    <td align="right">      600.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    55266.82</td>
    <td align="right">     3157.02</td>
    <td align="right">      305.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    24759.69</td>
    <td align="right">     3813.49</td>
    <td align="right">      769.41</td>
    <td align="right">       22.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    75035.76</td>
    <td align="right">    10908.24</td>
    <td align="right">     2086.59</td>
    <td align="right">       63.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    56259.88</td>
    <td align="right">     8184.00</td>
    <td align="right">     1575.88</td>
    <td align="right">       50.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    27759.53</td>
    <td align="right">     4370.12</td>
    <td align="right">      871.24</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    25913.73</td>
    <td align="right">     2839.84</td>
    <td align="right">      586.82</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   162088.16</td>
    <td align="right">    14882.55</td>
    <td align="right">     2781.47</td>
    <td align="right">      106.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    26008.31</td>
    <td align="right">     2709.65</td>
    <td align="right">      627.92</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">    37890.21</td>
    <td align="right">     1065.62</td>
    <td align="right">       44.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    16656.42</td>
    <td align="right">     1439.21</td>
    <td align="right">       40.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   247561.36</td>
    <td align="right">    35395.19</td>
    <td align="right">    12123.39</td>
    <td align="right">     1163.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    47525.25</td>
    <td align="right">     5539.10</td>
    <td align="right">     1318.45</td>
    <td align="right">       87.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   807929.28</td>
    <td align="right">    94164.77</td>
    <td align="right">    22413.60</td>
    <td align="right">     1484.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     4747.25</td>
    <td align="right">      298.83</td>
    <td align="right">       58.58</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     2734.25</td>
    <td align="right">      239.08</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     2842.17</td>
    <td align="right">      143.58</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     2563.00</td>
    <td align="right">      354.67</td>
    <td align="right">       77.08</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     2574.25</td>
    <td align="right">      347.75</td>
    <td align="right">       72.92</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     2568.67</td>
    <td align="right">      350.92</td>
    <td align="right">       75.08</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     2526.33</td>
    <td align="right">      382.08</td>
    <td align="right">       84.17</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     2649.83</td>
    <td align="right">      277.17</td>
    <td align="right">       67.25</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     2706.67</td>
    <td align="right">      237.33</td>
    <td align="right">       51.58</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     2680.00</td>
    <td align="right">      251.83</td>
    <td align="right">       63.50</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     2916.58</td>
    <td align="right">       80.58</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     2788.83</td>
    <td align="right">      206.17</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4747.25</td>
    <td align="right">      382.08</td>
    <td align="right">       84.17</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2017.52</td>
    <td align="right">      186.47</td>
    <td align="right">       35.23</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    34297.83</td>
    <td align="right">     3170.00</td>
    <td align="right">      598.92</td>
    <td align="right">       43.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     7900.25</td>
    <td align="right">      852.92</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     7796.58</td>
    <td align="right">      915.25</td>
    <td align="right">       42.92</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     7227.42</td>
    <td align="right">     1512.92</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     7431.17</td>
    <td align="right">     1319.83</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     6972.83</td>
    <td align="right">     1703.00</td>
    <td align="right">       75.00</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     7024.42</td>
    <td align="right">     1657.17</td>
    <td align="right">       69.83</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     7005.00</td>
    <td align="right">     1673.25</td>
    <td align="right">       71.58</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     6945.67</td>
    <td align="right">     1708.67</td>
    <td align="right">       92.67</td>
    <td align="right">       11.75</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     7140.50</td>
    <td align="right">     1537.67</td>
    <td align="right">       73.08</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     7237.42</td>
    <td align="right">     1463.50</td>
    <td align="right">       53.25</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     7184.75</td>
    <td align="right">     1506.42</td>
    <td align="right">       62.33</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8024.17</td>
    <td align="right">      735.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     7559.42</td>
    <td align="right">     1197.08</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     7935.33</td>
    <td align="right">      823.58</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">     8123.08</td>
    <td align="right">      636.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">     7988.08</td>
    <td align="right">      771.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     7480.50</td>
    <td align="right">     1279.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6945.67</td>
    <td align="right">      636.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8123.08</td>
    <td align="right">     1708.67</td>
    <td align="right">       92.67</td>
    <td align="right">       11.75</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7469.21</td>
    <td align="right">     1252.67</td>
    <td align="right">       34.16</td>
    <td align="right">        3.88</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   126976.58</td>
    <td align="right">    21295.42</td>
    <td align="right">      580.75</td>
    <td align="right">       66.00</td>
    <td align="right">        1.25</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">   214840.37</td>
    <td align="right">    71107.75</td>
    <td align="right">     9132.87</td>
    <td align="right">     1162.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    47521.25</td>
    <td align="right">    10947.14</td>
    <td align="right">      261.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    49097.10</td>
    <td align="right">     9491.14</td>
    <td align="right">      141.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    23272.63</td>
    <td align="right">     5671.53</td>
    <td align="right">      400.78</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    69962.82</td>
    <td align="right">    16991.06</td>
    <td align="right">     1082.35</td>
    <td align="right">       57.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    52490.12</td>
    <td align="right">    12701.65</td>
    <td align="right">      833.29</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    26161.59</td>
    <td align="right">     6352.76</td>
    <td align="right">      490.24</td>
    <td align="right">       27.00</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    23867.45</td>
    <td align="right">     5129.73</td>
    <td align="right">      346.67</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   146802.08</td>
    <td align="right">    31522.37</td>
    <td align="right">     1436.37</td>
    <td align="right">       98.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    23853.96</td>
    <td align="right">     5161.41</td>
    <td align="right">      332.39</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">    35655.42</td>
    <td align="right">     3344.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    15095.82</td>
    <td align="right">     3040.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   214840.37</td>
    <td align="right">    71107.75</td>
    <td align="right">     9132.87</td>
    <td align="right">     1162.29</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    42860.04</td>
    <td align="right">    10674.23</td>
    <td align="right">      850.42</td>
    <td align="right">       85.19</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   728620.60</td>
    <td align="right">   181461.91</td>
    <td align="right">    14457.16</td>
    <td align="right">     1448.27</td>
    <td align="right">        3.71</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     4324.00</td>
    <td align="right">      737.83</td>
    <td align="right">       42.92</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     2460.58</td>
    <td align="right">      525.50</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     2535.33</td>
    <td align="right">      456.08</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     2396.42</td>
    <td align="right">      556.00</td>
    <td align="right">       42.75</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     2394.00</td>
    <td align="right">      560.50</td>
    <td align="right">       40.75</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     2391.58</td>
    <td align="right">      561.00</td>
    <td align="right">       42.50</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     2382.25</td>
    <td align="right">      561.25</td>
    <td align="right">       49.67</td>
    <td align="right">        5.58</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     2446.67</td>
    <td align="right">      508.42</td>
    <td align="right">       39.83</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     2458.33</td>
    <td align="right">      508.00</td>
    <td align="right">       29.50</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     2458.33</td>
    <td align="right">      503.42</td>
    <td align="right">       33.92</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     2767.50</td>
    <td align="right">      232.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     2530.00</td>
    <td align="right">      470.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4324.00</td>
    <td align="right">      737.83</td>
    <td align="right">       49.67</td>
    <td align="right">        5.58</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1855.59</td>
    <td align="right">      363.56</td>
    <td align="right">       20.25</td>
    <td align="right">        2.29</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    31545.00</td>
    <td align="right">     6180.50</td>
    <td align="right">      344.33</td>
    <td align="right">       38.92</td>
    <td align="right">        1.25</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">      257.92</td>
    <td align="right">11-JAN-17:55</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">      199.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">      722.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      722.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7241.00</td>
    <td align="right">-</td>
    <td align="right">       42.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   123096.92</td>
    <td align="right">-</td>
    <td align="right">      727.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     4694.25</td>
    <td align="right">15-JUL-14:15</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     3804.42</td>
    <td align="right">08-JUN-12:24</td>
    <td align="right">       24.50</td>
    <td align="right">     4303.70</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     3804.50</td>
    <td align="right">08-JUN-12:30</td>
    <td align="right">        7.17</td>
    <td align="right">      180.71</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     3806.42</td>
    <td align="right">08-JUN-14:24</td>
    <td align="right">        2.50</td>
    <td align="right">       64.94</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     3778.92</td>
    <td align="right">07-JUN-10:55</td>
    <td align="right">      164.92</td>
    <td align="right">      893.18</td>
    <td align="right">       85.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     3779.67</td>
    <td align="right">07-JUN-11:40</td>
    <td align="right">      108.33</td>
    <td align="right">     2115.29</td>
    <td align="right">       69.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     3779.83</td>
    <td align="right">07-JUN-11:49</td>
    <td align="right">      114.75</td>
    <td align="right">     1643.29</td>
    <td align="right">       74.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     3779.92</td>
    <td align="right">07-JUN-11:55</td>
    <td align="right">      191.83</td>
    <td align="right">     1047.53</td>
    <td align="right">      103.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     3781.17</td>
    <td align="right">07-JUN-13:10</td>
    <td align="right">      137.67</td>
    <td align="right">      671.22</td>
    <td align="right">       76.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     3781.75</td>
    <td align="right">07-JUN-13:45</td>
    <td align="right">       51.42</td>
    <td align="right">     2095.47</td>
    <td align="right">       36.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     3780.33</td>
    <td align="right">07-JUN-12:20</td>
    <td align="right">      101.25</td>
    <td align="right">      584.63</td>
    <td align="right">       56.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     3806.08</td>
    <td align="right">08-JUN-14:05</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     3806.83</td>
    <td align="right">08-JUN-14:49</td>
    <td align="right">        7.58</td>
    <td align="right">       37.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">     3807.67</td>
    <td align="right">08-JUN-15:40</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     3806.58</td>
    <td align="right">08-JUN-14:34</td>
    <td align="right">        1.67</td>
    <td align="right">       14.63</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      191.83</td>
    <td align="right">     4303.70</td>
    <td align="right">      103.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3915.20</td>
    <td align="right">-</td>
    <td align="right">       55.09</td>
    <td align="right">      803.06</td>
    <td align="right">       31.77</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    66558.33</td>
    <td align="right">-</td>
    <td align="right">      936.50</td>
    <td align="right">    13652.08</td>
    <td align="right">      540.08</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.05</td>
    <td align="right">      805.36</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.55</td>
    <td align="right">        2.09</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.98</td>
    <td align="right">        3.02</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.32</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        2.28</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
    <td align="right">        1.71</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.41</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">        0.44</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">       10.20</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">        0.38</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.62</td>
    <td align="right">       17.25</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10076.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.42</td>
    <td align="right">        2.91</td>
    <td align="right">        2.47</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10076.52</td>
    <td align="right">      805.36</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      615.99</td>
    <td align="right">       49.79</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10471.89</td>
    <td align="right">      846.38</td>
    <td align="right">       32.12</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.30</td>
    <td align="right">       8.80</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.40</td>
    <td align="right">     230.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -22.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.30</td>
    <td align="right">     260.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      81.00</td>
    <td align="right">      48.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     232.00</td>
    <td align="right">     232.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      48.00</td>
    <td align="right">      28.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      48.00</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      72.00</td>
    <td align="right">      43.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     192.00</td>
    <td align="right">     192.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      54.00</td>
    <td align="right">      32.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     144.00</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      27.00</td>
    <td align="right">      16.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      36.00</td>
    <td align="right">      21.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      57.00</td>
    <td align="right">      34.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     392.00</td>
    <td align="right">     392.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     292.00</td>
    <td align="right">     292.00</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      18.00</td>
    <td align="right">      10.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     308.00</td>
    <td align="right">     308.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     150.00</td>
    <td align="right">     119.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     108.00</td>
    <td align="right">      86.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.30</td>
    <td align="right">       8.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      11.85</td>
    <td align="right">       9.42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     125.85</td>
    <td align="right">     100.62</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     450.00</td>
    <td align="right">     450.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     450.00</td>
    <td align="right">     450.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       5.92</td>
    <td align="right">       3.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       5.92</td>
    <td align="right">       3.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       6.15</td>
    <td align="right">       2.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      48.00</td>
    <td align="right">      28.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      81.00</td>
    <td align="right">      48.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      87.00</td>
    <td align="right">      87.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     144.00</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     147.00</td>
    <td align="right">     147.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      87.00</td>
    <td align="right">      87.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      81.00</td>
    <td align="right">      81.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     260.00</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     147.00</td>
    <td align="right">     147.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     260.00</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      81.00</td>
    <td align="right">      81.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     144.00</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_FL1 INTERNAL MASS 10</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_FL1 INTERNAL MASS 14</td>
    <td align="right">FURNISHINGS 2</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1 INTERNAL MASS 13</td>
    <td align="right">FURNISHINGS 3</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      32.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.40</td>
    <td align="right">      32.40</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 124</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 73</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.60</td>
    <td align="right">      21.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.80</td>
    <td align="right">      10.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 71</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.40</td>
    <td align="right">      14.40</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.80</td>
    <td align="right">      22.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      30.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.06</td>
    <td align="right">      30.06</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.66</td>
    <td align="right">      21.66</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.43</td>
    <td align="right">       2.43</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 168</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.23</td>
    <td align="right">      25.23</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.37</td>
    <td align="right">       2.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 165</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.37</td>
    <td align="right">       2.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 166</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      32.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.40</td>
    <td align="right">      32.40</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     441.72</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     134.46</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     307.26</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.00</td>
    <td align="right">SURFACE 167</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.00</td>
    <td align="right">SURFACE 34</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">       0.93</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.65</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_FL1 LIGHTS 8</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">BATHROOMS_FL1</td>
    <td align="right">BATHROOMS</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.95</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_FL1 LIGHTS 2</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">CAFETERIA_FL1</td>
    <td align="right">CAFETERIA</td>
    <td align="right">     8.0000</td>
    <td align="right">     232.00</td>
    <td align="right">    1856.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      16.22</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CLASSROOMS_FL2_05</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      64.00</td>
    <td align="right">     512.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.48</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CLASSROOMS_FL2_04</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      72.00</td>
    <td align="right">     576.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.03</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CLASSROOMS_FL2_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     192.00</td>
    <td align="right">    1536.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.43</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CLASSROOMS_FL2_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      64.00</td>
    <td align="right">     512.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.48</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CLASSROOMS_FL2_07</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      64.00</td>
    <td align="right">     512.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.48</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CLASSROOMS_FL2_03</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     144.00</td>
    <td align="right">    1152.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.07</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CLASSROOMS_FL2_06</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     392.00</td>
    <td align="right">    3136.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.41</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CLASSROOMS_FL1_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.95</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CLASSROOMS_FL1_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.95</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_01 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CORRIDOR_FL1_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     292.00</td>
    <td align="right">    2336.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.42</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL2_01 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CORRIDOR_FL2_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     308.00</td>
    <td align="right">    2464.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.54</td>
  </tr>
  <tr>
    <td align="right">GYM_FL1 LIGHTS 5</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">GYM_FL1</td>
    <td align="right">GYM</td>
    <td align="right">     8.0000</td>
    <td align="right">     450.00</td>
    <td align="right">    3600.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      31.47</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FL1 LIGHTS 9</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">LOBBY_FL1</td>
    <td align="right">LOBBY</td>
    <td align="right">     8.0000</td>
    <td align="right">      48.00</td>
    <td align="right">     384.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.36</td>
  </tr>
  <tr>
    <td align="right">MECH_FL1 LIGHTS 10</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">MECH_FL1</td>
    <td align="right">MECH</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.95</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1 LIGHTS 7</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">OFFICES_FL1</td>
    <td align="right">OFFICES</td>
    <td align="right">     8.0000</td>
    <td align="right">     216.00</td>
    <td align="right">    1728.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      58.01</td>
    <td align="right">     168.00</td>
    <td align="right">      46.56</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.10</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.0000</td>
    <td align="right">    3050.00</td>
    <td align="right">   24400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     213.28</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  413964.35</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10981.60</td>
    <td align="right">   11042.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9304.84</td>
    <td align="right">    9357.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9098.98</td>
    <td align="right">    9150.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8923.56</td>
    <td align="right">    8974.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   17708.87</td>
    <td align="right">   17809.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13487.38</td>
    <td align="right">   13563.95</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9681.27</td>
    <td align="right">    9736.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8852.22</td>
    <td align="right">    8902.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29438.38</td>
    <td align="right">   29605.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8841.78</td>
    <td align="right">    8891.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7506.31</td>
    <td align="right">    7548.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20624.79</td>
    <td align="right">   20741.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13739.43</td>
    <td align="right">   13817.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   59523.03</td>
    <td align="right">   37338.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   87753.43</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  154070.55</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS GYM</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       1.30</td>
    <td align="right">     232.14</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       2.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     500.00</td>
    <td align="right">       4.16</td>
    <td align="right">    2969.97</td>
    <td align="right">     714.29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.53</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       1.16</td>
    <td align="right">     124.05</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.96</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:25:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       1.16</td>
    <td align="right">     124.05</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.96</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:25:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       2.03</td>
    <td align="right">     217.79</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.55</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       2.03</td>
    <td align="right">     217.79</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.55</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.009146</td>
    <td align="right">    2336.70</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000103</td>
    <td align="right">       4.38</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.20</td>
    <td align="right">    4917.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.06</td>
    <td align="right">       0.81</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  413964.35</td>
    <td align="right">       1.00</td>
    <td align="right">  413964.35</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 12</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">       0.10</td>
    <td align="right">       1.30</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    2559.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU DIFFUSER 1</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">       0.18</td>
    <td align="right">       1.16</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   10326.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.10</td>
    <td align="right">       0.27</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    7190.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 1</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       0.10</td>
    <td align="right">       0.27</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    7031.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 2</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.05</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6897.97</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 3</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.15</td>
    <td align="right">       0.40</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   13689.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 4</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.11</td>
    <td align="right">       0.30</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   10425.91</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 5</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.05</td>
    <td align="right">       0.15</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    7483.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 6</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.05</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6842.84</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 7</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       0.30</td>
    <td align="right">       0.81</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   22756.76</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 8</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.05</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6834.77</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 9</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.22</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5799.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 10</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.23</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   15946.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU DIFFUSER 2</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">       0.34</td>
    <td align="right">       0.66</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   44747.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 14</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   10616.83</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.158</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.99</td>
    <td align="right">    0.03077</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.158</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.265</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.32</td>
    <td align="right">    0.03137</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.265</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.92</td>
    <td align="right">    0.02887</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.133</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.07</td>
    <td align="right">    0.03876</td>
    <td align="right">      30.26</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.398</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.03</td>
    <td align="right">    0.03681</td>
    <td align="right">      30.12</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.398</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.298</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.97</td>
    <td align="right">    0.03668</td>
    <td align="right">      29.86</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.298</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.149</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.79</td>
    <td align="right">    0.03920</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.149</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.133</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.77</td>
    <td align="right">    0.03502</td>
    <td align="right">      28.99</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.812</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.51</td>
    <td align="right">    0.03366</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.812</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.133</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.65</td>
    <td align="right">    0.03601</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.655</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.01</td>
    <td align="right">    0.01649</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.655</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.094</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.31</td>
    <td align="right">    0.02566</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.300</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.77</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.300</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.088</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.75</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.092</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.45</td>
    <td align="right">    0.01344</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.092</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.49</td>
    <td align="right">    0.01343</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">    8260.88</td>
    <td align="right">   10326.10</td>
    <td align="right">      44.51</td>
    <td align="right">      0.375</td>
    <td align="right">      1.158</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00753</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.158</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    5752.16</td>
    <td align="right">    7190.20</td>
    <td align="right">      56.17</td>
    <td align="right">      0.261</td>
    <td align="right">      0.327</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00753</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    5624.92</td>
    <td align="right">    7031.15</td>
    <td align="right">      54.93</td>
    <td align="right">      0.256</td>
    <td align="right">      0.319</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00752</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    5518.37</td>
    <td align="right">    6897.97</td>
    <td align="right">     107.78</td>
    <td align="right">      0.251</td>
    <td align="right">      0.313</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00711</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">   10951.42</td>
    <td align="right">   13689.27</td>
    <td align="right">      71.30</td>
    <td align="right">      0.497</td>
    <td align="right">      0.622</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00697</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.398</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    8340.73</td>
    <td align="right">   10425.91</td>
    <td align="right">      72.40</td>
    <td align="right">      0.379</td>
    <td align="right">      0.474</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00698</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.298</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    5986.95</td>
    <td align="right">    7483.69</td>
    <td align="right">     103.94</td>
    <td align="right">      0.272</td>
    <td align="right">      0.340</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.149</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    5474.27</td>
    <td align="right">    6842.84</td>
    <td align="right">     106.92</td>
    <td align="right">      0.249</td>
    <td align="right">      0.311</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   18205.41</td>
    <td align="right">   22756.76</td>
    <td align="right">      58.05</td>
    <td align="right">      0.827</td>
    <td align="right">      1.034</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00688</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.812</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    5467.82</td>
    <td align="right">    6834.77</td>
    <td align="right">     106.79</td>
    <td align="right">      0.248</td>
    <td align="right">      0.310</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00710</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">   35798.10</td>
    <td align="right">   44747.63</td>
    <td align="right">      99.44</td>
    <td align="right">      1.626</td>
    <td align="right">      2.033</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00705</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.655</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    8493.46</td>
    <td align="right">   10616.83</td>
    <td align="right">      49.15</td>
    <td align="right">      0.386</td>
    <td align="right">      0.482</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00754</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">    2047.78</td>
    <td align="right">    2559.73</td>
    <td align="right">      20.00</td>
    <td align="right">      0.093</td>
    <td align="right">      1.300</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00780</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.300</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">    4639.54</td>
    <td align="right">    5799.43</td>
    <td align="right">      19.86</td>
    <td align="right">      0.211</td>
    <td align="right">      0.263</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00781</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">   12757.16</td>
    <td align="right">   15946.45</td>
    <td align="right">      51.77</td>
    <td align="right">      0.579</td>
    <td align="right">      0.724</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00684</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.092</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">    1562.43</td>
    <td align="right">    1953.04</td>
    <td align="right">      40.69</td>
    <td align="right">      0.071</td>
    <td align="right">      0.089</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00048</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">    4120.12</td>
    <td align="right">    5150.15</td>
    <td align="right">      40.24</td>
    <td align="right">      0.187</td>
    <td align="right">      0.234</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00048</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       4.16</td>
    <td align="right">       4.16</td>
    <td align="right">       6.82</td>
    <td align="right">       4.16</td>
    <td align="right">     4.1580</td>
    <td align="right">     4.1580</td>
    <td align="right">     4.1580</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">       1.16</td>
    <td align="right">       1.16</td>
    <td align="right">       1.16</td>
    <td align="right">       1.16</td>
    <td align="right">     1.1578</td>
    <td align="right">     1.1578</td>
    <td align="right">     1.1578</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">       0.66</td>
    <td align="right">       0.66</td>
    <td align="right">       2.03</td>
    <td align="right">       2.03</td>
    <td align="right">     2.0327</td>
    <td align="right">     2.0327</td>
    <td align="right">     2.0327</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  10981.599</td>
    <td align="right">  10981.599</td>
    <td align="right">   1.300000</td>
    <td align="right"> 0.00024263</td>
    <td align="right">    201.185</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10981.60</td>
    <td align="right">   10981.60</td>
    <td align="right">   1.300000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00780462</td>
    <td align="right">    47.2762</td>
    <td align="right">    2559.73</td>
    <td align="right">       0.00</td>
    <td align="right">   11045.87</td>
    <td align="right">   11045.87</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   9304.840</td>
    <td align="right">   9304.840</td>
    <td align="right">   0.326648</td>
    <td align="right"> 0.00020558</td>
    <td align="right">    201.681</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9304.84</td>
    <td align="right">    9304.84</td>
    <td align="right">   0.326648</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00753013</td>
    <td align="right">    45.6364</td>
    <td align="right">    7190.20</td>
    <td align="right">       0.00</td>
    <td align="right">    9364.28</td>
    <td align="right">    9364.28</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   9098.975</td>
    <td align="right">   9098.975</td>
    <td align="right">   0.319423</td>
    <td align="right"> 0.00020103</td>
    <td align="right">    197.219</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9098.98</td>
    <td align="right">    9098.98</td>
    <td align="right">   0.319423</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00752098</td>
    <td align="right">    45.5816</td>
    <td align="right">    7031.15</td>
    <td align="right">       0.00</td>
    <td align="right">    9157.11</td>
    <td align="right">    9157.11</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8923.560</td>
    <td align="right">   8923.560</td>
    <td align="right">   0.313322</td>
    <td align="right"> 0.00019716</td>
    <td align="right">    193.408</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8923.56</td>
    <td align="right">    8923.56</td>
    <td align="right">   0.313322</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710501</td>
    <td align="right">    43.0974</td>
    <td align="right">    6897.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8980.57</td>
    <td align="right">    8980.57</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  17708.871</td>
    <td align="right">  17708.871</td>
    <td align="right">   0.621824</td>
    <td align="right"> 0.00039126</td>
    <td align="right">    383.814</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   17708.87</td>
    <td align="right">   17708.87</td>
    <td align="right">   0.621824</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696825</td>
    <td align="right">    42.2750</td>
    <td align="right">   13689.27</td>
    <td align="right">       0.00</td>
    <td align="right">   17822.01</td>
    <td align="right">   17822.01</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  13487.376</td>
    <td align="right">  13487.376</td>
    <td align="right">   0.473589</td>
    <td align="right"> 0.00029799</td>
    <td align="right">    292.320</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   13487.38</td>
    <td align="right">   13487.38</td>
    <td align="right">   0.473589</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00698148</td>
    <td align="right">    42.3544</td>
    <td align="right">   10425.91</td>
    <td align="right">       0.00</td>
    <td align="right">   13573.54</td>
    <td align="right">   13573.54</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   9681.275</td>
    <td align="right">   9681.275</td>
    <td align="right">   0.339928</td>
    <td align="right"> 0.00021390</td>
    <td align="right">    209.830</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9681.27</td>
    <td align="right">    9681.27</td>
    <td align="right">   0.339928</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709570</td>
    <td align="right">    43.0414</td>
    <td align="right">    7483.69</td>
    <td align="right">       0.00</td>
    <td align="right">    9743.13</td>
    <td align="right">    9743.13</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8852.223</td>
    <td align="right">   8852.223</td>
    <td align="right">   0.310818</td>
    <td align="right"> 0.00019558</td>
    <td align="right">    191.862</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8852.22</td>
    <td align="right">    8852.22</td>
    <td align="right">   0.310818</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709877</td>
    <td align="right">    43.0600</td>
    <td align="right">    6842.84</td>
    <td align="right">       0.00</td>
    <td align="right">    8908.78</td>
    <td align="right">    8908.78</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  29438.381</td>
    <td align="right">  29438.381</td>
    <td align="right">   1.033725</td>
    <td align="right"> 0.00065041</td>
    <td align="right">    638.029</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   29438.38</td>
    <td align="right">   29438.38</td>
    <td align="right">   1.033725</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00688349</td>
    <td align="right">    41.7656</td>
    <td align="right">   22756.76</td>
    <td align="right">       0.00</td>
    <td align="right">   29626.45</td>
    <td align="right">   29626.45</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8841.781</td>
    <td align="right">   8841.781</td>
    <td align="right">   0.310452</td>
    <td align="right"> 0.00019535</td>
    <td align="right">    191.635</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8841.78</td>
    <td align="right">    8841.78</td>
    <td align="right">   0.310452</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709781</td>
    <td align="right">    43.0542</td>
    <td align="right">    6834.77</td>
    <td align="right">       0.00</td>
    <td align="right">    8898.27</td>
    <td align="right">    8898.27</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   7506.310</td>
    <td align="right">   7506.310</td>
    <td align="right">   0.263479</td>
    <td align="right"> 0.00016584</td>
    <td align="right">    162.704</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7506.31</td>
    <td align="right">    7506.31</td>
    <td align="right">   0.263479</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00780845</td>
    <td align="right">    47.2994</td>
    <td align="right">    5799.43</td>
    <td align="right">       0.00</td>
    <td align="right">    7554.26</td>
    <td align="right">    7554.26</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  20624.788</td>
    <td align="right">  20624.788</td>
    <td align="right">   0.724256</td>
    <td align="right"> 0.00045568</td>
    <td align="right">    447.006</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   20624.79</td>
    <td align="right">   20624.79</td>
    <td align="right">   0.724256</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00683641</td>
    <td align="right">    41.4904</td>
    <td align="right">   15946.45</td>
    <td align="right">       0.00</td>
    <td align="right">   20756.55</td>
    <td align="right">   20756.55</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  13739.430</td>
    <td align="right">  13739.430</td>
    <td align="right">   0.482323</td>
    <td align="right"> 0.00030356</td>
    <td align="right">    297.801</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   13739.43</td>
    <td align="right">   13739.43</td>
    <td align="right">   0.482323</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00754125</td>
    <td align="right">    45.7026</td>
    <td align="right">   10616.83</td>
    <td align="right">       0.00</td>
    <td align="right">   13827.21</td>
    <td align="right">   13827.21</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">  59523.031</td>
    <td align="right">  59523.031</td>
    <td align="right">   1.247388</td>
    <td align="right"> 0.00131509</td>
    <td align="right">    772.617</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   59523.03</td>
    <td align="right">   59523.03</td>
    <td align="right">   1.247388</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">   333.3333</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713596</td>
    <td align="right">    43.2802</td>
    <td align="right">   99259.99</td>
    <td align="right">       0.00</td>
    <td align="right">   37263.29</td>
    <td align="right">   37263.29</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">  87753.427</td>
    <td align="right">  87753.427</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:25:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:25:00</td>
    <td align="right">   87753.43</td>
    <td align="right">   87753.43</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      24.30</td>
    <td align="right"> 0.01178720</td>
    <td align="right">    61.7397</td>
    <td align="right">    3853.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right"> 154070.552</td>
    <td align="right"> 154070.552</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  154070.55</td>
    <td align="right">  154070.55</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705374</td>
    <td align="right">    42.7851</td>
    <td align="right">   35798.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10981.599</td>
    <td align="right">  10981.599</td>
    <td align="right">   1.300000</td>
    <td align="right"> 0.00024263</td>
    <td align="right">    201.185</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     2.6005</td>
    <td align="right">   2.652789</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10981.60</td>
    <td align="right">   10981.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.55893059</td>
    <td align="right">   1.300000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.24260026</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10981.60</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00780462</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00780462</td>
    <td align="right">    47.2762</td>
    <td align="right">    2559.73</td>
    <td align="right">       0.00</td>
    <td align="right">   11045.87</td>
    <td align="right">   11045.87</td>
    <td align="right"> 1.55893059</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      23.55</td>
    <td align="right">      15.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    44020.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9304.840</td>
    <td align="right">   9304.840</td>
    <td align="right">   0.326648</td>
    <td align="right"> 0.00020558</td>
    <td align="right">    201.681</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     2.2034</td>
    <td align="right">   2.247739</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9304.84</td>
    <td align="right">    9304.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39170929</td>
    <td align="right">   0.326648</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.20555809</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9304.84</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00753013</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00753013</td>
    <td align="right">    45.6364</td>
    <td align="right">    7190.20</td>
    <td align="right">       0.00</td>
    <td align="right">    9364.28</td>
    <td align="right">    9364.28</td>
    <td align="right"> 0.39170929</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60840.9</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9098.975</td>
    <td align="right">   9098.975</td>
    <td align="right">   0.319423</td>
    <td align="right"> 0.00020103</td>
    <td align="right">    197.219</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     2.1546</td>
    <td align="right">   2.198009</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9098.98</td>
    <td align="right">    9098.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38304439</td>
    <td align="right">   0.319423</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.20101024</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9098.98</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00752098</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00752098</td>
    <td align="right">    45.5816</td>
    <td align="right">    7031.15</td>
    <td align="right">       0.00</td>
    <td align="right">    9157.11</td>
    <td align="right">    9157.11</td>
    <td align="right"> 0.38304439</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60840.9</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8923.560</td>
    <td align="right">   8923.560</td>
    <td align="right">   0.313322</td>
    <td align="right"> 0.00019716</td>
    <td align="right">    193.408</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     2.1131</td>
    <td align="right">   2.155635</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8923.56</td>
    <td align="right">    8923.56</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37572903</td>
    <td align="right">   0.313322</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.19713504</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8923.56</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710501</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00710501</td>
    <td align="right">    43.0974</td>
    <td align="right">    6897.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8980.57</td>
    <td align="right">    8980.57</td>
    <td align="right"> 0.37572903</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17708.871</td>
    <td align="right">  17708.871</td>
    <td align="right">   0.621824</td>
    <td align="right"> 0.00039126</td>
    <td align="right">    383.814</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     4.1935</td>
    <td align="right">   4.277874</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17708.87</td>
    <td align="right">   17708.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.74567715</td>
    <td align="right">   0.621824</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.39121596</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17708.87</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696825</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00696825</td>
    <td align="right">    42.2750</td>
    <td align="right">   13689.27</td>
    <td align="right">       0.00</td>
    <td align="right">   17822.01</td>
    <td align="right">   17822.01</td>
    <td align="right"> 0.74567715</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60835.2</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13487.376</td>
    <td align="right">  13487.376</td>
    <td align="right">   0.473589</td>
    <td align="right"> 0.00029799</td>
    <td align="right">    292.320</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     3.1938</td>
    <td align="right">   3.258101</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13487.38</td>
    <td align="right">   13487.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.56791719</td>
    <td align="right">   0.473589</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.29795670</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13487.38</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00698148</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00698148</td>
    <td align="right">    42.3544</td>
    <td align="right">   10425.91</td>
    <td align="right">       0.00</td>
    <td align="right">   13573.54</td>
    <td align="right">   13573.54</td>
    <td align="right"> 0.56791719</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60835.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9681.275</td>
    <td align="right">   9681.275</td>
    <td align="right">   0.339928</td>
    <td align="right"> 0.00021390</td>
    <td align="right">    209.830</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     2.2925</td>
    <td align="right">   2.338674</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9681.27</td>
    <td align="right">    9681.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40763435</td>
    <td align="right">   0.339928</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.21387412</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9681.27</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709570</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709570</td>
    <td align="right">    43.0414</td>
    <td align="right">    7483.69</td>
    <td align="right">       0.00</td>
    <td align="right">    9743.13</td>
    <td align="right">    9743.13</td>
    <td align="right"> 0.40763435</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8852.223</td>
    <td align="right">   8852.223</td>
    <td align="right">   0.310818</td>
    <td align="right"> 0.00019558</td>
    <td align="right">    191.862</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     2.0962</td>
    <td align="right">   2.138402</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8852.22</td>
    <td align="right">    8852.22</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37272633</td>
    <td align="right">   0.310818</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.19555910</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8852.22</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709877</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709877</td>
    <td align="right">    43.0600</td>
    <td align="right">    6842.84</td>
    <td align="right">       0.00</td>
    <td align="right">    8908.78</td>
    <td align="right">    8908.78</td>
    <td align="right"> 0.37272633</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29438.381</td>
    <td align="right">  29438.381</td>
    <td align="right">   1.033725</td>
    <td align="right"> 0.00065041</td>
    <td align="right">    638.029</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     6.9710</td>
    <td align="right">   7.111332</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29438.38</td>
    <td align="right">   29438.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.23961913</td>
    <td align="right">   1.033725</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.65033871</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   29438.38</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00688349</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00688349</td>
    <td align="right">    41.7656</td>
    <td align="right">   22756.76</td>
    <td align="right">       0.00</td>
    <td align="right">   29626.45</td>
    <td align="right">   29626.45</td>
    <td align="right"> 1.23961913</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60834.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8841.781</td>
    <td align="right">   8841.781</td>
    <td align="right">   0.310452</td>
    <td align="right"> 0.00019535</td>
    <td align="right">    191.635</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     2.0937</td>
    <td align="right">   2.135880</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8841.78</td>
    <td align="right">    8841.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37228683</td>
    <td align="right">   0.310452</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.19532843</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8841.78</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709781</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709781</td>
    <td align="right">    43.0542</td>
    <td align="right">    6834.77</td>
    <td align="right">       0.00</td>
    <td align="right">    8898.27</td>
    <td align="right">    8898.27</td>
    <td align="right"> 0.37228683</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7506.310</td>
    <td align="right">   7506.310</td>
    <td align="right">   0.263479</td>
    <td align="right"> 0.00016584</td>
    <td align="right">    162.704</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     1.7775</td>
    <td align="right">   1.813274</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7506.31</td>
    <td align="right">    7506.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31595749</td>
    <td align="right">   0.263479</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.16582583</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7506.31</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00780845</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00780845</td>
    <td align="right">    47.2994</td>
    <td align="right">    5799.43</td>
    <td align="right">       0.00</td>
    <td align="right">    7554.26</td>
    <td align="right">    7554.26</td>
    <td align="right"> 0.31595749</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.05</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60843.8</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20624.788</td>
    <td align="right">  20624.788</td>
    <td align="right">   0.724256</td>
    <td align="right"> 0.00045568</td>
    <td align="right">    447.006</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     4.8840</td>
    <td align="right">   4.982262</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20624.79</td>
    <td align="right">   20624.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.86851087</td>
    <td align="right">   0.724256</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.45563300</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   20624.79</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00683641</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00683641</td>
    <td align="right">    41.4904</td>
    <td align="right">   15946.45</td>
    <td align="right">       0.00</td>
    <td align="right">   20756.55</td>
    <td align="right">   20756.55</td>
    <td align="right"> 0.86851087</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60833.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13739.430</td>
    <td align="right">  13739.430</td>
    <td align="right">   0.482323</td>
    <td align="right"> 0.00030356</td>
    <td align="right">    297.801</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">     3.2535</td>
    <td align="right">   3.318989</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13739.43</td>
    <td align="right">   13739.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.57839064</td>
    <td align="right">   0.482323</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30352496</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13739.43</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00754125</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00754125</td>
    <td align="right">    45.7026</td>
    <td align="right">   10616.83</td>
    <td align="right">       0.00</td>
    <td align="right">   13827.21</td>
    <td align="right">   13827.21</td>
    <td align="right"> 0.57839064</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60841.1</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CLASSROOMS_TH_FL1_01; CLASSROOMS_TH_FL1_02; CLASSROOMS_TH_FL2_01; CLASSROOMS_TH_FL2_02; CLASSROOMS_TH_FL2_03; CLASSROOMS_TH_FL2_04; CLASSROOMS_TH_FL2_05; CLASSROOMS_TH_FL2_06; CLASSROOMS_TH_FL2_07; CORRIDOR_TH_FL1_01; CORRIDOR_TH_FL2_01; BATHROOMS_TH_FL1; OFFICES_TH_FL1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  59523.031</td>
    <td align="right">  59523.031</td>
    <td align="right">   1.247388</td>
    <td align="right"> 0.00131509</td>
    <td align="right">    772.617</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   4.157959</td>
    <td align="right"> 4.98613060</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 9.14510355</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  422295.55</td>
    <td align="right">    14.0951</td>
    <td align="right">  14.378782</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   59523.03</td>
    <td align="right">   59523.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.49583918</td>
    <td align="right">   1.247388</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 1.31495449</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   59523.03</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 4.15795919</td>
    <td align="right">   333.3333</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00725202</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00713596</td>
    <td align="right">    43.2802</td>
    <td align="right">   99259.99</td>
    <td align="right">       0.00</td>
    <td align="right">   37263.29</td>
    <td align="right">   37263.29</td>
    <td align="right"> 1.49583918</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      41.37</td>
    <td align="right">      15.54</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42808.8</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  87753.427</td>
    <td align="right">  87753.427</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   1.157777</td>
    <td align="right"> 1.38838046</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:25:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:25:00</td>
    <td align="right">Sensible</td>
    <td align="right">   87753.43</td>
    <td align="right">   87753.43</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   87753.43</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 1.15777740</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00753377</td>
    <td align="right">      24.30</td>
    <td align="right"> 0.01178720</td>
    <td align="right">    61.7397</td>
    <td align="right">    3853.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 154070.552</td>
    <td align="right"> 154070.552</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.032734</td>
    <td align="right"> 2.43760900</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  154070.55</td>
    <td align="right">  154070.55</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  154070.55</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.65500000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705374</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00705374</td>
    <td align="right">    42.7851</td>
    <td align="right">   35798.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CLASSROOMS_TH_FL1_01; CLASSROOMS_TH_FL1_02; CLASSROOMS_TH_FL2_01; CLASSROOMS_TH_FL2_02; CLASSROOMS_TH_FL2_03; CLASSROOMS_TH_FL2_04; CLASSROOMS_TH_FL2_05; CLASSROOMS_TH_FL2_06; CLASSROOMS_TH_FL2_07; CORRIDOR_TH_FL1_01; CORRIDOR_TH_FL2_01; BATHROOMS_TH_FL1; OFFICES_TH_FL1;</td>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS GYM</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.003800</td>
    <td align="right">   0.000900</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.010000</td>
    <td align="right">   0.000900</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002500</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   1.300000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">    3677.25</td>
    <td align="right">    4926.17</td>
    <td align="right">    3540.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    1583.42</td>
    <td align="right">    2750.75</td>
    <td align="right">    1401.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    1875.92</td>
    <td align="right">    2876.08</td>
    <td align="right">    1796.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    1780.67</td>
    <td align="right">    2685.17</td>
    <td align="right">    1528.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    1554.75</td>
    <td align="right">    2682.00</td>
    <td align="right">    1303.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    1555.08</td>
    <td align="right">    2683.50</td>
    <td align="right">    1304.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    1801.00</td>
    <td align="right">    2727.08</td>
    <td align="right">    1574.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    1954.50</td>
    <td align="right">    2752.75</td>
    <td align="right">    1758.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">    1686.42</td>
    <td align="right">    2752.83</td>
    <td align="right">    1496.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    1968.33</td>
    <td align="right">    2726.33</td>
    <td align="right">    1752.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">    2074.00</td>
    <td align="right">    2861.92</td>
    <td align="right">    1980.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    1718.83</td>
    <td align="right">    2691.08</td>
    <td align="right">    1489.42</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4493.08</td>
    <td align="right">    5195.67</td>
    <td align="right">    4232.08</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">      38.25</td>
    <td align="right">       0.00</td>
    <td align="right">      34.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">       7.42</td>
    <td align="right">       0.00</td>
    <td align="right">       6.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     160.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       7.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">    1395.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">       7.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    1401.58</td>
    <td align="right">       0.00</td>
    <td align="right">      34.50</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">      57.97</td>
    <td align="right">     249.73</td>
    <td align="right">     696.00</td>
    <td align="right">      6.059</td>
    <td align="right">      0.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      1.854</td>
    <td align="right">      0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      1.852</td>
    <td align="right">      0.108</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      1.856</td>
    <td align="right">      0.491</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">      29.36</td>
    <td align="right">      56.47</td>
    <td align="right">     576.00</td>
    <td align="right">      1.855</td>
    <td align="right">      0.386</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">      22.02</td>
    <td align="right">      42.35</td>
    <td align="right">     432.00</td>
    <td align="right">      1.855</td>
    <td align="right">      0.386</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">      11.01</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      1.856</td>
    <td align="right">      0.480</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      1.854</td>
    <td align="right">      0.489</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">      59.95</td>
    <td align="right">     115.29</td>
    <td align="right">    1176.00</td>
    <td align="right">      1.853</td>
    <td align="right">      0.346</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      1.854</td>
    <td align="right">      0.489</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    2700.00</td>
    <td align="right">      0.883</td>
    <td align="right">      0.229</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       6.05</td>
    <td align="right">      11.63</td>
    <td align="right">     648.00</td>
    <td align="right">      0.389</td>
    <td align="right">      0.094</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     452.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     308.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">      57.97</td>
    <td align="right">     249.73</td>
    <td align="right">     696.00</td>
    <td align="right">      5.757</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">      29.36</td>
    <td align="right">      56.47</td>
    <td align="right">     576.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">      22.02</td>
    <td align="right">      42.35</td>
    <td align="right">     432.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">      11.01</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">      59.95</td>
    <td align="right">     115.29</td>
    <td align="right">    1176.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    2700.00</td>
    <td align="right">      0.842</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       6.05</td>
    <td align="right">      11.63</td>
    <td align="right">     648.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     452.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     308.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-12-02
    00:14:01</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">      57.97</td>
    <td align="right">     249.73</td>
    <td align="right">     696.00</td>
    <td align="right">     232.00</td>
    <td align="right">     1.1578</td>
    <td align="right">      0.209</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">     0.2650</td>
    <td align="right">      0.077</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">     0.2650</td>
    <td align="right">      0.077</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      64.00</td>
    <td align="right">     0.1325</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      29.36</td>
    <td align="right">      56.47</td>
    <td align="right">     576.00</td>
    <td align="right">     192.00</td>
    <td align="right">     0.3976</td>
    <td align="right">      0.115</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      22.02</td>
    <td align="right">      42.35</td>
    <td align="right">     432.00</td>
    <td align="right">     144.00</td>
    <td align="right">     0.2982</td>
    <td align="right">      0.086</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      11.01</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      72.00</td>
    <td align="right">     0.1491</td>
    <td align="right">      0.043</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      64.00</td>
    <td align="right">     0.1325</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      59.95</td>
    <td align="right">     115.29</td>
    <td align="right">    1176.00</td>
    <td align="right">     392.00</td>
    <td align="right">     0.8117</td>
    <td align="right">      0.235</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      64.00</td>
    <td align="right">     0.1325</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">DOAS GYM</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    2700.00</td>
    <td align="right">     450.00</td>
    <td align="right">     0.6550</td>
    <td align="right">      0.405</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       6.05</td>
    <td align="right">      11.63</td>
    <td align="right">     648.00</td>
    <td align="right">     216.00</td>
    <td align="right">     0.0939</td>
    <td align="right">      0.065</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     452.00</td>
    <td align="right">     292.00</td>
    <td align="right">     0.0876</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     308.00</td>
    <td align="right">     308.00</td>
    <td align="right">     0.0924</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     144.00</td>
    <td align="right">      48.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.014</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     267.89</td>
    <td align="right">     653.42</td>
    <td align="right">    9460.00</td>
    <td align="right">    3050.00</td>
    <td align="right">     4.6707</td>
    <td align="right">      1.622</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">36511667.93</td>
    <td align="right">       0.00</td>
    <td align="right">36511667.93</td>
    <td align="right">  405521.62</td>
    <td align="right">36917189.55</td>
    <td align="right">10637324.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    3650.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right"> 3588420.64</td>
    <td align="right">       0.00</td>
    <td align="right"> 3588420.64</td>
    <td align="right">  282180.24</td>
    <td align="right"> 3870600.88</td>
    <td align="right"> 3479094.21</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    2180.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right"> 3588420.64</td>
    <td align="right">       0.00</td>
    <td align="right"> 3588420.64</td>
    <td align="right">  280848.91</td>
    <td align="right"> 3869269.54</td>
    <td align="right"> 3479094.21</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    2180.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right"> 1794210.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 1794210.32</td>
    <td align="right">  640445.28</td>
    <td align="right"> 2434655.60</td>
    <td align="right"> 1739547.11</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    2180.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right"> 5382630.95</td>
    <td align="right">       0.00</td>
    <td align="right"> 5382630.95</td>
    <td align="right"> 1507902.39</td>
    <td align="right"> 6890533.34</td>
    <td align="right"> 5218641.32</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    2180.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right"> 4036973.22</td>
    <td align="right">       0.00</td>
    <td align="right"> 4036973.22</td>
    <td align="right"> 1131377.89</td>
    <td align="right"> 5168351.11</td>
    <td align="right"> 3913980.99</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    2180.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right"> 2018486.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 2018486.61</td>
    <td align="right">  703927.87</td>
    <td align="right"> 2722414.47</td>
    <td align="right"> 1956990.49</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    2180.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right"> 1794210.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 1794210.32</td>
    <td align="right">  638010.35</td>
    <td align="right"> 2432220.67</td>
    <td align="right"> 1739547.11</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    2180.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">10989538.20</td>
    <td align="right">       0.00</td>
    <td align="right">10989538.20</td>
    <td align="right"> 2758791.90</td>
    <td align="right">13748330.10</td>
    <td align="right">10654726.02</td>
    <td align="right">    4380.00</td>
