
Version,
  24.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  3034_boulevard Ãdouard-Montpetit (MTL)_202639_Y_1931_low, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_952_4e317a99,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556350965,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_952_4e317a99_Space,                !- Name
  Room_952_4e317a99,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_954_d93fa366_Space,                !- Space Name 1
  Room_953_cf17253e_Space,                !- Space Name 2
  Room_952_4e317a99_Space,                !- Space Name 3
  Room_955_3a310b40_Space,                !- Space Name 4
  Room_956_42bc7170_Space,                !- Space Name 5
  Room_958_eec2321e_Space,                !- Space Name 6
  Room_957_bb002958_Space,                !- Space Name 7
  Room_959_8e1b90c1_Space,                !- Space Name 8
  Room_960_079b8a20_Space,                !- Space Name 9
  Room_961_656eef3e_Space,                !- Space Name 10
  Room_963_67c5bbd8_Space,                !- Space Name 11
  Room_962_30bc1b1e_Space,                !- Space Name 12
  Room_964_83e2cab8_Space,                !- Space Name 13
  Room_965_fb995007_Space,                !- Space Name 14
  Room_966_4ac5eb56_Space;                !- Space Name 15

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0711847437650022,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  MediumOffice Building_Infiltration,     !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  MediumOffice Building_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Room_952_4e317a99..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_952_4e317a99,                      !- Zone Name
  Room_952_4e317a99_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 0,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96386742535012, 2.66590486188652, 2.8, !- X,Y,Z Vertex 1 {m}
  8.96386742535012, 2.66590486188652, 0.8, !- X,Y,Z Vertex 2 {m}
  6.31209384880573, 2.66590486188652, 0.8, !- X,Y,Z Vertex 3 {m}
  6.31209384880573, 2.66590486188652, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.64915045466963, 2.66590486188652, 2.8, !- X,Y,Z Vertex 1 {m}
  5.64915045466963, 2.66590486188652, 0.8, !- X,Y,Z Vertex 2 {m}
  2.99737687812523, 2.66590486188652, 0.8, !- X,Y,Z Vertex 3 {m}
  2.99737687812523, 2.66590486188652, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_952_4e317a99..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_952_4e317a99,                      !- Zone Name
  Room_952_4e317a99_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-16, 4;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931466295147, 2.39931437569787, 2.8, !- X,Y,Z Vertex 1 {m}
  2.39931466295147, 2.39931437569787, 0.8, !- X,Y,Z Vertex 2 {m}
  0.266590518105719, 0.266590486188652, 0.8, !- X,Y,Z Vertex 3 {m}
  0.266590518105719, 0.266590486188652, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_952_4e317a99..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_952_4e317a99,                      !- Zone Name
  Room_952_4e317a99_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6946532110745, 0.266590486188652, 2.8, !- X,Y,Z Vertex 1 {m}
  11.6946532110745, 0.266590486188652, 0.8, !- X,Y,Z Vertex 2 {m}
  9.56192957671333, 2.39931437569787, 0.8, !- X,Y,Z Vertex 3 {m}
  9.56192957671333, 2.39931437569787, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_952_4e317a99..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_952_4e317a99,                      !- Zone Name
  Room_952_4e317a99_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 4,             !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_952_4e317a99..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_952_4e317a99,                      !- Zone Name
  Room_952_4e317a99_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 0,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_952_4e317a99..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_952_4e317a99,                      !- Zone Name
  Room_952_4e317a99_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 4,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 4.44089209850063e-16, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.299031091634242, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  0.299031091634242, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  2.69127982470818, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  2.69127982470818, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28934200797667, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  3.28934200797667, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  5.6815907410506, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  5.6815907410506, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27965292431909, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  6.27965292431909, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  8.67190165739303, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  8.67190165739303, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_952_4e317a99..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_952_4e317a99..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.26996384066151, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  9.26996384066151, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  11.6622125737355, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  11.6622125737355, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_952_4e317a99 Thermostat,           !- Name
  Room_952_4e317a99,                      !- Zone or ZoneList Name
  Room_952_4e317a99 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_952_4e317a99 Thermostat Schedule,  !- Name
  Room_952_4e317a99 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_952_4e317a99 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Room_952_4e317a99,                      !- Zone Name
  Room_952_4e317a99 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_952_4e317a99 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_952_4e317a99 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_952_4e317a99 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_952_4e317a99 Inlet Node List,      !- Name
  Node 173;                               !- Node Name 1

NodeList,
  Room_952_4e317a99 Exhaust Node List,    !- Name
  Node 147;                               !- Node Name 1

NodeList,
  Room_952_4e317a99 Return Node List,     !- Name
  Node 174;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 123,                               !- Inlet Node Name
  Node 124,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 147,                               !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 3,                        !- Name
  Node 173,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 3;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 3,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 173,                               !- Air Outlet Node Name
  Node 175,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 3,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 171,                               !- Water Inlet Node Name
  Node 172,                               !- Water Outlet Node Name
  Node 175,                               !- Air Inlet Node Name
  Node 173,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_952_4e317a99 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 3,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_952_4e317a99,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_952_4e317a99 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_952_4e317a99,                      !- Zone or ZoneList Name 1
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Room_953_cf17253e,                      !- Zone or ZoneList Name 2
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Room_954_d93fa366,                      !- Zone or ZoneList Name 3
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Room_955_3a310b40,                      !- Zone or ZoneList Name 4
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Room_956_42bc7170,                      !- Zone or ZoneList Name 5
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Room_957_bb002958,                      !- Zone or ZoneList Name 6
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Room_958_eec2321e,                      !- Zone or ZoneList Name 7
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Room_959_8e1b90c1,                      !- Zone or ZoneList Name 8
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Room_960_079b8a20,                      !- Zone or ZoneList Name 9
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Room_961_656eef3e,                      !- Zone or ZoneList Name 10
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Room_962_30bc1b1e,                      !- Zone or ZoneList Name 11
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Room_963_67c5bbd8,                      !- Zone or ZoneList Name 12
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Room_964_83e2cab8,                      !- Zone or ZoneList Name 13
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Room_965_fb995007,                      !- Zone or ZoneList Name 14
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Room_966_4ac5eb56,                      !- Zone or ZoneList Name 15
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 15
  ;                                       !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Room_952_4e317a99 DSOA Space List,      !- Name
  Room_952_4e317a99_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_953_cf17253e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556350965,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_953_cf17253e_Space,                !- Name
  Room_953_cf17253e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_953_cf17253e..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_953_cf17253e,                      !- Zone Name
  Room_953_cf17253e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -1.11022302462516e-16, 4, !- X,Y,Z Vertex 2 {m}
  0, -1.11022302462516e-16, 4,            !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_953_cf17253e..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_953_cf17253e,                      !- Zone Name
  Room_953_cf17253e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96386742535012, 2.66590486188652, 6.8, !- X,Y,Z Vertex 1 {m}
  8.96386742535012, 2.66590486188652, 4.8, !- X,Y,Z Vertex 2 {m}
  6.31209384880573, 2.66590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  6.31209384880573, 2.66590486188652, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.64915045466963, 2.66590486188652, 6.8, !- X,Y,Z Vertex 1 {m}
  5.64915045466963, 2.66590486188652, 4.8, !- X,Y,Z Vertex 2 {m}
  2.99737687812523, 2.66590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  2.99737687812523, 2.66590486188652, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_953_cf17253e..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_953_cf17253e,                      !- Zone Name
  Room_953_cf17253e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  0, -1.11022302462516e-16, 4,            !- X,Y,Z Vertex 3 {m}
  0, 4.16333634234434e-16, 8;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931466295147, 2.39931437569787, 6.8, !- X,Y,Z Vertex 1 {m}
  2.39931466295147, 2.39931437569787, 4.8, !- X,Y,Z Vertex 2 {m}
  0.266590518105718, 0.266590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  0.266590518105718, 0.266590486188652, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_953_cf17253e..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_953_cf17253e,                      !- Zone Name
  Room_953_cf17253e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 4.16333634234434e-16, 8, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -1.11022302462516e-16, 4, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6946532110745, 0.266590486188653, 6.8, !- X,Y,Z Vertex 1 {m}
  11.6946532110745, 0.266590486188653, 4.8, !- X,Y,Z Vertex 2 {m}
  9.56192957671333, 2.39931437569787, 4.8, !- X,Y,Z Vertex 3 {m}
  9.56192957671333, 2.39931437569787, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_953_cf17253e..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_953_cf17253e,                      !- Zone Name
  Room_953_cf17253e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.16333634234434e-16, 8,             !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 4.16333634234434e-16, 8, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_953_cf17253e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_953_cf17253e,                      !- Zone Name
  Room_953_cf17253e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.16333634234434e-16, 8,             !- X,Y,Z Vertex 1 {m}
  0, -1.11022302462516e-16, 4,            !- X,Y,Z Vertex 2 {m}
  11.9612436653697, -1.11022302462516e-16, 4, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 4.16333634234434e-16, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.299031091634242, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  0.299031091634242, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  2.69127982470818, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  2.69127982470818, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28934200797667, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  3.28934200797667, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  5.6815907410506, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  5.6815907410506, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27965292431909, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  6.27965292431909, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  8.67190165739303, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  8.67190165739303, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_953_cf17253e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_953_cf17253e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.26996384066151, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  9.26996384066151, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  11.6622125737355, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  11.6622125737355, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_953_cf17253e Thermostat,           !- Name
  Room_953_cf17253e,                      !- Zone or ZoneList Name
  Room_953_cf17253e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_953_cf17253e Thermostat Schedule,  !- Name
  Room_953_cf17253e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_953_cf17253e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_953_cf17253e,                      !- Zone Name
  Room_953_cf17253e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_953_cf17253e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_953_cf17253e Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_953_cf17253e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_953_cf17253e Inlet Node List,      !- Name
  Node 178;                               !- Node Name 1

NodeList,
  Room_953_cf17253e Exhaust Node List,    !- Name
  Node 149;                               !- Node Name 1

NodeList,
  Room_953_cf17253e Return Node List,     !- Name
  Node 179;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 125,                               !- Inlet Node Name
  Node 126,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 149,                               !- Air Inlet Node Name
  Node 150,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 4,                        !- Name
  Node 178,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 4;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 4,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 178,                               !- Air Outlet Node Name
  Node 180,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 4,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 176,                               !- Water Inlet Node Name
  Node 177,                               !- Water Outlet Node Name
  Node 180,                               !- Air Inlet Node Name
  Node 178,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_953_cf17253e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 1,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 4,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_953_cf17253e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_953_cf17253e DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_953_cf17253e DSOA Space List,      !- Name
  Room_953_cf17253e_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_954_d93fa366,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556350965,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_954_d93fa366_Space,                !- Name
  Room_954_d93fa366,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_954_d93fa366..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_954_d93fa366,                      !- Zone Name
  Room_954_d93fa366_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -2.77555756156289e-17, 8, !- X,Y,Z Vertex 2 {m}
  0, -2.77555756156289e-17, 8,            !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_954_d93fa366..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_954_d93fa366,                      !- Zone Name
  Room_954_d93fa366_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 12, !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96386742535012, 2.66590486188652, 10.8, !- X,Y,Z Vertex 1 {m}
  8.96386742535012, 2.66590486188652, 8.8, !- X,Y,Z Vertex 2 {m}
  6.31209384880573, 2.66590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  6.31209384880573, 2.66590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.64915045466963, 2.66590486188652, 10.8, !- X,Y,Z Vertex 1 {m}
  5.64915045466963, 2.66590486188652, 8.8, !- X,Y,Z Vertex 2 {m}
  2.99737687812523, 2.66590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  2.99737687812523, 2.66590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_954_d93fa366..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_954_d93fa366,                      !- Zone Name
  Room_954_d93fa366_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 12, !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  0, -2.77555756156289e-17, 8,            !- X,Y,Z Vertex 3 {m}
  0, 0, 12;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931466295146, 2.39931437569787, 10.8, !- X,Y,Z Vertex 1 {m}
  2.39931466295146, 2.39931437569787, 8.8, !- X,Y,Z Vertex 2 {m}
  0.266590518105718, 0.266590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  0.266590518105718, 0.266590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_954_d93fa366..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_954_d93fa366,                      !- Zone Name
  Room_954_d93fa366_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -2.77555756156289e-17, 8, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6946532110745, 0.266590486188652, 10.8, !- X,Y,Z Vertex 1 {m}
  11.6946532110745, 0.266590486188652, 8.8, !- X,Y,Z Vertex 2 {m}
  9.56192957671333, 2.39931437569787, 8.8, !- X,Y,Z Vertex 3 {m}
  9.56192957671333, 2.39931437569787, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_954_d93fa366..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_954_d93fa366,                      !- Zone Name
  Room_954_d93fa366_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 12, !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_954_d93fa366..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_954_d93fa366,                      !- Zone Name
  Room_954_d93fa366_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  0, -2.77555756156289e-17, 8,            !- X,Y,Z Vertex 2 {m}
  11.9612436653697, -2.77555756156289e-17, 8, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 0, 12;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.299031091634242, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  0.299031091634242, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  2.69127982470818, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  2.69127982470818, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28934200797667, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  3.28934200797667, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  5.6815907410506, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  5.6815907410506, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27965292431909, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  6.27965292431909, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  8.67190165739303, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  8.67190165739303, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_954_d93fa366..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_954_d93fa366..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.26996384066151, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  9.26996384066151, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  11.6622125737355, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  11.6622125737355, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_954_d93fa366 Thermostat,           !- Name
  Room_954_d93fa366,                      !- Zone or ZoneList Name
  Room_954_d93fa366 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_954_d93fa366 Thermostat Schedule,  !- Name
  Room_954_d93fa366 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_954_d93fa366 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 2,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_954_d93fa366,                      !- Zone Name
  Room_954_d93fa366 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_954_d93fa366 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_954_d93fa366 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_954_d93fa366 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_954_d93fa366 Inlet Node List,      !- Name
  Node 183;                               !- Node Name 1

NodeList,
  Room_954_d93fa366 Exhaust Node List,    !- Name
  Node 151;                               !- Node Name 1

NodeList,
  Room_954_d93fa366 Return Node List,     !- Name
  Node 184;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 127,                               !- Inlet Node Name
  Node 128,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 151,                               !- Air Inlet Node Name
  Node 152,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 5,                        !- Name
  Node 183,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 5;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 5,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 183,                               !- Air Outlet Node Name
  Node 185,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 5,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 181,                               !- Water Inlet Node Name
  Node 182,                               !- Water Outlet Node Name
  Node 185,                               !- Air Inlet Node Name
  Node 183,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_954_d93fa366 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 5,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_954_d93fa366,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_954_d93fa366 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_954_d93fa366 DSOA Space List,      !- Name
  Room_954_d93fa366_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_955_3a310b40,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541783677779,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_955_3a310b40_Space,                !- Name
  Room_955_3a310b40,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_955_3a310b40..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_955_3a310b40,                      !- Zone Name
  Room_955_3a310b40_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241818, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  9.29533912241818, 2.66590486188652, 0,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56192957671333, 2.39931437569787, 2.8, !- X,Y,Z Vertex 1 {m}
  9.56192957671333, 2.39931437569787, 0.8, !- X,Y,Z Vertex 2 {m}
  11.6946532110745, 0.266590486188653, 0.8, !- X,Y,Z Vertex 3 {m}
  11.6946532110745, 0.266590486188653, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_955_3a310b40..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_955_3a310b40,                      !- Zone Name
  Room_955_3a310b40_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 2 {m}
  9.29533912241818, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  9.29533912241818, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534191551694, 26.0127781701001, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534191551694, 26.0127781701001, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534163267149, 23.6485378350911, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534163267149, 23.6485378350911, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534156196013, 23.0574777513389, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534156196013, 23.0574777513389, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534127911469, 20.6932374163299, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534127911469, 20.6932374163299, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534120840333, 20.1021773325777, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534120840333, 20.1021773325777, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534092555788, 17.7379369975687, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534092555788, 17.7379369975687, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534085484652, 17.1468769138164, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534085484652, 17.1468769138164, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534057200108, 14.7826365788075, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534057200108, 14.7826365788075, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534050128972, 14.1915764950552, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534050128972, 14.1915764950552, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534021844427, 11.8273361600463, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534021844427, 11.8273361600463, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534014773291, 11.236276076294, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534014773291, 11.236276076294, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29533986488747, 8.87203574128506, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29533986488747, 8.87203574128506, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29533979417611, 8.28097565753282, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29533979417611, 8.28097565753282, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29533951133066, 5.91673532252385, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29533951133066, 5.91673532252385, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953394406193, 5.32567523877161, 2.8, !- X,Y,Z Vertex 1 {m}
  9.2953394406193, 5.32567523877161, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29533915777385, 2.96143490376264, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29533915777385, 2.96143490376264, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_955_3a310b40..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_955_3a310b40,                      !- Zone Name
  Room_955_3a310b40_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.694656613612, 28.7076220131711, 2.8, !- X,Y,Z Vertex 1 {m}
  11.694656613612, 28.7076220131711, 0.8, !- X,Y,Z Vertex 2 {m}
  9.56193246895477, 26.5748986343312, 0.8, !- X,Y,Z Vertex 3 {m}
  9.56193246895477, 26.5748986343312, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_955_3a310b40..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_955_3a310b40,                      !- Zone Name
  Room_955_3a310b40_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 1 {m}
  9.29533912241818, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_955_3a310b40..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_955_3a310b40,                      !- Zone Name
  Room_955_3a310b40_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.29533912241818, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_955_3a310b40..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_955_3a310b40,                      !- Zone Name
  Room_955_3a310b40_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612437000329, 0.289742124355264, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612437000329, 0.289742124355264, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612439773389, 2.60767911919735, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612439773389, 2.60767911919735, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612440466654, 3.18716336790787, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612440466654, 3.18716336790787, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612443239713, 5.50510036274996, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612443239713, 5.50510036274996, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612443932978, 6.08458461146048, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612443932978, 6.08458461146048, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612446706038, 8.40252160630256, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612446706038, 8.40252160630256, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612447399303, 8.98200585501309, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612447399303, 8.98200585501309, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612450172362, 11.2999428498552, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612450172362, 11.2999428498552, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612450865627, 11.8794270985657, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612450865627, 11.8794270985657, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612453638687, 14.1973640934078, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612453638687, 14.1973640934078, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612454331951, 14.7768483421183, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612454331951, 14.7768483421183, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612457105011, 17.0947853369604, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612457105011, 17.0947853369604, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612457798276, 17.6742695856709, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612457798276, 17.6742695856709, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612460571335, 19.992206580513, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612460571335, 19.992206580513, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.96124612646, 20.5716908292235, 2.8,  !- X,Y,Z Vertex 1 {m}
  11.96124612646, 20.5716908292235, 0.8,  !- X,Y,Z Vertex 2 {m}
  11.961246403766, 22.8896278240656, 0.8, !- X,Y,Z Vertex 3 {m}
  11.961246403766, 22.8896278240656, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612464730925, 23.4691120727761, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612464730925, 23.4691120727761, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612467503984, 25.7870490676182, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612467503984, 25.7870490676182, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_955_3a310b40..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_955_3a310b40..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612468197249, 26.3665333163287, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612468197249, 26.3665333163287, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612470970309, 28.6844703111708, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612470970309, 28.6844703111708, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_955_3a310b40 Thermostat,           !- Name
  Room_955_3a310b40,                      !- Zone or ZoneList Name
  Room_955_3a310b40 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_955_3a310b40 Thermostat Schedule,  !- Name
  Room_955_3a310b40 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_955_3a310b40 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 3,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_955_3a310b40,                      !- Zone Name
  Room_955_3a310b40 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_955_3a310b40 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_955_3a310b40 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_955_3a310b40 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_955_3a310b40 Inlet Node List,      !- Name
  Node 188;                               !- Node Name 1

NodeList,
  Room_955_3a310b40 Exhaust Node List,    !- Name
  Node 153;                               !- Node Name 1

NodeList,
  Room_955_3a310b40 Return Node List,     !- Name
  Node 189;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 129,                               !- Inlet Node Name
  Node 130,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 153,                               !- Air Inlet Node Name
  Node 154,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 6,                        !- Name
  Node 188,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 6;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 6,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 188,                               !- Air Outlet Node Name
  Node 190,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 6,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 186,                               !- Water Inlet Node Name
  Node 187,                               !- Water Outlet Node Name
  Node 190,                               !- Air Inlet Node Name
  Node 188,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_955_3a310b40 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 6,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_955_3a310b40,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_955_3a310b40 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_955_3a310b40 DSOA Space List,      !- Name
  Room_955_3a310b40_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_956_42bc7170,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541783677779,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_956_42bc7170_Space,                !- Name
  Room_956_42bc7170,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_956_42bc7170..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_956_42bc7170,                      !- Zone Name
  Room_956_42bc7170_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.22044604925031e-16, 4, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_956_42bc7170..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_956_42bc7170,                      !- Zone Name
  Room_956_42bc7170_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 2.22044604925031e-16, 4, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, -1.72084568816899e-15, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56192957671333, 2.39931437569787, 6.8, !- X,Y,Z Vertex 1 {m}
  9.56192957671333, 2.39931437569787, 4.8, !- X,Y,Z Vertex 2 {m}
  11.6946532110745, 0.266590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  11.6946532110745, 0.266590486188653, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_956_42bc7170..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_956_42bc7170,                      !- Zone Name
  Room_956_42bc7170_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534191551694, 26.0127781701001, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534191551694, 26.0127781701001, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534163267149, 23.6485378350911, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534163267149, 23.6485378350911, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534156196013, 23.0574777513389, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534156196013, 23.0574777513389, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534127911469, 20.6932374163299, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534127911469, 20.6932374163299, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534120840333, 20.1021773325777, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534120840333, 20.1021773325777, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534092555788, 17.7379369975687, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534092555788, 17.7379369975687, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534085484652, 17.1468769138164, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534085484652, 17.1468769138164, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534057200108, 14.7826365788075, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534057200108, 14.7826365788075, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534050128972, 14.1915764950552, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534050128972, 14.1915764950552, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534021844427, 11.8273361600463, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534021844427, 11.8273361600463, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534014773291, 11.236276076294, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534014773291, 11.236276076294, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29533986488746, 8.87203574128506, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29533986488746, 8.87203574128506, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953397941761, 8.28097565753282, 6.8, !- X,Y,Z Vertex 1 {m}
  9.2953397941761, 8.28097565753282, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29533951133066, 5.91673532252385, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29533951133066, 5.91673532252385, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953394406193, 5.32567523877161, 6.8, !- X,Y,Z Vertex 1 {m}
  9.2953394406193, 5.32567523877161, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29533915777385, 2.96143490376264, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29533915777385, 2.96143490376264, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_956_42bc7170..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_956_42bc7170,                      !- Zone Name
  Room_956_42bc7170_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.694656613612, 28.7076220131711, 6.8, !- X,Y,Z Vertex 1 {m}
  11.694656613612, 28.7076220131711, 4.8, !- X,Y,Z Vertex 2 {m}
  9.56193246895477, 26.5748986343312, 4.8, !- X,Y,Z Vertex 3 {m}
  9.56193246895477, 26.5748986343312, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_956_42bc7170..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_956_42bc7170,                      !- Zone Name
  Room_956_42bc7170_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, -1.72084568816899e-15, 8, !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_956_42bc7170..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_956_42bc7170,                      !- Zone Name
  Room_956_42bc7170_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, -1.72084568816899e-15, 8, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.22044604925031e-16, 4, !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612437000329, 0.289742124355261, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612437000329, 0.289742124355261, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612439773389, 2.60767911919735, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612439773389, 2.60767911919735, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612440466654, 3.18716336790787, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612440466654, 3.18716336790787, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612443239713, 5.50510036274995, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612443239713, 5.50510036274995, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612443932978, 6.08458461146047, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612443932978, 6.08458461146047, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612446706038, 8.40252160630256, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612446706038, 8.40252160630256, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612447399303, 8.98200585501308, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612447399303, 8.98200585501308, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612450172362, 11.2999428498552, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612450172362, 11.2999428498552, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612450865627, 11.8794270985657, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612450865627, 11.8794270985657, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612453638687, 14.1973640934078, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612453638687, 14.1973640934078, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612454331951, 14.7768483421183, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612454331951, 14.7768483421183, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612457105011, 17.0947853369604, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612457105011, 17.0947853369604, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612457798276, 17.6742695856709, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612457798276, 17.6742695856709, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612460571335, 19.992206580513, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612460571335, 19.992206580513, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.96124612646, 20.5716908292235, 6.8,  !- X,Y,Z Vertex 1 {m}
  11.96124612646, 20.5716908292235, 4.8,  !- X,Y,Z Vertex 2 {m}
  11.961246403766, 22.8896278240656, 4.8, !- X,Y,Z Vertex 3 {m}
  11.961246403766, 22.8896278240656, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612464730925, 23.4691120727761, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612464730925, 23.4691120727761, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612467503984, 25.7870490676182, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612467503984, 25.7870490676182, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_956_42bc7170..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_956_42bc7170..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612468197249, 26.3665333163287, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612468197249, 26.3665333163287, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612470970309, 28.6844703111708, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612470970309, 28.6844703111708, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_956_42bc7170 Thermostat,           !- Name
  Room_956_42bc7170,                      !- Zone or ZoneList Name
  Room_956_42bc7170 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_956_42bc7170 Thermostat Schedule,  !- Name
  Room_956_42bc7170 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_956_42bc7170 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 4,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_956_42bc7170,                      !- Zone Name
  Room_956_42bc7170 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_956_42bc7170 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_956_42bc7170 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_956_42bc7170 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_956_42bc7170 Inlet Node List,      !- Name
  Node 193;                               !- Node Name 1

NodeList,
  Room_956_42bc7170 Exhaust Node List,    !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Room_956_42bc7170 Return Node List,     !- Name
  Node 194;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 131,                               !- Inlet Node Name
  Node 132,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 155,                               !- Air Inlet Node Name
  Node 156,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 7,                        !- Name
  Node 193,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 7;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 7,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 193,                               !- Air Outlet Node Name
  Node 195,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 7,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 191,                               !- Water Inlet Node Name
  Node 192,                               !- Water Outlet Node Name
  Node 195,                               !- Air Inlet Node Name
  Node 193,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_956_42bc7170 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 4,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 7,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_956_42bc7170,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_956_42bc7170 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_956_42bc7170 DSOA Space List,      !- Name
  Room_956_42bc7170_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_957_bb002958,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541783677778,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_957_bb002958_Space,                !- Name
  Room_957_bb002958,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_957_bb002958..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_957_bb002958,                      !- Zone Name
  Room_957_bb002958_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.77555756156289e-16, 8, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_957_bb002958..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_957_bb002958,                      !- Zone Name
  Room_957_bb002958_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241818, 2.66590486188652, 12, !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 2.77555756156289e-16, 8, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 0, 12;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56192957671333, 2.39931437569787, 10.8, !- X,Y,Z Vertex 1 {m}
  9.56192957671333, 2.39931437569787, 8.8, !- X,Y,Z Vertex 2 {m}
  11.6946532110745, 0.266590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  11.6946532110745, 0.266590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_957_bb002958..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_957_bb002958,                      !- Zone Name
  Room_957_bb002958_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 12, !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  9.29533912241818, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534191551694, 26.0127781701001, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534191551694, 26.0127781701001, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534163267149, 23.6485378350911, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534163267149, 23.6485378350911, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534156196013, 23.0574777513389, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534156196013, 23.0574777513389, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534127911469, 20.6932374163299, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534127911469, 20.6932374163299, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534120840333, 20.1021773325777, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534120840333, 20.1021773325777, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534092555788, 17.7379369975687, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534092555788, 17.7379369975687, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534085484652, 17.1468769138164, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534085484652, 17.1468769138164, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534057200108, 14.7826365788075, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534057200108, 14.7826365788075, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534050128972, 14.1915764950552, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534050128972, 14.1915764950552, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534021844427, 11.8273361600463, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534021844427, 11.8273361600463, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534014773291, 11.236276076294, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534014773291, 11.236276076294, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29533986488746, 8.87203574128506, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29533986488746, 8.87203574128506, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953397941761, 8.28097565753282, 10.8, !- X,Y,Z Vertex 1 {m}
  9.2953397941761, 8.28097565753282, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29533951133066, 5.91673532252385, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29533951133066, 5.91673532252385, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953394406193, 5.32567523877161, 10.8, !- X,Y,Z Vertex 1 {m}
  9.2953394406193, 5.32567523877161, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29533915777385, 2.96143490376264, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29533915777385, 2.96143490376264, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_957_bb002958..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_957_bb002958,                      !- Zone Name
  Room_957_bb002958_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 12, !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.694656613612, 28.7076220131711, 10.8, !- X,Y,Z Vertex 1 {m}
  11.694656613612, 28.7076220131711, 8.8, !- X,Y,Z Vertex 2 {m}
  9.56193246895477, 26.5748986343312, 8.8, !- X,Y,Z Vertex 3 {m}
  9.56193246895477, 26.5748986343312, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_957_bb002958..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_957_bb002958,                      !- Zone Name
  Room_957_bb002958_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 12, !- X,Y,Z Vertex 1 {m}
  9.29533912241818, 2.66590486188652, 12, !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_957_bb002958..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_957_bb002958,                      !- Zone Name
  Room_957_bb002958_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.77555756156289e-16, 8, !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612437000329, 0.289742124355261, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612437000329, 0.289742124355261, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612439773389, 2.60767911919735, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612439773389, 2.60767911919735, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612440466654, 3.18716336790787, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612440466654, 3.18716336790787, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612443239713, 5.50510036274995, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612443239713, 5.50510036274995, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612443932978, 6.08458461146047, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612443932978, 6.08458461146047, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612446706038, 8.40252160630256, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612446706038, 8.40252160630256, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612447399303, 8.98200585501308, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612447399303, 8.98200585501308, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612450172362, 11.2999428498552, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612450172362, 11.2999428498552, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612450865627, 11.8794270985657, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612450865627, 11.8794270985657, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612453638687, 14.1973640934078, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612453638687, 14.1973640934078, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612454331951, 14.7768483421183, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612454331951, 14.7768483421183, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612457105011, 17.0947853369604, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612457105011, 17.0947853369604, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612457798276, 17.6742695856709, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612457798276, 17.6742695856709, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612460571335, 19.992206580513, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612460571335, 19.992206580513, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.96124612646, 20.5716908292235, 10.8, !- X,Y,Z Vertex 1 {m}
  11.96124612646, 20.5716908292235, 8.8,  !- X,Y,Z Vertex 2 {m}
  11.961246403766, 22.8896278240656, 8.8, !- X,Y,Z Vertex 3 {m}
  11.961246403766, 22.8896278240656, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612464730925, 23.4691120727761, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612464730925, 23.4691120727761, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612467503984, 25.7870490676182, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612467503984, 25.7870490676182, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_957_bb002958..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_957_bb002958..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612468197249, 26.3665333163287, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612468197249, 26.3665333163287, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612470970309, 28.6844703111708, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612470970309, 28.6844703111708, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_957_bb002958 Thermostat,           !- Name
  Room_957_bb002958,                      !- Zone or ZoneList Name
  Room_957_bb002958 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_957_bb002958 Thermostat Schedule,  !- Name
  Room_957_bb002958 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_957_bb002958 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 5,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_957_bb002958,                      !- Zone Name
  Room_957_bb002958 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_957_bb002958 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_957_bb002958 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_957_bb002958 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_957_bb002958 Inlet Node List,      !- Name
  Node 198;                               !- Node Name 1

NodeList,
  Room_957_bb002958 Exhaust Node List,    !- Name
  Node 157;                               !- Node Name 1

NodeList,
  Room_957_bb002958 Return Node List,     !- Name
  Node 199;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 133,                               !- Inlet Node Name
  Node 134,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 157,                               !- Air Inlet Node Name
  Node 158,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 8,                        !- Name
  Node 198,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 8;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 8,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 198,                               !- Air Outlet Node Name
  Node 200,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 8,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 196,                               !- Water Inlet Node Name
  Node 197,                               !- Water Outlet Node Name
  Node 200,                               !- Air Inlet Node Name
  Node 198,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_957_bb002958 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 5,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 8,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_957_bb002958,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_957_bb002958 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_957_bb002958 DSOA Space List,      !- Name
  Room_957_bb002958_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_958_eec2321e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556103016,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_958_eec2321e_Space,                !- Name
  Room_958_eec2321e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_958_eec2321e..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_958_eec2321e,                      !- Zone Name
  Room_958_eec2321e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56193246895477, 26.5748986343312, 2.8, !- X,Y,Z Vertex 1 {m}
  9.56193246895477, 26.5748986343312, 0.8, !- X,Y,Z Vertex 2 {m}
  11.694656613612, 28.7076220131711, 0.8, !- X,Y,Z Vertex 3 {m}
  11.694656613612, 28.7076220131711, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_958_eec2321e..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_958_eec2321e,                      !- Zone Name
  Room_958_eec2321e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99737970856494, 26.3083097199895, 2.8, !- X,Y,Z Vertex 1 {m}
  2.99737970856494, 26.3083097199895, 0.8, !- X,Y,Z Vertex 2 {m}
  5.64915328427344, 26.3083090850365, 0.8, !- X,Y,Z Vertex 3 {m}
  5.64915328427344, 26.3083090850365, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31209667820056, 26.3083089262983, 2.8, !- X,Y,Z Vertex 1 {m}
  6.31209667820056, 26.3083089262983, 0.8, !- X,Y,Z Vertex 2 {m}
  8.96387025390906, 26.3083082913453, 0.8, !- X,Y,Z Vertex 3 {m}
  8.96387025390906, 26.3083082913453, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_958_eec2321e..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_958_eec2321e,                      !- Zone Name
  Room_958_eec2321e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555191605e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 1 {m}
  3.46888555213809e-06, 28.9742152995818, 0, !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.266593923157135, 28.7076247495595, 2.8, !- X,Y,Z Vertex 1 {m}
  0.266593923157137, 28.7076247495595, 0.8, !- X,Y,Z Vertex 2 {m}
  2.39931755732979, 26.574900349381, 0.8, !- X,Y,Z Vertex 3 {m}
  2.39931755732979, 26.574900349381, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_958_eec2321e..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_958_eec2321e,                      !- Zone Name
  Room_958_eec2321e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555191605e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_958_eec2321e..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_958_eec2321e,                      !- Zone Name
  Room_958_eec2321e_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 3 {m}
  3.46888555213809e-06, 28.9742152995818, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_958_eec2321e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_958_eec2321e,                      !- Zone Name
  Room_958_eec2321e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 2 {m}
  3.46888555213809e-06, 28.9742152995818, 0, !- X,Y,Z Vertex 3 {m}
  3.46888555191605e-06, 28.9742152995818, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6622160401239, 28.9742125071275, 2.8, !- X,Y,Z Vertex 1 {m}
  11.6622160401239, 28.9742125071275, 0.8, !- X,Y,Z Vertex 2 {m}
  9.26996730756218, 28.9742130799386, 0.8, !- X,Y,Z Vertex 3 {m}
  9.26996730756218, 28.9742130799386, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.67190512442176, 28.9742132231414, 2.8, !- X,Y,Z Vertex 1 {m}
  8.67190512442176, 28.9742132231414, 0.8, !- X,Y,Z Vertex 2 {m}
  6.27965639186004, 28.9742137959526, 0.8, !- X,Y,Z Vertex 3 {m}
  6.27965639186004, 28.9742137959526, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.68159420871962, 28.9742139391553, 2.8, !- X,Y,Z Vertex 1 {m}
  5.68159420871962, 28.9742139391553, 0.8, !- X,Y,Z Vertex 2 {m}
  3.2893454761579, 28.9742145119665, 0.8, !- X,Y,Z Vertex 3 {m}
  3.2893454761579, 28.9742145119665, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_958_eec2321e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_958_eec2321e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.69128329301748, 28.9742146551693, 2.8, !- X,Y,Z Vertex 1 {m}
  2.69128329301748, 28.9742146551693, 0.8, !- X,Y,Z Vertex 2 {m}
  0.299034560455764, 28.9742152279804, 0.8, !- X,Y,Z Vertex 3 {m}
  0.299034560455764, 28.9742152279804, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_958_eec2321e Thermostat,           !- Name
  Room_958_eec2321e,                      !- Zone or ZoneList Name
  Room_958_eec2321e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_958_eec2321e Thermostat Schedule,  !- Name
  Room_958_eec2321e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_958_eec2321e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 6,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_958_eec2321e,                      !- Zone Name
  Room_958_eec2321e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_958_eec2321e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_958_eec2321e Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_958_eec2321e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_958_eec2321e Inlet Node List,      !- Name
  Node 203;                               !- Node Name 1

NodeList,
  Room_958_eec2321e Exhaust Node List,    !- Name
  Node 159;                               !- Node Name 1

NodeList,
  Room_958_eec2321e Return Node List,     !- Name
  Node 204;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 135,                               !- Inlet Node Name
  Node 136,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 159,                               !- Air Inlet Node Name
  Node 160,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 9,                        !- Name
  Node 203,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 9;                            !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 9,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 203,                               !- Air Outlet Node Name
  Node 205,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 9,                       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 201,                               !- Water Inlet Node Name
  Node 202,                               !- Water Outlet Node Name
  Node 205,                               !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_958_eec2321e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 6,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 9,                        !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_958_eec2321e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_958_eec2321e DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_958_eec2321e DSOA Space List,      !- Name
  Room_958_eec2321e_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_959_8e1b90c1,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556103015,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_959_8e1b90c1_Space,                !- Name
  Room_959_8e1b90c1,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_959_8e1b90c1..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_959_8e1b90c1,                      !- Zone Name
  Room_959_8e1b90c1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 3 {m}
  3.46888555213809e-06, 28.9742152995818, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_959_8e1b90c1..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_959_8e1b90c1,                      !- Zone Name
  Room_959_8e1b90c1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56193246895477, 26.5748986343312, 6.8, !- X,Y,Z Vertex 1 {m}
  9.56193246895477, 26.5748986343312, 4.8, !- X,Y,Z Vertex 2 {m}
  11.694656613612, 28.7076220131711, 4.8, !- X,Y,Z Vertex 3 {m}
  11.694656613612, 28.7076220131711, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_959_8e1b90c1..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_959_8e1b90c1,                      !- Zone Name
  Room_959_8e1b90c1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99737970856494, 26.3083097199895, 6.8, !- X,Y,Z Vertex 1 {m}
  2.99737970856494, 26.3083097199895, 4.8, !- X,Y,Z Vertex 2 {m}
  5.64915328427344, 26.3083090850365, 4.8, !- X,Y,Z Vertex 3 {m}
  5.64915328427344, 26.3083090850365, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31209667820056, 26.3083089262983, 6.8, !- X,Y,Z Vertex 1 {m}
  6.31209667820056, 26.3083089262983, 4.8, !- X,Y,Z Vertex 2 {m}
  8.96387025390906, 26.3083082913453, 4.8, !- X,Y,Z Vertex 3 {m}
  8.96387025390906, 26.3083082913453, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_959_8e1b90c1..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_959_8e1b90c1,                      !- Zone Name
  Room_959_8e1b90c1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555191605e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 1 {m}
  3.46888555213809e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.266593923157135, 28.7076247495595, 6.8, !- X,Y,Z Vertex 1 {m}
  0.266593923157137, 28.7076247495595, 4.8, !- X,Y,Z Vertex 2 {m}
  2.39931755732979, 26.574900349381, 4.8, !- X,Y,Z Vertex 3 {m}
  2.39931755732979, 26.574900349381, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_959_8e1b90c1..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_959_8e1b90c1,                      !- Zone Name
  Room_959_8e1b90c1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555191605e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_959_8e1b90c1..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_959_8e1b90c1,                      !- Zone Name
  Room_959_8e1b90c1_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 2 {m}
  3.46888555213809e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 3 {m}
  3.46888555191605e-06, 28.9742152995818, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6622160401239, 28.9742125071275, 6.8, !- X,Y,Z Vertex 1 {m}
  11.6622160401239, 28.9742125071275, 4.8, !- X,Y,Z Vertex 2 {m}
  9.26996730756218, 28.9742130799386, 4.8, !- X,Y,Z Vertex 3 {m}
  9.26996730756218, 28.9742130799386, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.67190512442176, 28.9742132231414, 6.8, !- X,Y,Z Vertex 1 {m}
  8.67190512442176, 28.9742132231414, 4.8, !- X,Y,Z Vertex 2 {m}
  6.27965639186004, 28.9742137959526, 4.8, !- X,Y,Z Vertex 3 {m}
  6.27965639186004, 28.9742137959526, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.68159420871962, 28.9742139391553, 6.8, !- X,Y,Z Vertex 1 {m}
  5.68159420871962, 28.9742139391553, 4.8, !- X,Y,Z Vertex 2 {m}
  3.2893454761579, 28.9742145119665, 4.8, !- X,Y,Z Vertex 3 {m}
  3.2893454761579, 28.9742145119665, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_959_8e1b90c1..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_959_8e1b90c1..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.69128329301748, 28.9742146551693, 6.8, !- X,Y,Z Vertex 1 {m}
  2.69128329301748, 28.9742146551693, 4.8, !- X,Y,Z Vertex 2 {m}
  0.299034560455764, 28.9742152279804, 4.8, !- X,Y,Z Vertex 3 {m}
  0.299034560455764, 28.9742152279804, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_959_8e1b90c1 Thermostat,           !- Name
  Room_959_8e1b90c1,                      !- Zone or ZoneList Name
  Room_959_8e1b90c1 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_959_8e1b90c1 Thermostat Schedule,  !- Name
  Room_959_8e1b90c1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_959_8e1b90c1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 7,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_959_8e1b90c1,                      !- Zone Name
  Room_959_8e1b90c1 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_959_8e1b90c1 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_959_8e1b90c1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_959_8e1b90c1 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_959_8e1b90c1 Inlet Node List,      !- Name
  Node 208;                               !- Node Name 1

NodeList,
  Room_959_8e1b90c1 Exhaust Node List,    !- Name
  Node 161;                               !- Node Name 1

NodeList,
  Room_959_8e1b90c1 Return Node List,     !- Name
  Node 209;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 7,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 137,                               !- Inlet Node Name
  Node 138,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 7,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 161,                               !- Air Inlet Node Name
  Node 162,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 10,                       !- Name
  Node 208,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 10;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 10,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 208,                               !- Air Outlet Node Name
  Node 210,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 10,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 206,                               !- Water Inlet Node Name
  Node 207,                               !- Water Outlet Node Name
  Node 210,                               !- Air Inlet Node Name
  Node 208,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_959_8e1b90c1 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 7,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 10,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_959_8e1b90c1,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_959_8e1b90c1 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_959_8e1b90c1 DSOA Space List,      !- Name
  Room_959_8e1b90c1_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_960_079b8a20,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556103013,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_960_079b8a20_Space,                !- Name
  Room_960_079b8a20,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_960_079b8a20..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_960_079b8a20,                      !- Zone Name
  Room_960_079b8a20_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 3 {m}
  3.46888555213809e-06, 28.9742152995818, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_960_079b8a20..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_960_079b8a20,                      !- Zone Name
  Room_960_079b8a20_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 12, !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56193246895477, 26.5748986343312, 10.8, !- X,Y,Z Vertex 1 {m}
  9.56193246895477, 26.5748986343312, 8.8, !- X,Y,Z Vertex 2 {m}
  11.694656613612, 28.7076220131711, 8.8, !- X,Y,Z Vertex 3 {m}
  11.694656613612, 28.7076220131711, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_960_079b8a20..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_960_079b8a20,                      !- Zone Name
  Room_960_079b8a20_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590801160138, 26.3083097993587, 12, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99737970856494, 26.3083097199895, 10.8, !- X,Y,Z Vertex 1 {m}
  2.99737970856494, 26.3083097199895, 8.8, !- X,Y,Z Vertex 2 {m}
  5.64915328427344, 26.3083090850365, 8.8, !- X,Y,Z Vertex 3 {m}
  5.64915328427344, 26.3083090850365, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31209667820056, 26.3083089262983, 10.8, !- X,Y,Z Vertex 1 {m}
  6.31209667820056, 26.3083089262983, 8.8, !- X,Y,Z Vertex 2 {m}
  8.96387025390906, 26.3083082913453, 8.8, !- X,Y,Z Vertex 3 {m}
  8.96387025390906, 26.3083082913453, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_960_079b8a20..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_960_079b8a20,                      !- Zone Name
  Room_960_079b8a20_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555213809e-06, 28.9742152995818, 12, !- X,Y,Z Vertex 1 {m}
  3.46888555213809e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.266593923157135, 28.7076247495595, 10.8, !- X,Y,Z Vertex 1 {m}
  0.266593923157135, 28.7076247495595, 8.8, !- X,Y,Z Vertex 2 {m}
  2.39931755732979, 26.574900349381, 8.8, !- X,Y,Z Vertex 3 {m}
  2.39931755732979, 26.574900349381, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_960_079b8a20..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_960_079b8a20,                      !- Zone Name
  Room_960_079b8a20_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555213809e-06, 28.9742152995818, 12, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 12, !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 12, !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_960_079b8a20..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_960_079b8a20,                      !- Zone Name
  Room_960_079b8a20_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 12, !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 2 {m}
  3.46888555213809e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 3 {m}
  3.46888555213809e-06, 28.9742152995818, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6622160401239, 28.9742125071275, 10.8, !- X,Y,Z Vertex 1 {m}
  11.6622160401239, 28.9742125071275, 8.8, !- X,Y,Z Vertex 2 {m}
  9.26996730756218, 28.9742130799386, 8.8, !- X,Y,Z Vertex 3 {m}
  9.26996730756218, 28.9742130799386, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.67190512442176, 28.9742132231414, 10.8, !- X,Y,Z Vertex 1 {m}
  8.67190512442176, 28.9742132231414, 8.8, !- X,Y,Z Vertex 2 {m}
  6.27965639186004, 28.9742137959526, 8.8, !- X,Y,Z Vertex 3 {m}
  6.27965639186004, 28.9742137959526, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.68159420871962, 28.9742139391553, 10.8, !- X,Y,Z Vertex 1 {m}
  5.68159420871962, 28.9742139391553, 8.8, !- X,Y,Z Vertex 2 {m}
  3.2893454761579, 28.9742145119665, 8.8, !- X,Y,Z Vertex 3 {m}
  3.2893454761579, 28.9742145119665, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_960_079b8a20..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_960_079b8a20..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.69128329301748, 28.9742146551693, 10.8, !- X,Y,Z Vertex 1 {m}
  2.69128329301748, 28.9742146551693, 8.8, !- X,Y,Z Vertex 2 {m}
  0.299034560455764, 28.9742152279804, 8.8, !- X,Y,Z Vertex 3 {m}
  0.299034560455764, 28.9742152279804, 10.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_960_079b8a20 Thermostat,           !- Name
  Room_960_079b8a20,                      !- Zone or ZoneList Name
  Room_960_079b8a20 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 8,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_960_079b8a20 Thermostat Schedule,  !- Name
  Room_960_079b8a20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_960_079b8a20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 8,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_960_079b8a20,                      !- Zone Name
  Room_960_079b8a20 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_960_079b8a20 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_960_079b8a20 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Room_960_079b8a20 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_960_079b8a20 Inlet Node List,      !- Name
  Node 213;                               !- Node Name 1

NodeList,
  Room_960_079b8a20 Exhaust Node List,    !- Name
  Node 163;                               !- Node Name 1

NodeList,
  Room_960_079b8a20 Return Node List,     !- Name
  Node 214;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 8,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 139,                               !- Inlet Node Name
  Node 140,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 8,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 163,                               !- Air Inlet Node Name
  Node 164,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 11,                       !- Name
  Node 213,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 11;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 11,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 213,                               !- Air Outlet Node Name
  Node 215,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 11,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 211,                               !- Water Inlet Node Name
  Node 212,                               !- Water Outlet Node Name
  Node 215,                               !- Air Inlet Node Name
  Node 213,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_960_079b8a20 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 8,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 8,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 11,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_960_079b8a20,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_960_079b8a20 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_960_079b8a20 DSOA Space List,      !- Name
  Room_960_079b8a20_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_961_656eef3e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541807412,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_961_656eef3e_Space,                !- Name
  Room_961_656eef3e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_961_656eef3e..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_961_656eef3e,                      !- Zone Name
  Room_961_656eef3e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 2 {m}
  3.46888555213809e-06, 28.9742152995818, 0, !- X,Y,Z Vertex 3 {m}
  3.46888555213809e-06, 28.9742152995818, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931755732979, 26.574900349381, 2.8, !- X,Y,Z Vertex 1 {m}
  2.39931755732979, 26.574900349381, 0.8, !- X,Y,Z Vertex 2 {m}
  0.266593923157135, 28.7076247495595, 0.8, !- X,Y,Z Vertex 3 {m}
  0.266593923157139, 28.7076247495595, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_961_656eef3e..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_961_656eef3e,                      !- Zone Name
  Room_961_656eef3e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.266590518105719, 0.266590486188651, 2.8, !- X,Y,Z Vertex 1 {m}
  0.266590518105718, 0.266590486188652, 0.8, !- X,Y,Z Vertex 2 {m}
  2.39931466295146, 2.39931437569787, 0.8, !- X,Y,Z Vertex 3 {m}
  2.39931466295146, 2.39931437569787, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_961_656eef3e..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_961_656eef3e,                      !- Zone Name
  Room_961_656eef3e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 0,  !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590521643898, 2.96143492360492, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590521643898, 2.96143492360492, 0.8, !- X,Y,Z Vertex 2 {m}
  2.6659054994934, 5.32567541735214, 0.8, !- X,Y,Z Vertex 3 {m}
  2.6659054994934, 5.32567541735214, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590557025701, 5.91673554078894, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590557025701, 5.91673554078894, 0.8, !- X,Y,Z Vertex 2 {m}
  2.66590585331143, 8.28097603453615, 0.8, !- X,Y,Z Vertex 3 {m}
  2.66590585331143, 8.28097603453615, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590592407503, 8.87203615797296, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590592407503, 8.87203615797296, 0.8, !- X,Y,Z Vertex 2 {m}
  2.66590620712945, 11.2362766517202, 0.8, !- X,Y,Z Vertex 3 {m}
  2.66590620712945, 11.2362766517202, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590627789306, 11.827336775157, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590627789306, 11.827336775157, 0.8, !- X,Y,Z Vertex 2 {m}
  2.66590656094748, 14.1915772689042, 0.8, !- X,Y,Z Vertex 3 {m}
  2.66590656094748, 14.1915772689042, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590663171108, 14.782637392341, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590663171108, 14.782637392341, 0.8, !- X,Y,Z Vertex 2 {m}
  2.6659069147655, 17.1468778860882, 0.8, !- X,Y,Z Vertex 3 {m}
  2.6659069147655, 17.1468778860882, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590698552911, 17.737938009525, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590698552911, 17.737938009525, 0.8, !- X,Y,Z Vertex 2 {m}
  2.66590726858353, 20.1021785032722, 0.8, !- X,Y,Z Vertex 3 {m}
  2.66590726858353, 20.1021785032722, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590733934713, 20.693238626709, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590733934713, 20.693238626709, 0.8, !- X,Y,Z Vertex 2 {m}
  2.66590762240155, 23.0574791204562, 0.8, !- X,Y,Z Vertex 3 {m}
  2.66590762240155, 23.0574791204562, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590769316516, 23.648539243893, 2.8, !- X,Y,Z Vertex 1 {m}
  2.66590769316516, 23.648539243893, 0.8, !- X,Y,Z Vertex 2 {m}
  2.66590797621957, 26.0127797376403, 0.8, !- X,Y,Z Vertex 3 {m}
  2.66590797621957, 26.0127797376403, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_961_656eef3e..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_961_656eef3e,                      !- Zone Name
  Room_961_656eef3e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555213809e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_961_656eef3e..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_961_656eef3e,                      !- Zone Name
  Room_961_656eef3e_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555213809e-06, 28.9742152995818, 0, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_961_656eef3e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_961_656eef3e,                      !- Zone Name
  Room_961_656eef3e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555213809e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 1 {m}
  3.46888555213809e-06, 28.9742152995818, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.43419669661671e-06, 28.684473146586, 2.8, !- X,Y,Z Vertex 1 {m}
  3.43419669661671e-06, 28.684473146586, 0.8, !- X,Y,Z Vertex 2 {m}
  3.15668585244566e-06, 26.3665359226195, 0.8, !- X,Y,Z Vertex 3 {m}
  3.15668585244566e-06, 26.3665359226195, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0873081414029e-06, 25.7870516166278, 2.8, !- X,Y,Z Vertex 1 {m}
  3.0873081414029e-06, 25.7870516166278, 0.8, !- X,Y,Z Vertex 2 {m}
  2.80979729723185e-06, 23.4691143926613, 0.8, !- X,Y,Z Vertex 3 {m}
  2.80979729723185e-06, 23.4691143926613, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74041958618909e-06, 22.8896300866696, 2.8, !- X,Y,Z Vertex 1 {m}
  2.74041958618909e-06, 22.8896300866696, 0.8, !- X,Y,Z Vertex 2 {m}
  2.46290874201804e-06, 20.5716928627031, 0.8, !- X,Y,Z Vertex 3 {m}
  2.46290874201804e-06, 20.5716928627031, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39353103097528e-06, 19.9922085567115, 2.8, !- X,Y,Z Vertex 1 {m}
  2.39353103097528e-06, 19.9922085567115, 0.8, !- X,Y,Z Vertex 2 {m}
  2.11602018680423e-06, 17.6742713327449, 0.8, !- X,Y,Z Vertex 3 {m}
  2.11602018680423e-06, 17.6742713327449, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04664247576147e-06, 17.0947870267533, 2.8, !- X,Y,Z Vertex 1 {m}
  2.04664247576147e-06, 17.0947870267533, 0.8, !- X,Y,Z Vertex 2 {m}
  1.76913163159043e-06, 14.7768498027867, 0.8, !- X,Y,Z Vertex 3 {m}
  1.76913163159043e-06, 14.7768498027867, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69975392054766e-06, 14.1973654967951, 2.8, !- X,Y,Z Vertex 1 {m}
  1.69975392054766e-06, 14.1973654967951, 0.8, !- X,Y,Z Vertex 2 {m}
  1.42224307637662e-06, 11.8794282728285, 0.8, !- X,Y,Z Vertex 3 {m}
  1.42224307637662e-06, 11.8794282728285, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.35286536533385e-06, 11.2999439668369, 2.8, !- X,Y,Z Vertex 1 {m}
  1.35286536533385e-06, 11.2999439668369, 0.8, !- X,Y,Z Vertex 2 {m}
  1.07535452116281e-06, 8.98200674287036, 0.8, !- X,Y,Z Vertex 3 {m}
  1.07535452116281e-06, 8.98200674287036, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.00597681012005e-06, 8.40252243687873, 2.8, !- X,Y,Z Vertex 1 {m}
  1.00597681012005e-06, 8.40252243687873, 0.8, !- X,Y,Z Vertex 2 {m}
  7.28465965948999e-07, 6.08458521291218, 0.8, !- X,Y,Z Vertex 3 {m}
  7.28465965948998e-07, 6.08458521291218, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59088254906236e-07, 5.50510090692055, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59088254906237e-07, 5.50510090692055, 0.8, !- X,Y,Z Vertex 2 {m}
  3.81577410735189e-07, 3.187163682954, 0.8, !- X,Y,Z Vertex 3 {m}
  3.81577410735189e-07, 3.187163682954, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_961_656eef3e..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_961_656eef3e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12199699692427e-07, 2.60767937696236, 2.8, !- X,Y,Z Vertex 1 {m}
  3.12199699692428e-07, 2.60767937696236, 0.8, !- X,Y,Z Vertex 2 {m}
  3.46888555213804e-08, 0.289742152995819, 0.8, !- X,Y,Z Vertex 3 {m}
  3.46888555213802e-08, 0.289742152995819, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_961_656eef3e Thermostat,           !- Name
  Room_961_656eef3e,                      !- Zone or ZoneList Name
  Room_961_656eef3e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_961_656eef3e Thermostat Schedule,  !- Name
  Room_961_656eef3e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_961_656eef3e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 9,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_961_656eef3e,                      !- Zone Name
  Room_961_656eef3e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_961_656eef3e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_961_656eef3e Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_961_656eef3e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_961_656eef3e Inlet Node List,      !- Name
  Node 218;                               !- Node Name 1

NodeList,
  Room_961_656eef3e Exhaust Node List,    !- Name
  Node 165;                               !- Node Name 1

NodeList,
  Room_961_656eef3e Return Node List,     !- Name
  Node 219;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 9,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 141,                               !- Inlet Node Name
  Node 142,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 9,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 165,                               !- Air Inlet Node Name
  Node 166,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 12,                       !- Name
  Node 218,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 12;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 12,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 218,                               !- Air Outlet Node Name
  Node 220,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 12,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 12,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 216,                               !- Water Inlet Node Name
  Node 217,                               !- Water Outlet Node Name
  Node 220,                               !- Air Inlet Node Name
  Node 218,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_961_656eef3e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 9,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 9,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 12,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_961_656eef3e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_961_656eef3e DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_961_656eef3e DSOA Space List,      !- Name
  Room_961_656eef3e_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_962_30bc1b1e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541807412,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_962_30bc1b1e_Space,                !- Name
  Room_962_30bc1b1e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_962_30bc1b1e..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_962_30bc1b1e,                      !- Zone Name
  Room_962_30bc1b1e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555258218e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 0, 4;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_962_30bc1b1e..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_962_30bc1b1e,                      !- Zone Name
  Room_962_30bc1b1e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 2 {m}
  3.46888555258218e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 3 {m}
  3.46888555236013e-06, 28.9742152995818, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931755732979, 26.574900349381, 6.8, !- X,Y,Z Vertex 1 {m}
  2.39931755732979, 26.574900349381, 4.8, !- X,Y,Z Vertex 2 {m}
  0.266593923157136, 28.7076247495595, 4.8, !- X,Y,Z Vertex 3 {m}
  0.266593923157139, 28.7076247495595, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_962_30bc1b1e..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_962_30bc1b1e,                      !- Zone Name
  Room_962_30bc1b1e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.55111512312578e-17, -1.77635683940025e-15, 8, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 0, 4,            !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.266590518105718, 0.266590486188651, 6.8, !- X,Y,Z Vertex 1 {m}
  0.266590518105718, 0.266590486188652, 4.8, !- X,Y,Z Vertex 2 {m}
  2.39931466295146, 2.39931437569787, 4.8, !- X,Y,Z Vertex 3 {m}
  2.39931466295146, 2.39931437569787, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_962_30bc1b1e..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_962_30bc1b1e,                      !- Zone Name
  Room_962_30bc1b1e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590521643898, 2.96143492360492, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590521643898, 2.96143492360492, 4.8, !- X,Y,Z Vertex 2 {m}
  2.6659054994934, 5.32567541735214, 4.8, !- X,Y,Z Vertex 3 {m}
  2.6659054994934, 5.32567541735214, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590557025701, 5.91673554078894, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590557025701, 5.91673554078894, 4.8, !- X,Y,Z Vertex 2 {m}
  2.66590585331143, 8.28097603453615, 4.8, !- X,Y,Z Vertex 3 {m}
  2.66590585331143, 8.28097603453615, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590592407503, 8.87203615797296, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590592407503, 8.87203615797296, 4.8, !- X,Y,Z Vertex 2 {m}
  2.66590620712945, 11.2362766517202, 4.8, !- X,Y,Z Vertex 3 {m}
  2.66590620712945, 11.2362766517202, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590627789306, 11.827336775157, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590627789306, 11.827336775157, 4.8, !- X,Y,Z Vertex 2 {m}
  2.66590656094748, 14.1915772689042, 4.8, !- X,Y,Z Vertex 3 {m}
  2.66590656094748, 14.1915772689042, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590663171108, 14.782637392341, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590663171108, 14.782637392341, 4.8, !- X,Y,Z Vertex 2 {m}
  2.6659069147655, 17.1468778860882, 4.8, !- X,Y,Z Vertex 3 {m}
  2.6659069147655, 17.1468778860882, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590698552911, 17.737938009525, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590698552911, 17.737938009525, 4.8, !- X,Y,Z Vertex 2 {m}
  2.66590726858353, 20.1021785032722, 4.8, !- X,Y,Z Vertex 3 {m}
  2.66590726858353, 20.1021785032722, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590733934713, 20.693238626709, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590733934713, 20.693238626709, 4.8, !- X,Y,Z Vertex 2 {m}
  2.66590762240155, 23.0574791204562, 4.8, !- X,Y,Z Vertex 3 {m}
  2.66590762240155, 23.0574791204562, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590769316516, 23.648539243893, 6.8, !- X,Y,Z Vertex 1 {m}
  2.66590769316516, 23.648539243893, 4.8, !- X,Y,Z Vertex 2 {m}
  2.66590797621958, 26.0127797376403, 4.8, !- X,Y,Z Vertex 3 {m}
  2.66590797621958, 26.0127797376403, 6.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_962_30bc1b1e..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_962_30bc1b1e,                      !- Zone Name
  Room_962_30bc1b1e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555236013e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 1 {m}
  5.55111512312578e-17, -1.77635683940025e-15, 8, !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_962_30bc1b1e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_962_30bc1b1e,                      !- Zone Name
  Room_962_30bc1b1e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555236013e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 1 {m}
  3.46888555258218e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 0, 4,            !- X,Y,Z Vertex 3 {m}
  5.55111512312578e-17, -1.77635683940025e-15, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.43419669689871e-06, 28.684473146586, 6.8, !- X,Y,Z Vertex 1 {m}
  3.43419669700973e-06, 28.684473146586, 4.8, !- X,Y,Z Vertex 2 {m}
  3.15668585278539e-06, 26.3665359226195, 4.8, !- X,Y,Z Vertex 3 {m}
  3.15668585267437e-06, 26.3665359226195, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.08730814161828e-06, 25.7870516166278, 6.8, !- X,Y,Z Vertex 1 {m}
  3.08730814172931e-06, 25.7870516166278, 4.8, !- X,Y,Z Vertex 2 {m}
  2.80979729750497e-06, 23.4691143926613, 4.8, !- X,Y,Z Vertex 3 {m}
  2.80979729739394e-06, 23.4691143926613, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74041958633786e-06, 22.8896300866696, 6.8, !- X,Y,Z Vertex 1 {m}
  2.74041958644888e-06, 22.8896300866696, 4.8, !- X,Y,Z Vertex 2 {m}
  2.46290874222454e-06, 20.5716928627031, 4.8, !- X,Y,Z Vertex 3 {m}
  2.46290874211352e-06, 20.5716928627031, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39353103105744e-06, 19.9922085567115, 6.8, !- X,Y,Z Vertex 1 {m}
  2.39353103116846e-06, 19.9922085567115, 4.8, !- X,Y,Z Vertex 2 {m}
  2.11602018694412e-06, 17.6742713327449, 4.8, !- X,Y,Z Vertex 3 {m}
  2.1160201868331e-06, 17.6742713327449, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04664247577702e-06, 17.0947870267533, 6.8, !- X,Y,Z Vertex 1 {m}
  2.04664247588804e-06, 17.0947870267533, 4.8, !- X,Y,Z Vertex 2 {m}
  1.7691316316637e-06, 14.7768498027867, 4.8, !- X,Y,Z Vertex 3 {m}
  1.76913163155268e-06, 14.7768498027867, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69975392049659e-06, 14.1973654967951, 6.8, !- X,Y,Z Vertex 1 {m}
  1.69975392060762e-06, 14.1973654967951, 4.8, !- X,Y,Z Vertex 2 {m}
  1.42224307638328e-06, 11.8794282728285, 4.8, !- X,Y,Z Vertex 3 {m}
  1.42224307627226e-06, 11.8794282728285, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.35286536521617e-06, 11.2999439668369, 6.8, !- X,Y,Z Vertex 1 {m}
  1.35286536532719e-06, 11.2999439668369, 4.8, !- X,Y,Z Vertex 2 {m}
  1.07535452110286e-06, 8.98200674287036, 4.8, !- X,Y,Z Vertex 3 {m}
  1.07535452099183e-06, 8.98200674287036, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.00597680993575e-06, 8.40252243687873, 6.8, !- X,Y,Z Vertex 1 {m}
  1.00597681004677e-06, 8.40252243687873, 4.8, !- X,Y,Z Vertex 2 {m}
  7.28465965822434e-07, 6.08458521291218, 4.8, !- X,Y,Z Vertex 3 {m}
  7.28465965711411e-07, 6.08458521291218, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59088254655326e-07, 5.50510090692055, 6.8, !- X,Y,Z Vertex 1 {m}
  6.59088254766349e-07, 5.50510090692055, 4.8, !- X,Y,Z Vertex 2 {m}
  3.81577410542011e-07, 3.187163682954, 4.8, !- X,Y,Z Vertex 3 {m}
  3.81577410430988e-07, 3.187163682954, 6.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_962_30bc1b1e..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_962_30bc1b1e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.12199699374904e-07, 2.60767937696236, 6.8, !- X,Y,Z Vertex 1 {m}
  3.12199699485926e-07, 2.60767937696236, 4.8, !- X,Y,Z Vertex 2 {m}
  3.46888552615887e-08, 0.289742152995819, 4.8, !- X,Y,Z Vertex 3 {m}
  3.46888551505662e-08, 0.289742152995819, 6.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_962_30bc1b1e Thermostat,           !- Name
  Room_962_30bc1b1e,                      !- Zone or ZoneList Name
  Room_962_30bc1b1e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 10,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_962_30bc1b1e Thermostat Schedule,  !- Name
  Room_962_30bc1b1e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_962_30bc1b1e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 10,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_962_30bc1b1e,                      !- Zone Name
  Room_962_30bc1b1e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_962_30bc1b1e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_962_30bc1b1e Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Room_962_30bc1b1e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_962_30bc1b1e Inlet Node List,      !- Name
  Node 223;                               !- Node Name 1

NodeList,
  Room_962_30bc1b1e Exhaust Node List,    !- Name
  Node 167;                               !- Node Name 1

NodeList,
  Room_962_30bc1b1e Return Node List,     !- Name
  Node 224;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 10,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 143,                               !- Inlet Node Name
  Node 144,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 10,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 167,                               !- Air Inlet Node Name
  Node 168,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 13,                       !- Name
  Node 223,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 13;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 13,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 223,                               !- Air Outlet Node Name
  Node 225,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 13,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 13,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 221,                               !- Water Inlet Node Name
  Node 222,                               !- Water Outlet Node Name
  Node 225,                               !- Air Inlet Node Name
  Node 223,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_962_30bc1b1e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 10,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 10,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU CV HW Rht 13,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_962_30bc1b1e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_962_30bc1b1e DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_962_30bc1b1e DSOA Space List,      !- Name
  Room_962_30bc1b1e_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_963_67c5bbd8,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541807412,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_963_67c5bbd8_Space,                !- Name
  Room_963_67c5bbd8,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_963_67c5bbd8..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_963_67c5bbd8,                      !- Zone Name
  Room_963_67c5bbd8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4688855526932e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  -2.77555756156289e-16, 0, 8;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_963_67c5bbd8..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_963_67c5bbd8,                      !- Zone Name
  Room_963_67c5bbd8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590801160138, 26.3083097993587, 12, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 2 {m}
  3.4688855526932e-06, 28.9742152995818, 8, !- X,Y,Z Vertex 3 {m}
  3.46888555213809e-06, 28.9742152995818, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_963_67c5bbd8..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_963_67c5bbd8..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3993175573298, 26.574900349381, 10.8, !- X,Y,Z Vertex 1 {m}
  2.3993175573298, 26.574900349381, 8.8,  !- X,Y,Z Vertex 2 {m}
  0.266593923157135, 28.7076247495595, 8.8, !- X,Y,Z Vertex 3 {m}
  0.266593923157135, 28.7076247495595, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_963_67c5bbd8..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_963_67c5bbd8,                      !- Zone Name
  Room_963_67c5bbd8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  -2.77555756156289e-16, 0, 8,            !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_963_67c5bbd8..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_963_67c5bbd8..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.266590518105718, 0.266590486188652, 10.8, !- X,Y,Z Vertex 1 {m}
  0.266590518105718, 0.266590486188652, 8.8, !- X,Y,Z Vertex 2 {m}
  2.39931466295146, 2.39931437569787, 8.8, !- X,Y,Z Vertex 3 {m}
  2.39931466295146, 2.39931437569787, 10.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_963_67c5bbd8..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_963_67c5bbd8,                      !- Zone Name
  Room_963_67c5bbd8_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 12, !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_963_67c5bbd8..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_963_67c5bbd8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590521643898, 2.96143492360493, 10.8, !- X,Y,Z Vertex 1 {m}
  2.66590521643898, 2.96143492360493, 8.8, !- X,Y,Z Vertex 2 {m}
  2.6659054994934, 5.32567541735214, 8.8, !- X,Y,Z Vertex 3 {m}
  2.6659054994934, 5.32567541735214, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_963_67c5bbd8..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_963_67c5bbd8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590557025701, 5.91673554078894, 10.8, !- X,Y,Z Vertex 1 {m}
  2.66590557025701, 5.91673554078894, 8.8, !- X,Y,Z Vertex 2 {m}
  2.66590585331143, 8.28097603453615, 8.8, !- X,Y,Z Vertex 3 {m}
  2.66590585331143, 8.28097603453615, 10.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_963_67c5bbd8..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_963_67c5bbd8..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66590592407503, 8.87203615797296, 10.8, !- X,Y,Z Vertex 1 {m}
  2.66590592407503, 8.87203615797296, 8.8, !- X,Y,Z Vertex 2 {m}
  2.66590620712945, 11.2362766517202, 8.8, !- X,Y,Z Vertex 3 {m}
