
OS:Version,
  {87e38a95-18c2-4419-8bb7-69cc5aa1f0a6}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {3121352c-66f9-4d77-a37c-f0eef402b895}, !- Handle
  3034_boulevard Ãdouard-Montpetit (MTL)_202639_Y_1931_low, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {148d2358-b174-4b04-9543-ee034220ef48}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {070ea918-066e-4e0b-9107-8e3d5e5e1fee}; !- Handle

OS:Site,
  {a7f8b789-00e6-47ae-8af4-5995d181f93c}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e4f3b6df-6a03-4b6a-a8cc-5ba6a97797d2}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {2d066f43-4a5e-4794-a7ba-3d6198ed104a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b3db78c6-459b-4a33-b34a-b68ce75e59ea}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f638c771-2674-4c9b-9145-12a2470e67fe}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {ac5510a1-a5d4-43c4-9342-58575dc361ad}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {9e22548b-585e-4b7f-b134-94561857cff0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {81f03f98-3ce5-4d63-b8bb-2e6a3ea3feed}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {eb215d83-eb43-42a7-abb9-3071ba188e05}, !- Handle
  Montreal Int'l Heating Design Day 99.6% Condns DB, !- Name
  -22.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  294,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bb88c2cd-17f2-4bd7-879a-733a494dfdc8}, !- Handle
  Montreal Int'l Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  228,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {ee6efef5-6df0-4e06-8ae7-162c4d48ef24}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {56f45de6-de2d-4c8b-8dce-ddbd33912013}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:OutputControl:ReportingTolerances,
  {4af736b1-9f28-46eb-84de-e036076c82ae}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {da21e826-6c46-4a86-aa94-b105de68d058}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6531fda7-4cbb-4ce0-a88f-b6b836f6f543}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {76758323-3509-4726-8df4-c059201c9d94}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {924974cf-c497-44ea-86b7-fb9a2c4bc17f}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e014ac00-353b-4a9b-b7a4-8f2d0916f71a}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8746a9a0-42a9-4b17-a814-510c85d51821}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {622dba8c-7c5f-4ed6-a986-57fe3e973afe}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8318be77-bb9b-44f9-a635-2822fd3f5850}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {651ba713-c215-4aea-9a08-67afb0b77f72}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {11d799f2-d5bf-4942-98b5-4a30afe39ff0}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6ffcd7f4-11a1-4154-909a-60014d703ec7}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e7845332-a268-4537-a470-ef66560bb0be}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7dd18527-e537-44d5-b6d1-0add994f99e9}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b5611aba-969c-4ab0-9921-e05de1d6f590}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {03667ef9-cb91-439c-8ee7-f9a777ee36f7}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {70ba5df3-995d-4906-b6c7-84b1a65c8696}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c21cfe0-07e8-4dbe-a67f-7719df2918a8}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e93a3872-f09d-45d5-9761-7c0e517a2315}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {98b7d163-4fb2-4b51-8944-6237ec95e458}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {80cafe8a-3ea6-4a44-856e-94f3a72a1fa7}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2a0b0c18-5210-47d1-aa15-1e49bc5e0f88}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3b34448e-5319-44b7-94b8-9455baef28d7}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f03a28ff-5c14-4ee6-91a5-13e0cfcba00d}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3df094e7-5645-496f-be03-e127271e5535}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8223b273-a38b-47a9-92c6-8ea36980e168}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f67ce4d9-bd06-4659-95de-8183d901a3a3}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fe62773b-b925-4a39-a5bc-7e740c54ce4a}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {833b33c9-9fbc-4abe-9523-6cbfdf39ce08}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {68ce9087-fa93-4e63-b2ef-d8ef3082322f}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {39ed787c-f08d-4202-8002-fa9a9a557d4b}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6948cea7-8b47-4b11-a58f-e6f7aff27278}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6aa92aca-82c0-4782-b63b-3860d9bbf84f}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0bf5f7d8-23bd-49a0-a7a9-7b4a7502128f}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f0039fa2-e69b-49b4-9c76-fb2e088f775b}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c4a525b-1a81-479b-b70f-c61cdbe5a283}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f74b1623-676d-4a9f-975d-0a8fec15526c}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {78aad56e-f35a-4ab4-8d7a-83f2cd95d3f3}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {0533e50b-39b7-46d6-8e15-e6fcd65c0d48}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {2b3cf270-6a8c-4c22-a385-0660c3ad1596}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  {56e062da-5582-4bef-89e7-ef09e40d4444}, !- Default Day Schedule Name
  {89931461-724e-4005-a59b-ebe0d8269feb}, !- Summer Design Day Schedule Name
  {15eddec5-be9a-4277-b03a-9cb5e6302bc7}, !- Winter Design Day Schedule Name
  {63e1c525-4e4e-4c39-8b34-5082bac39170}; !- Holiday Schedule Name

OS:Schedule:Day,
  {56e062da-5582-4bef-89e7-ef09e40d4444}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {08ea52da-eb43-490a-8554-c822e98b9a64}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ee16c467-6bd3-4f56-a8ec-addfee53e1df}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {41504c04-2784-4789-bd95-4aaff137f7d9}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5ace88ee-c7dd-45dd-b44e-e372adf66106}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {0cb48840-1674-4a92-b043-48d8412b5eab}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {63e1c525-4e4e-4c39-8b34-5082bac39170}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {89931461-724e-4005-a59b-ebe0d8269feb}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {15eddec5-be9a-4277-b03a-9cb5e6302bc7}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d40534e6-1efc-4595-afc5-0345f29cf09c}, !- Handle
  Schedule Rule 1,                        !- Name
  {2b3cf270-6a8c-4c22-a385-0660c3ad1596}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebadc1f5-f584-4acc-ac5f-39ac35841e89}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  30,                                     !- Start Day
  11,                                     !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ebadc1f5-f584-4acc-ac5f-39ac35841e89}, !- Handle
  Schedule Day 1,                         !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {a3d252de-e9ee-4730-a007-1e9e90986a50}, !- Handle
  Schedule Rule 2,                        !- Name
  {2b3cf270-6a8c-4c22-a385-0660c3ad1596}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {482b1102-3d43-43c2-b2d6-13278404622c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  30,                                     !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {482b1102-3d43-43c2-b2d6-13278404622c}, !- Handle
  Schedule Day 2,                         !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {f761134a-e63d-483e-8acc-c68e56c2cd94}, !- Handle
  MediumOffice Building_People_Occ Schedule, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  {40f98b7a-b791-4266-ae7f-3da400e6dabf}, !- Default Day Schedule Name
  {5705c66a-224b-48fe-b7d7-bf51da13b759}, !- Summer Design Day Schedule Name
  {ce6cbac9-fd3d-455d-852d-7e4b30d29e9c}, !- Winter Design Day Schedule Name
  {83647314-5da4-4495-b51c-e29bf8806fb3}; !- Holiday Schedule Name

OS:Schedule:Day,
  {40f98b7a-b791-4266-ae7f-3da400e6dabf}, !- Handle
  MediumOffice Building_People_Occ Schedule_Sunday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bb173e4e-6d87-4a74-b482-de0fbc58dc3c}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b25f23ca-2890-4b43-8a89-b41c2e36a941}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9387b1b-60fa-46d0-bcbc-008e577a32fa}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8bd74b14-5aea-42e1-aba3-fa1c202ae809}, !- Handle
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {25a653c6-bb28-4537-812c-8062d7b9339a}, !- Handle
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {83647314-5da4-4495-b51c-e29bf8806fb3}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5705c66a-224b-48fe-b7d7-bf51da13b759}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ce6cbac9-fd3d-455d-852d-7e4b30d29e9c}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {572eb883-4dd6-4f87-abfb-2fb66d22df16}, !- Handle
  Schedule Rule 3,                        !- Name
  {f761134a-e63d-483e-8acc-c68e56c2cd94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02ec5f02-4c4c-4946-b196-6e9e1f2da9f9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02ec5f02-4c4c-4946-b196-6e9e1f2da9f9}, !- Handle
  Schedule Day 3,                         !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c0559b67-814b-4678-8ec2-968ccb4c11d5}, !- Handle
  Schedule Rule 4,                        !- Name
  {f761134a-e63d-483e-8acc-c68e56c2cd94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a3124bc-d5bf-46f0-b7b3-76d350653594}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a3124bc-d5bf-46f0-b7b3-76d350653594}, !- Handle
  Schedule Day 4,                         !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}, !- Handle
  MediumOffice Building_Service Hot Water Schedule, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  {3c38a75b-c943-4906-94e8-d84f08234a21}, !- Default Day Schedule Name
  {041d7bae-5c83-45d5-9558-6c0457ce033f}, !- Summer Design Day Schedule Name
  {a08e85e0-a5ed-4676-8562-98f958d462be}, !- Winter Design Day Schedule Name
  {01ddb7d9-03c6-485c-9f99-a99bac495f5d}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3c38a75b-c943-4906-94e8-d84f08234a21}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {36627314-7bd7-466c-9547-14e97c5a0a36}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {c181c295-e1fe-4c97-8522-f18fa16b2901}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {7a168197-576c-4450-986c-fc411a2b65dc}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6c46d0f5-15a7-47bc-b67d-117df1671d71}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {dff71415-26f9-47ff-8184-0d0bd977797b}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {01ddb7d9-03c6-485c-9f99-a99bac495f5d}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {041d7bae-5c83-45d5-9558-6c0457ce033f}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a08e85e0-a5ed-4676-8562-98f958d462be}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {049efa4e-b638-4fb6-a6c6-8f40d83c6d0e}, !- Handle
  Schedule Rule 5,                        !- Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05ff4228-8f93-4cad-a056-0bafece8d071}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05ff4228-8f93-4cad-a056-0bafece8d071}, !- Handle
  Schedule Day 5,                         !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {1503832d-8ce8-4253-8205-c1ddd380e9d3}, !- Handle
  Schedule Rule 6,                        !- Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c74dfb51-f454-4fda-91c0-f33b44891f70}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c74dfb51-f454-4fda-91c0-f33b44891f70}, !- Handle
  Schedule Day 6,                         !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {bf7fd55a-be22-4aeb-a1c8-0c1437485dd3}, !- Handle
  MediumOffice Building_Electric Equipment Schedule, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  {4f0509f1-9404-44d3-8764-81d82d3063db}, !- Default Day Schedule Name
  {a1e33c00-527c-4783-9a0f-a21709dbd45f}, !- Summer Design Day Schedule Name
  {f4947bc4-1677-4b9c-8151-21c929bba324}, !- Winter Design Day Schedule Name
  {7b2b0128-1d55-4160-bf8c-c94d8891206b}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4f0509f1-9404-44d3-8764-81d82d3063db}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {c4a47e2e-fc70-43fc-be1c-a94700649176}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffb0e619-46ea-4bfb-bd12-f8348cf6731a}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eedb9595-ba51-49a5-b5e0-99e7dcb92968}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {361ae8ec-8171-49cb-b291-b80f612ed212}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {df7a04e7-51c9-4797-ba51-46ca0f10d7d8}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {7b2b0128-1d55-4160-bf8c-c94d8891206b}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {a1e33c00-527c-4783-9a0f-a21709dbd45f}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4947bc4-1677-4b9c-8151-21c929bba324}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5e774c1-daf4-4714-b631-644029faf6c7}, !- Handle
  Schedule Rule 7,                        !- Name
  {bf7fd55a-be22-4aeb-a1c8-0c1437485dd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b44d3ced-5acf-4113-b4d7-76b08e77e719}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b44d3ced-5acf-4113-b4d7-76b08e77e719}, !- Handle
  Schedule Day 7,                         !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {4a6fc52f-9c2c-4a4f-84f1-3276c81721ca}, !- Handle
  Schedule Rule 8,                        !- Name
  {bf7fd55a-be22-4aeb-a1c8-0c1437485dd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {537772c1-82f9-4126-92a4-9d443a36ad64}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {537772c1-82f9-4126-92a4-9d443a36ad64}, !- Handle
  Schedule Day 8,                         !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {609a00fd-16b6-47fd-95d0-d27a84d52a4c}, !- Handle
  MediumOffice Building_Lighting Schedule, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  {05e29221-fdd7-4557-8609-eb565f7c48a1}, !- Default Day Schedule Name
  {2621d063-7e26-4af5-90a8-70e4b34028e6}, !- Summer Design Day Schedule Name
  {12b319bf-0141-4b42-b309-294a5a5b2783}, !- Winter Design Day Schedule Name
  {414919e0-5bc3-4d3a-8450-b57b423ae684}; !- Holiday Schedule Name

OS:Schedule:Day,
  {05e29221-fdd7-4557-8609-eb565f7c48a1}, !- Handle
  MediumOffice Building_Lighting Schedule_Sunday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0072ec30-db07-4e0e-8fb4-aff739fbe71f}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9aafda89-53ae-4254-87fa-7865a63d021c}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {235883d5-b4b0-454b-a4c1-b25847be0867}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {b8901271-3e2b-4673-aeb3-517ded0ae0af}, !- Handle
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {cd8956b4-056b-4ebb-bc60-f8e3ca53474d}, !- Handle
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {414919e0-5bc3-4d3a-8450-b57b423ae684}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {2621d063-7e26-4af5-90a8-70e4b34028e6}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12b319bf-0141-4b42-b309-294a5a5b2783}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a1c00c9-efcc-411d-9430-f0c0d30c5766}, !- Handle
  Schedule Rule 9,                        !- Name
  {609a00fd-16b6-47fd-95d0-d27a84d52a4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c71c3609-4281-4d12-8106-f67cc9a6add7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c71c3609-4281-4d12-8106-f67cc9a6add7}, !- Handle
  Schedule Day 9,                         !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {4368ba56-667b-4232-b760-f3c6aa820f82}, !- Handle
  Schedule Rule 10,                       !- Name
  {609a00fd-16b6-47fd-95d0-d27a84d52a4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a428d95-d01a-4b10-a6bf-0e0bcc62fad3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a428d95-d01a-4b10-a6bf-0e0bcc62fad3}, !- Handle
  Schedule Day 10,                        !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {59ed27e2-34aa-4b10-908d-9f0ab6a23479}, !- Handle
  MediumOffice Building_Infiltration Schedule, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  {b3eafbe0-0095-4ee8-b808-bda2fb9ab521}, !- Default Day Schedule Name
  {c90caad3-9c47-4eb2-9f8d-7399c3bfba76}, !- Summer Design Day Schedule Name
  {a2f33a78-bff5-4d14-af29-3481eba92463}, !- Winter Design Day Schedule Name
  {430a1ed7-026f-496d-88b7-5a4d6e77e7dd}; !- Holiday Schedule Name

OS:Schedule:Day,
  {b3eafbe0-0095-4ee8-b808-bda2fb9ab521}, !- Handle
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdbef25d-fc6c-4cb7-b9e4-4849553cf05b}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71033096-9605-4956-979f-fe8f722aceb6}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {27403310-e94e-4e8b-b53a-4419b9c14da8}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69887fff-3442-42e1-96d3-c4ba85bd7864}, !- Handle
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f60dfc5b-e4e6-47fe-b443-a645502b2782}, !- Handle
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {430a1ed7-026f-496d-88b7-5a4d6e77e7dd}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c90caad3-9c47-4eb2-9f8d-7399c3bfba76}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2f33a78-bff5-4d14-af29-3481eba92463}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb4aaa7c-77e1-4537-a836-d461362e7941}, !- Handle
  Schedule Rule 11,                       !- Name
  {59ed27e2-34aa-4b10-908d-9f0ab6a23479}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f46cea5-60e2-4e9b-ad29-8705d5d5903e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f46cea5-60e2-4e9b-ad29-8705d5d5903e}, !- Handle
  Schedule Day 11,                        !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dba8de93-3dee-4a38-91df-45ac24484d88}, !- Handle
  Schedule Rule 12,                       !- Name
  {59ed27e2-34aa-4b10-908d-9f0ab6a23479}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0767560c-9158-4b04-baf9-ea04015f3b42}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0767560c-9158-4b04-baf9-ea04015f3b42}, !- Handle
  Schedule Day 12,                        !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {00eed03d-e0dd-42d7-8bf1-51df99503b96}, !- Handle
  MediumOffice Building_People_Act Schedule, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  {64087a20-9546-492e-8a22-ab59ee8ba504}, !- Default Day Schedule Name
  {22755f29-61d9-4667-b602-f20095ae3d8c}, !- Summer Design Day Schedule Name
  {3b5265f0-24d9-4dc3-9072-7243b54c46cd}, !- Winter Design Day Schedule Name
  {413f3712-7b86-4713-939f-d4f05dc017fe}; !- Holiday Schedule Name

OS:Schedule:Day,
  {64087a20-9546-492e-8a22-ab59ee8ba504}, !- Handle
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9e0f76b6-fcc2-4aaa-b742-42fe25c1a988}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b1dd3e2b-d645-4f8d-abf1-88d2c7573684}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4487146e-3a48-49f1-b3c6-6d1c4509d441}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {413f3712-7b86-4713-939f-d4f05dc017fe}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {22755f29-61d9-4667-b602-f20095ae3d8c}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3b5265f0-24d9-4dc3-9072-7243b54c46cd}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  {3e36e2b3-17a4-43b6-821a-1eedcd153983}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2638a479-a55d-487f-a685-a744bd682c21}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  {295ec392-ec64-4729-a9f6-b2d45ffc726a}, !- Default Day Schedule Name
  {2b541b61-2133-4f89-aaa6-41e2c49466f7}, !- Summer Design Day Schedule Name
  {d37c8686-fa6d-48c0-b6d8-6604cac7ebcf}, !- Winter Design Day Schedule Name
  {9c56a6b6-9ada-480a-b7a9-33cdee181762}; !- Holiday Schedule Name

OS:Schedule:Day,
  {295ec392-ec64-4729-a9f6-b2d45ffc726a}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8ed2d0be-5cbd-4ba9-a832-94c0cd83731f}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1a6ce035-c1c5-4945-ac99-2a235fcf7499}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e7633446-ecee-4ec0-8a5f-378598c720e9}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {12e530df-4b56-4ac5-92dc-9fdeb206937c}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {17538c30-a8c9-4643-b8cc-3f5f216513ff}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9c56a6b6-9ada-480a-b7a9-33cdee181762}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2b541b61-2133-4f89-aaa6-41e2c49466f7}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d37c8686-fa6d-48c0-b6d8-6604cac7ebcf}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1690e786-ad69-4435-9f92-e6cbede595e8}, !- Handle
  Schedule Rule 13,                       !- Name
  {2638a479-a55d-487f-a685-a744bd682c21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c727c780-19e5-4faa-9eb8-d8a00bbf8eaa}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c727c780-19e5-4faa-9eb8-d8a00bbf8eaa}, !- Handle
  Schedule Day 13,                        !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {778df2f2-149e-4442-a3e1-8c2bf908583c}, !- Handle
  Schedule Rule 14,                       !- Name
  {2638a479-a55d-487f-a685-a744bd682c21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3017e85a-52d1-487e-b951-0f6ca82396ef}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3017e85a-52d1-487e-b951-0f6ca82396ef}, !- Handle
  Schedule Day 14,                        !- Name
  {2c1981a4-17a9-4c8d-8104-3ef46ec5c6ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Material:NoMass,
  {9dd24fb0-69a2-4433-8788-0386b2a54394}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {106e9c49-a5b6-4eb3-aea6-4361847f55dd}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {36a9224b-a524-477c-a5a2-a3c90f546512}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {bc9a000c-5a70-4589-a87b-723924ff76a1}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Material,
  {be767e35-bc3f-4a22-89c9-dd7f833a1a6a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7ebba685-3657-4633-802f-46ca81ebd7db}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6e78c22b-d04c-4c15-86d3-ced88364fed1}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {2bf79d4d-4f51-4685-bca0-287907a60e12}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {527b400b-c21a-43ba-88e4-ca4ddbbe44c4}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {922af426-5ee2-4bfc-9828-e22e4d323b90}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e681606e-45e2-4c6e-b9c2-24c93da29963}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3ca1b68a-4e79-455b-a0ba-750c4499c6d2}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {6c7559ee-05cc-421a-ba71-41664a41807f}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {0d9e5ba3-c36a-45c5-b8b1-c991afe03a87}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d22ac9fd-d991-4e2e-a85f-58300e5accef}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {53bcaa05-3605-42b1-912c-58e930332df5}, !- Handle
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3765c671-efdd-4323-905f-7dac726d8148}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  {3e95c458-3070-4e9d-a8db-d372754ff372}, !- Surface Rendering Name
  {527b400b-c21a-43ba-88e4-ca4ddbbe44c4}, !- Layer 1
  {6e78c22b-d04c-4c15-86d3-ced88364fed1}, !- Layer 2
  {106e9c49-a5b6-4eb3-aea6-4361847f55dd}, !- Layer 3
  {6e78c22b-d04c-4c15-86d3-ced88364fed1}, !- Layer 4
  {d22ac9fd-d991-4e2e-a85f-58300e5accef}; !- Layer 5

OS:Construction,
  {a75c77f2-06a4-4d33-88a8-9969346c949b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  {2a04d6d8-2501-41a9-931e-9b989a0f4a5c}, !- Surface Rendering Name
  {527b400b-c21a-43ba-88e4-ca4ddbbe44c4}, !- Layer 1
  {6e78c22b-d04c-4c15-86d3-ced88364fed1}, !- Layer 2
  {53bcaa05-3605-42b1-912c-58e930332df5}, !- Layer 3
  {6e78c22b-d04c-4c15-86d3-ced88364fed1}; !- Layer 4

OS:Construction,
  {e40f4632-1155-48dd-9c90-8358ae9819ca}, !- Handle
  Typical Overhead Door,                  !- Name
  {5010054a-69e4-4344-b325-9f9d57348380}, !- Surface Rendering Name
  {7ebba685-3657-4633-802f-46ca81ebd7db}; !- Layer 1

OS:Construction,
  {72b90db3-79ea-4b68-ad04-2793ea030eaf}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {eaccabc1-5d64-436e-b04c-c297d51a8591}, !- Surface Rendering Name
  {be767e35-bc3f-4a22-89c9-dd7f833a1a6a}, !- Layer 1
  {7ebba685-3657-4633-802f-46ca81ebd7db}; !- Layer 2

OS:Construction,
  {3452a269-3449-4dfc-84dc-ea7e4f87af05}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  {a98d8f46-81c3-4e01-8ee8-738764b4a836}, !- Surface Rendering Name
  {9dd24fb0-69a2-4433-8788-0386b2a54394}, !- Layer 1
  {e681606e-45e2-4c6e-b9c2-24c93da29963}, !- Layer 2
  {d22ac9fd-d991-4e2e-a85f-58300e5accef}; !- Layer 3

OS:Construction,
  {063ba19f-fd99-4a13-904a-876f538b05d5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {0096f283-f9df-484e-bd9a-66b179e51523}, !- Surface Rendering Name
  {7ebba685-3657-4633-802f-46ca81ebd7db}, !- Layer 1
  {922af426-5ee2-4bfc-9828-e22e4d323b90}; !- Layer 2

OS:Construction,
  {5eae458b-286c-4333-a1c9-95241cc879fe}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {d24d7b7c-6659-4749-a1d4-cf1c4970a754}, !- Surface Rendering Name
  {6c7559ee-05cc-421a-ba71-41664a41807f}; !- Layer 1

OS:Construction,
  {5ebdfed4-8f26-4297-ac20-6d0ac883ab44}, !- Handle
  Typical IEAD Roof-R17,                  !- Name
  {7cbd3595-0168-4604-8ce2-759dcd929029}, !- Surface Rendering Name
  {3ca1b68a-4e79-455b-a0ba-750c4499c6d2}, !- Layer 1
  {0d9e5ba3-c36a-45c5-b8b1-c991afe03a87}, !- Layer 2
  {36a9224b-a524-477c-a5a2-a3c90f546512}; !- Layer 3

OS:Construction,
  {b81636e5-4505-4cc0-be44-f638ae334a81}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {df2fc0ac-0f1a-43bb-a8be-bd220a26f467}, !- Surface Rendering Name
  {2bf79d4d-4f51-4685-bca0-287907a60e12}; !- Layer 1

OS:Construction,
  {bab78b89-dde1-4fba-aedf-6de756b288fd}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  {9a39ff1b-6996-41aa-b1c0-bcf710d9c08f}, !- Surface Rendering Name
  {bc9a000c-5a70-4589-a87b-723924ff76a1}; !- Layer 1

OS:StandardsInformation:Construction,
  {43e89bd6-ee7c-4825-8efb-a6f385f30fd6}, !- Handle
  {b81636e5-4505-4cc0-be44-f638ae334a81}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {26a636d2-4615-485a-abb5-c1c638bc4b0b}, !- Handle
  {bab78b89-dde1-4fba-aedf-6de756b288fd}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {dc0502d5-a2d5-4e39-bea8-eac900b8c931}, !- Handle
  {72b90db3-79ea-4b68-ad04-2793ea030eaf}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {3345ce86-54eb-4af2-b058-a9117b640fed}, !- Handle
  {e40f4632-1155-48dd-9c90-8358ae9819ca}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {75a873db-1050-40eb-a3b9-47beb0af121f}, !- Handle
  {5eae458b-286c-4333-a1c9-95241cc879fe}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Handle
  MediumOffice Building,                  !- Name
  {e1b3ec38-0403-4e7e-b8fe-ef3d6dfa2e43}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d50e194c-6f8c-4682-b528-062208afbbfe}, !- Group Rendering Name
  {4339f218-6f4d-4feb-8833-f30652ac99e9}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {92e07c6e-f39c-4418-895c-21ce11f4f215}, !- Handle
  MediumOffice Building_People,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0711847437650022,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {683b2076-3ba2-43e4-8174-216b9fc9c5d8}, !- Handle
  MediumOffice Building_People,           !- Name
  {92e07c6e-f39c-4418-895c-21ce11f4f215}, !- People Definition Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space or SpaceType Name
  {d5c38230-7eee-4ff8-8172-f0c683dbbf28}, !- Number of People Schedule Name
  {00eed03d-e0dd-42d7-8bf1-51df99503b96}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5cb6a0b-e068-4ef5-881d-77be6017f68b}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {76915b06-e853-481d-9e89-59057aa39465}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  {b5cb6a0b-e068-4ef5-881d-77be6017f68b}, !- Lights Definition Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space or SpaceType Name
  {3cf25c32-5f98-4c88-89dc-4ea019234bc8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92a17a4a-cbf3-41ad-b698-7f6ae3ba7e26}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {be6a9ff3-46da-4c90-a370-f3636e79f3af}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  {92a17a4a-cbf3-41ad-b698-7f6ae3ba7e26}, !- Electric Equipment Definition Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space or SpaceType Name
  {77427686-a03f-42f9-900c-2844c05fca08}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d808733c-5b2a-4537-bf10-4228d7e627e8}, !- Handle
  MediumOffice Building_Infiltration,     !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space or SpaceType Name
  {59ed27e2-34aa-4b10-908d-9f0ab6a23479}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {4339f218-6f4d-4feb-8833-f30652ac99e9}, !- Handle
  MediumOffice Building_Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {2a39b63e-280b-4c59-89ee-2e2b28e3502a}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {00e1ccc6-be2b-46ec-92bd-b0da7bff59c7}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {2e513a9c-b729-47e1-a5ca-8dd578256598}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {20581e91-41dd-4e73-a3d6-2251c581f850}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {00074a16-7608-435e-bc9e-1d4d0605169f}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {97674cf3-8224-4964-a83d-a9f06565438f}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {cb088eff-cbfc-4fb5-8d3d-5d7ee232e9e1}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0ffde814-a697-4f5a-ac2c-60bb4c2b9b03}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0c4b1ef8-0fa4-40ff-962a-57f582ffb34f}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {be672b32-3a44-4649-b796-220eff994116}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {282ea594-0b29-4942-b02e-928c9d0d8269}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {1e194cd7-40d3-4c14-bcb5-4044acfb2676}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {2a242734-7724-4326-a2ac-8ea859d912a2}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {d15cca8f-191d-49d6-8396-a593cfd76dbf}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a4bbb3cf-332a-469e-913a-44f0c1a888ba}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {e9e09484-45a1-4db6-a26f-dcb1da7948fc}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {68a70ac4-1b61-4a2d-91ef-a25926dbf81d}, !- Handle
  Generic Interior Door,                  !- Name
  {172eb515-ce01-49ac-9fc7-a4d765bb2f27}, !- Surface Rendering Name
  {2e513a9c-b729-47e1-a5ca-8dd578256598}; !- Layer 1

OS:Construction,
  {719f4df5-4e0f-400f-97b6-aefc70dc3ff7}, !- Handle
  Generic Single Pane,                    !- Name
  {cdb81958-8f8a-4378-b38d-05a767bdefb9}, !- Surface Rendering Name
  {e9e09484-45a1-4db6-a26f-dcb1da7948fc}; !- Layer 1

OS:Construction,
  {e904ac5e-b897-4da4-90b6-5f124eaf6f3b}, !- Handle
  Generic Shade,                          !- Name
  {c28daad2-4bf7-4380-8e5d-64713f833370}, !- Surface Rendering Name
  {d2a481f0-0461-415c-af49-993eb2eda401}; !- Layer 1

OS:Material,
  {d2a481f0-0461-415c-af49-993eb2eda401}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {86ca25c0-59d0-4c5c-ba05-35c87073720c}, !- Handle
  Generic Context,                        !- Name
  {eb582c5c-3921-4af3-9623-fa7ca8b0acf0}, !- Surface Rendering Name
  {245385c7-b73e-4b0b-a572-c397c1d63b3a}; !- Layer 1

OS:Material,
  {245385c7-b73e-4b0b-a572-c397c1d63b3a}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {657cb654-6b68-45c5-8631-d7435eb94434}, !- Handle
  Generic Interior Ceiling,               !- Name
  {0d104217-7634-4766-80ff-99a4af9a688d}, !- Surface Rendering Name
  {d15cca8f-191d-49d6-8396-a593cfd76dbf}, !- Layer 1
  {0c4b1ef8-0fa4-40ff-962a-57f582ffb34f}, !- Layer 2
  {00e1ccc6-be2b-46ec-92bd-b0da7bff59c7}; !- Layer 3

OS:Construction,
  {40463c05-a2e7-47d9-aabf-bee5fceb7e82}, !- Handle
  Generic Interior Wall,                  !- Name
  {b217f6f7-98c5-4dae-91c3-4551d870ad33}, !- Surface Rendering Name
  {cb088eff-cbfc-4fb5-8d3d-5d7ee232e9e1}, !- Layer 1
  {0ffde814-a697-4f5a-ac2c-60bb4c2b9b03}, !- Layer 2
  {cb088eff-cbfc-4fb5-8d3d-5d7ee232e9e1}; !- Layer 3

OS:Construction,
  {5b96c7e4-b242-43b7-ad5c-ffdb2ed2fdf1}, !- Handle
  Generic Exposed Floor,                  !- Name
  {ede6f817-807f-43fd-a68a-b5c314d9e811}, !- Surface Rendering Name
  {2a242734-7724-4326-a2ac-8ea859d912a2}, !- Layer 1
  {0c4b1ef8-0fa4-40ff-962a-57f582ffb34f}, !- Layer 2
  {282ea594-0b29-4942-b02e-928c9d0d8269}, !- Layer 3
  {d15cca8f-191d-49d6-8396-a593cfd76dbf}; !- Layer 4

OS:Construction,
  {fbb978f8-7959-4a44-8b46-2a9b40dce6d3}, !- Handle
  Generic Interior Floor,                 !- Name
  {69ab9c79-56a4-4acc-8721-1a8e7877fd75}, !- Surface Rendering Name
  {00e1ccc6-be2b-46ec-92bd-b0da7bff59c7}, !- Layer 1
  {0c4b1ef8-0fa4-40ff-962a-57f582ffb34f}, !- Layer 2
  {d15cca8f-191d-49d6-8396-a593cfd76dbf}; !- Layer 3

OS:Construction,
  {91c05814-1d02-446e-b24b-4de442a7c2df}, !- Handle
  Generic Ground Slab,                    !- Name
  {97e5a81b-286b-4587-a94b-48944197534b}, !- Surface Rendering Name
  {282ea594-0b29-4942-b02e-928c9d0d8269}, !- Layer 1
  {20581e91-41dd-4e73-a3d6-2251c581f850}; !- Layer 2

OS:Construction,
  {d5c07dd2-5c59-4be3-8c5c-cb5f74f1a3df}, !- Handle
  Generic Roof,                           !- Name
  {fb9796c8-2a85-476e-b004-bdebe461ad4f}, !- Surface Rendering Name
  {2a39b63e-280b-4c59-89ee-2e2b28e3502a}, !- Layer 1
  {282ea594-0b29-4942-b02e-928c9d0d8269}, !- Layer 2
  {d15cca8f-191d-49d6-8396-a593cfd76dbf}, !- Layer 3
  {0c4b1ef8-0fa4-40ff-962a-57f582ffb34f}, !- Layer 4
  {00e1ccc6-be2b-46ec-92bd-b0da7bff59c7}; !- Layer 5

OS:Construction,
  {aa96abfd-fbb5-47f4-8d6e-d6146ffa5aca}, !- Handle
  Generic Exterior Wall,                  !- Name
  {aa8fe366-994d-4f34-a010-baea955179b0}, !- Surface Rendering Name
  {be672b32-3a44-4649-b796-220eff994116}, !- Layer 1
  {d15cca8f-191d-49d6-8396-a593cfd76dbf}, !- Layer 2
  {282ea594-0b29-4942-b02e-928c9d0d8269}, !- Layer 3
  {0ffde814-a697-4f5a-ac2c-60bb4c2b9b03}, !- Layer 4
  {cb088eff-cbfc-4fb5-8d3d-5d7ee232e9e1}; !- Layer 5

OS:Construction,
  {2050424e-4db7-4841-b099-6cdfe56b2eca}, !- Handle
  Generic Underground Wall,               !- Name
  {3f1ba780-01bb-440f-afeb-9626511fafa4}, !- Surface Rendering Name
  {282ea594-0b29-4942-b02e-928c9d0d8269}, !- Layer 1
  {20581e91-41dd-4e73-a3d6-2251c581f850}, !- Layer 2
  {0ffde814-a697-4f5a-ac2c-60bb4c2b9b03}, !- Layer 3
  {cb088eff-cbfc-4fb5-8d3d-5d7ee232e9e1}; !- Layer 4

OS:Construction:AirBoundary,
  {4fa8f6dd-4dd3-49f0-b68a-500a0801e5ba}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {b74f5bee-298c-41f7-ba7e-0503d5789c20}, !- Handle
  Generic Underground Roof,               !- Name
  {782e1b9a-4e38-4460-8ee3-a722cb748269}, !- Surface Rendering Name
  {282ea594-0b29-4942-b02e-928c9d0d8269}, !- Layer 1
  {20581e91-41dd-4e73-a3d6-2251c581f850}, !- Layer 2
  {0c4b1ef8-0fa4-40ff-962a-57f582ffb34f}, !- Layer 3
  {00e1ccc6-be2b-46ec-92bd-b0da7bff59c7}; !- Layer 4

OS:Construction,
  {e641df76-392b-4c17-a868-915889061695}, !- Handle
  Generic Double Pane,                    !- Name
  {3583c776-9102-498b-98f3-16b7f130ab82}, !- Surface Rendering Name
  {1e194cd7-40d3-4c14-bcb5-4044acfb2676}, !- Layer 1
  {00074a16-7608-435e-bc9e-1d4d0605169f}, !- Layer 2
  {e9e09484-45a1-4db6-a26f-dcb1da7948fc}; !- Layer 3

OS:Construction,
  {4882e503-1f5a-47c9-9cdc-e69c37fe6d3f}, !- Handle
  Generic Exterior Door,                  !- Name
  {f84becd9-2a4b-4fee-8069-8d9aeaf25fcc}, !- Surface Rendering Name
  {2a242734-7724-4326-a2ac-8ea859d912a2}, !- Layer 1
  {a4bbb3cf-332a-469e-913a-44f0c1a888ba}, !- Layer 2
  {2a242734-7724-4326-a2ac-8ea859d912a2}; !- Layer 3

OS:StandardsInformation:Construction,
  {62f32533-7ac4-4442-a3d6-fab91dd004d6}, !- Handle
  {e641df76-392b-4c17-a868-915889061695}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {157cc86c-f394-4f8b-b17d-5ed73f86604d}, !- Handle
  {4882e503-1f5a-47c9-9cdc-e69c37fe6d3f}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {dba67668-9323-4fb5-8c5f-d95a3065ae48}, !- Handle
  Always On,                              !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  {3d8e6ffc-618d-4505-98a8-1ef93f4d5b1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d8e6ffc-618d-4505-98a8-1ef93f4d5b1a}, !- Handle
  Always On_Day Schedule,                 !- Name
  {295c1b2d-08bd-4e73-b4e3-3b336f5d4108}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Handle
  Room_952_4e317a99_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f6d3c5c-af13-4f49-821a-c82fd0371852}, !- Building Story Name
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}; !- Thermal Zone Name

OS:ThermalZone,
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- Handle
  Room_952_4e317a99,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556350965,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25110903-de33-478a-a30a-01d4624b8172}, !- Zone Air Inlet Port List
  {64b33606-f6e1-4e43-9e91-373fe4438c60}, !- Zone Air Exhaust Port List
  {11318c43-0f36-439a-bf63-8f09544c789c}, !- Zone Air Node Name
  {24f67634-6b40-4ad6-b1e5-fd5fcb5e64e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d180cb1b-3964-4209-bdfb-e1eb26f11adf}, !- Group Rendering Name
  {e2146dbb-c3b0-41a9-bcc6-a8b3f1a12426}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d63bc9a-5201-4c27-9744-360f7dfb845f}, !- Handle
  Node 1,                                 !- Name
  {11318c43-0f36-439a-bf63-8f09544c789c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11318c43-0f36-439a-bf63-8f09544c789c}, !- Handle
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- Source Object
  11,                                     !- Outlet Port
  {4d63bc9a-5201-4c27-9744-360f7dfb845f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25110903-de33-478a-a30a-01d4624b8172}, !- Handle
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- HVAC Component
  {9e0b7728-e3f2-45b8-a287-2dc00b87729a}; !- Port 1

OS:PortList,
  {64b33606-f6e1-4e43-9e91-373fe4438c60}, !- Handle
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- HVAC Component
  {f06905a8-f849-47ad-98f8-a42e29570767}; !- Port 1

OS:PortList,
  {24f67634-6b40-4ad6-b1e5-fd5fcb5e64e5}, !- Handle
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- HVAC Component
  {599c3ab0-f986-486d-95f7-b6e38ebaa972}; !- Port 1

OS:Sizing:Zone,
  {b2677ef5-bca5-4aaa-a8c8-3ac55544d80d}, !- Handle
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4619485-5bf3-406f-80b2-7fe0576accd9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00968dae-b417-4b20-8c6b-a1870d613945}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {674014df-8d1f-446d-92e6-9860fdc2a241}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c75a88ef-278d-4720-9e57-7b9b536a9bf2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {f9b6b6d6-88b7-4866-9a38-d83eea884037}, !- Handle
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952;                               !- Feature Value 1

OS:AdditionalProperties,
  {12835342-1e6b-4a0c-851a-17b1ec15bce6}, !- Handle
  {e5ee7b8b-99ba-47fb-aed0-9391d97c8abe}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952;                               !- Feature Value 1

OS:BuildingStory,
  {4f6d3c5c-af13-4f49-821a-c82fd0371852}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {18ef6f7a-9dd0-4ffc-b572-585cc366cbbb}; !- Group Rendering Name

OS:Surface,
  {ce2e219b-664f-480c-9655-8ca22aa4e01b}, !- Handle
  Room_952_4e317a99..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 0,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b66c341e-39d0-4978-93f7-2265e1bbe07d}, !- Handle
  {ce2e219b-664f-480c-9655-8ca22aa4e01b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952_4e317a99..Face0;               !- Feature Value 1

OS:SubSurface,
  {38c4100a-90a6-4ace-a27f-4e62848784d5}, !- Handle
  Room_952_4e317a99..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce2e219b-664f-480c-9655-8ca22aa4e01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96386742535012, 2.66590486188652, 2.8, !- X,Y,Z Vertex 1 {m}
  8.96386742535012, 2.66590486188652, 0.8, !- X,Y,Z Vertex 2 {m}
  6.31209384880573, 2.66590486188652, 0.8, !- X,Y,Z Vertex 3 {m}
  6.31209384880573, 2.66590486188652, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6163988-1d25-415f-ac71-d04376caf2db}, !- Handle
  Room_952_4e317a99..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce2e219b-664f-480c-9655-8ca22aa4e01b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.64915045466963, 2.66590486188652, 2.8, !- X,Y,Z Vertex 1 {m}
  5.64915045466963, 2.66590486188652, 0.8, !- X,Y,Z Vertex 2 {m}
  2.99737687812523, 2.66590486188652, 0.8, !- X,Y,Z Vertex 3 {m}
  2.99737687812523, 2.66590486188652, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b446bbd-210c-440b-9266-38502822ed9a}, !- Handle
  Room_952_4e317a99..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-16, 4;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b2c1a522-29c0-4a5f-bb23-a8caea591f50}, !- Handle
  {2b446bbd-210c-440b-9266-38502822ed9a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952_4e317a99..Face1;               !- Feature Value 1

OS:SubSurface,
  {1f66ace8-e657-4df2-9b44-e212c56ad1be}, !- Handle
  Room_952_4e317a99..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b446bbd-210c-440b-9266-38502822ed9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931466295147, 2.39931437569787, 2.8, !- X,Y,Z Vertex 1 {m}
  2.39931466295147, 2.39931437569787, 0.8, !- X,Y,Z Vertex 2 {m}
  0.266590518105719, 0.266590486188652, 0.8, !- X,Y,Z Vertex 3 {m}
  0.266590518105719, 0.266590486188652, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c10445e-5ee9-4555-97a5-5bc0184a3b8b}, !- Handle
  Room_952_4e317a99..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {507c28bf-c372-48eb-a5ef-4e0529c1bc89}, !- Handle
  {8c10445e-5ee9-4555-97a5-5bc0184a3b8b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952_4e317a99..Face2;               !- Feature Value 1

OS:SubSurface,
  {4262c5ee-090c-4744-8720-5cf576c8f23b}, !- Handle
  Room_952_4e317a99..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c10445e-5ee9-4555-97a5-5bc0184a3b8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6946532110745, 0.266590486188652, 2.8, !- X,Y,Z Vertex 1 {m}
  11.6946532110745, 0.266590486188652, 0.8, !- X,Y,Z Vertex 2 {m}
  9.56192957671333, 2.39931437569787, 0.8, !- X,Y,Z Vertex 3 {m}
  9.56192957671333, 2.39931437569787, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e161db31-5d89-48f1-a8ea-14df1cb7e438}, !- Handle
  Room_952_4e317a99..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 4,             !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {60669e76-af31-4bca-9b62-076ac27b28d7}, !- Handle
  {e161db31-5d89-48f1-a8ea-14df1cb7e438}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952_4e317a99..Face3;               !- Feature Value 1

OS:Surface,
  {fbbf1a15-11e2-4fd7-9c98-dd9563ae09f6}, !- Handle
  Room_952_4e317a99..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 0,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7acd6805-7fe5-415b-8eb0-ff2a926585e0}, !- Handle
  {fbbf1a15-11e2-4fd7-9c98-dd9563ae09f6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952_4e317a99..Face4;               !- Feature Value 1

OS:Surface,
  {aee38d61-fe48-4ac1-ab0b-63f747dcd6bd}, !- Handle
  Room_952_4e317a99..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 4,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 4.44089209850063e-16, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0cc57c4-7ac0-4abd-a67a-523bb72a019c}, !- Handle
  {aee38d61-fe48-4ac1-ab0b-63f747dcd6bd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_952_4e317a99..Face5;               !- Feature Value 1

OS:SubSurface,
  {67f74ee9-82cc-471c-bacc-bbb7d8344589}, !- Handle
  Room_952_4e317a99..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aee38d61-fe48-4ac1-ab0b-63f747dcd6bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.299031091634242, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  0.299031091634242, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  2.69127982470818, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  2.69127982470818, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67671468-8bfc-4c39-b862-ba3fe0a61d5b}, !- Handle
  Room_952_4e317a99..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aee38d61-fe48-4ac1-ab0b-63f747dcd6bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28934200797667, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  3.28934200797667, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  5.6815907410506, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  5.6815907410506, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89f64c1c-c466-4d4b-84e9-94033eca2db6}, !- Handle
  Room_952_4e317a99..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aee38d61-fe48-4ac1-ab0b-63f747dcd6bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27965292431909, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  6.27965292431909, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  8.67190165739303, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  8.67190165739303, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bb3abea-980d-49e0-b373-ebb2a10259ec}, !- Handle
  Room_952_4e317a99..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aee38d61-fe48-4ac1-ab0b-63f747dcd6bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.26996384066151, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  9.26996384066151, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  11.6622125737355, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  11.6622125737355, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {cd3ca7c1-108c-4782-93a2-c04759d3add5}, !- Handle
  MediumOffice Building_Service Hot Water..Room_952_4e317a99, !- Name
  General,                                !- End-Use Subcategory
  2.66721642791277e-07,                   !- Peak Flow Rate {m3/s}
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Target Temperature Schedule Name
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Sensible Fraction Schedule Name
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {37ea14af-7466-4147-bfae-a44c3e74a9da}, !- Handle
  MediumOffice Building_Service Hot Water..Room_952_4e317a99, !- Name
  {cd3ca7c1-108c-4782-93a2-c04759d3add5}, !- Water Use Equipment Definition Name
  {0bc1feaa-8f8f-479a-9e22-cdda3a378315}, !- Space Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {ec4d3a9c-afa5-4a95-818d-336093b25420}, !- Handle
  Always On Discrete,                     !- Name
  {3b401976-ba90-484a-bf15-9ec6e3deef0e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3b401976-ba90-484a-bf15-9ec6e3deef0e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Handle
  60.0C Hot Water,                        !- Name
  {ab8cffbd-5eb7-4fe9-acfd-7fe71d4a61bd}, !- Schedule Type Limits Name
  {d98fc762-40f8-45e9-9e44-78b8103eb60d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d98fc762-40f8-45e9-9e44-78b8103eb60d}, !- Handle
  Schedule Day 15,                        !- Name
  {ab8cffbd-5eb7-4fe9-acfd-7fe71d4a61bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {b00aba48-8085-43d3-a670-ae1dd46e118c}, !- Handle
  Water Use Connections 1,                !- Name
  {8db00b55-fec5-44c0-bbc3-5719b75d4a90}, !- Inlet Node Name
  {ab454072-a5ce-48b8-9f23-dfc2f239adaf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37ea14af-7466-4147-bfae-a44c3e74a9da}; !- Water Use Equipment Name 1

OS:ScheduleTypeLimits,
  {ab8cffbd-5eb7-4fe9-acfd-7fe71d4a61bd}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {6ab73328-1ec0-4696-b8d6-7cd9daffa5c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab73328-1ec0-4696-b8d6-7cd9daffa5c9}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {da497d0f-f2de-442f-bb0a-857f9cefaefb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da497d0f-f2de-442f-bb0a-857f9cefaefb}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2146dbb-c3b0-41a9-bcc6-a8b3f1a12426}, !- Handle
  MediumOffice Building_Setpoint,         !- Name
  {b0684c41-a8dc-44af-852b-9a593b43b58e}, !- Heating Setpoint Temperature Schedule Name
  {73bd694f-d177-42a8-a011-836f67a028d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Handle
  Room_953_cf17253e_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b7856891-81ed-4c61-b6f1-bd276802c763}, !- Building Story Name
  {02f91358-cc76-4939-892f-77e1863b4e13}; !- Thermal Zone Name

OS:ThermalZone,
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- Handle
  Room_953_cf17253e,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556350965,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae0ed0d6-cb2d-42c8-b5fd-3c11c9b88ae3}, !- Zone Air Inlet Port List
  {6b602913-c791-43d1-813d-95c2b869d690}, !- Zone Air Exhaust Port List
  {581a70eb-17ec-4653-ad0a-774e2463e2fc}, !- Zone Air Node Name
  {70bbf8f2-b333-47de-b7f2-61e5190c62d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cdc8b667-24b2-4132-a6ce-4dcaa5013a19}, !- Group Rendering Name
  {ea789932-dab6-429b-973c-4a1d4abb381d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f83afe09-2605-4c61-a736-99d3b806b8e5}, !- Handle
  Node 2,                                 !- Name
  {581a70eb-17ec-4653-ad0a-774e2463e2fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {581a70eb-17ec-4653-ad0a-774e2463e2fc}, !- Handle
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- Source Object
  11,                                     !- Outlet Port
  {f83afe09-2605-4c61-a736-99d3b806b8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae0ed0d6-cb2d-42c8-b5fd-3c11c9b88ae3}, !- Handle
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- HVAC Component
  {7d46d1c9-9e4e-4222-86dc-2c8f1309c3dc}; !- Port 1

OS:PortList,
  {6b602913-c791-43d1-813d-95c2b869d690}, !- Handle
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- HVAC Component
  {1f1cd0da-e790-4e83-b0e9-538c4ee0bc84}; !- Port 1

OS:PortList,
  {70bbf8f2-b333-47de-b7f2-61e5190c62d0}, !- Handle
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- HVAC Component
  {7cc3f6d2-8043-459f-a337-f94fa9237c67}; !- Port 1

OS:Sizing:Zone,
  {a5910e8f-0c38-4671-82e8-2cc127bd1ee0}, !- Handle
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {97433f57-bf1c-4631-b479-87cd996d82e7}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eddc62b3-32c3-4efd-93d3-f98b60ec7fa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {843cc560-514e-4f76-a9f3-a0dc0120a149}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0061f382-3efe-4062-80ec-9aee70b579d2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {12de426d-da00-4bee-b231-f763fe1ffc05}, !- Handle
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953;                               !- Feature Value 1

OS:AdditionalProperties,
  {7a7b7cda-9ba6-4f1e-87eb-5167ffdb9c9d}, !- Handle
  {02f91358-cc76-4939-892f-77e1863b4e13}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953;                               !- Feature Value 1

OS:BuildingStory,
  {b7856891-81ed-4c61-b6f1-bd276802c763}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5b31e0a7-8f03-4e9d-b978-ee9f7c424f00}; !- Group Rendering Name

OS:Surface,
  {be088f5e-9737-4d35-9162-8a0e100ecefa}, !- Handle
  Room_953_cf17253e..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -1.11022302462516e-16, 4, !- X,Y,Z Vertex 2 {m}
  0, -1.11022302462516e-16, 4,            !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6f7d221a-e2c8-413a-a279-91494165cabd}, !- Handle
  {be088f5e-9737-4d35-9162-8a0e100ecefa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953_cf17253e..Face0;               !- Feature Value 1

OS:Surface,
  {c2d07dd0-0fcd-4839-8793-9ec4d43ad6df}, !- Handle
  Room_953_cf17253e..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {22aef483-4ffd-45ca-96a7-8eb9ecc1c31d}, !- Handle
  {c2d07dd0-0fcd-4839-8793-9ec4d43ad6df}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953_cf17253e..Face1;               !- Feature Value 1

OS:SubSurface,
  {7e2108dc-64fd-4760-bdd0-40cce89bcfc8}, !- Handle
  Room_953_cf17253e..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2d07dd0-0fcd-4839-8793-9ec4d43ad6df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96386742535012, 2.66590486188652, 6.8, !- X,Y,Z Vertex 1 {m}
  8.96386742535012, 2.66590486188652, 4.8, !- X,Y,Z Vertex 2 {m}
  6.31209384880573, 2.66590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  6.31209384880573, 2.66590486188652, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b23bb60f-e666-41a1-9575-f0432bb2ed41}, !- Handle
  Room_953_cf17253e..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2d07dd0-0fcd-4839-8793-9ec4d43ad6df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.64915045466963, 2.66590486188652, 6.8, !- X,Y,Z Vertex 1 {m}
  5.64915045466963, 2.66590486188652, 4.8, !- X,Y,Z Vertex 2 {m}
  2.99737687812523, 2.66590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  2.99737687812523, 2.66590486188652, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e90e15-ba59-4095-9d4d-4472a3b82859}, !- Handle
  Room_953_cf17253e..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  0, -1.11022302462516e-16, 4,            !- X,Y,Z Vertex 3 {m}
  0, 4.16333634234434e-16, 8;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {385cfaef-a3bb-46f2-87a6-453ca43d6c18}, !- Handle
  {19e90e15-ba59-4095-9d4d-4472a3b82859}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953_cf17253e..Face2;               !- Feature Value 1

OS:SubSurface,
  {4f3363fd-288a-40b4-bb62-65959aa09845}, !- Handle
  Room_953_cf17253e..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19e90e15-ba59-4095-9d4d-4472a3b82859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931466295147, 2.39931437569787, 6.8, !- X,Y,Z Vertex 1 {m}
  2.39931466295147, 2.39931437569787, 4.8, !- X,Y,Z Vertex 2 {m}
  0.266590518105718, 0.266590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  0.266590518105718, 0.266590486188652, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76624967-a483-424c-9484-52e57c390912}, !- Handle
  Room_953_cf17253e..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 4.16333634234434e-16, 8, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -1.11022302462516e-16, 4, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c540596c-2fc6-4b0c-999b-cc8af8740a7e}, !- Handle
  {76624967-a483-424c-9484-52e57c390912}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953_cf17253e..Face3;               !- Feature Value 1

OS:SubSurface,
  {ba92d649-bdf2-422a-891c-f29b0bdd9cd1}, !- Handle
  Room_953_cf17253e..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76624967-a483-424c-9484-52e57c390912}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6946532110745, 0.266590486188653, 6.8, !- X,Y,Z Vertex 1 {m}
  11.6946532110745, 0.266590486188653, 4.8, !- X,Y,Z Vertex 2 {m}
  9.56192957671333, 2.39931437569787, 4.8, !- X,Y,Z Vertex 3 {m}
  9.56192957671333, 2.39931437569787, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7203334c-0a2b-4233-867d-a2cbf7e06b0c}, !- Handle
  Room_953_cf17253e..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.16333634234434e-16, 8,             !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 4.16333634234434e-16, 8, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {36aeff89-7413-4631-a1f8-4a786fa161d1}, !- Handle
  {7203334c-0a2b-4233-867d-a2cbf7e06b0c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953_cf17253e..Face4;               !- Feature Value 1

OS:Surface,
  {f857e35c-cd0c-444a-8720-2ec8709403e7}, !- Handle
  Room_953_cf17253e..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.16333634234434e-16, 8,             !- X,Y,Z Vertex 1 {m}
  0, -1.11022302462516e-16, 4,            !- X,Y,Z Vertex 2 {m}
  11.9612436653697, -1.11022302462516e-16, 4, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 4.16333634234434e-16, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0376c335-8cf9-4de5-bc72-a65e461ea946}, !- Handle
  {f857e35c-cd0c-444a-8720-2ec8709403e7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_953_cf17253e..Face5;               !- Feature Value 1

OS:SubSurface,
  {e3f9c916-56c9-4119-b2c6-2e1621c96d41}, !- Handle
  Room_953_cf17253e..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f857e35c-cd0c-444a-8720-2ec8709403e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.299031091634242, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  0.299031091634242, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  2.69127982470818, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  2.69127982470818, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f276dd0-ae12-424f-88c0-508d6085ebc6}, !- Handle
  Room_953_cf17253e..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f857e35c-cd0c-444a-8720-2ec8709403e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28934200797667, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  3.28934200797667, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  5.6815907410506, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  5.6815907410506, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {040d9d35-3625-48fd-a4a5-4d86fba9900b}, !- Handle
  Room_953_cf17253e..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f857e35c-cd0c-444a-8720-2ec8709403e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27965292431909, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  6.27965292431909, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  8.67190165739303, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  8.67190165739303, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2aa00def-3839-4561-9b09-1d64ab3e0195}, !- Handle
  Room_953_cf17253e..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f857e35c-cd0c-444a-8720-2ec8709403e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.26996384066151, 2.58126853225349e-16, 6.8, !- X,Y,Z Vertex 1 {m}
  9.26996384066151, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 2 {m}
  11.6622125737355, -5.55111512312578e-18, 4.8, !- X,Y,Z Vertex 3 {m}
  11.6622125737355, 2.58126853225349e-16, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {592983b5-ecc6-49a8-b09b-3ecbdc28ede3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_953_cf17253e, !- Name
  General,                                !- End-Use Subcategory
  2.66721642791277e-07,                   !- Peak Flow Rate {m3/s}
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Target Temperature Schedule Name
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Sensible Fraction Schedule Name
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c742f3c2-c125-4d98-8c84-7e6a14f8f8a0}, !- Handle
  MediumOffice Building_Service Hot Water..Room_953_cf17253e, !- Name
  {592983b5-ecc6-49a8-b09b-3ecbdc28ede3}, !- Water Use Equipment Definition Name
  {3f8fceb4-054a-48fc-a531-cd23c947f3bc}, !- Space Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1eac9cbf-c1aa-47a2-8312-b472178feb3b}, !- Handle
  Water Use Connections 2,                !- Name
  {6cda2ec1-5abf-410f-a373-f0aead3c48c0}, !- Inlet Node Name
  {3ecc3205-cab7-46e4-b380-fb31fe680b81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c742f3c2-c125-4d98-8c84-7e6a14f8f8a0}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ea789932-dab6-429b-973c-4a1d4abb381d}, !- Handle
  MediumOffice Building_Setpoint 1,       !- Name
  {b0684c41-a8dc-44af-852b-9a593b43b58e}, !- Heating Setpoint Temperature Schedule Name
  {73bd694f-d177-42a8-a011-836f67a028d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Handle
  Room_954_d93fa366_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f01d18b6-e8dd-44cb-af4f-e6bbcb151f3d}, !- Building Story Name
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}; !- Thermal Zone Name

OS:ThermalZone,
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- Handle
  Room_954_d93fa366,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556350965,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9e56843-24ed-49d5-a496-9b950409a178}, !- Zone Air Inlet Port List
  {1db58c06-f690-4515-b5ac-395f94838f42}, !- Zone Air Exhaust Port List
  {a72339e4-7170-4d5c-a66d-629a3ad48011}, !- Zone Air Node Name
  {1fb10621-c92e-45d6-b823-0dbdec23db5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9439f46-2faa-448e-ac27-e063dc2f751b}, !- Group Rendering Name
  {e066ce98-6bc9-4418-a831-bcac8e182ecd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34bf7e46-33fe-4a6d-82c2-b8b9f081f98c}, !- Handle
  Node 3,                                 !- Name
  {a72339e4-7170-4d5c-a66d-629a3ad48011}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a72339e4-7170-4d5c-a66d-629a3ad48011}, !- Handle
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- Source Object
  11,                                     !- Outlet Port
  {34bf7e46-33fe-4a6d-82c2-b8b9f081f98c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9e56843-24ed-49d5-a496-9b950409a178}, !- Handle
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- HVAC Component
  {bd975a47-31df-4710-a77d-361997600061}; !- Port 1

OS:PortList,
  {1db58c06-f690-4515-b5ac-395f94838f42}, !- Handle
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- HVAC Component
  {bbefae30-eb54-41cc-a353-3e8ae025bb91}; !- Port 1

OS:PortList,
  {1fb10621-c92e-45d6-b823-0dbdec23db5f}, !- Handle
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- HVAC Component
  {c238849c-f938-405b-ab4e-0fb7631004bf}; !- Port 1

OS:Sizing:Zone,
  {8b854edd-7392-4db7-a410-daa1f96b6b9a}, !- Handle
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5161f08d-b2c0-4b8f-9b60-df82b6f9e57f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91f81617-4ac2-4cb3-b34f-361eecc90223}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3379f136-5723-45b4-a689-db7f4211edf0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0085360c-f6a4-4d02-9e2e-dfd679bf1c0e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {38e5fffe-ef0b-4523-bf0a-abcbe362629e}, !- Handle
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954;                               !- Feature Value 1

OS:AdditionalProperties,
  {f57d6f44-4d53-4859-833d-b0f4765d745a}, !- Handle
  {a7dca092-60ff-4d91-a23f-31a7d3eff86e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954;                               !- Feature Value 1

OS:BuildingStory,
  {f01d18b6-e8dd-44cb-af4f-e6bbcb151f3d}, !- Handle
  Floor3,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58bfd4f0-52d3-47d9-8069-2064ecc2178d}; !- Group Rendering Name

OS:Surface,
  {4388e2fe-faab-48b9-9d0f-1d978e175a3d}, !- Handle
  Room_954_d93fa366..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -2.77555756156289e-17, 8, !- X,Y,Z Vertex 2 {m}
  0, -2.77555756156289e-17, 8,            !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d6c6e4e2-deff-4af4-a76f-9880252ee8e9}, !- Handle
  {4388e2fe-faab-48b9-9d0f-1d978e175a3d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954_d93fa366..Face0;               !- Feature Value 1

OS:Surface,
  {bfd77b1b-bc4d-42dd-b496-90dea5b5da0c}, !- Handle
  Room_954_d93fa366..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 12, !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8fd04bc7-3f8e-4032-adb0-9dc186255dc6}, !- Handle
  {bfd77b1b-bc4d-42dd-b496-90dea5b5da0c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954_d93fa366..Face1;               !- Feature Value 1

OS:SubSurface,
  {01d76d74-33a6-4bc8-a33b-1277388aec54}, !- Handle
  Room_954_d93fa366..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfd77b1b-bc4d-42dd-b496-90dea5b5da0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.96386742535012, 2.66590486188652, 10.8, !- X,Y,Z Vertex 1 {m}
  8.96386742535012, 2.66590486188652, 8.8, !- X,Y,Z Vertex 2 {m}
  6.31209384880573, 2.66590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  6.31209384880573, 2.66590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d264dd0-c705-4615-b493-aa1da28ab59c}, !- Handle
  Room_954_d93fa366..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfd77b1b-bc4d-42dd-b496-90dea5b5da0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.64915045466963, 2.66590486188652, 10.8, !- X,Y,Z Vertex 1 {m}
  5.64915045466963, 2.66590486188652, 8.8, !- X,Y,Z Vertex 2 {m}
  2.99737687812523, 2.66590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  2.99737687812523, 2.66590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12421006-ebf5-4973-8895-0ae145266037}, !- Handle
  Room_954_d93fa366..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590518105718, 2.66590486188652, 12, !- X,Y,Z Vertex 1 {m}
  2.66590518105718, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  0, -2.77555756156289e-17, 8,            !- X,Y,Z Vertex 3 {m}
  0, 0, 12;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c2d41e3f-f597-4086-96e6-ee82ead7f8ea}, !- Handle
  {12421006-ebf5-4973-8895-0ae145266037}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954_d93fa366..Face2;               !- Feature Value 1

OS:SubSurface,
  {e26be646-7cd6-4d24-9a39-e647c46cf9e2}, !- Handle
  Room_954_d93fa366..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12421006-ebf5-4973-8895-0ae145266037}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39931466295146, 2.39931437569787, 10.8, !- X,Y,Z Vertex 1 {m}
  2.39931466295146, 2.39931437569787, 8.8, !- X,Y,Z Vertex 2 {m}
  0.266590518105718, 0.266590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  0.266590518105718, 0.266590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a98fc0-5bc9-4b01-b2b8-c83be67fc441}, !- Handle
  Room_954_d93fa366..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 1 {m}
  11.9612436653697, -2.77555756156289e-17, 8, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0454d3da-bfbf-42b6-9335-ccab877a1160}, !- Handle
  {38a98fc0-5bc9-4b01-b2b8-c83be67fc441}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954_d93fa366..Face3;               !- Feature Value 1

OS:SubSurface,
  {624ecf7a-8327-4987-8be5-9ec445214e41}, !- Handle
  Room_954_d93fa366..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38a98fc0-5bc9-4b01-b2b8-c83be67fc441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6946532110745, 0.266590486188652, 10.8, !- X,Y,Z Vertex 1 {m}
  11.6946532110745, 0.266590486188652, 8.8, !- X,Y,Z Vertex 2 {m}
  9.56192957671333, 2.39931437569787, 8.8, !- X,Y,Z Vertex 3 {m}
  9.56192957671333, 2.39931437569787, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d072eff3-a7eb-41f8-9e98-9ced2c2a4e2b}, !- Handle
  Room_954_d93fa366..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 12, !- X,Y,Z Vertex 3 {m}
  2.66590518105718, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {509ad95b-3d0c-42a0-b972-b72e66cd7d75}, !- Handle
  {d072eff3-a7eb-41f8-9e98-9ced2c2a4e2b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954_d93fa366..Face4;               !- Feature Value 1

OS:Surface,
  {bf16ef82-80ec-4da8-8ad4-254abb288979}, !- Handle
  Room_954_d93fa366..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12,                               !- X,Y,Z Vertex 1 {m}
  0, -2.77555756156289e-17, 8,            !- X,Y,Z Vertex 2 {m}
  11.9612436653697, -2.77555756156289e-17, 8, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 0, 12;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {88cf083b-54c9-4dfd-9d8d-cc9e5ae2a00a}, !- Handle
  {bf16ef82-80ec-4da8-8ad4-254abb288979}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_954_d93fa366..Face5;               !- Feature Value 1

OS:SubSurface,
  {6c1e509e-6ba9-478c-9cde-d6f308c5f9be}, !- Handle
  Room_954_d93fa366..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf16ef82-80ec-4da8-8ad4-254abb288979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.299031091634242, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  0.299031091634242, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  2.69127982470818, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  2.69127982470818, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e74df19-1e36-4b29-a862-624cc8c9d499}, !- Handle
  Room_954_d93fa366..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf16ef82-80ec-4da8-8ad4-254abb288979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28934200797667, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  3.28934200797667, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  5.6815907410506, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  5.6815907410506, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63af268e-85e1-4f25-813c-128665bb50c9}, !- Handle
  Room_954_d93fa366..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf16ef82-80ec-4da8-8ad4-254abb288979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27965292431909, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  6.27965292431909, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  8.67190165739303, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  8.67190165739303, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd30629a-dca2-408a-b088-37579517a9bc}, !- Handle
  Room_954_d93fa366..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf16ef82-80ec-4da8-8ad4-254abb288979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.26996384066151, -8.32667268468868e-18, 10.8, !- X,Y,Z Vertex 1 {m}
  9.26996384066151, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 2 {m}
  11.6622125737355, -2.22044604925031e-17, 8.8, !- X,Y,Z Vertex 3 {m}
  11.6622125737355, -8.32667268468868e-18, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {f2d01984-3857-49c6-a282-78401e11500e}, !- Handle
  MediumOffice Building_Service Hot Water..Room_954_d93fa366, !- Name
  General,                                !- End-Use Subcategory
  2.66721642791277e-07,                   !- Peak Flow Rate {m3/s}
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Target Temperature Schedule Name
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Sensible Fraction Schedule Name
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9e7da0e9-cacd-47f5-a949-87ecba0f9d64}, !- Handle
  MediumOffice Building_Service Hot Water..Room_954_d93fa366, !- Name
  {f2d01984-3857-49c6-a282-78401e11500e}, !- Water Use Equipment Definition Name
  {2b5cf40d-e862-49cf-80d7-1743fa937d92}, !- Space Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ec3c87cc-51ac-4cbf-9d0b-12c6d016c5ec}, !- Handle
  Water Use Connections 3,                !- Name
  {5f98ab88-114e-4d64-9028-d63d27515021}, !- Inlet Node Name
  {b82f7890-21ae-4635-9415-fbb15b461e5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e7da0e9-cacd-47f5-a949-87ecba0f9d64}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e066ce98-6bc9-4418-a831-bcac8e182ecd}, !- Handle
  MediumOffice Building_Setpoint 2,       !- Name
  {b0684c41-a8dc-44af-852b-9a593b43b58e}, !- Heating Setpoint Temperature Schedule Name
  {73bd694f-d177-42a8-a011-836f67a028d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Handle
  Room_955_3a310b40_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f6d3c5c-af13-4f49-821a-c82fd0371852}, !- Building Story Name
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}; !- Thermal Zone Name

OS:ThermalZone,
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- Handle
  Room_955_3a310b40,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541783677779,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca391a79-ce6a-426a-8831-85d4600ddb68}, !- Zone Air Inlet Port List
  {18e765d6-316b-49c0-b753-d9520e290c8d}, !- Zone Air Exhaust Port List
  {4e626473-9a33-4cf9-acf1-593fb5719120}, !- Zone Air Node Name
  {ebb3b9b9-6b9c-47d3-8426-eb086bce6bd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d2a09c37-87dc-484f-a86b-4338a0546abf}, !- Group Rendering Name
  {35a350ba-c609-4519-86a8-68d537e8b209}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {364151df-744f-4c89-89ba-45e77e08398b}, !- Handle
  Node 4,                                 !- Name
  {4e626473-9a33-4cf9-acf1-593fb5719120}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e626473-9a33-4cf9-acf1-593fb5719120}, !- Handle
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- Source Object
  11,                                     !- Outlet Port
  {364151df-744f-4c89-89ba-45e77e08398b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca391a79-ce6a-426a-8831-85d4600ddb68}, !- Handle
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- HVAC Component
  {927a540a-58e5-491a-89d4-5785e8f166b6}; !- Port 1

OS:PortList,
  {18e765d6-316b-49c0-b753-d9520e290c8d}, !- Handle
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- HVAC Component
  {2f983af2-bdd7-4fbb-a1ff-0d386a53dd30}; !- Port 1

OS:PortList,
  {ebb3b9b9-6b9c-47d3-8426-eb086bce6bd2}, !- Handle
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- HVAC Component
  {96fc5e78-a5fd-4e6a-aff9-cb4511a3bee1}; !- Port 1

OS:Sizing:Zone,
  {9e069039-4dd8-4bbc-abe8-fb7a6745bd31}, !- Handle
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2962a4a6-5d11-44b2-9ca2-88a61cb510a1}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0abb6205-d5f9-435b-81e0-d1b680e1483c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {372eb681-b7af-437c-abf3-5eb113079f09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8dd8e360-3762-47c2-903f-122d567ef486}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {e8bb02a1-c30d-438c-be14-58921d1bca0f}, !- Handle
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955;                               !- Feature Value 1

OS:AdditionalProperties,
  {37b71b05-c81b-4edf-a66c-e24082c89644}, !- Handle
  {b13b2ea3-4a29-4e6d-9a1f-ba95930ed1db}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955;                               !- Feature Value 1

OS:Surface,
  {1372a6ed-d544-4fb0-82f9-3b3bdf1a5a77}, !- Handle
  Room_955_3a310b40..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241818, 2.66590486188652, 4,  !- X,Y,Z Vertex 1 {m}
  9.29533912241818, 2.66590486188652, 0,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bb1b40c0-fc28-4bcc-a3fd-6ec120276c6e}, !- Handle
  {1372a6ed-d544-4fb0-82f9-3b3bdf1a5a77}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955_3a310b40..Face0;               !- Feature Value 1

OS:SubSurface,
  {3eb41359-ec49-46a1-ba55-43052474618f}, !- Handle
  Room_955_3a310b40..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1372a6ed-d544-4fb0-82f9-3b3bdf1a5a77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56192957671333, 2.39931437569787, 2.8, !- X,Y,Z Vertex 1 {m}
  9.56192957671333, 2.39931437569787, 0.8, !- X,Y,Z Vertex 2 {m}
  11.6946532110745, 0.266590486188653, 0.8, !- X,Y,Z Vertex 3 {m}
  11.6946532110745, 0.266590486188653, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Handle
  Room_955_3a310b40..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 2 {m}
  9.29533912241818, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  9.29533912241818, 2.66590486188652, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4aa99df5-1389-46f3-b9bd-8cbea8012366}, !- Handle
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955_3a310b40..Face1;               !- Feature Value 1

OS:SubSurface,
  {88878b60-fb1a-4ad0-aeed-0f8cfd463a99}, !- Handle
  Room_955_3a310b40..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534191551694, 26.0127781701001, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534191551694, 26.0127781701001, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534163267149, 23.6485378350911, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534163267149, 23.6485378350911, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bde2aa0b-a28f-420a-8c67-7d5c26a6aef0}, !- Handle
  Room_955_3a310b40..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534156196013, 23.0574777513389, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534156196013, 23.0574777513389, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534127911469, 20.6932374163299, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534127911469, 20.6932374163299, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f1ff742-864c-4859-879c-bfed28b15ec6}, !- Handle
  Room_955_3a310b40..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534120840333, 20.1021773325777, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534120840333, 20.1021773325777, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534092555788, 17.7379369975687, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534092555788, 17.7379369975687, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ed61b7e-e49b-4141-8683-15ddc72841d4}, !- Handle
  Room_955_3a310b40..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534085484652, 17.1468769138164, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534085484652, 17.1468769138164, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534057200108, 14.7826365788075, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534057200108, 14.7826365788075, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a10f3d3-214d-40f4-8532-0350ac93db3b}, !- Handle
  Room_955_3a310b40..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534050128972, 14.1915764950552, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534050128972, 14.1915764950552, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29534021844427, 11.8273361600463, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29534021844427, 11.8273361600463, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6176ea7f-b61c-4845-9f95-7bd8dc0789af}, !- Handle
  Room_955_3a310b40..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534014773291, 11.236276076294, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29534014773291, 11.236276076294, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29533986488747, 8.87203574128506, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29533986488747, 8.87203574128506, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d429447e-d802-4437-8dea-6fbf96978223}, !- Handle
  Room_955_3a310b40..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29533979417611, 8.28097565753282, 2.8, !- X,Y,Z Vertex 1 {m}
  9.29533979417611, 8.28097565753282, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29533951133066, 5.91673532252385, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29533951133066, 5.91673532252385, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {155dbe90-3231-42f1-af13-27a1aaaab558}, !- Handle
  Room_955_3a310b40..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e26b007c-b999-44a8-8344-90391c703fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953394406193, 5.32567523877161, 2.8, !- X,Y,Z Vertex 1 {m}
  9.2953394406193, 5.32567523877161, 0.8, !- X,Y,Z Vertex 2 {m}
  9.29533915777385, 2.96143490376264, 0.8, !- X,Y,Z Vertex 3 {m}
  9.29533915777385, 2.96143490376264, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efe746a-0bac-470f-a54d-cf9684a8da97}, !- Handle
  Room_955_3a310b40..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10a0679f-0070-4ead-8ba7-639aa6e739c6}, !- Handle
  {2efe746a-0bac-470f-a54d-cf9684a8da97}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955_3a310b40..Face2;               !- Feature Value 1

OS:SubSurface,
  {3e6ccc68-017b-47f3-8df6-98154b4c6bcf}, !- Handle
  Room_955_3a310b40..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2efe746a-0bac-470f-a54d-cf9684a8da97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.694656613612, 28.7076220131711, 2.8, !- X,Y,Z Vertex 1 {m}
  11.694656613612, 28.7076220131711, 0.8, !- X,Y,Z Vertex 2 {m}
  9.56193246895477, 26.5748986343312, 0.8, !- X,Y,Z Vertex 3 {m}
  9.56193246895477, 26.5748986343312, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69292884-0586-4797-b9c1-1d22c37c917b}, !- Handle
  Room_955_3a310b40..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 1 {m}
  9.29533912241818, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78224de5-42ad-47d2-ab18-3562e00eb978}, !- Handle
  {69292884-0586-4797-b9c1-1d22c37c917b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955_3a310b40..Face3;               !- Feature Value 1

OS:Surface,
  {d1cc3fc2-cbea-4b72-8539-cfa4722b2385}, !- Handle
  Room_955_3a310b40..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.29533912241818, 2.66590486188652, 0,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {45682994-bd46-4dda-b486-4bfb4b5fcddd}, !- Handle
  {d1cc3fc2-cbea-4b72-8539-cfa4722b2385}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955_3a310b40..Face4;               !- Feature Value 1

OS:Surface,
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Handle
  Room_955_3a310b40..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2bc2b573-5925-4043-b061-49f5581a7edb}, !- Handle
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_955_3a310b40..Face5;               !- Feature Value 1

OS:SubSurface,
  {1cd601ea-53a7-4c31-b4ce-8d39f9b0b32a}, !- Handle
  Room_955_3a310b40..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612437000329, 0.289742124355264, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612437000329, 0.289742124355264, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612439773389, 2.60767911919735, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612439773389, 2.60767911919735, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cd4b84c-6d27-4296-89b1-7c5e8dc5cfda}, !- Handle
  Room_955_3a310b40..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612440466654, 3.18716336790787, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612440466654, 3.18716336790787, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612443239713, 5.50510036274996, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612443239713, 5.50510036274996, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa0f22d1-a7ea-41e5-b19b-59ed25154bb5}, !- Handle
  Room_955_3a310b40..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612443932978, 6.08458461146048, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612443932978, 6.08458461146048, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612446706038, 8.40252160630256, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612446706038, 8.40252160630256, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07589a11-e673-42ab-9743-6a217cf7ebc5}, !- Handle
  Room_955_3a310b40..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612447399303, 8.98200585501309, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612447399303, 8.98200585501309, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612450172362, 11.2999428498552, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612450172362, 11.2999428498552, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff9437bb-eddf-4d85-9cd3-9b75ec8ba55a}, !- Handle
  Room_955_3a310b40..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612450865627, 11.8794270985657, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612450865627, 11.8794270985657, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612453638687, 14.1973640934078, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612453638687, 14.1973640934078, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b9e333b-ff6a-48d8-ba55-78157b0f3e93}, !- Handle
  Room_955_3a310b40..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612454331951, 14.7768483421183, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612454331951, 14.7768483421183, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612457105011, 17.0947853369604, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612457105011, 17.0947853369604, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48510e09-8fed-4ed7-a7a8-b32166e45f4d}, !- Handle
  Room_955_3a310b40..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612457798276, 17.6742695856709, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612457798276, 17.6742695856709, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612460571335, 19.992206580513, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612460571335, 19.992206580513, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e9f5d19-6536-41f2-a700-340610088a85}, !- Handle
  Room_955_3a310b40..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.96124612646, 20.5716908292235, 2.8,  !- X,Y,Z Vertex 1 {m}
  11.96124612646, 20.5716908292235, 0.8,  !- X,Y,Z Vertex 2 {m}
  11.961246403766, 22.8896278240656, 0.8, !- X,Y,Z Vertex 3 {m}
  11.961246403766, 22.8896278240656, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d272b8c-6fea-45fc-ae64-837132208e4d}, !- Handle
  Room_955_3a310b40..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612464730925, 23.4691120727761, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612464730925, 23.4691120727761, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612467503984, 25.7870490676182, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612467503984, 25.7870490676182, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {172e99de-cc91-4255-87f7-805bf20efe43}, !- Handle
  Room_955_3a310b40..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d13de2cd-08b7-4b37-945b-6a7b07f87e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612468197249, 26.3665333163287, 2.8, !- X,Y,Z Vertex 1 {m}
  11.9612468197249, 26.3665333163287, 0.8, !- X,Y,Z Vertex 2 {m}
  11.9612470970309, 28.6844703111708, 0.8, !- X,Y,Z Vertex 3 {m}
  11.9612470970309, 28.6844703111708, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {6e7f869a-7302-4169-a71e-984f79e521ee}, !- Handle
  MediumOffice Building_Service Hot Water..Room_955_3a310b40, !- Name
  General,                                !- End-Use Subcategory
  7.54893958000541e-07,                   !- Peak Flow Rate {m3/s}
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Target Temperature Schedule Name
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Sensible Fraction Schedule Name
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3c35f3af-1f3e-4252-83f7-f3ff230962ad}, !- Handle
  MediumOffice Building_Service Hot Water..Room_955_3a310b40, !- Name
  {6e7f869a-7302-4169-a71e-984f79e521ee}, !- Water Use Equipment Definition Name
  {a0684f3d-98e6-4005-a6cc-9e0f4bd6b6ac}, !- Space Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {20027081-c1be-4d93-ac31-d0160d9a6f0c}, !- Handle
  Water Use Connections 4,                !- Name
  {73283274-1845-45bf-bc2b-43443cf2a8aa}, !- Inlet Node Name
  {6a92f47a-7e0e-4af7-abc8-4fc2daed1c9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c35f3af-1f3e-4252-83f7-f3ff230962ad}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {35a350ba-c609-4519-86a8-68d537e8b209}, !- Handle
  MediumOffice Building_Setpoint 3,       !- Name
  {b0684c41-a8dc-44af-852b-9a593b43b58e}, !- Heating Setpoint Temperature Schedule Name
  {73bd694f-d177-42a8-a011-836f67a028d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Handle
  Room_956_42bc7170_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b7856891-81ed-4c61-b6f1-bd276802c763}, !- Building Story Name
  {63f9dab4-15d9-415d-8b32-e818c4d79191}; !- Thermal Zone Name

OS:ThermalZone,
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- Handle
  Room_956_42bc7170,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541783677779,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d621d475-2b4c-4f21-9485-24bc0840cd0f}, !- Zone Air Inlet Port List
  {9b812921-80a2-4ea2-8f4e-19a295832e89}, !- Zone Air Exhaust Port List
  {e2e23076-4d12-4978-800f-bb188aef9239}, !- Zone Air Node Name
  {4a77c017-fba6-4c4b-b877-a4b482cf2c2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d658f86-a660-48e9-9142-14e69cfdc458}, !- Group Rendering Name
  {dac29821-07b1-4b47-a88f-5e68660628e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f5cb651-4178-4a37-8a77-64dd0adc2e49}, !- Handle
  Node 5,                                 !- Name
  {e2e23076-4d12-4978-800f-bb188aef9239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2e23076-4d12-4978-800f-bb188aef9239}, !- Handle
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- Source Object
  11,                                     !- Outlet Port
  {1f5cb651-4178-4a37-8a77-64dd0adc2e49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d621d475-2b4c-4f21-9485-24bc0840cd0f}, !- Handle
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- HVAC Component
  {866b1385-e215-4a3c-9c61-9db190a36637}; !- Port 1

OS:PortList,
  {9b812921-80a2-4ea2-8f4e-19a295832e89}, !- Handle
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- HVAC Component
  {2560d9ae-7b57-4ca7-b2f2-b0e1561b7462}; !- Port 1

OS:PortList,
  {4a77c017-fba6-4c4b-b877-a4b482cf2c2d}, !- Handle
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- HVAC Component
  {1dbbfd66-ea06-456c-8107-f69320ae588d}; !- Port 1

OS:Sizing:Zone,
  {42992b60-e2b5-4485-8f3e-93a94258e47e}, !- Handle
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8003043-2802-45f4-9650-137a23c0c642}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcc14c2c-2dfa-4ef1-86a1-8914359036b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20c1259c-db51-4c98-90d7-2baaedc4a6a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3742e23e-68d1-4a7c-ac12-fc73466b0189}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {c9cc6149-ac2f-4cbd-acc0-dadac73a0562}, !- Handle
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956;                               !- Feature Value 1

OS:AdditionalProperties,
  {1a9d7f78-a857-4b9f-81e6-5dc051ee095e}, !- Handle
  {63f9dab4-15d9-415d-8b32-e818c4d79191}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956;                               !- Feature Value 1

OS:Surface,
  {f751839a-6df2-4569-917e-70f443f1e5d8}, !- Handle
  Room_956_42bc7170..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.22044604925031e-16, 4, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f60159a-0cac-4633-95e7-2dd8470ea0b1}, !- Handle
  {f751839a-6df2-4569-917e-70f443f1e5d8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956_42bc7170..Face0;               !- Feature Value 1

OS:Surface,
  {d75b4f4c-83db-4a14-9923-a0760c9f46dc}, !- Handle
  Room_956_42bc7170..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 2.22044604925031e-16, 4, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, -1.72084568816899e-15, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2adb1286-5afe-477a-ab17-e1f990c955e4}, !- Handle
  {d75b4f4c-83db-4a14-9923-a0760c9f46dc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956_42bc7170..Face1;               !- Feature Value 1

OS:SubSurface,
  {43c7339c-cffb-445f-bd05-00a993e49cbf}, !- Handle
  Room_956_42bc7170..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d75b4f4c-83db-4a14-9923-a0760c9f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56192957671333, 2.39931437569787, 6.8, !- X,Y,Z Vertex 1 {m}
  9.56192957671333, 2.39931437569787, 4.8, !- X,Y,Z Vertex 2 {m}
  11.6946532110745, 0.266590486188652, 4.8, !- X,Y,Z Vertex 3 {m}
  11.6946532110745, 0.266590486188653, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Handle
  Room_956_42bc7170..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 4,  !- X,Y,Z Vertex 3 {m}
  9.29533912241817, 2.66590486188652, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c661da57-f93e-487b-bf38-60c0bc7d5944}, !- Handle
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956_42bc7170..Face2;               !- Feature Value 1

OS:SubSurface,
  {b8c1d953-aeeb-4a70-afd0-ce13d559051b}, !- Handle
  Room_956_42bc7170..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534191551694, 26.0127781701001, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534191551694, 26.0127781701001, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534163267149, 23.6485378350911, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534163267149, 23.6485378350911, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce99d947-4cc7-4043-af40-e290fb6f5c99}, !- Handle
  Room_956_42bc7170..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534156196013, 23.0574777513389, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534156196013, 23.0574777513389, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534127911469, 20.6932374163299, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534127911469, 20.6932374163299, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b299976-0a44-4e98-8144-f6059cc31fd7}, !- Handle
  Room_956_42bc7170..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534120840333, 20.1021773325777, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534120840333, 20.1021773325777, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534092555788, 17.7379369975687, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534092555788, 17.7379369975687, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dde7fa95-0150-400e-9532-062e8d86df56}, !- Handle
  Room_956_42bc7170..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534085484652, 17.1468769138164, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534085484652, 17.1468769138164, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534057200108, 14.7826365788075, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534057200108, 14.7826365788075, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4d5df4d-80de-4da4-8cad-fb9043be6920}, !- Handle
  Room_956_42bc7170..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534050128972, 14.1915764950552, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534050128972, 14.1915764950552, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29534021844427, 11.8273361600463, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29534021844427, 11.8273361600463, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bffa89f3-a6f9-44d3-9161-48bab660856d}, !- Handle
  Room_956_42bc7170..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534014773291, 11.236276076294, 6.8, !- X,Y,Z Vertex 1 {m}
  9.29534014773291, 11.236276076294, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29533986488746, 8.87203574128506, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29533986488746, 8.87203574128506, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45e59a64-aba6-4745-a169-c9e4d40922ee}, !- Handle
  Room_956_42bc7170..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953397941761, 8.28097565753282, 6.8, !- X,Y,Z Vertex 1 {m}
  9.2953397941761, 8.28097565753282, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29533951133066, 5.91673532252385, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29533951133066, 5.91673532252385, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4109435-04d4-44ac-a1bf-6af7f9faa295}, !- Handle
  Room_956_42bc7170..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a79dd32-56d5-4b97-9cfe-7f80a609d22f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953394406193, 5.32567523877161, 6.8, !- X,Y,Z Vertex 1 {m}
  9.2953394406193, 5.32567523877161, 4.8, !- X,Y,Z Vertex 2 {m}
  9.29533915777385, 2.96143490376264, 4.8, !- X,Y,Z Vertex 3 {m}
  9.29533915777385, 2.96143490376264, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f329fc7b-6549-4c12-bee4-8b9b1f63d162}, !- Handle
  Room_956_42bc7170..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {98a45488-513e-4f8a-8f2f-ca7cdeecbb38}, !- Handle
  {f329fc7b-6549-4c12-bee4-8b9b1f63d162}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956_42bc7170..Face3;               !- Feature Value 1

OS:SubSurface,
  {b9d00e4b-bce2-4d10-b8a9-7b60f21d8ae9}, !- Handle
  Room_956_42bc7170..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f329fc7b-6549-4c12-bee4-8b9b1f63d162}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.694656613612, 28.7076220131711, 6.8, !- X,Y,Z Vertex 1 {m}
  11.694656613612, 28.7076220131711, 4.8, !- X,Y,Z Vertex 2 {m}
  9.56193246895477, 26.5748986343312, 4.8, !- X,Y,Z Vertex 3 {m}
  9.56193246895477, 26.5748986343312, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d901d8-c7be-4b86-b2a5-c68df0d91ec5}, !- Handle
  Room_956_42bc7170..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, -1.72084568816899e-15, 8, !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3f732127-7052-4ba3-a402-43a88c0a5f2d}, !- Handle
  {04d901d8-c7be-4b86-b2a5-c68df0d91ec5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956_42bc7170..Face4;               !- Feature Value 1

OS:Surface,
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Handle
  Room_956_42bc7170..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, -1.72084568816899e-15, 8, !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.22044604925031e-16, 4, !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fb64597a-2e4c-4197-8f5c-2a30169e8500}, !- Handle
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_956_42bc7170..Face5;               !- Feature Value 1

OS:SubSurface,
  {e818baee-27e9-4cbc-b09a-0e91ef977f0c}, !- Handle
  Room_956_42bc7170..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612437000329, 0.289742124355261, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612437000329, 0.289742124355261, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612439773389, 2.60767911919735, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612439773389, 2.60767911919735, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e9f9365-0c13-4fb0-9be2-b69676adeb51}, !- Handle
  Room_956_42bc7170..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612440466654, 3.18716336790787, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612440466654, 3.18716336790787, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612443239713, 5.50510036274995, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612443239713, 5.50510036274995, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2eb8484b-35fa-4442-806c-2799d1772d62}, !- Handle
  Room_956_42bc7170..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612443932978, 6.08458461146047, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612443932978, 6.08458461146047, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612446706038, 8.40252160630256, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612446706038, 8.40252160630256, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbdbea00-0716-451b-b277-298bb4165a6a}, !- Handle
  Room_956_42bc7170..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612447399303, 8.98200585501308, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612447399303, 8.98200585501308, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612450172362, 11.2999428498552, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612450172362, 11.2999428498552, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b017445d-ea15-430f-b4b7-c2afd9946ab0}, !- Handle
  Room_956_42bc7170..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612450865627, 11.8794270985657, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612450865627, 11.8794270985657, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612453638687, 14.1973640934078, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612453638687, 14.1973640934078, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47c0f393-574f-47a7-badc-b446a5544791}, !- Handle
  Room_956_42bc7170..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612454331951, 14.7768483421183, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612454331951, 14.7768483421183, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612457105011, 17.0947853369604, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612457105011, 17.0947853369604, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a956007e-0009-488a-9442-05d66436f411}, !- Handle
  Room_956_42bc7170..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612457798276, 17.6742695856709, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612457798276, 17.6742695856709, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612460571335, 19.992206580513, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612460571335, 19.992206580513, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcc2416c-b717-4fdc-b758-9e12d0851eb1}, !- Handle
  Room_956_42bc7170..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.96124612646, 20.5716908292235, 6.8,  !- X,Y,Z Vertex 1 {m}
  11.96124612646, 20.5716908292235, 4.8,  !- X,Y,Z Vertex 2 {m}
  11.961246403766, 22.8896278240656, 4.8, !- X,Y,Z Vertex 3 {m}
  11.961246403766, 22.8896278240656, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1101adde-46db-4ec0-9dd9-fd8624857cde}, !- Handle
  Room_956_42bc7170..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612464730925, 23.4691120727761, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612464730925, 23.4691120727761, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612467503984, 25.7870490676182, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612467503984, 25.7870490676182, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5b9ffbb-4009-46d6-a99c-b7c388ce3ed8}, !- Handle
  Room_956_42bc7170..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06378aab-a19a-43f8-9ba7-abe222703fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612468197249, 26.3665333163287, 6.8, !- X,Y,Z Vertex 1 {m}
  11.9612468197249, 26.3665333163287, 4.8, !- X,Y,Z Vertex 2 {m}
  11.9612470970309, 28.6844703111708, 4.8, !- X,Y,Z Vertex 3 {m}
  11.9612470970309, 28.6844703111708, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {a2917154-4dd2-4bdc-b12c-e0551815b578}, !- Handle
  MediumOffice Building_Service Hot Water..Room_956_42bc7170, !- Name
  General,                                !- End-Use Subcategory
  7.54893958000543e-07,                   !- Peak Flow Rate {m3/s}
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Target Temperature Schedule Name
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Sensible Fraction Schedule Name
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {89c5b97b-0f65-4a95-8e59-e84cc878cfe4}, !- Handle
  MediumOffice Building_Service Hot Water..Room_956_42bc7170, !- Name
  {a2917154-4dd2-4bdc-b12c-e0551815b578}, !- Water Use Equipment Definition Name
  {d0f11b0c-83fd-44d4-9bd8-2e71fc5c3ca0}, !- Space Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {be97cecd-d37a-40b5-993f-3c05cd2465df}, !- Handle
  Water Use Connections 5,                !- Name
  {e8507d6f-4653-4082-acdd-2056beef8958}, !- Inlet Node Name
  {598de479-1ebc-455e-b3d1-14a68634ea7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89c5b97b-0f65-4a95-8e59-e84cc878cfe4}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dac29821-07b1-4b47-a88f-5e68660628e6}, !- Handle
  MediumOffice Building_Setpoint 4,       !- Name
  {b0684c41-a8dc-44af-852b-9a593b43b58e}, !- Heating Setpoint Temperature Schedule Name
  {73bd694f-d177-42a8-a011-836f67a028d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Handle
  Room_957_bb002958_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f01d18b6-e8dd-44cb-af4f-e6bbcb151f3d}, !- Building Story Name
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}; !- Thermal Zone Name

OS:ThermalZone,
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- Handle
  Room_957_bb002958,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  280.541783677778,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a25e1d9b-aaeb-4233-9c55-6e4988531f67}, !- Zone Air Inlet Port List
  {55afdf72-ec56-4244-b0e2-c130587199d0}, !- Zone Air Exhaust Port List
  {2293b0d8-8238-4943-b559-992d71ce5803}, !- Zone Air Node Name
  {0c5526e0-2edb-456b-b63e-3cae14f28140}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b868e2d5-0aec-449b-b680-c6bfc5aa983d}, !- Group Rendering Name
  {2dfb21bb-71f3-4a0a-bdc5-2b54d1d63317}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2ce0ece-32d2-4e6d-bf0d-0c8fdd590026}, !- Handle
  Node 6,                                 !- Name
  {2293b0d8-8238-4943-b559-992d71ce5803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2293b0d8-8238-4943-b559-992d71ce5803}, !- Handle
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- Source Object
  11,                                     !- Outlet Port
  {e2ce0ece-32d2-4e6d-bf0d-0c8fdd590026}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a25e1d9b-aaeb-4233-9c55-6e4988531f67}, !- Handle
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- HVAC Component
  {df6ec17d-8168-4d37-9db9-909c1b4c41cc}; !- Port 1

OS:PortList,
  {55afdf72-ec56-4244-b0e2-c130587199d0}, !- Handle
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- HVAC Component
  {32153f53-faa9-40e9-b6b3-6fab7c083df9}; !- Port 1

OS:PortList,
  {0c5526e0-2edb-456b-b63e-3cae14f28140}, !- Handle
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- HVAC Component
  {d2d220dd-6b0d-4a8a-b899-99b65ed6651c}; !- Port 1

OS:Sizing:Zone,
  {e334f928-59ee-4b6f-b7a3-af0b19d4a680}, !- Handle
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d501bb6c-2009-4ac5-a39a-2df30eeed590}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c56ce1c0-8998-4015-8398-ab60bead7471}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e782e270-1966-4a1a-8b21-4da4e7b9bb84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fcdaec67-1e05-4ee1-ab70-c41bdd271e12}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {709b56e1-6bb3-49bc-a3eb-0cfb03ed4318}, !- Handle
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957;                               !- Feature Value 1

OS:AdditionalProperties,
  {15507ba7-b35b-4a50-9a1f-d895225d873d}, !- Handle
  {27291b8d-4242-4171-bae3-8cb3ee4657fa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957;                               !- Feature Value 1

OS:Surface,
  {3df5fcc7-c9b2-4ae1-9c66-f3c0f9266b03}, !- Handle
  Room_957_bb002958..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.77555756156289e-16, 8, !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ac04017-9b01-450d-beec-de217cfdb03c}, !- Handle
  {3df5fcc7-c9b2-4ae1-9c66-f3c0f9266b03}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957_bb002958..Face0;               !- Feature Value 1

OS:Surface,
  {10c6043a-f3e5-4709-b8b9-0a38148fb65e}, !- Handle
  Room_957_bb002958..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29533912241818, 2.66590486188652, 12, !- X,Y,Z Vertex 1 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 2.77555756156289e-16, 8, !- X,Y,Z Vertex 3 {m}
  11.9612436653697, 0, 12;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9d6ac57b-e3d5-4528-8eeb-0dc1386bf03b}, !- Handle
  {10c6043a-f3e5-4709-b8b9-0a38148fb65e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957_bb002958..Face1;               !- Feature Value 1

OS:SubSurface,
  {6a6fe98c-07d3-44bf-baa5-a77d4fb05e80}, !- Handle
  Room_957_bb002958..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10c6043a-f3e5-4709-b8b9-0a38148fb65e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56192957671333, 2.39931437569787, 10.8, !- X,Y,Z Vertex 1 {m}
  9.56192957671333, 2.39931437569787, 8.8, !- X,Y,Z Vertex 2 {m}
  11.6946532110745, 0.266590486188652, 8.8, !- X,Y,Z Vertex 3 {m}
  11.6946532110745, 0.266590486188652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Handle
  Room_957_bb002958..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 12, !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 2 {m}
  9.29533912241817, 2.66590486188652, 8,  !- X,Y,Z Vertex 3 {m}
  9.29533912241818, 2.66590486188652, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4f6b0e44-413c-4a8f-ad14-b7f1e889d960}, !- Handle
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957_bb002958..Face2;               !- Feature Value 1

OS:SubSurface,
  {75c4114c-d049-4386-b054-09e4909df007}, !- Handle
  Room_957_bb002958..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534191551694, 26.0127781701001, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534191551694, 26.0127781701001, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534163267149, 23.6485378350911, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534163267149, 23.6485378350911, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7ff292f-2183-4400-ba2f-352a0d63cb6f}, !- Handle
  Room_957_bb002958..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534156196013, 23.0574777513389, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534156196013, 23.0574777513389, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534127911469, 20.6932374163299, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534127911469, 20.6932374163299, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bee024e9-a53e-409a-80bf-8ffa8462e1b5}, !- Handle
  Room_957_bb002958..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534120840333, 20.1021773325777, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534120840333, 20.1021773325777, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534092555788, 17.7379369975687, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534092555788, 17.7379369975687, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9b1dbfd-4134-4ddc-b89d-715cde1a12f8}, !- Handle
  Room_957_bb002958..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534085484652, 17.1468769138164, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534085484652, 17.1468769138164, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534057200108, 14.7826365788075, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534057200108, 14.7826365788075, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c0aba26-35a9-4e4f-b8ef-53f9345f67ba}, !- Handle
  Room_957_bb002958..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534050128972, 14.1915764950552, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534050128972, 14.1915764950552, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29534021844427, 11.8273361600463, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29534021844427, 11.8273361600463, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aae56749-31b5-4246-816d-ecd2d441e637}, !- Handle
  Room_957_bb002958..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.29534014773291, 11.236276076294, 10.8, !- X,Y,Z Vertex 1 {m}
  9.29534014773291, 11.236276076294, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29533986488746, 8.87203574128506, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29533986488746, 8.87203574128506, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe30d628-653a-4a50-8e8a-06b0e5ede689}, !- Handle
  Room_957_bb002958..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953397941761, 8.28097565753282, 10.8, !- X,Y,Z Vertex 1 {m}
  9.2953397941761, 8.28097565753282, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29533951133066, 5.91673532252385, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29533951133066, 5.91673532252385, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {163caca5-685c-40fc-8ad6-27dacb8f4bfa}, !- Handle
  Room_957_bb002958..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26b796f3-a9c3-48cb-9698-87b906f39aa2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2953394406193, 5.32567523877161, 10.8, !- X,Y,Z Vertex 1 {m}
  9.2953394406193, 5.32567523877161, 8.8, !- X,Y,Z Vertex 2 {m}
  9.29533915777385, 2.96143490376264, 8.8, !- X,Y,Z Vertex 3 {m}
  9.29533915777385, 2.96143490376264, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d66b51e-8078-4cc5-928f-85aec6f9a8cf}, !- Handle
  Room_957_bb002958..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 12, !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 8,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b7916a6c-031a-40d6-a4fc-30753132f8a7}, !- Handle
  {2d66b51e-8078-4cc5-928f-85aec6f9a8cf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957_bb002958..Face3;               !- Feature Value 1

OS:SubSurface,
  {26bbe1cb-83d4-4b47-9b7d-e4f0feb0dccd}, !- Handle
  Room_957_bb002958..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d66b51e-8078-4cc5-928f-85aec6f9a8cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.694656613612, 28.7076220131711, 10.8, !- X,Y,Z Vertex 1 {m}
  11.694656613612, 28.7076220131711, 8.8, !- X,Y,Z Vertex 2 {m}
  9.56193246895477, 26.5748986343312, 8.8, !- X,Y,Z Vertex 3 {m}
  9.56193246895477, 26.5748986343312, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5aabe23-d60c-41e1-a256-850f5d860f71}, !- Handle
  Room_957_bb002958..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 12, !- X,Y,Z Vertex 1 {m}
  9.29533912241818, 2.66590486188652, 12, !- X,Y,Z Vertex 2 {m}
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2f1031d4-4905-47bf-8e1d-06948ebfbe25}, !- Handle
  {c5aabe23-d60c-41e1-a256-850f5d860f71}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957_bb002958..Face4;               !- Feature Value 1

OS:Surface,
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Handle
  Room_957_bb002958..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612436653697, 0, 12,                !- X,Y,Z Vertex 1 {m}
  11.9612436653697, 2.77555756156289e-16, 8, !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 8,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {301c1a8e-4a5d-4418-a283-80cfd309dd05}, !- Handle
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_957_bb002958..Face5;               !- Feature Value 1

OS:SubSurface,
  {fc5ad4aa-8a4d-4e7d-a9a5-33f1cbb1d837}, !- Handle
  Room_957_bb002958..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612437000329, 0.289742124355261, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612437000329, 0.289742124355261, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612439773389, 2.60767911919735, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612439773389, 2.60767911919735, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0b3d898-5d42-496c-8347-de000eb0c157}, !- Handle
  Room_957_bb002958..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612440466654, 3.18716336790787, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612440466654, 3.18716336790787, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612443239713, 5.50510036274995, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612443239713, 5.50510036274995, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19b4658c-2dec-4f6a-bbe3-49ad810cdc60}, !- Handle
  Room_957_bb002958..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612443932978, 6.08458461146047, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612443932978, 6.08458461146047, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612446706038, 8.40252160630256, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612446706038, 8.40252160630256, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10bab491-2fef-4dd2-bdfc-e1a79665c1f1}, !- Handle
  Room_957_bb002958..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612447399303, 8.98200585501308, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612447399303, 8.98200585501308, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612450172362, 11.2999428498552, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612450172362, 11.2999428498552, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22ac6bf2-58b9-4cf0-a806-d3d80eeec345}, !- Handle
  Room_957_bb002958..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612450865627, 11.8794270985657, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612450865627, 11.8794270985657, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612453638687, 14.1973640934078, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612453638687, 14.1973640934078, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59861ddf-1152-417c-aad7-84e3cb5f90c0}, !- Handle
  Room_957_bb002958..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612454331951, 14.7768483421183, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612454331951, 14.7768483421183, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612457105011, 17.0947853369604, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612457105011, 17.0947853369604, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db7a004f-256a-4ac8-b99e-d8a684226261}, !- Handle
  Room_957_bb002958..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612457798276, 17.6742695856709, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612457798276, 17.6742695856709, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612460571335, 19.992206580513, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612460571335, 19.992206580513, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d455e7c-f327-45fb-8173-68c8a7aa613e}, !- Handle
  Room_957_bb002958..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.96124612646, 20.5716908292235, 10.8, !- X,Y,Z Vertex 1 {m}
  11.96124612646, 20.5716908292235, 8.8,  !- X,Y,Z Vertex 2 {m}
  11.961246403766, 22.8896278240656, 8.8, !- X,Y,Z Vertex 3 {m}
  11.961246403766, 22.8896278240656, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d543f3d0-13da-4899-a613-a342ea0532f1}, !- Handle
  Room_957_bb002958..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612464730925, 23.4691120727761, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612464730925, 23.4691120727761, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612467503984, 25.7870490676182, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612467503984, 25.7870490676182, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c2fef03-34d8-4d98-89cd-a4fdede1ba6a}, !- Handle
  Room_957_bb002958..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48d05372-ba63-41ad-9239-daba3f50fbe2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9612468197249, 26.3665333163287, 10.8, !- X,Y,Z Vertex 1 {m}
  11.9612468197249, 26.3665333163287, 8.8, !- X,Y,Z Vertex 2 {m}
  11.9612470970309, 28.6844703111708, 8.8, !- X,Y,Z Vertex 3 {m}
  11.9612470970309, 28.6844703111708, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {c08b8832-056d-4785-b7ed-4c6c5a902ffd}, !- Handle
  MediumOffice Building_Service Hot Water..Room_957_bb002958, !- Name
  General,                                !- End-Use Subcategory
  7.54893958000543e-07,                   !- Peak Flow Rate {m3/s}
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Target Temperature Schedule Name
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Sensible Fraction Schedule Name
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4f57a25d-c636-435b-8e7c-2e3b25267dcd}, !- Handle
  MediumOffice Building_Service Hot Water..Room_957_bb002958, !- Name
  {c08b8832-056d-4785-b7ed-4c6c5a902ffd}, !- Water Use Equipment Definition Name
  {6b7405ed-2738-4083-9a32-5b7598efbab6}, !- Space Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e20a132e-9f31-480c-88d7-c92058271d20}, !- Handle
  Water Use Connections 6,                !- Name
  {1381a8a1-9c56-411e-bbac-cd95d59586de}, !- Inlet Node Name
  {96b61bfb-c5b4-4da0-adba-15de4b08a902}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f57a25d-c636-435b-8e7c-2e3b25267dcd}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2dfb21bb-71f3-4a0a-bdc5-2b54d1d63317}, !- Handle
  MediumOffice Building_Setpoint 5,       !- Name
  {b0684c41-a8dc-44af-852b-9a593b43b58e}, !- Heating Setpoint Temperature Schedule Name
  {73bd694f-d177-42a8-a011-836f67a028d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Handle
  Room_958_eec2321e_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f6d3c5c-af13-4f49-821a-c82fd0371852}, !- Building Story Name
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}; !- Thermal Zone Name

OS:ThermalZone,
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- Handle
  Room_958_eec2321e,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556103016,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e82e439-4fcf-4315-94d1-fdc03fe1945e}, !- Zone Air Inlet Port List
  {4d87f8ae-6c85-4dc2-9d90-a9f60539c761}, !- Zone Air Exhaust Port List
  {2de3fd27-19fc-4326-9d35-05eef04afa36}, !- Zone Air Node Name
  {062d9698-682a-466b-a8a4-889db214a113}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cd9da6d-5c2f-4c2c-a0cb-e52c26946b1b}, !- Group Rendering Name
  {3b623b82-3a2b-43cd-81d3-992a52345ba6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75c33d02-0712-4068-9f7b-7aeeffcea0a8}, !- Handle
  Node 7,                                 !- Name
  {2de3fd27-19fc-4326-9d35-05eef04afa36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2de3fd27-19fc-4326-9d35-05eef04afa36}, !- Handle
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- Source Object
  11,                                     !- Outlet Port
  {75c33d02-0712-4068-9f7b-7aeeffcea0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e82e439-4fcf-4315-94d1-fdc03fe1945e}, !- Handle
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- HVAC Component
  {3389bd14-aeb5-487a-bd1c-014bdaca4e92}; !- Port 1

OS:PortList,
  {4d87f8ae-6c85-4dc2-9d90-a9f60539c761}, !- Handle
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- HVAC Component
  {da670ee6-43c1-44f9-b3ef-8d008496c1eb}; !- Port 1

OS:PortList,
  {062d9698-682a-466b-a8a4-889db214a113}, !- Handle
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- HVAC Component
  {9e4986dd-14fa-4a65-b708-d79efdcf96db}; !- Port 1

OS:Sizing:Zone,
  {a089d5a4-34a5-4df7-992a-0815eed71ec2}, !- Handle
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0ec3e2e7-07ad-49cb-b89d-690fd8dca6b7}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e92d3640-5268-438a-9100-4432de361046}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87fcb48e-c263-4a4e-881c-4e6fbc5e7023}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a9f3f6bc-15f9-445f-8bb3-aa7bb43809f5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {46a2496a-a407-458b-829a-a815cf5e73b9}, !- Handle
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958;                               !- Feature Value 1

OS:AdditionalProperties,
  {603c80b7-3f66-4e0d-92ce-223685efdaaa}, !- Handle
  {4a805862-a7ad-46a0-9384-3c9095e6b45b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958;                               !- Feature Value 1

OS:Surface,
  {7cf51b53-11f2-4be7-b691-5174f0ba6435}, !- Handle
  Room_958_eec2321e..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 2 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a0594b2-8a8e-4066-943a-39188edbc603}, !- Handle
  {7cf51b53-11f2-4be7-b691-5174f0ba6435}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958_eec2321e..Face0;               !- Feature Value 1

OS:SubSurface,
  {8dfc12f5-b378-401f-ba96-46d828b0cc71}, !- Handle
  Room_958_eec2321e..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7cf51b53-11f2-4be7-b691-5174f0ba6435}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.56193246895477, 26.5748986343312, 2.8, !- X,Y,Z Vertex 1 {m}
  9.56193246895477, 26.5748986343312, 0.8, !- X,Y,Z Vertex 2 {m}
  11.694656613612, 28.7076220131711, 0.8, !- X,Y,Z Vertex 3 {m}
  11.694656613612, 28.7076220131711, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {628b3801-aab1-4da0-a0bf-2f52f449ce6d}, !- Handle
  Room_958_eec2321e..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 3 {m}
  9.29534195087262, 26.3083082119762, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f30fb0db-dff8-4523-98be-1de28bc2785c}, !- Handle
  {628b3801-aab1-4da0-a0bf-2f52f449ce6d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958_eec2321e..Face1;               !- Feature Value 1

OS:SubSurface,
  {1832ad1d-1616-4add-b2f4-2adc58b021c2}, !- Handle
  Room_958_eec2321e..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {628b3801-aab1-4da0-a0bf-2f52f449ce6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99737970856494, 26.3083097199895, 2.8, !- X,Y,Z Vertex 1 {m}
  2.99737970856494, 26.3083097199895, 0.8, !- X,Y,Z Vertex 2 {m}
  5.64915328427344, 26.3083090850365, 0.8, !- X,Y,Z Vertex 3 {m}
  5.64915328427344, 26.3083090850365, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06e0b473-22cf-407c-a715-db6f580c3429}, !- Handle
  Room_958_eec2321e..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {628b3801-aab1-4da0-a0bf-2f52f449ce6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31209667820056, 26.3083089262983, 2.8, !- X,Y,Z Vertex 1 {m}
  6.31209667820056, 26.3083089262983, 0.8, !- X,Y,Z Vertex 2 {m}
  8.96387025390906, 26.3083082913453, 0.8, !- X,Y,Z Vertex 3 {m}
  8.96387025390906, 26.3083082913453, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7a3509-880c-4aa9-aef0-941589ff1cfd}, !- Handle
  Room_958_eec2321e..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555191605e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 1 {m}
  3.46888555213809e-06, 28.9742152995818, 0, !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 3 {m}
  2.66590801160138, 26.3083097993587, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bc7b7d91-be8b-483e-93b2-121d9c19b61e}, !- Handle
  {2a7a3509-880c-4aa9-aef0-941589ff1cfd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958_eec2321e..Face2;               !- Feature Value 1

OS:SubSurface,
  {a7c0688c-68bd-469e-bcb3-10fc0d2a7430}, !- Handle
  Room_958_eec2321e..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a7a3509-880c-4aa9-aef0-941589ff1cfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.266593923157135, 28.7076247495595, 2.8, !- X,Y,Z Vertex 1 {m}
  0.266593923157137, 28.7076247495595, 0.8, !- X,Y,Z Vertex 2 {m}
  2.39931755732979, 26.574900349381, 0.8, !- X,Y,Z Vertex 3 {m}
  2.39931755732979, 26.574900349381, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f32f58f-3be4-4cb5-bee9-f2d6b740bbab}, !- Handle
  Room_958_eec2321e..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46888555191605e-06, 28.9742152995818, 4, !- X,Y,Z Vertex 1 {m}
  2.66590801160138, 26.3083097993587, 4,  !- X,Y,Z Vertex 2 {m}
  9.29534195087262, 26.3083082119762, 4,  !- X,Y,Z Vertex 3 {m}
  11.9612471316941, 28.9742124355261, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0831d891-049c-4b53-95a8-3ab4a54c24b2}, !- Handle
  {2f32f58f-3be4-4cb5-bee9-f2d6b740bbab}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958_eec2321e..Face3;               !- Feature Value 1

OS:Surface,
  {ac953e07-f1b3-48fb-8526-fad74bbc101d}, !- Handle
  Room_958_eec2321e..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 1 {m}
  9.29534195087262, 26.3083082119762, 0,  !- X,Y,Z Vertex 2 {m}
  2.66590801160138, 26.3083097993587, 0,  !- X,Y,Z Vertex 3 {m}
  3.46888555213809e-06, 28.9742152995818, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dbb449cb-8c83-4ca7-b4f4-c26c9b894c5e}, !- Handle
  {ac953e07-f1b3-48fb-8526-fad74bbc101d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958_eec2321e..Face4;               !- Feature Value 1

OS:Surface,
  {cd5f1aab-f5e0-4ab7-8d8a-46201894272b}, !- Handle
  Room_958_eec2321e..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.9612471316941, 28.9742124355261, 4,  !- X,Y,Z Vertex 1 {m}
  11.9612471316941, 28.9742124355261, 0,  !- X,Y,Z Vertex 2 {m}
  3.46888555213809e-06, 28.9742152995818, 0, !- X,Y,Z Vertex 3 {m}
  3.46888555191605e-06, 28.9742152995818, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2fac7f5a-b167-4fa7-b8fb-b3c380f349fe}, !- Handle
  {cd5f1aab-f5e0-4ab7-8d8a-46201894272b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_958_eec2321e..Face5;               !- Feature Value 1

OS:SubSurface,
  {e8f79072-867d-46ed-ab3a-5a29b94420f7}, !- Handle
  Room_958_eec2321e..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd5f1aab-f5e0-4ab7-8d8a-46201894272b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6622160401239, 28.9742125071275, 2.8, !- X,Y,Z Vertex 1 {m}
  11.6622160401239, 28.9742125071275, 0.8, !- X,Y,Z Vertex 2 {m}
  9.26996730756218, 28.9742130799386, 0.8, !- X,Y,Z Vertex 3 {m}
  9.26996730756218, 28.9742130799386, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b210663-712c-4beb-82d3-785c5b56783e}, !- Handle
  Room_958_eec2321e..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd5f1aab-f5e0-4ab7-8d8a-46201894272b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.67190512442176, 28.9742132231414, 2.8, !- X,Y,Z Vertex 1 {m}
  8.67190512442176, 28.9742132231414, 0.8, !- X,Y,Z Vertex 2 {m}
  6.27965639186004, 28.9742137959526, 0.8, !- X,Y,Z Vertex 3 {m}
  6.27965639186004, 28.9742137959526, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {306ee54b-cedf-4c28-97b9-c526cd1f0485}, !- Handle
  Room_958_eec2321e..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd5f1aab-f5e0-4ab7-8d8a-46201894272b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.68159420871962, 28.9742139391553, 2.8, !- X,Y,Z Vertex 1 {m}
  5.68159420871962, 28.9742139391553, 0.8, !- X,Y,Z Vertex 2 {m}
  3.2893454761579, 28.9742145119665, 0.8, !- X,Y,Z Vertex 3 {m}
  3.2893454761579, 28.9742145119665, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4120010-e50c-45c1-80cc-cf662b2913d8}, !- Handle
  Room_958_eec2321e..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd5f1aab-f5e0-4ab7-8d8a-46201894272b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.69128329301748, 28.9742146551693, 2.8, !- X,Y,Z Vertex 1 {m}
  2.69128329301748, 28.9742146551693, 0.8, !- X,Y,Z Vertex 2 {m}
  0.299034560455764, 28.9742152279804, 0.8, !- X,Y,Z Vertex 3 {m}
  0.299034560455764, 28.9742152279804, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {00b42a9b-4f19-42d2-a6da-20688ff3b071}, !- Handle
  MediumOffice Building_Service Hot Water..Room_958_eec2321e, !- Name
  General,                                !- End-Use Subcategory
  2.66721642724556e-07,                   !- Peak Flow Rate {m3/s}
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Target Temperature Schedule Name
  {5363c0cb-56e6-4854-9369-c9a5517dc83b}, !- Sensible Fraction Schedule Name
  {7811a8d0-6b99-499e-a6b6-98073064f2e9}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ad67160a-1ae8-4709-9b38-796ba6d5824f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_958_eec2321e, !- Name
  {00b42a9b-4f19-42d2-a6da-20688ff3b071}, !- Water Use Equipment Definition Name
  {b90cb4f8-d720-41e9-a88f-7a9f5c697564}, !- Space Name
  {df4f6bd9-c11e-4fa4-bfc4-772c875f3dc0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7d77cb94-87b0-404f-8faf-248e1a4acfe4}, !- Handle
  Water Use Connections 7,                !- Name
  {4b6244f8-c59a-426d-97b6-367bc9ffb03a}, !- Inlet Node Name
  {c6c9a5a5-8757-42d2-849f-3b0b86a5b73a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {df9bd10c-3ae0-4d6d-9b17-9acb694c24cd}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad67160a-1ae8-4709-9b38-796ba6d5824f}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3b623b82-3a2b-43cd-81d3-992a52345ba6}, !- Handle
  MediumOffice Building_Setpoint 6,       !- Name
  {b0684c41-a8dc-44af-852b-9a593b43b58e}, !- Heating Setpoint Temperature Schedule Name
  {73bd694f-d177-42a8-a011-836f67a028d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a073e777-fe4e-43a2-aaaf-bc3b36c4a089}, !- Handle
  Room_959_8e1b90c1_Space,                !- Name
  {5cb89b89-c240-4e33-9f3c-ac112279a971}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b7856891-81ed-4c61-b6f1-bd276802c763}, !- Building Story Name
  {d9def804-edac-4416-ae86-25335b1eaede}; !- Thermal Zone Name

OS:ThermalZone,
  {d9def804-edac-4416-ae86-25335b1eaede}, !- Handle
  Room_959_8e1b90c1,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  99.1219556103015,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28aecdc8-1af3-4e40-822b-0cd0fc6b6a32}, !- Zone Air Inlet Port List
  {50a00c5f-0b16-4e1e-8fa8-95393b781db2}, !- Zone Air Exhaust Port List
  {1aa3b2a6-44c0-4696-a093-6a36851dd8aa}, !- Zone Air Node Name
  {32980412-6302-4503-8fad-a870ef4fba47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94bc5770-b5f2-4aa7-b4e9-1a437fd94219}, !- Group Rendering Name
  {9e698dd4-b324-4a62-bb9e-2112dea61a25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07f6162-4359-4828-bdc7-776ef045192f}, !- Handle
  Node 8,                                 !- Name
  {1aa3b2a6-44c0-4696-a093-6a36851dd8aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aa3b2a6-44c0-4696-a093-6a36851dd8aa}, !- Handle
  {d9def804-edac-4416-ae86-25335b1eaede}, !- Source Object
  11,                                     !- Outlet Port
  {c07f6162-4359-4828-bdc7-776ef045192f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28aecdc8-1af3-4e40-822b-0cd0fc6b6a32}, !- Handle
  {d9def804-edac-4416-ae86-25335b1eaede}, !- HVAC Component
  {839d289f-fca8-4e2a-9400-0efddcad327a}; !- Port 1

OS:PortList,
  {50a00c5f-0b16-4e1e-8fa8-95393b781db2}, !- Handle
  {d9def804-edac-4416-ae86-25335b1eaede}, !- HVAC Component
  {c92c60b9-f2ef-4608-9e46-0bc2a6932ede}; !- Port 1

OS:PortList,
  {32980412-6302-4503-8fad-a870ef4fba47}, !- Handle
  {d9def804-edac-4416-ae86-25335b1eaede}, !- HVAC Component
  {65eeaa69-c5c2-4266-a9f3-7b4731c0ef64}; !- Port 1

OS:Sizing:Zone,
  {56ffb7f7-1682-4ec5-9c43-decf447edbb7}, !- Handle
  {d9def804-edac-4416-ae86-25335b1eaede}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {26a2a56b-24d6-4766-8953-2a0954b6c697}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {d9def804-edac-4416-ae86-25335b1eaede}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbff2768-ff76-4811-b9f1-646a9f2963ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {901156d2-a1df-406b-9fc8-8e49a7048651}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
