
OS:Version,
  {b6cbc929-408d-4a4b-899f-54753a814a22}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {d4b9cc25-8f2e-4369-979f-b48a03309248}, !- Handle
  475_avenue Michel-Jasmin (DVL)_325321_Y_1958_low, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8c10b0db-a3a9-4416-a716-c99a07b12cb7}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {e4d09583-93a8-4b73-9ef2-57fea33ec9dc}; !- Handle

OS:Site,
  {f8a7c7a5-8b60-4c1c-9466-30fc005a471e}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b2ee3119-8398-45bf-ae23-47cf83175284}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {bc830e34-2ee8-455e-922c-5a54c0c45918}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  ;                                       !- Timesteps in Averaging Window

OS:Timestep,
  {6dbf2956-7369-46e1-a346-a8e1ac069eb7}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {670cf017-2a2d-472e-b78c-7824ec81a334}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e23878fe-4342-440e-94ee-55a6ce0d85a7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {3b5bf6aa-9730-4d2a-9332-4cec66591279}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {887e5e92-ea69-4e92-aac3-20080e243aa2}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {52c80a47-a09e-44f7-8392-39ff6d581dc7}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {7953dd6f-4d8a-48a8-9352-2e02bb667750}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:OutputControl:ReportingTolerances,
  {f9846093-8333-4ece-a6da-944660d915c6}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {762dd339-6a8d-45ca-8167-95ac18fcd5a0}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c5f0fbf9-97da-42b9-ba91-db3c66dec945}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a2b1cc2-974e-460a-a1c0-88df23529e16}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {246f3a4b-335f-4995-a223-da4f70e282b4}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3731ed33-0917-47bc-a0df-63a4701fa114}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {736c3f42-281c-40a6-9cc0-527341b3ae5a}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bd2e7c0c-3b0e-47a1-bce0-8ad71a656d0d}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc73232e-d3e9-4ace-b7f1-453a2594f1fb}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1e8a0f2b-dc85-4692-b17c-7b1e2f234e77}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0ee028d0-1893-4159-be86-ed37a506b267}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8cd5e816-ea9b-4110-9342-b9a6637595a7}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fc883ada-f40d-4a7c-8aee-62d0ee233226}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {01ed45d5-9971-4276-a3ed-e1d633f17273}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1bcbf405-c5e4-4b0c-bdfe-9017e18f0d7e}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c022c8d7-3e2b-4dc8-9a00-c678b333289c}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ff3aa9aa-6308-4626-abcf-af698ec594a1}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0307bcb4-638d-44f1-a70b-42d49c5d3c46}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da88a06e-a8ff-4b7b-b41e-7b99c752a7c5}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {936ffa6e-d432-4318-880a-12e0dd4f0271}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9f88cf9a-3de6-49fa-b35b-758aa79428db}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {69738fca-3129-483f-9a1d-5b7a2b0e5638}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f8678ea5-1735-4c1d-a5b8-abadafb05075}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {83231491-0238-4b1d-bec1-4272a842c68f}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {56773400-c9e0-4bbc-939d-ff85db63a282}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e2d66e68-23ef-471e-9ea0-f3ed86f99974}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a7ce0998-5074-4d30-92c6-149ac416d49b}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {745d835c-bec0-4581-95d6-beed3d00a9c4}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {58da3b9b-4ee8-482d-a255-dec505b1c0c6}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {82132f95-6176-4d37-ac16-b7b56979890c}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2885654e-ee9b-4e20-b0ae-2969d41736df}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c9297a97-4e45-4f03-8c3b-bbe936589243}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b6de15a8-9435-4dac-8ad0-a5f98c53fb63}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {57e3ded7-3dfa-4fb9-abfe-697f5580fae6}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1738e993-4acf-4bf8-9a31-1bf256d0a468}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cbe1768a-a3a5-4133-981f-99588b5bdcd5}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {df11de9a-66ae-4712-adb7-9cb25441aae4}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {753c5213-f316-47f6-a009-623846d13a1c}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {b18560e7-605a-4790-a6a8-aacf8f2b532c}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ScheduleTypeLimits,
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {e3516cb4-e350-48d9-9390-a7d468961ac3}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c843e533-aab7-467e-acdb-bac4f0e21216}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {72526d7e-824d-441c-a53a-a15eb6de1a15}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8610969b-1b3a-465f-a165-0e452a8c267d}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {36db44e3-1070-4131-8a51-477696614cfd}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {97ea9dbb-2b4e-4f0a-bebb-2e76c5198453}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8760413-8526-4f0f-9157-2666f547c646}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ecb74fd-38dc-46e4-936b-e34d1dc45b11}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {598493b5-4b7d-4b44-8e60-180db4753879}, !- Handle
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d2cfdc0d-982c-4b72-9455-1b071dc52ccb}, !- Handle
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {cb36610b-19dc-49c1-a367-ad244bdd7952}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a7305d6e-7c3a-47fd-82a2-48abe6a2899e}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {84120876-df15-45e2-87f3-06b466f79be9}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {5ca3e58a-01be-4867-982a-36adc5db7b8f}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {eb54f297-5c17-466d-9b4d-a344eeb06fa3}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {12375ddf-9adc-4ecb-b1f3-fb9666ef865b}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64e4299e-aa75-403f-b5f3-b535b0943629}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5c30ba6-0680-4bd6-8209-c4d858563fd6}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {71bb142e-2cc6-4966-9eb8-6598592397c9}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {0fa82458-dadc-40a1-83f9-c713c27ca1e5}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {8d995c70-d627-4333-8175-eed668f37e62}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abc81f38-f7bb-4f4e-a034-7776bdbfcc39}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45fe0db9-dcfd-401d-9469-a67ff256d1f9}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {4fc56b9e-01a3-4bd9-a428-06393efa3c3d}, !- Handle
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {70b9e872-1903-43e8-a288-941a53623025}, !- Handle
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {0dd6918a-fa75-4c38-95f1-b984c9e98203}, !- Handle
  MediumOffice Building_Infiltration Schedule, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  {30d0c7ed-c415-4a50-bc8c-2a5397024862}, !- Default Day Schedule Name
  {c980dbbe-6b61-436c-a1fa-728609593c48}, !- Summer Design Day Schedule Name
  {92471139-9840-4dc5-b017-d1b45cad9bb9}, !- Winter Design Day Schedule Name
  {75eff135-453c-4ca9-b16f-9b12038f6177}; !- Holiday Schedule Name

OS:Schedule:Day,
  {30d0c7ed-c415-4a50-bc8c-2a5397024862}, !- Handle
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {add1fdf2-08b4-48ee-95f9-81926ee8f77e}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ffb4f54-1b74-4bc0-84a8-4b5e2a4cfe57}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {95542bf9-ef7d-4a68-87d3-4f24559f7970}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca7ee587-5577-4e2f-bd09-fe1569e1fee1}, !- Handle
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e71b512f-cf7f-4595-a81c-e502d889a84a}, !- Handle
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {75eff135-453c-4ca9-b16f-9b12038f6177}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c980dbbe-6b61-436c-a1fa-728609593c48}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {92471139-9840-4dc5-b017-d1b45cad9bb9}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {61fdcc59-1f3b-4cc6-af45-9c56acb2f80f}, !- Handle
  Schedule Rule 11,                       !- Name
  {0dd6918a-fa75-4c38-95f1-b984c9e98203}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bce9afc4-9618-4441-bb37-d7c9bcb502fd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bce9afc4-9618-4441-bb37-d7c9bcb502fd}, !- Handle
  Schedule Day 11,                        !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {caff63d1-5734-42d6-9448-9d88992de162}, !- Handle
  Schedule Rule 12,                       !- Name
  {0dd6918a-fa75-4c38-95f1-b984c9e98203}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc726a92-82a9-4962-9ece-bad90164842f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc726a92-82a9-4962-9ece-bad90164842f}, !- Handle
  Schedule Day 12,                        !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bfe24ab8-e04d-4c4f-ba56-3fca0f388d5a}, !- Handle
  MediumOffice Building_People_Act Schedule, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  {5069fc7d-bb8f-4531-a190-61ad17199591}, !- Default Day Schedule Name
  {dc39dfed-242f-4103-92ea-80320905d36d}, !- Summer Design Day Schedule Name
  {acc0cb9a-9c72-4e3e-bf0f-d0316c677d8f}, !- Winter Design Day Schedule Name
  {4accbdae-c529-4161-bc1b-d25808d5fc95}; !- Holiday Schedule Name

OS:Schedule:Day,
  {5069fc7d-bb8f-4531-a190-61ad17199591}, !- Handle
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {09fdb17c-470d-4b2e-a1c1-f4113c852d75}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3ecd7f9c-1885-4343-96be-f9530f3f98c3}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d3c39927-ba25-4439-86e3-fbe53cbe6992}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4accbdae-c529-4161-bc1b-d25808d5fc95}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dc39dfed-242f-4103-92ea-80320905d36d}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {acc0cb9a-9c72-4e3e-bf0f-d0316c677d8f}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  {1625d77d-1ab2-4f6c-ab39-f9a02009d8ab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fd68f533-a80e-47c7-a1f2-7e1104f04d40}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {f77905a5-847d-4d88-aaa1-becf2930a046}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dea35e75-7a34-48e0-9665-b0604df245ff}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {96793bd8-36cd-4b93-9fee-e6a8536434d1}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {e9cec1e8-cf12-460d-9037-7f069350c05b}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  {e29d5059-005d-49fd-81bc-70cba2fa73eb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Material:NoMass,
  {6aaab158-8a1b-4a26-a583-e46559afe6ea}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {da2864ad-9841-4b67-833e-0f663be6c9f8}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bf932535-b808-4c09-814d-e50762f1d1dd}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {a5d955cf-b3b8-4dcc-ae70-2ae45b8e8ba7}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Material,
  {9e76c418-1de3-4ee3-aa40-123257b72621}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {41a0b782-d5dc-4a23-bcbb-76d4bb315c84}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fecd3cc4-1cc1-4a40-8c9f-61709fbfa880}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {adab4857-ea7d-41cc-a582-72047f607056}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {3b8aceba-1d90-45a8-83bf-b1aee2d97b43}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {70b9a2f9-3643-4514-b047-fdd75aef0ccf}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1c66a27a-29e5-43f1-81ed-33e59000cd4d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f329fb49-b170-4778-a539-992a3d969675}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {89448c1e-c329-44e4-a02e-004d7e71c12c}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {0f243f6c-e74d-4bd8-8a9d-b5a3bb8533bd}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5f7a7651-3d60-4544-bb32-4ae8fa11d305}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {573d8a0f-632c-4fd0-ada6-7fcb0537c9f2}, !- Handle
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32a39d0f-5526-408a-b2f6-297108e16d6f}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  {2cf179f8-9232-4c88-a2fb-a43df492c60c}, !- Surface Rendering Name
  {3b8aceba-1d90-45a8-83bf-b1aee2d97b43}, !- Layer 1
  {fecd3cc4-1cc1-4a40-8c9f-61709fbfa880}, !- Layer 2
  {da2864ad-9841-4b67-833e-0f663be6c9f8}, !- Layer 3
  {fecd3cc4-1cc1-4a40-8c9f-61709fbfa880}, !- Layer 4
  {5f7a7651-3d60-4544-bb32-4ae8fa11d305}; !- Layer 5

OS:Construction,
  {be757f25-f62a-4e84-af69-66c130e5c98f}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  {494d1d90-a99f-41e3-a24c-a803fea86f6c}, !- Surface Rendering Name
  {3b8aceba-1d90-45a8-83bf-b1aee2d97b43}, !- Layer 1
  {fecd3cc4-1cc1-4a40-8c9f-61709fbfa880}, !- Layer 2
  {573d8a0f-632c-4fd0-ada6-7fcb0537c9f2}, !- Layer 3
  {fecd3cc4-1cc1-4a40-8c9f-61709fbfa880}; !- Layer 4

OS:Construction,
  {ace6ce36-7cc1-4f69-b402-888567acfd84}, !- Handle
  Typical Overhead Door,                  !- Name
  {be89fef5-420b-474a-95c3-a3186d2c8844}, !- Surface Rendering Name
  {41a0b782-d5dc-4a23-bcbb-76d4bb315c84}; !- Layer 1

OS:Construction,
  {d966d8c3-1da3-4e29-b475-619f371f1b59}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {36240503-53b4-4fe0-ac91-58212e19c40a}, !- Surface Rendering Name
  {9e76c418-1de3-4ee3-aa40-123257b72621}, !- Layer 1
  {41a0b782-d5dc-4a23-bcbb-76d4bb315c84}; !- Layer 2

OS:Construction,
  {0d37baf3-f885-4db8-96af-a9e8f91494b6}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  {8435c86c-0d79-4878-b6c8-ec8efbd5f0d4}, !- Surface Rendering Name
  {6aaab158-8a1b-4a26-a583-e46559afe6ea}, !- Layer 1
  {1c66a27a-29e5-43f1-81ed-33e59000cd4d}, !- Layer 2
  {5f7a7651-3d60-4544-bb32-4ae8fa11d305}; !- Layer 3

OS:Construction,
  {e617d41d-d7aa-40fc-80f4-3488af46e7f6}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {506a5572-dc07-4a9a-b02f-6b1b5ebdf26a}, !- Surface Rendering Name
  {41a0b782-d5dc-4a23-bcbb-76d4bb315c84}, !- Layer 1
  {70b9a2f9-3643-4514-b047-fdd75aef0ccf}; !- Layer 2

OS:Construction,
  {336e7e29-d8e3-4cb1-ac5a-f4ef2db0419a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {adf90cb0-55d4-48eb-9057-1c106db4d79b}, !- Surface Rendering Name
  {89448c1e-c329-44e4-a02e-004d7e71c12c}; !- Layer 1

OS:Construction,
  {edf6acd7-28a1-4af3-89d6-43eadcfaeac1}, !- Handle
  Typical IEAD Roof-R17,                  !- Name
  {140e3eb2-efef-4129-8ba1-0cd4856db3cd}, !- Surface Rendering Name
  {f329fb49-b170-4778-a539-992a3d969675}, !- Layer 1
  {0f243f6c-e74d-4bd8-8a9d-b5a3bb8533bd}, !- Layer 2
  {bf932535-b808-4c09-814d-e50762f1d1dd}; !- Layer 3

OS:Construction,
  {47661898-91be-431c-bd06-af367d90ed9a}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {b8d1ba48-cfaa-403c-a8a7-bc01534bd404}, !- Surface Rendering Name
  {adab4857-ea7d-41cc-a582-72047f607056}; !- Layer 1

OS:Construction,
  {c167da01-0689-4a08-a58f-a29b355ee54b}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  {dbb44bff-a3d8-441d-95dd-ff35e072e96f}, !- Surface Rendering Name
  {a5d955cf-b3b8-4dcc-ae70-2ae45b8e8ba7}; !- Layer 1

OS:StandardsInformation:Construction,
  {2ef0c0f0-2b7d-4a22-8377-a8b5139e602e}, !- Handle
  {47661898-91be-431c-bd06-af367d90ed9a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {3eb4b41a-15c4-484b-b08c-ae1d11327f57}, !- Handle
  {c167da01-0689-4a08-a58f-a29b355ee54b}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {c3162af6-7c0d-4247-8ba3-64da21f63444}, !- Handle
  {d966d8c3-1da3-4e29-b475-619f371f1b59}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {c9dc8767-141a-4ca5-8a13-ed2903da6faf}, !- Handle
  {ace6ce36-7cc1-4f69-b402-888567acfd84}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {45c94680-25d7-4386-bd29-58c7442411c9}, !- Handle
  {336e7e29-d8e3-4cb1-ac5a-f4ef2db0419a}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Handle
  MediumOffice Building,                  !- Name
  {640e76b2-bf0e-4b21-b453-4cd200c0b681}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {18c1cda6-739b-4860-a3f0-b13fa8e69daa}, !- Group Rendering Name
  {bdee5aa5-fb06-4c0d-a7fd-c33b8c13fd43}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {f1b72190-8607-433e-ad63-7eddabf61306}, !- Handle
  MediumOffice Building_People,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0711847437650022,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {5f774f39-514c-4f74-95bd-6fc54b2d92b3}, !- Handle
  MediumOffice Building_People,           !- Name
  {f1b72190-8607-433e-ad63-7eddabf61306}, !- People Definition Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space or SpaceType Name
  {6991ff85-4c34-46d4-a811-a4d90b9933c6}, !- Number of People Schedule Name
  {bfe24ab8-e04d-4c4f-ba56-3fca0f388d5a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c731ac37-caf4-4b72-ad46-331e6e3e325d}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d2b77d2a-9a17-443f-acb1-16c8c93267d9}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  {c731ac37-caf4-4b72-ad46-331e6e3e325d}, !- Lights Definition Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space or SpaceType Name
  {3579fcd0-42ed-410b-8445-86af80071f4e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {125511cd-9b6e-49d4-8d13-367c604b6600}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0ff6586-8679-441a-ab48-a185d1801ce6}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  {125511cd-9b6e-49d4-8d13-367c604b6600}, !- Electric Equipment Definition Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space or SpaceType Name
  {35006187-a0ab-4b1f-a524-904d5e75c583}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {d3b6cbbb-2f99-47cb-aa49-031ba67726ec}, !- Handle
  MediumOffice Building_Infiltration,     !- Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space or SpaceType Name
  {0dd6918a-fa75-4c38-95f1-b984c9e98203}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {bdee5aa5-fb06-4c0d-a7fd-c33b8c13fd43}, !- Handle
  MediumOffice Building_Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {0fbc16c9-6b0c-41fd-ad15-389daf902de7}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {b03b11aa-3449-418d-9684-02cf45d2a280}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {bdb72a26-e00d-4830-91a1-6110f1f452c8}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {2bc9a7e7-bb2c-477a-8fba-1926c5bfdd75}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {056bcc97-4f3d-4019-837b-dc4cab395bf1}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {5055206c-28ef-4580-93f3-20ae0020781c}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {866f0cc5-4403-4013-b2f5-a075d300bc19}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9f45d49f-da20-44d9-875f-8c8b33594989}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ab1194de-1b96-400d-a822-fed3e9761b8e}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2f4bc752-6fa7-43ce-967e-e8687ea36b9e}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {f2844543-1180-485b-af0d-33af0468ecbc}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {ff3bba74-9763-477b-a7cb-b440ac06f014}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {f6448725-d610-4613-bbd1-e61e1b1d0d47}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {05ffb1c3-b5f0-4526-a309-8e48bfde319a}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f2baff12-a5eb-42e4-9d49-4540307fe99d}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {fd8f7ba1-99d9-4df6-abbf-1c55ba7a26c0}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {58e97605-f742-469c-9403-9a396c9c7284}, !- Handle
  Generic Interior Door,                  !- Name
  {3a658e4f-57ef-4f02-b219-bdf4c198e376}, !- Surface Rendering Name
  {bdb72a26-e00d-4830-91a1-6110f1f452c8}; !- Layer 1

OS:Construction,
  {516b3a3a-965c-4fe2-928d-d240e852d164}, !- Handle
  Generic Single Pane,                    !- Name
  {2705cfa4-f80c-4144-8273-b502d785d65f}, !- Surface Rendering Name
  {fd8f7ba1-99d9-4df6-abbf-1c55ba7a26c0}; !- Layer 1

OS:Construction,
  {096a1440-512b-44c9-8943-8d6071f829bd}, !- Handle
  Generic Shade,                          !- Name
  {a1ef79cf-2e89-4fbf-be82-9c829074f959}, !- Surface Rendering Name
  {15d08e83-3bb4-4ec9-8d36-c9baf6ee0989}; !- Layer 1

OS:Material,
  {15d08e83-3bb4-4ec9-8d36-c9baf6ee0989}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {cbe197d6-c75e-4800-b216-cccb7c052e35}, !- Handle
  Generic Context,                        !- Name
  {bb69ed08-ea40-41f0-bbaa-cccca32f3dcf}, !- Surface Rendering Name
  {1b3b5905-b484-4979-aa74-f5bfa0b1b873}; !- Layer 1

OS:Material,
  {1b3b5905-b484-4979-aa74-f5bfa0b1b873}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {91b856d7-22bd-4809-bc05-a5b8cb8818b0}, !- Handle
  Generic Interior Ceiling,               !- Name
  {800cf873-66ef-4cf2-9a83-050b713cfda1}, !- Surface Rendering Name
  {05ffb1c3-b5f0-4526-a309-8e48bfde319a}, !- Layer 1
  {ab1194de-1b96-400d-a822-fed3e9761b8e}, !- Layer 2
  {b03b11aa-3449-418d-9684-02cf45d2a280}; !- Layer 3

OS:Construction,
  {9bee047b-bf5e-4a0f-ba04-b4fe3640d016}, !- Handle
  Generic Interior Wall,                  !- Name
  {fa89d07e-ce5b-4aac-bcdc-fca185c988d9}, !- Surface Rendering Name
  {866f0cc5-4403-4013-b2f5-a075d300bc19}, !- Layer 1
  {9f45d49f-da20-44d9-875f-8c8b33594989}, !- Layer 2
  {866f0cc5-4403-4013-b2f5-a075d300bc19}; !- Layer 3

OS:Construction,
  {708cde56-37c8-4af1-9994-d6cc9417b2cd}, !- Handle
  Generic Exposed Floor,                  !- Name
  {586a700a-f1fa-437a-97eb-b715f5b54d31}, !- Surface Rendering Name
  {f6448725-d610-4613-bbd1-e61e1b1d0d47}, !- Layer 1
  {ab1194de-1b96-400d-a822-fed3e9761b8e}, !- Layer 2
  {f2844543-1180-485b-af0d-33af0468ecbc}, !- Layer 3
  {05ffb1c3-b5f0-4526-a309-8e48bfde319a}; !- Layer 4

OS:Construction,
  {17191d19-5508-43a3-b3c7-81ddc0fc9fac}, !- Handle
  Generic Interior Floor,                 !- Name
  {19eb8a53-7b9a-4b00-9505-bebe349f5efa}, !- Surface Rendering Name
  {b03b11aa-3449-418d-9684-02cf45d2a280}, !- Layer 1
  {ab1194de-1b96-400d-a822-fed3e9761b8e}, !- Layer 2
  {05ffb1c3-b5f0-4526-a309-8e48bfde319a}; !- Layer 3

OS:Construction,
  {c2f52509-af30-42aa-a944-06a284151504}, !- Handle
  Generic Ground Slab,                    !- Name
  {b107d025-0d4f-405c-9085-0ce997cb18fc}, !- Surface Rendering Name
  {f2844543-1180-485b-af0d-33af0468ecbc}, !- Layer 1
  {2bc9a7e7-bb2c-477a-8fba-1926c5bfdd75}; !- Layer 2

OS:Construction,
  {516d6f60-2768-42e5-9e7c-adc410a72957}, !- Handle
  Generic Roof,                           !- Name
  {a90b053b-e0ae-4583-9caa-3ea5180b8288}, !- Surface Rendering Name
  {0fbc16c9-6b0c-41fd-ad15-389daf902de7}, !- Layer 1
  {f2844543-1180-485b-af0d-33af0468ecbc}, !- Layer 2
  {05ffb1c3-b5f0-4526-a309-8e48bfde319a}, !- Layer 3
  {ab1194de-1b96-400d-a822-fed3e9761b8e}, !- Layer 4
  {b03b11aa-3449-418d-9684-02cf45d2a280}; !- Layer 5

OS:Construction,
  {ef1e9f68-603f-4b76-a6f9-5e4fb0b774f5}, !- Handle
  Generic Exterior Wall,                  !- Name
  {4761c280-5240-4055-9deb-063e1a5aa5c8}, !- Surface Rendering Name
  {2f4bc752-6fa7-43ce-967e-e8687ea36b9e}, !- Layer 1
  {05ffb1c3-b5f0-4526-a309-8e48bfde319a}, !- Layer 2
  {f2844543-1180-485b-af0d-33af0468ecbc}, !- Layer 3
  {9f45d49f-da20-44d9-875f-8c8b33594989}, !- Layer 4
  {866f0cc5-4403-4013-b2f5-a075d300bc19}; !- Layer 5

OS:Construction,
  {065d8eb9-c198-4c98-b8a2-8cdbcd6c9f2c}, !- Handle
  Generic Underground Wall,               !- Name
  {f3dd7b24-8c11-40af-aa37-870ca7823c28}, !- Surface Rendering Name
  {f2844543-1180-485b-af0d-33af0468ecbc}, !- Layer 1
  {2bc9a7e7-bb2c-477a-8fba-1926c5bfdd75}, !- Layer 2
  {9f45d49f-da20-44d9-875f-8c8b33594989}, !- Layer 3
  {866f0cc5-4403-4013-b2f5-a075d300bc19}; !- Layer 4

OS:Construction:AirBoundary,
  {88a2d612-553e-495e-96c2-b8b395a18350}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {ce385806-8860-41e4-a1bd-ff8b422afb65}, !- Handle
  Generic Underground Roof,               !- Name
  {377c6c58-1624-4f9a-b79e-9c25bde35de5}, !- Surface Rendering Name
  {f2844543-1180-485b-af0d-33af0468ecbc}, !- Layer 1
  {2bc9a7e7-bb2c-477a-8fba-1926c5bfdd75}, !- Layer 2
  {ab1194de-1b96-400d-a822-fed3e9761b8e}, !- Layer 3
  {b03b11aa-3449-418d-9684-02cf45d2a280}; !- Layer 4

OS:Construction,
  {10a76d9f-7f3e-40a9-8519-235d05a156f2}, !- Handle
  Generic Double Pane,                    !- Name
  {c9f1bec8-4abe-4f72-81ea-119783a32b23}, !- Surface Rendering Name
  {ff3bba74-9763-477b-a7cb-b440ac06f014}, !- Layer 1
  {056bcc97-4f3d-4019-837b-dc4cab395bf1}, !- Layer 2
  {fd8f7ba1-99d9-4df6-abbf-1c55ba7a26c0}; !- Layer 3

OS:Construction,
  {05cb4525-47d8-4b71-934c-fbb1fc31ef79}, !- Handle
  Generic Exterior Door,                  !- Name
  {ffc5ab6c-3c9d-4737-940e-d6e2c7ba1c8e}, !- Surface Rendering Name
  {f6448725-d610-4613-bbd1-e61e1b1d0d47}, !- Layer 1
  {f2baff12-a5eb-42e4-9d49-4540307fe99d}, !- Layer 2
  {f6448725-d610-4613-bbd1-e61e1b1d0d47}; !- Layer 3

OS:StandardsInformation:Construction,
  {ee9782bf-606d-4418-902a-02ec52183297}, !- Handle
  {10a76d9f-7f3e-40a9-8519-235d05a156f2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {a0a0146b-595d-441a-9adf-18f155abeeef}, !- Handle
  {05cb4525-47d8-4b71-934c-fbb1fc31ef79}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {7d2006ca-fd87-464b-8197-33b281e99b21}, !- Handle
  Always On,                              !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  {4e870c7a-2dde-4cd1-8f4d-d22adad44c92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e870c7a-2dde-4cd1-8f4d-d22adad44c92}, !- Handle
  Always On_Day Schedule,                 !- Name
  {b5fb6352-3fe8-4558-b5bd-e5e4021755d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Handle
  Room_872_ef1c9a26_Space,                !- Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f77465a2-6166-4dce-bd17-1a06278a5b7a}, !- Building Story Name
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}; !- Thermal Zone Name

OS:ThermalZone,
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- Handle
  Room_872_ef1c9a26,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.69481722085,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4feb2822-f77e-4970-8c33-09cb18d3a08d}, !- Zone Air Inlet Port List
  {e9b15e8d-afca-45bd-8978-2bc192bcc8f6}, !- Zone Air Exhaust Port List
  {e7b2fd59-06d2-45c4-a72b-bf3ba1cc358c}, !- Zone Air Node Name
  {fd459b45-5a4b-46bc-821c-45eb3d6b1757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed3fe69d-e3a9-4808-8aa2-cb529657783d}, !- Group Rendering Name
  {0cbca183-493b-4af2-a0f2-2a97e4cb740e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2001dbcc-73ae-4466-97f5-3ac74ee276c8}, !- Handle
  Node 1,                                 !- Name
  {e7b2fd59-06d2-45c4-a72b-bf3ba1cc358c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7b2fd59-06d2-45c4-a72b-bf3ba1cc358c}, !- Handle
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- Source Object
  11,                                     !- Outlet Port
  {2001dbcc-73ae-4466-97f5-3ac74ee276c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4feb2822-f77e-4970-8c33-09cb18d3a08d}, !- Handle
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- HVAC Component
  {3d0d5faf-335f-46b5-9b5c-03bcd4967892}; !- Port 1

OS:PortList,
  {e9b15e8d-afca-45bd-8978-2bc192bcc8f6}, !- Handle
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- HVAC Component
  {d2d82d86-cb4c-415e-8c5e-628bd9f696ed}; !- Port 1

OS:PortList,
  {fd459b45-5a4b-46bc-821c-45eb3d6b1757}, !- Handle
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- HVAC Component
  {606ba624-f3d6-42c3-b142-d029703fcec0}; !- Port 1

OS:Sizing:Zone,
  {ee6409f1-2d68-4dc8-9a57-29ebb51fbf06}, !- Handle
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5d2c8db-f049-4cf8-83f1-fa0deb4275e7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2900014d-55e6-4d58-ab89-f4769fd5b3c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f40274e9-1bbc-4bc9-8fc8-2830ae31439c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5a586ffa-7505-4f09-bca1-6f8524b4870b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {2daf3336-3540-4743-8485-b11f581d1233}, !- Handle
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872;                               !- Feature Value 1

OS:AdditionalProperties,
  {aa57de84-0b0d-4ec8-a3dd-609d4c255ed1}, !- Handle
  {2b15d0af-433a-4289-a7d2-5af109d8c88e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872;                               !- Feature Value 1

OS:BuildingStory,
  {f77465a2-6166-4dce-bd17-1a06278a5b7a}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {64648dff-9314-494c-9a5f-dfa111dbcbb4}; !- Group Rendering Name

OS:Surface,
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Handle
  Room_872_ef1c9a26..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 0,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f37475a-283a-4f1d-9e64-e7eca5a1499a}, !- Handle
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872_ef1c9a26..Face0;               !- Feature Value 1

OS:SubSurface,
  {19d60f36-83dc-4a63-83e3-715648a0015f}, !- Handle
  Room_872_ef1c9a26..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5440381362477, 7.23233001625183, 2.8, !- X,Y,Z Vertex 1 {m}
  28.5440381362477, 7.23233001625183, 0.8, !- X,Y,Z Vertex 2 {m}
  26.0731157010401, 7.23233001625183, 0.8, !- X,Y,Z Vertex 3 {m}
  26.0731157010401, 7.23233001625183, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {305b20dc-87e3-4898-bfc5-8f78e2ecc9d9}, !- Handle
  Room_872_ef1c9a26..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4553850922382, 7.23233001625183, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4553850922382, 7.23233001625183, 0.8, !- X,Y,Z Vertex 2 {m}
  22.9844626570307, 7.23233001625183, 0.8, !- X,Y,Z Vertex 3 {m}
  22.9844626570307, 7.23233001625183, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e8f76fc-5a8b-4884-a6a2-0b8764f8ed90}, !- Handle
  Room_872_ef1c9a26..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3667320482288, 7.23233001625183, 2.8, !- X,Y,Z Vertex 1 {m}
  22.3667320482288, 7.23233001625183, 0.8, !- X,Y,Z Vertex 2 {m}
  19.8958096130213, 7.23233001625183, 0.8, !- X,Y,Z Vertex 3 {m}
  19.8958096130213, 7.23233001625183, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be5e21cc-a85c-4b99-ae28-877b7192e0d0}, !- Handle
  Room_872_ef1c9a26..Face0_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2780790042194, 7.23233001625183, 2.8, !- X,Y,Z Vertex 1 {m}
  19.2780790042194, 7.23233001625183, 0.8, !- X,Y,Z Vertex 2 {m}
  16.8071565690119, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  16.8071565690119, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b541dc18-128f-4ed3-b425-d07bcba3158f}, !- Handle
  Room_872_ef1c9a26..Face0_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.18942596021, 7.23233001625184, 2.8,  !- X,Y,Z Vertex 1 {m}
  16.18942596021, 7.23233001625184, 0.8,  !- X,Y,Z Vertex 2 {m}
  13.7185035250025, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  13.7185035250025, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869497ee-a2d8-4bc5-bd8d-db10792a5487}, !- Handle
  Room_872_ef1c9a26..Face0_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1007729162006, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  13.1007729162006, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  10.6298504809931, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  10.6298504809931, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bfc703f-bee7-48a7-b31c-8a1a4d0a8e3f}, !- Handle
  Room_872_ef1c9a26..Face0_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66c27315-0715-458c-9a3a-2df60672ad9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0121198721912, 7.23233001625184, 2.8, !- X,Y,Z Vertex 1 {m}
  10.0121198721912, 7.23233001625184, 0.8, !- X,Y,Z Vertex 2 {m}
  7.54119743698365, 7.23233001625184, 0.8, !- X,Y,Z Vertex 3 {m}
  7.54119743698365, 7.23233001625184, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3841320-b1a7-431c-8f8a-b88a4b132bef}, !- Handle
  Room_872_ef1c9a26..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, 4.44089209850063e-16, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4aef96fb-85e3-46a1-921d-2325396a70c1}, !- Handle
  {b3841320-b1a7-431c-8f8a-b88a4b132bef}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872_ef1c9a26..Face1;               !- Feature Value 1

OS:SubSurface,
  {28e7a481-e371-4bd9-b2b7-44c0143ebb84}, !- Handle
  Room_872_ef1c9a26..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3841320-b1a7-431c-8f8a-b88a4b132bef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99125439482995, 6.99125234904344, 2.8, !- X,Y,Z Vertex 1 {m}
  6.99125439482995, 6.99125234904344, 0.8, !- X,Y,Z Vertex 2 {m}
  5.06263249280789, 5.06263101137629, 0.8, !- X,Y,Z Vertex 3 {m}
  5.06263249280789, 5.06263101137629, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e591b4f4-fb20-41df-883b-361df3331cd7}, !- Handle
  Room_872_ef1c9a26..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3841320-b1a7-431c-8f8a-b88a4b132bef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58047701730238, 4.5804756769595, 2.8, !- X,Y,Z Vertex 1 {m}
  4.58047701730238, 4.5804756769595, 0.8, !- X,Y,Z Vertex 2 {m}
  2.65185511528033, 2.65185433929234, 0.8, !- X,Y,Z Vertex 3 {m}
  2.65185511528032, 2.65185433929234, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03584ca5-cd26-489e-ba09-b668e3377f93}, !- Handle
  Room_872_ef1c9a26..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3841320-b1a7-431c-8f8a-b88a4b132bef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.16969963977481, 2.16969900487555, 2.8, !- X,Y,Z Vertex 1 {m}
  2.16969963977481, 2.16969900487555, 0.8, !- X,Y,Z Vertex 2 {m}
  0.241077737752756, 0.241077667208394, 0.8, !- X,Y,Z Vertex 3 {m}
  0.241077737752756, 0.241077667208395, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30661971-2f4d-42cc-99a2-492b38720076}, !- Handle
  Room_872_ef1c9a26..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625183, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8179ca13-ab0b-4a95-b003-9f8fc5d56ff2}, !- Handle
  {30661971-2f4d-42cc-99a2-492b38720076}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872_ef1c9a26..Face2;               !- Feature Value 1

OS:SubSurface,
  {ce7725e0-d966-429a-af6b-3bd2a3a69359}, !- Handle
  Room_872_ef1c9a26..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30661971-2f4d-42cc-99a2-492b38720076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.844153744279, 0.241077667208395, 2.8, !- X,Y,Z Vertex 1 {m}
  35.844153744279, 0.241077667208395, 0.8, !- X,Y,Z Vertex 2 {m}
  33.9155329708637, 2.16969900487555, 0.8, !- X,Y,Z Vertex 3 {m}
  33.9155329708637, 2.16969900487555, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {128279ed-ef9c-4885-8591-6384b1f8edf5}, !- Handle
  Room_872_ef1c9a26..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30661971-2f4d-42cc-99a2-492b38720076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333777775099, 2.65185433929234, 2.8, !- X,Y,Z Vertex 1 {m}
  33.4333777775099, 2.65185433929234, 0.8, !- X,Y,Z Vertex 2 {m}
  31.5047570040946, 4.5804756769595, 0.8, !- X,Y,Z Vertex 3 {m}
  31.5047570040946, 4.5804756769595, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5878321f-3c71-40a6-bda7-f10d9b38eb86}, !- Handle
  Room_872_ef1c9a26..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30661971-2f4d-42cc-99a2-492b38720076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226018107408, 5.06263101137628, 2.8, !- X,Y,Z Vertex 1 {m}
  31.0226018107408, 5.06263101137628, 0.8, !- X,Y,Z Vertex 2 {m}
  29.0939810373255, 6.99125234904344, 0.8, !- X,Y,Z Vertex 3 {m}
  29.0939810373255, 6.99125234904344, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac82e2b-54e0-4b37-acf2-8e6974244188}, !- Handle
  Room_872_ef1c9a26..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {25403ffc-6108-4b45-acda-356fd25ececa}, !- Handle
  {bac82e2b-54e0-4b37-acf2-8e6974244188}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872_ef1c9a26..Face3;               !- Feature Value 1

OS:Surface,
  {57aa06c6-9a68-4d42-a7e3-73e077e1ef4a}, !- Handle
  Room_872_ef1c9a26..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 0,  !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {211d3684-5d18-4044-ae43-a1c9c15b18ce}, !- Handle
  {57aa06c6-9a68-4d42-a7e3-73e077e1ef4a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872_ef1c9a26..Face4;               !- Feature Value 1

OS:Surface,
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Handle
  Room_872_ef1c9a26..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 4.44089209850063e-16, 4, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 4.44089209850063e-16, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8a6b6ad4-479d-4ea7-b2f5-db0ba71a8931}, !- Handle
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_872_ef1c9a26..Face5;               !- Feature Value 1

OS:SubSurface,
  {c8f3277c-e1fe-49a3-ac47-8d64fdf1add9}, !- Handle
  Room_872_ef1c9a26..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.300710261174633, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  0.300710261174633, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  2.7063923505717, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  2.7063923505717, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10d5fa58-0e82-4088-bae7-05b6f15ba601}, !- Handle
  Room_872_ef1c9a26..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30781287292096, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  3.30781287292096, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  5.71349496231802, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  5.71349496231802, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c4c454d-027a-446c-9808-c3604e111a9c}, !- Handle
  Room_872_ef1c9a26..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31491548466729, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  6.31491548466729, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  8.72059757406435, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  8.72059757406435, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a18ce1f-0d27-47b1-8ffd-7cecf4fda638}, !- Handle
  Room_872_ef1c9a26..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.32201809641362, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  9.32201809641362, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  11.7277001858107, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  11.7277001858107, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a34ec8b-8b61-447d-b33a-06ca857c5658}, !- Handle
  Room_872_ef1c9a26..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3291207081599, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  12.3291207081599, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  14.734802797557, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  14.734802797557, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61284f46-fccd-4300-8c74-134ddb82b8ec}, !- Handle
  Room_872_ef1c9a26..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3362233199063, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  15.3362233199063, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  17.7419054093033, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  17.7419054093033, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fac66878-bec8-40e8-8953-32d17f478e17}, !- Handle
  Room_872_ef1c9a26..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3433259316526, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  18.3433259316526, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  20.7490080210497, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  20.7490080210497, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25d1925b-70dc-4965-bcc1-70bb50aa478c}, !- Handle
  Room_872_ef1c9a26..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3504285433989, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  21.3504285433989, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  23.756110632796, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  23.756110632796, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8470e0d5-10f9-4c14-80c4-9475d6157020}, !- Handle
  Room_872_ef1c9a26..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3575311551453, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  24.3575311551453, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  26.7632132445423, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  26.7632132445423, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e834fd0-e5ef-457e-b45a-fa52fd048a52}, !- Handle
  Room_872_ef1c9a26..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3646337668916, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  27.3646337668916, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  29.7703158562887, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  29.7703158562887, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6088f6e-7062-43fd-8e2c-ae1da31bfcdd}, !- Handle
  Room_872_ef1c9a26..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3717363786379, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  30.3717363786379, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  32.777418468035, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  32.777418468035, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59ca619b-28dc-493d-bd30-f78791712184}, !- Handle
  Room_872_ef1c9a26..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d82c8506-6731-4389-b6b5-eadebe17b112}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3788389903843, 3.10862446895044e-16, 2.8, !- X,Y,Z Vertex 1 {m}
  33.3788389903843, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 2 {m}
  35.7845210797813, 8.88178419700125e-17, 0.8, !- X,Y,Z Vertex 3 {m}
  35.7845210797813, 3.10862446895044e-16, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {46523b9c-73e3-488a-9824-b644f10b5bfc}, !- Handle
  MediumOffice Building_Service Hot Water..Room_872_ef1c9a26, !- Name
  General,                                !- End-Use Subcategory
  2.24603289404514e-06,                   !- Peak Flow Rate {m3/s}
  {beb3da81-b38e-43bd-9d81-8c73a0a6d5ec}, !- Target Temperature Schedule Name
  {c10fc0a0-32ca-4ed5-bcbf-7a2f7c8e39da}, !- Sensible Fraction Schedule Name
  {2e3ff6f8-8e8c-4928-b83f-fd66853156d6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b934daf7-2ca7-445f-baa8-a4f859badae2}, !- Handle
  MediumOffice Building_Service Hot Water..Room_872_ef1c9a26, !- Name
  {46523b9c-73e3-488a-9824-b644f10b5bfc}, !- Water Use Equipment Definition Name
  {e1635220-25ed-4d1e-831a-b831bf713cac}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {ce2f3915-a98a-40a8-8bab-2fa0243c1877}, !- Handle
  Always On Discrete,                     !- Name
  {e683e62b-5001-491d-897b-305ec9ac5ce0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e683e62b-5001-491d-897b-305ec9ac5ce0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {beb3da81-b38e-43bd-9d81-8c73a0a6d5ec}, !- Handle
  60.0C Hot Water,                        !- Name
  {b9c23afd-bf2a-4999-a115-6e4665481202}, !- Schedule Type Limits Name
  {92060509-2766-497a-b30c-25e07e9aafb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92060509-2766-497a-b30c-25e07e9aafb8}, !- Handle
  Schedule Day 15,                        !- Name
  {b9c23afd-bf2a-4999-a115-6e4665481202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b9c23afd-bf2a-4999-a115-6e4665481202}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c10fc0a0-32ca-4ed5-bcbf-7a2f7c8e39da}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {a05f920d-0172-4ad8-a0a3-c28f6cbc952e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a05f920d-0172-4ad8-a0a3-c28f6cbc952e}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e3ff6f8-8e8c-4928-b83f-fd66853156d6}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {122450e9-6932-4745-aad6-8ad36d97c007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {122450e9-6932-4745-aad6-8ad36d97c007}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0cbca183-493b-4af2-a0f2-2a97e4cb740e}, !- Handle
  MediumOffice Building_Setpoint,         !- Name
  {127ccad2-bfe9-4744-80e7-54ae9bfa8248}, !- Heating Setpoint Temperature Schedule Name
  {47a271a4-f7cb-4960-bb22-b661f3460c8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Handle
  Room_873_91ee2dac_Space,                !- Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5036f5da-a78f-432b-9c78-e1df8e07305f}, !- Building Story Name
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}; !- Thermal Zone Name

OS:ThermalZone,
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- Handle
  Room_873_91ee2dac,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.69481722085,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1ae433f-1538-4cbe-8562-7ca877a42c50}, !- Zone Air Inlet Port List
  {158b4145-632c-4145-8352-95e5ce894344}, !- Zone Air Exhaust Port List
  {bc110af6-2c8d-4efa-b014-d1daa3635cc5}, !- Zone Air Node Name
  {fc5e948b-e2da-4a01-bd68-9f2a2497d843}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1330478d-03ac-4053-b444-f98b732b8485}, !- Group Rendering Name
  {8f55282b-6128-4e84-b5e0-95b0c023f87b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3d541de-62b4-48f0-83d0-9227fcc297ae}, !- Handle
  Node 2,                                 !- Name
  {bc110af6-2c8d-4efa-b014-d1daa3635cc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc110af6-2c8d-4efa-b014-d1daa3635cc5}, !- Handle
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- Source Object
  11,                                     !- Outlet Port
  {a3d541de-62b4-48f0-83d0-9227fcc297ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1ae433f-1538-4cbe-8562-7ca877a42c50}, !- Handle
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- HVAC Component
  {93f47557-237e-4b80-8b8f-45cdf6655895}; !- Port 1

OS:PortList,
  {158b4145-632c-4145-8352-95e5ce894344}, !- Handle
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- HVAC Component
  {519b6f64-eac8-4ae6-a655-9b12e0eb5b26}; !- Port 1

OS:PortList,
  {fc5e948b-e2da-4a01-bd68-9f2a2497d843}, !- Handle
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- HVAC Component
  {15a36d54-fa7f-4fa8-8ad8-cbd26274a0f0}; !- Port 1

OS:Sizing:Zone,
  {753c91f6-07bd-4a70-9d3b-383bc36f5c2c}, !- Handle
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {033ce85d-e338-48bf-ad95-2e6bc7042970}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bddaad9-0899-4c23-81d9-c84906779c31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {168cb05a-3a93-4270-9c42-3ec047589b08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {329fb974-e878-4fa1-9fa1-20e1a66c71e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {f93f4a9b-00fb-4416-a7cd-a048aa1b835f}, !- Handle
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873;                               !- Feature Value 1

OS:AdditionalProperties,
  {011dd687-90f9-48e7-8ba4-6175b9749407}, !- Handle
  {119a082c-22fb-464f-a1dd-6d5ee18528b7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873;                               !- Feature Value 1

OS:BuildingStory,
  {5036f5da-a78f-432b-9c78-e1df8e07305f}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a2d089d1-8d16-4cc5-a559-3ac765adefe9}; !- Group Rendering Name

OS:Surface,
  {120a6829-fe0a-48bf-8398-5f828f2635aa}, !- Handle
  Room_873_91ee2dac..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3e53113f-5ace-44d3-aa2b-e9fff2956cc2}, !- Handle
  {120a6829-fe0a-48bf-8398-5f828f2635aa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873_91ee2dac..Face0;               !- Feature Value 1

OS:Surface,
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Handle
  Room_873_91ee2dac..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625183, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 2 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d3b53f8b-38a0-436b-a593-2fcf86df9fc9}, !- Handle
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873_91ee2dac..Face1;               !- Feature Value 1

OS:SubSurface,
  {e2c8e5a2-8735-4ea6-8ca5-b6f4e0d0856a}, !- Handle
  Room_873_91ee2dac..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.5440381362477, 7.23233001625183, 6.8, !- X,Y,Z Vertex 1 {m}
  28.5440381362477, 7.23233001625183, 4.8, !- X,Y,Z Vertex 2 {m}
  26.0731157010401, 7.23233001625183, 4.8, !- X,Y,Z Vertex 3 {m}
  26.0731157010401, 7.23233001625183, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4274873b-fae5-4955-bc0e-218893e08018}, !- Handle
  Room_873_91ee2dac..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4553850922382, 7.23233001625183, 6.8, !- X,Y,Z Vertex 1 {m}
  25.4553850922382, 7.23233001625183, 4.8, !- X,Y,Z Vertex 2 {m}
  22.9844626570307, 7.23233001625183, 4.8, !- X,Y,Z Vertex 3 {m}
  22.9844626570307, 7.23233001625183, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e970b6-6a3c-4558-8107-9ab7eb37dc27}, !- Handle
  Room_873_91ee2dac..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.3667320482288, 7.23233001625183, 6.8, !- X,Y,Z Vertex 1 {m}
  22.3667320482288, 7.23233001625183, 4.8, !- X,Y,Z Vertex 2 {m}
  19.8958096130213, 7.23233001625183, 4.8, !- X,Y,Z Vertex 3 {m}
  19.8958096130213, 7.23233001625183, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46e695c1-4a46-415d-a374-c394e94645ac}, !- Handle
  Room_873_91ee2dac..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2780790042194, 7.23233001625183, 6.8, !- X,Y,Z Vertex 1 {m}
  19.2780790042194, 7.23233001625183, 4.8, !- X,Y,Z Vertex 2 {m}
  16.8071565690119, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  16.8071565690119, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68fee6b9-0433-46d9-8c60-4778ee3286ec}, !- Handle
  Room_873_91ee2dac..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.18942596021, 7.23233001625184, 6.8,  !- X,Y,Z Vertex 1 {m}
  16.18942596021, 7.23233001625184, 4.8,  !- X,Y,Z Vertex 2 {m}
  13.7185035250025, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  13.7185035250025, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb412578-9f68-4f94-8051-6e977d107834}, !- Handle
  Room_873_91ee2dac..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1007729162006, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  13.1007729162006, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  10.6298504809931, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  10.6298504809931, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92e0f701-96d1-4f70-8acc-d0fcb91e22ff}, !- Handle
  Room_873_91ee2dac..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c63a4caf-760c-40c0-bb9f-c148055b5b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0121198721912, 7.23233001625184, 6.8, !- X,Y,Z Vertex 1 {m}
  10.0121198721912, 7.23233001625184, 4.8, !- X,Y,Z Vertex 2 {m}
  7.54119743698365, 7.23233001625184, 4.8, !- X,Y,Z Vertex 3 {m}
  7.54119743698365, 7.23233001625184, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39b921b-cec5-48ee-b43b-ae1466ab98a1}, !- Handle
  Room_873_91ee2dac..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23233213258271, 7.23233001625184, 8,  !- X,Y,Z Vertex 1 {m}
  7.23233213258271, 7.23233001625184, 4,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d866c4ef-27bb-41ea-b518-c11083243001}, !- Handle
  {f39b921b-cec5-48ee-b43b-ae1466ab98a1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873_91ee2dac..Face2;               !- Feature Value 1

OS:SubSurface,
  {5e198bb6-28ef-4edd-9add-5b35f3751c24}, !- Handle
  Room_873_91ee2dac..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f39b921b-cec5-48ee-b43b-ae1466ab98a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99125439482995, 6.99125234904344, 6.8, !- X,Y,Z Vertex 1 {m}
  6.99125439482995, 6.99125234904344, 4.8, !- X,Y,Z Vertex 2 {m}
  5.0626324928079, 5.06263101137628, 4.8, !- X,Y,Z Vertex 3 {m}
  5.0626324928079, 5.06263101137629, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aa76585-2dd6-4dea-b404-af14ae79b6d8}, !- Handle
  Room_873_91ee2dac..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f39b921b-cec5-48ee-b43b-ae1466ab98a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58047701730238, 4.5804756769595, 6.8, !- X,Y,Z Vertex 1 {m}
  4.58047701730238, 4.5804756769595, 4.8, !- X,Y,Z Vertex 2 {m}
  2.65185511528033, 2.65185433929234, 4.8, !- X,Y,Z Vertex 3 {m}
  2.65185511528033, 2.65185433929234, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {689adf22-8f14-4643-901b-ae119b54acc3}, !- Handle
  Room_873_91ee2dac..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f39b921b-cec5-48ee-b43b-ae1466ab98a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.16969963977481, 2.16969900487555, 6.8, !- X,Y,Z Vertex 1 {m}
  2.16969963977481, 2.16969900487555, 4.8, !- X,Y,Z Vertex 2 {m}
  0.24107773775276, 0.241077667208393, 4.8, !- X,Y,Z Vertex 3 {m}
  0.24107773775276, 0.241077667208394, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd80c198-33cc-4b4f-9cf1-dd74fcda902d}, !- Handle
  Room_873_91ee2dac..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 0, 8,                 !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625183, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ac0889ed-1fbb-421e-8408-852c62d8391a}, !- Handle
  {cd80c198-33cc-4b4f-9cf1-dd74fcda902d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873_91ee2dac..Face3;               !- Feature Value 1

OS:SubSurface,
  {316ba266-53dc-4cfa-ab1f-6aae811131e7}, !- Handle
  Room_873_91ee2dac..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd80c198-33cc-4b4f-9cf1-dd74fcda902d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.844153744279, 0.241077667208394, 6.8, !- X,Y,Z Vertex 1 {m}
  35.844153744279, 0.241077667208394, 4.8, !- X,Y,Z Vertex 2 {m}
  33.9155329708637, 2.16969900487555, 4.8, !- X,Y,Z Vertex 3 {m}
  33.9155329708637, 2.16969900487555, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a86012f-d3ad-423d-b2d5-32ac5dd67e75}, !- Handle
  Room_873_91ee2dac..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd80c198-33cc-4b4f-9cf1-dd74fcda902d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333777775099, 2.65185433929234, 6.8, !- X,Y,Z Vertex 1 {m}
  33.4333777775099, 2.65185433929234, 4.8, !- X,Y,Z Vertex 2 {m}
  31.5047570040946, 4.5804756769595, 4.8, !- X,Y,Z Vertex 3 {m}
  31.5047570040946, 4.5804756769595, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60ce8018-1988-4953-8e75-da89c59078e4}, !- Handle
  Room_873_91ee2dac..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd80c198-33cc-4b4f-9cf1-dd74fcda902d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226018107408, 5.06263101137628, 6.8, !- X,Y,Z Vertex 1 {m}
  31.0226018107408, 5.06263101137628, 4.8, !- X,Y,Z Vertex 2 {m}
  29.0939810373255, 6.99125234904344, 4.8, !- X,Y,Z Vertex 3 {m}
  29.0939810373255, 6.99125234904344, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba320d5-9947-47a5-bf61-89a83e7aacbd}, !- Handle
  Room_873_91ee2dac..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 8,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625183, 8,  !- X,Y,Z Vertex 3 {m}
  7.23233213258271, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {02f9c98f-8168-4b3e-86de-958b8c982512}, !- Handle
  {dba320d5-9947-47a5-bf61-89a83e7aacbd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873_91ee2dac..Face4;               !- Feature Value 1

OS:Surface,
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Handle
  Room_873_91ee2dac..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 0, 8;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bdc385eb-ed0d-4850-bcb6-a910bb13f155}, !- Handle
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_873_91ee2dac..Face5;               !- Feature Value 1

OS:SubSurface,
  {58d567a8-3b9d-45c3-a193-45e5f6f3aa76}, !- Handle
  Room_873_91ee2dac..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.300710261174636, 0, 6.8,              !- X,Y,Z Vertex 1 {m}
  0.300710261174636, 0, 4.8,              !- X,Y,Z Vertex 2 {m}
  2.7063923505717, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  2.7063923505717, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac52aeb0-eb20-4d0d-9f41-0e4c2bc5c94b}, !- Handle
  Room_873_91ee2dac..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30781287292096, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  3.30781287292096, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  5.71349496231803, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  5.71349496231803, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8dc5000-9c14-40b9-951e-3c4caf1e64d1}, !- Handle
  Room_873_91ee2dac..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31491548466729, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  6.31491548466729, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  8.72059757406436, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  8.72059757406436, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {add5d47b-377d-4a5c-9253-b6b1beea4d94}, !- Handle
  Room_873_91ee2dac..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.32201809641362, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  9.32201809641362, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  11.7277001858107, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  11.7277001858107, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9639230f-fb5b-4ced-b1f5-1a2f5e4971ae}, !- Handle
  Room_873_91ee2dac..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3291207081599, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  12.3291207081599, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  14.734802797557, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  14.734802797557, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b6f091a-ffaa-46b2-b450-e87c4e0eb0ed}, !- Handle
  Room_873_91ee2dac..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3362233199063, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  15.3362233199063, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  17.7419054093033, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  17.7419054093033, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7ec83bb-9672-491b-9631-3663fc134f55}, !- Handle
  Room_873_91ee2dac..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3433259316526, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  18.3433259316526, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  20.7490080210497, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  20.7490080210497, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {754a1bcd-ff23-4833-b4b5-1d1f08481d00}, !- Handle
  Room_873_91ee2dac..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3504285433989, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  21.3504285433989, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  23.756110632796, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  23.756110632796, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {988fba50-c8ae-490d-883e-3ae7beabfcac}, !- Handle
  Room_873_91ee2dac..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3575311551453, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  24.3575311551453, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  26.7632132445423, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  26.7632132445423, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebfc9ee9-2ae0-4978-a0b7-9c08e035b41a}, !- Handle
  Room_873_91ee2dac..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3646337668916, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  27.3646337668916, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  29.7703158562887, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  29.7703158562887, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ea2b607-5386-40a6-9980-5cc7005d00b7}, !- Handle
  Room_873_91ee2dac..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3717363786379, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  30.3717363786379, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  32.777418468035, 0, 4.8,                !- X,Y,Z Vertex 3 {m}
  32.777418468035, 0, 6.8;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7798360a-ac55-4735-8317-28c4489cabba}, !- Handle
  Room_873_91ee2dac..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d3c51c-e95e-4497-b6cf-74bca7c43c06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3788389903843, 0, 6.8,               !- X,Y,Z Vertex 1 {m}
  33.3788389903843, 0, 4.8,               !- X,Y,Z Vertex 2 {m}
  35.7845210797813, 0, 4.8,               !- X,Y,Z Vertex 3 {m}
  35.7845210797813, 0, 6.8;               !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {d14bc51e-d5b1-4d2b-af64-2b01c6a8445c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_873_91ee2dac, !- Name
  General,                                !- End-Use Subcategory
  2.24603289404514e-06,                   !- Peak Flow Rate {m3/s}
  {beb3da81-b38e-43bd-9d81-8c73a0a6d5ec}, !- Target Temperature Schedule Name
  {c10fc0a0-32ca-4ed5-bcbf-7a2f7c8e39da}, !- Sensible Fraction Schedule Name
  {2e3ff6f8-8e8c-4928-b83f-fd66853156d6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {113c4b2a-5147-43df-9754-04553bc650b6}, !- Handle
  MediumOffice Building_Service Hot Water..Room_873_91ee2dac, !- Name
  {d14bc51e-d5b1-4d2b-af64-2b01c6a8445c}, !- Water Use Equipment Definition Name
  {8997cf8a-bda5-4728-9281-d08dad5f1937}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f55282b-6128-4e84-b5e0-95b0c023f87b}, !- Handle
  MediumOffice Building_Setpoint 1,       !- Name
  {127ccad2-bfe9-4744-80e7-54ae9bfa8248}, !- Heating Setpoint Temperature Schedule Name
  {47a271a4-f7cb-4960-bb22-b661f3460c8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Handle
  Room_874_343a03a1_Space,                !- Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f77465a2-6166-4dce-bd17-1a06278a5b7a}, !- Building Story Name
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}; !- Thermal Zone Name

OS:ThermalZone,
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- Handle
  Room_874_343a03a1,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  1839.44133908722,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7691171d-368f-4253-8a3a-c085e8a95ecc}, !- Zone Air Inlet Port List
  {684b95ec-76de-49da-8353-daf9c217c327}, !- Zone Air Exhaust Port List
  {8a10b514-0ecd-4859-a072-9f9f45d9b2c0}, !- Zone Air Node Name
  {f3c35945-b6ff-4975-bb7b-a44f6258d19e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2eb40e8-7543-45af-b88b-9c5e85209505}, !- Group Rendering Name
  {56e3d684-a030-45be-bf67-997753d39a4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c817a00f-902c-461b-86c7-f559b03d417d}, !- Handle
  Node 3,                                 !- Name
  {8a10b514-0ecd-4859-a072-9f9f45d9b2c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a10b514-0ecd-4859-a072-9f9f45d9b2c0}, !- Handle
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- Source Object
  11,                                     !- Outlet Port
  {c817a00f-902c-461b-86c7-f559b03d417d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7691171d-368f-4253-8a3a-c085e8a95ecc}, !- Handle
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- HVAC Component
  {7c9af005-d46c-4da9-9906-1411f400fad2}; !- Port 1

OS:PortList,
  {684b95ec-76de-49da-8353-daf9c217c327}, !- Handle
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- HVAC Component
  {63e89368-68f6-4b85-a31f-d263057ea787}; !- Port 1

OS:PortList,
  {f3c35945-b6ff-4975-bb7b-a44f6258d19e}, !- Handle
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- HVAC Component
  {e36668d3-9d94-43d7-bac8-be5cf4cfa8fa}; !- Port 1

OS:Sizing:Zone,
  {b931763e-c589-4e25-8af3-84cb5bdc8eb7}, !- Handle
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fbe8d9b8-86c3-42cf-a0ea-c3642e939738}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d6e9e53-8a1b-4afa-abbf-d71192d7ba46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1ba6e10-8c56-4269-a8a6-2b3414e33bbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {adc8d868-dd94-4755-aa9c-aabd0cb66b4b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {c67636ef-b216-4592-b42f-8c363dc8bc6c}, !- Handle
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874;                               !- Feature Value 1

OS:AdditionalProperties,
  {3b925c26-c508-4905-966a-1d7df613568c}, !- Handle
  {3bc4fc9e-e096-4f65-8b0c-7e70cb73cc26}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874;                               !- Feature Value 1

OS:Surface,
  {a7619968-cfe8-41b3-9710-97166b451854}, !- Handle
  Room_874_343a03a1..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625184, 0,  !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5f946796-0638-4594-9cd8-c5c26df37eaf}, !- Handle
  {a7619968-cfe8-41b3-9710-97166b451854}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874_343a03a1..Face0;               !- Feature Value 1

OS:SubSurface,
  {9c5c3940-3f0a-459b-bee7-9554460e1397}, !- Handle
  Room_874_343a03a1..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7619968-cfe8-41b3-9710-97166b451854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939810373255, 6.99125234904345, 2.8, !- X,Y,Z Vertex 1 {m}
  29.0939810373255, 6.99125234904345, 0.8, !- X,Y,Z Vertex 2 {m}
  31.0226018107408, 5.06263101137629, 0.8, !- X,Y,Z Vertex 3 {m}
  31.0226018107408, 5.06263101137629, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66eb0f8f-0577-4dcc-b79c-c987640ab51e}, !- Handle
  Room_874_343a03a1..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7619968-cfe8-41b3-9710-97166b451854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047570040946, 4.5804756769595, 2.8, !- X,Y,Z Vertex 1 {m}
  31.5047570040946, 4.5804756769595, 0.8, !- X,Y,Z Vertex 2 {m}
  33.4333777775099, 2.65185433929234, 0.8, !- X,Y,Z Vertex 3 {m}
  33.4333777775099, 2.65185433929234, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec549afd-bd44-4a02-b227-c5dadf7f0229}, !- Handle
  Room_874_343a03a1..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7619968-cfe8-41b3-9710-97166b451854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155329708637, 2.16969900487555, 2.8, !- X,Y,Z Vertex 1 {m}
  33.9155329708637, 2.16969900487555, 0.8, !- X,Y,Z Vertex 2 {m}
  35.844153744279, 0.241077667208394, 0.8, !- X,Y,Z Vertex 3 {m}
  35.844153744279, 0.241077667208394, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50727d3f-f426-455b-933b-f374206dceec}, !- Handle
  Room_874_343a03a1..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625184, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e99eb714-8cae-4e07-adea-7fdc1682b9e4}, !- Handle
  {50727d3f-f426-455b-933b-f374206dceec}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874_343a03a1..Face1;               !- Feature Value 1

OS:SubSurface,
  {d67c87f3-049e-42da-afca-5ef73b579ae1}, !- Handle
  Room_874_343a03a1..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529198405396, 63.287395527832, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529198405396, 63.287395527832, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529191463643, 60.9146943421567, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529191463643, 60.9146943421567, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bf3a84-c2f2-4c3e-b253-b01fa4e19b98}, !- Handle
  Room_874_343a03a1..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529189728205, 60.3215190457378, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529189728205, 60.3215190457378, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529182786452, 57.9488178600625, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529182786452, 57.9488178600625, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88b41546-3ace-4680-ba99-3e6a331dd4ee}, !- Handle
  Room_874_343a03a1..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529181051014, 57.3556425636436, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529181051014, 57.3556425636436, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529174109261, 54.9829413779683, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529174109261, 54.9829413779683, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {485f5ded-55d3-4e0d-a7d9-23afc3ddfad8}, !- Handle
  Room_874_343a03a1..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529172373823, 54.3897660815494, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529172373823, 54.3897660815494, 0.8, !- X,Y,Z Vertex 2 {m}
  28.852916543207, 52.0170648958741, 0.8, !- X,Y,Z Vertex 3 {m}
  28.852916543207, 52.0170648958741, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3516046-0044-4117-8c45-0a605a37fae2}, !- Handle
  Room_874_343a03a1..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529163696632, 51.4238895994553, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529163696632, 51.4238895994553, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529156754879, 49.0511884137799, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529156754879, 49.0511884137799, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a56310d-28f2-44ea-8c94-1502dceed82f}, !- Handle
  Room_874_343a03a1..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529155019441, 48.4580131173611, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529155019441, 48.4580131173611, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529148077688, 46.0853119316857, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529148077688, 46.0853119316857, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59e42ad8-198a-44ae-a618-a02d0154c67f}, !- Handle
  Room_874_343a03a1..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852914634225, 45.4921366352669, 2.8, !- X,Y,Z Vertex 1 {m}
  28.852914634225, 45.4921366352669, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529139400497, 43.1194354495915, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529139400497, 43.1194354495915, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8b2f4c3-e45a-47e6-b80e-4f317642928b}, !- Handle
  Room_874_343a03a1..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529137665059, 42.5262601531727, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529137665059, 42.5262601531727, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529130723306, 40.1535589674973, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529130723306, 40.1535589674973, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e097699-f475-47e3-8228-f9ff804f722b}, !- Handle
  Room_874_343a03a1..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529128987868, 39.5603836710785, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529128987868, 39.5603836710785, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529122046115, 37.1876824854031, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529122046115, 37.1876824854031, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffd6c19d-f33e-4793-9045-dd089ff87b51}, !- Handle
  Room_874_343a03a1..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529120310677, 36.5945071889843, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529120310677, 36.5945071889843, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529113368924, 34.221806003309, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529113368924, 34.221806003309, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {188f33b8-b476-4d46-963d-ce5ac1d0c9fc}, !- Handle
  Room_874_343a03a1..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529111633486, 33.6286307068901, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529111633486, 33.6286307068901, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529104691733, 31.2559295212148, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529104691733, 31.2559295212148, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {850107e6-d4a8-4045-b717-f629ac75b8d6}, !- Handle
  Room_874_343a03a1..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529102956295, 30.6627542247959, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529102956295, 30.6627542247959, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529096014542, 28.2900530391206, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529096014542, 28.2900530391206, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6886dc52-122c-42fc-b3e6-8c63a2c9612e}, !- Handle
  Room_874_343a03a1..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529094279104, 27.6968777427017, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529094279104, 27.6968777427017, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529087337351, 25.3241765570264, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529087337351, 25.3241765570264, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fc87a02-d932-40d3-857e-9240d6a80f22}, !- Handle
  Room_874_343a03a1..Face1_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529085601913, 24.7310012606076, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529085601913, 24.7310012606076, 0.8, !- X,Y,Z Vertex 2 {m}
  28.852907866016, 22.3583000749322, 0.8, !- X,Y,Z Vertex 3 {m}
  28.852907866016, 22.3583000749322, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18fca10b-c469-42cb-b87c-fef66710a6d1}, !- Handle
  Room_874_343a03a1..Face1_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529076924722, 21.7651247785134, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529076924722, 21.7651247785134, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529069982969, 19.392423592838, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529069982969, 19.392423592838, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97f513c1-5565-46a9-aabd-ca3b0db8309f}, !- Handle
  Room_874_343a03a1..Face1_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529068247531, 18.7992482964192, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529068247531, 18.7992482964192, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529061305778, 16.4265471107438, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529061305778, 16.4265471107438, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5abe0daf-c679-4bf6-8320-c9dd732f658d}, !- Handle
  Room_874_343a03a1..Face1_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852905957034, 15.833371814325, 2.8,  !- X,Y,Z Vertex 1 {m}
  28.852905957034, 15.833371814325, 0.8,  !- X,Y,Z Vertex 2 {m}
  28.8529052628587, 13.4606706286497, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529052628587, 13.4606706286497, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1625c5da-76c2-4774-979c-d84bd0334d8d}, !- Handle
  Room_874_343a03a1..Face1_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529050893149, 12.8674953322308, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529050893149, 12.8674953322308, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529043951396, 10.4947941465555, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529043951396, 10.4947941465555, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9be9762f-f7ca-45da-b854-ee0be6d33f92}, !- Handle
  Room_874_343a03a1..Face1_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50727d3f-f426-455b-933b-f374206dceec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529042215958, 9.90161885013664, 2.8, !- X,Y,Z Vertex 1 {m}
  28.8529042215958, 9.90161885013664, 0.8, !- X,Y,Z Vertex 2 {m}
  28.8529035274205, 7.52891766446129, 0.8, !- X,Y,Z Vertex 3 {m}
  28.8529035274205, 7.52891766446129, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {305f12f3-fa90-48f0-9dbc-eff5377488e9}, !- Handle
  Room_874_343a03a1..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {842d4d23-0efd-4592-9fec-4f340dce1c09}, !- Handle
  {305f12f3-fa90-48f0-9dbc-eff5377488e9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874_343a03a1..Face2;               !- Feature Value 1

OS:SubSurface,
  {36889d3f-443b-4dd2-b5b1-f1657743a380}, !- Handle
  Room_874_343a03a1..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {305f12f3-fa90-48f0-9dbc-eff5377488e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.8441743217673, 70.5752314337395, 2.8, !- X,Y,Z Vertex 1 {m}
  35.8441743217673, 70.5752314337395, 0.8, !- X,Y,Z Vertex 2 {m}
  33.9155524198485, 68.6466112247193, 0.8, !- X,Y,Z Vertex 3 {m}
  33.9155524198485, 68.6466112247193, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {407b45ce-70df-45f7-bf9e-98cfbb74437a}, !- Handle
  Room_874_343a03a1..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {305f12f3-fa90-48f0-9dbc-eff5377488e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333969443688, 68.1644561724643, 2.8, !- X,Y,Z Vertex 1 {m}
  33.4333969443688, 68.1644561724643, 0.8, !- X,Y,Z Vertex 2 {m}
  31.5047750424499, 66.2358359634441, 0.8, !- X,Y,Z Vertex 3 {m}
  31.5047750424499, 66.2358359634441, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a823f99-4a6b-4547-8114-019c263b12a7}, !- Handle
  Room_874_343a03a1..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {305f12f3-fa90-48f0-9dbc-eff5377488e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226195669702, 65.7536809111891, 2.8, !- X,Y,Z Vertex 1 {m}
  31.0226195669702, 65.7536809111891, 0.8, !- X,Y,Z Vertex 2 {m}
  29.0939976650513, 63.8250607021689, 0.8, !- X,Y,Z Vertex 3 {m}
  29.0939976650513, 63.8250607021689, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be1512f-7c42-410e-a826-84cf3a2ba6f5}, !- Handle
  Room_874_343a03a1..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ad960a0-e7dd-4062-be3f-2eddc69321c4}, !- Handle
  {3be1512f-7c42-410e-a826-84cf3a2ba6f5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874_343a03a1..Face3;               !- Feature Value 1

OS:Surface,
  {0f44edce-ee8f-4a4f-958e-84938c8d471e}, !- Handle
  Room_874_343a03a1..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e894951e-fcfc-45a2-8ffd-81d0323f8d9a}, !- Handle
  {0f44edce-ee8f-4a4f-958e-84938c8d471e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874_343a03a1..Face4;               !- Feature Value 1

OS:Surface,
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Handle
  Room_874_343a03a1..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a9fbd2a-42a1-4fdc-be14-cf0995b94ff5}, !- Handle
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_874_343a03a1..Face5;               !- Feature Value 1

OS:SubSurface,
  {80b30db7-7070-4474-a1d5-810928c1d53f}, !- Handle
  Room_874_343a03a1..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852314272832, 0.295067953999446, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852314272832, 0.295067953999446, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852321179016, 2.65561158599501, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852321179016, 2.65561158599501, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5cf8870-754a-4e56-996f-a2a41efcc9f5}, !- Handle
  Room_874_343a03a1..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852322905562, 3.2457474939939, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852322905562, 3.2457474939939, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852329811746, 5.60629112598947, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852329811746, 5.60629112598947, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48724597-4c24-4719-a868-968ef26b52b9}, !- Handle
  Room_874_343a03a1..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852331538292, 6.19642703398836, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852331538292, 6.19642703398836, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852338444476, 8.55697066598393, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852338444476, 8.55697066598393, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad6cfa2-d5bf-43e9-9aa6-5a5aa594363a}, !- Handle
  Room_874_343a03a1..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852340171021, 9.14710657398282, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852340171021, 9.14710657398282, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852347077205, 11.5076502059784, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852347077205, 11.5076502059784, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12067c2f-31e9-46f9-8814-36a4e504da52}, !- Handle
  Room_874_343a03a1..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852348803751, 12.0977861139773, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852348803751, 12.0977861139773, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852355709935, 14.4583297459728, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852355709935, 14.4583297459728, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25bcf10f-9e99-4124-9b85-72b3e83d3e19}, !- Handle
  Room_874_343a03a1..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852357436481, 15.0484656539717, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852357436481, 15.0484656539717, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852364342665, 17.4090092859673, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852364342665, 17.4090092859673, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b75a1b5-98f0-4753-89dd-88ee863e85d7}, !- Handle
  Room_874_343a03a1..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852366069211, 17.9991451939662, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852366069211, 17.9991451939662, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852372975394, 20.3596888259618, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852372975394, 20.3596888259618, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {472d2c7b-deb9-4f06-8341-5916db75cc84}, !- Handle
  Room_874_343a03a1..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085237470194, 20.9498247339607, 2.8, !- X,Y,Z Vertex 1 {m}
  36.085237470194, 20.9498247339607, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852381608124, 23.3103683659562, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852381608124, 23.3103683659562, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7ace2fb-82e5-43fd-8bee-844b4525fabc}, !- Handle
  Room_874_343a03a1..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085238333467, 23.9005042739551, 2.8, !- X,Y,Z Vertex 1 {m}
  36.085238333467, 23.9005042739551, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852390240854, 26.2610479059507, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852390240854, 26.2610479059507, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbba6cae-d804-45b8-8cd3-f1be62ac8925}, !- Handle
  Room_874_343a03a1..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.08523919674, 26.8511838139496, 2.8,  !- X,Y,Z Vertex 1 {m}
  36.08523919674, 26.8511838139496, 0.8,  !- X,Y,Z Vertex 2 {m}
  36.0852398873583, 29.2117274459451, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852398873583, 29.2117274459451, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e9920a2-24ff-4aa4-9484-7740e5e9a668}, !- Handle
  Room_874_343a03a1..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852400600129, 29.801863353944, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852400600129, 29.801863353944, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852407506313, 32.1624069859396, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852407506313, 32.1624069859396, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b68176a-a04f-47d8-8ede-bacd889f818c}, !- Handle
  Room_874_343a03a1..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852409232859, 32.7525428939385, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852409232859, 32.7525428939385, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852416139043, 35.1130865259341, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852416139043, 35.1130865259341, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {181ecdb5-456b-4039-84cd-6a8fa195d1ea}, !- Handle
  Room_874_343a03a1..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852417865589, 35.7032224339329, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852417865589, 35.7032224339329, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852424771772, 38.0637660659285, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852424771772, 38.0637660659285, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {949cff5f-e918-4550-a1e5-2d8434e54e68}, !- Handle
  Room_874_343a03a1..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852426498318, 38.6539019739274, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852426498318, 38.6539019739274, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852433404502, 41.014445605923, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852433404502, 41.014445605923, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e670cd40-5cc7-44e3-9a20-02f3db7778a2}, !- Handle
  Room_874_343a03a1..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852435131048, 41.6045815139219, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852435131048, 41.6045815139219, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852442037232, 43.9651251459174, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852442037232, 43.9651251459174, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fde68ed3-4580-4538-92aa-d6c00f965105}, !- Handle
  Room_874_343a03a1..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852443763778, 44.5552610539163, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852443763778, 44.5552610539163, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852450669961, 46.9158046859119, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852450669961, 46.9158046859119, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ff0e273-4886-4013-8ab0-4ff1d0b21675}, !- Handle
  Room_874_343a03a1..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852452396507, 47.5059405939108, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852452396507, 47.5059405939108, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852459302691, 49.8664842259063, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852459302691, 49.8664842259063, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e48f85c-b06d-4400-8664-af68dbb9be87}, !- Handle
  Room_874_343a03a1..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852461029237, 50.4566201339052, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852461029237, 50.4566201339052, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852467935421, 52.8171637659008, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852467935421, 52.8171637659008, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edf5b9aa-f845-40fb-8b57-46438cffc47a}, !- Handle
  Room_874_343a03a1..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852469661967, 53.4072996738997, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852469661967, 53.4072996738997, 0.8, !- X,Y,Z Vertex 2 {m}
  36.085247656815, 55.7678433058952, 0.8, !- X,Y,Z Vertex 3 {m}
  36.085247656815, 55.7678433058952, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96251f20-fa59-4c81-8e88-01e20e49a305}, !- Handle
  Room_874_343a03a1..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852478294696, 56.3579792138941, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852478294696, 56.3579792138941, 0.8, !- X,Y,Z Vertex 2 {m}
  36.085248520088, 58.7185228458897, 0.8, !- X,Y,Z Vertex 3 {m}
  36.085248520088, 58.7185228458897, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffb26f31-3d8f-42fc-9de3-afd61f83ae65}, !- Handle
  Room_874_343a03a1..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852486927426, 59.3086587538886, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852486927426, 59.3086587538886, 0.8, !- X,Y,Z Vertex 2 {m}
  36.085249383361, 61.6692023858842, 0.8, !- X,Y,Z Vertex 3 {m}
  36.085249383361, 61.6692023858842, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {114d89fa-3535-4200-ac4b-dc6b7ebc57f0}, !- Handle
  Room_874_343a03a1..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852495560156, 62.259338293883, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852495560156, 62.259338293883, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852502466339, 64.6198819258786, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852502466339, 64.6198819258786, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbad535e-29f3-488e-bf05-92dab8fdca18}, !- Handle
  Room_874_343a03a1..Face5_Glz22,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852504192885, 65.2100178338775, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852504192885, 65.2100178338775, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852511099069, 67.5705614658731, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852511099069, 67.5705614658731, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11da6eb0-bda5-4ac0-97bd-d478351e0a27}, !- Handle
  Room_874_343a03a1..Face5_Glz23,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c4108-c160-440a-add1-6f492a8acf20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852512825615, 68.160697373872, 2.8, !- X,Y,Z Vertex 1 {m}
  36.0852512825615, 68.160697373872, 0.8, !- X,Y,Z Vertex 2 {m}
  36.0852519731799, 70.5212410058675, 0.8, !- X,Y,Z Vertex 3 {m}
  36.0852519731799, 70.5212410058675, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {089c9314-912a-4bc4-89df-ebd84e6ff31f}, !- Handle
  MediumOffice Building_Service Hot Water..Room_874_343a03a1, !- Name
  General,                                !- End-Use Subcategory
  4.9496482654728e-06,                    !- Peak Flow Rate {m3/s}
  {beb3da81-b38e-43bd-9d81-8c73a0a6d5ec}, !- Target Temperature Schedule Name
  {c10fc0a0-32ca-4ed5-bcbf-7a2f7c8e39da}, !- Sensible Fraction Schedule Name
  {2e3ff6f8-8e8c-4928-b83f-fd66853156d6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {640a7519-ddc4-4d2d-9e18-d585c5a632df}, !- Handle
  MediumOffice Building_Service Hot Water..Room_874_343a03a1, !- Name
  {089c9314-912a-4bc4-89df-ebd84e6ff31f}, !- Water Use Equipment Definition Name
  {19f488b5-b977-46b2-90b9-ec65d92752f8}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56e3d684-a030-45be-bf67-997753d39a4e}, !- Handle
  MediumOffice Building_Setpoint 2,       !- Name
  {127ccad2-bfe9-4744-80e7-54ae9bfa8248}, !- Heating Setpoint Temperature Schedule Name
  {47a271a4-f7cb-4960-bb22-b661f3460c8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Handle
  Room_875_9adc00bc_Space,                !- Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5036f5da-a78f-432b-9c78-e1df8e07305f}, !- Building Story Name
  {22752b52-0237-4f61-a0d3-4abf13983535}; !- Thermal Zone Name

OS:ThermalZone,
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- Handle
  Room_875_9adc00bc,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  1839.44133908722,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a697b95-7a60-4b21-8f60-92e5c301ea09}, !- Zone Air Inlet Port List
  {867dc51b-1528-4c2b-bdc7-0eb9a36e827c}, !- Zone Air Exhaust Port List
  {e359c718-e578-408e-a11e-c211deae20ae}, !- Zone Air Node Name
  {9e56852e-b4fc-473f-a80c-419e1edfe9e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b4f643a-a75b-4302-858a-8d5ac7f2a1d8}, !- Group Rendering Name
  {f3205979-7ab3-40c2-a270-01560dc9e9bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {672f1528-3f9f-45e2-97aa-d63e53dcf94d}, !- Handle
  Node 4,                                 !- Name
  {e359c718-e578-408e-a11e-c211deae20ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e359c718-e578-408e-a11e-c211deae20ae}, !- Handle
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- Source Object
  11,                                     !- Outlet Port
  {672f1528-3f9f-45e2-97aa-d63e53dcf94d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a697b95-7a60-4b21-8f60-92e5c301ea09}, !- Handle
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- HVAC Component
  {b3ede2a3-679d-4b4e-8e28-3da36b0381b4}; !- Port 1

OS:PortList,
  {867dc51b-1528-4c2b-bdc7-0eb9a36e827c}, !- Handle
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- HVAC Component
  {f48ec112-6998-4d86-8b24-57dbe7e7099c}; !- Port 1

OS:PortList,
  {9e56852e-b4fc-473f-a80c-419e1edfe9e2}, !- Handle
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- HVAC Component
  {8190b4ac-12ef-46f9-a55d-305849441983}; !- Port 1

OS:Sizing:Zone,
  {f48026c7-634a-405b-ad1c-aa77c847c3d6}, !- Handle
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37015e45-14f4-43b6-86e7-b8fcf8ebace6}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c2bf01a-2635-47c1-92a3-26245492bbe5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {15cc7ac8-9bc8-4068-bb1d-4f46617bb58a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {052406d2-0eb4-468e-a1e1-f52bf4d75fe5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {ac4878ff-4122-45b3-bbf6-9d7bf5a280bd}, !- Handle
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875;                               !- Feature Value 1

OS:AdditionalProperties,
  {4f12f3df-0c1e-4474-8a29-a7c855e5b57f}, !- Handle
  {22752b52-0237-4f61-a0d3-4abf13983535}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875;                               !- Feature Value 1

OS:Surface,
  {04490537-dfab-417a-81fe-c3bd4c877b2a}, !- Handle
  Room_875_9adc00bc..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4ba872f4-2957-4018-b76c-474df45798f5}, !- Handle
  {04490537-dfab-417a-81fe-c3bd4c877b2a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875_9adc00bc..Face0;               !- Feature Value 1

OS:Surface,
  {d6c5acc5-f8ea-417b-b04c-9b6d651d6700}, !- Handle
  Room_875_9adc00bc..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529034406486, 7.23233001625184, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 3 {m}
  36.0852313409559, 0, 8;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8dbaaed9-de9d-4b21-b18b-bf71c6b672b9}, !- Handle
  {d6c5acc5-f8ea-417b-b04c-9b6d651d6700}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875_9adc00bc..Face1;               !- Feature Value 1

OS:SubSurface,
  {297a7920-65e7-4ea3-b54e-376d12a990e1}, !- Handle
  Room_875_9adc00bc..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6c5acc5-f8ea-417b-b04c-9b6d651d6700}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939810373255, 6.99125234904345, 6.8, !- X,Y,Z Vertex 1 {m}
  29.0939810373255, 6.99125234904345, 4.8, !- X,Y,Z Vertex 2 {m}
  31.0226018107408, 5.06263101137629, 4.8, !- X,Y,Z Vertex 3 {m}
  31.0226018107408, 5.06263101137629, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1252af2c-1bdd-48b3-9fdb-fb7365b56ef4}, !- Handle
  Room_875_9adc00bc..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6c5acc5-f8ea-417b-b04c-9b6d651d6700}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047570040946, 4.5804756769595, 6.8, !- X,Y,Z Vertex 1 {m}
  31.5047570040946, 4.5804756769595, 4.8, !- X,Y,Z Vertex 2 {m}
  33.4333777775099, 2.65185433929234, 4.8, !- X,Y,Z Vertex 3 {m}
  33.4333777775099, 2.65185433929234, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5f0e026-56ad-441b-b290-a164709640ff}, !- Handle
  Room_875_9adc00bc..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6c5acc5-f8ea-417b-b04c-9b6d651d6700}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155329708637, 2.16969900487555, 6.8, !- X,Y,Z Vertex 1 {m}
  33.9155329708637, 2.16969900487555, 4.8, !- X,Y,Z Vertex 2 {m}
  35.844153744279, 0.241077667208394, 4.8, !- X,Y,Z Vertex 3 {m}
  35.844153744279, 0.241077667208394, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Handle
  Room_875_9adc00bc..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  28.8529034406486, 7.23233001625184, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529034406486, 7.23233001625184, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e28b7c7f-bccf-49ad-80b7-d5560d065a9f}, !- Handle
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875_9adc00bc..Face2;               !- Feature Value 1

OS:SubSurface,
  {4a72d4b1-b559-4e8b-bfba-0b0398b9ad99}, !- Handle
  Room_875_9adc00bc..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529198405396, 63.287395527832, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529198405396, 63.287395527832, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529191463643, 60.9146943421566, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529191463643, 60.9146943421566, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ed51d74-3532-44b6-b649-4e908a6cadad}, !- Handle
  Room_875_9adc00bc..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529189728205, 60.3215190457378, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529189728205, 60.3215190457378, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529182786452, 57.9488178600625, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529182786452, 57.9488178600625, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25acd810-de39-4c85-b778-bf3d07f8c556}, !- Handle
  Room_875_9adc00bc..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529181051014, 57.3556425636436, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529181051014, 57.3556425636436, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529174109261, 54.9829413779683, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529174109261, 54.9829413779683, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba831d1-42b3-41ff-9861-f8cf236de1a2}, !- Handle
  Room_875_9adc00bc..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529172373823, 54.3897660815494, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529172373823, 54.3897660815494, 4.8, !- X,Y,Z Vertex 2 {m}
  28.852916543207, 52.0170648958741, 4.8, !- X,Y,Z Vertex 3 {m}
  28.852916543207, 52.0170648958741, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4eeaa91f-33a6-4a88-9a0d-5a81e6b4b2c9}, !- Handle
  Room_875_9adc00bc..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529163696632, 51.4238895994552, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529163696632, 51.4238895994552, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529156754879, 49.0511884137799, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529156754879, 49.0511884137799, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64a39063-be18-40bc-935b-6c7c5c60182b}, !- Handle
  Room_875_9adc00bc..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529155019441, 48.4580131173611, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529155019441, 48.4580131173611, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529148077688, 46.0853119316857, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529148077688, 46.0853119316857, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c77f9ac1-53a8-4f29-ab96-405ad713726e}, !- Handle
  Room_875_9adc00bc..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852914634225, 45.4921366352669, 6.8, !- X,Y,Z Vertex 1 {m}
  28.852914634225, 45.4921366352669, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529139400497, 43.1194354495915, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529139400497, 43.1194354495915, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8abd11f0-65c5-4744-92a4-9ab5de3da0df}, !- Handle
  Room_875_9adc00bc..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529137665059, 42.5262601531727, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529137665059, 42.5262601531727, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529130723306, 40.1535589674973, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529130723306, 40.1535589674973, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f547c26b-9f15-4279-a81c-a15cce20105b}, !- Handle
  Room_875_9adc00bc..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529128987868, 39.5603836710785, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529128987868, 39.5603836710785, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529122046115, 37.1876824854031, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529122046115, 37.1876824854031, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ec580da-6f26-4395-b21a-931a55b87f5e}, !- Handle
  Room_875_9adc00bc..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529120310677, 36.5945071889843, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529120310677, 36.5945071889843, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529113368924, 34.2218060033089, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529113368924, 34.2218060033089, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3240889c-ed48-45f0-9cac-d706b4d4f303}, !- Handle
  Room_875_9adc00bc..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529111633486, 33.6286307068901, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529111633486, 33.6286307068901, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529104691733, 31.2559295212148, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529104691733, 31.2559295212148, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4afad1c-c9d2-4e2b-a7a5-9ac4764a4c46}, !- Handle
  Room_875_9adc00bc..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529102956295, 30.6627542247959, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529102956295, 30.6627542247959, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529096014542, 28.2900530391206, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529096014542, 28.2900530391206, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79370a5a-e292-4968-8f09-3f552d510056}, !- Handle
  Room_875_9adc00bc..Face2_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529094279104, 27.6968777427017, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529094279104, 27.6968777427017, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529087337351, 25.3241765570264, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529087337351, 25.3241765570264, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab3a5b27-20ec-43cc-b2bd-d97d178c459b}, !- Handle
  Room_875_9adc00bc..Face2_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529085601913, 24.7310012606076, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529085601913, 24.7310012606076, 4.8, !- X,Y,Z Vertex 2 {m}
  28.852907866016, 22.3583000749322, 4.8, !- X,Y,Z Vertex 3 {m}
  28.852907866016, 22.3583000749322, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc20eb9a-abd4-460d-9664-297e4edfdf3c}, !- Handle
  Room_875_9adc00bc..Face2_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529076924722, 21.7651247785134, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529076924722, 21.7651247785134, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529069982969, 19.392423592838, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529069982969, 19.392423592838, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5bd13df-3cf1-4301-90d5-3cc1450b08f9}, !- Handle
  Room_875_9adc00bc..Face2_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529068247531, 18.7992482964192, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529068247531, 18.7992482964192, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529061305778, 16.4265471107438, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529061305778, 16.4265471107438, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e6e805d-f08a-4563-8932-88cdfb41a42b}, !- Handle
  Room_875_9adc00bc..Face2_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.852905957034, 15.833371814325, 6.8,  !- X,Y,Z Vertex 1 {m}
  28.852905957034, 15.833371814325, 4.8,  !- X,Y,Z Vertex 2 {m}
  28.8529052628587, 13.4606706286497, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529052628587, 13.4606706286497, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52280ab4-3ad5-48d3-a87d-2ea21732ba2b}, !- Handle
  Room_875_9adc00bc..Face2_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529050893149, 12.8674953322308, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529050893149, 12.8674953322308, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529043951396, 10.4947941465555, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529043951396, 10.4947941465555, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b5cf38f-0289-400a-9c3b-0f9730f5ea2e}, !- Handle
  Room_875_9adc00bc..Face2_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56c8ffa0-198e-4dd4-9136-d8171d519a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8529042215958, 9.90161885013663, 6.8, !- X,Y,Z Vertex 1 {m}
  28.8529042215958, 9.90161885013663, 4.8, !- X,Y,Z Vertex 2 {m}
  28.8529035274205, 7.52891766446128, 4.8, !- X,Y,Z Vertex 3 {m}
  28.8529035274205, 7.52891766446128, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4abc7f92-2cf9-425a-b925-e56c275659a7}, !- Handle
  Room_875_9adc00bc..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 8,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10bd6884-6d9a-4c03-9a3a-064f5c8b175c}, !- Handle
  {4abc7f92-2cf9-425a-b925-e56c275659a7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875_9adc00bc..Face3;               !- Feature Value 1

OS:SubSurface,
  {62b7d5bd-618c-4059-92d0-2cfd7a629a19}, !- Handle
  Room_875_9adc00bc..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4abc7f92-2cf9-425a-b925-e56c275659a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.8441743217673, 70.5752314337395, 6.8, !- X,Y,Z Vertex 1 {m}
  35.8441743217673, 70.5752314337395, 4.8, !- X,Y,Z Vertex 2 {m}
  33.9155524198485, 68.6466112247193, 4.8, !- X,Y,Z Vertex 3 {m}
  33.9155524198485, 68.6466112247193, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78bc0e44-ffcf-471c-bea5-23486bb893d9}, !- Handle
  Room_875_9adc00bc..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4abc7f92-2cf9-425a-b925-e56c275659a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4333969443688, 68.1644561724643, 6.8, !- X,Y,Z Vertex 1 {m}
  33.4333969443688, 68.1644561724643, 4.8, !- X,Y,Z Vertex 2 {m}
  31.5047750424499, 66.2358359634441, 4.8, !- X,Y,Z Vertex 3 {m}
  31.5047750424499, 66.2358359634441, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1ee0a9c-1a88-4e81-98a8-944b2c09d308}, !- Handle
  Room_875_9adc00bc..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4abc7f92-2cf9-425a-b925-e56c275659a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.0226195669702, 65.7536809111891, 6.8, !- X,Y,Z Vertex 1 {m}
  31.0226195669702, 65.7536809111891, 4.8, !- X,Y,Z Vertex 2 {m}
  29.0939976650513, 63.8250607021689, 4.8, !- X,Y,Z Vertex 3 {m}
  29.0939976650513, 63.8250607021689, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50fef714-2709-4799-b4e8-545562191fe1}, !- Handle
  Room_875_9adc00bc..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529034406486, 7.23233001625184, 8,  !- X,Y,Z Vertex 2 {m}
  36.0852313409559, 0, 8,                 !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4de709bb-2392-4bc8-8be3-441538bf75df}, !- Handle
  {50fef714-2709-4799-b4e8-545562191fe1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875_9adc00bc..Face4;               !- Feature Value 1

OS:Surface,
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Handle
  Room_875_9adc00bc..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852313409559, 0, 8,                 !- X,Y,Z Vertex 1 {m}
  36.0852313409559, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {01d8f9f1-7dd7-4506-a339-c9c3e28a04bc}, !- Handle
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_875_9adc00bc..Face5;               !- Feature Value 1

OS:SubSurface,
  {d2bf1b2d-130e-48a1-9442-44deaf670685}, !- Handle
  Room_875_9adc00bc..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852314272832, 0.295067953999446, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852314272832, 0.295067953999446, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852321179016, 2.65561158599501, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852321179016, 2.65561158599501, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d72fe97a-b016-46c2-8b15-8748aa775af1}, !- Handle
  Room_875_9adc00bc..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852322905562, 3.2457474939939, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852322905562, 3.2457474939939, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852329811746, 5.60629112598947, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852329811746, 5.60629112598947, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0acfc59c-f62c-4e7c-beec-4ec4a8a5f94a}, !- Handle
  Room_875_9adc00bc..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852331538292, 6.19642703398836, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852331538292, 6.19642703398836, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852338444476, 8.55697066598393, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852338444476, 8.55697066598393, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7930eb8f-fb79-4496-9419-5555dd81b605}, !- Handle
  Room_875_9adc00bc..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852340171021, 9.14710657398282, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852340171021, 9.14710657398282, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852347077205, 11.5076502059784, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852347077205, 11.5076502059784, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b547249-4f17-4aed-b36d-0c5cad6b2093}, !- Handle
  Room_875_9adc00bc..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852348803751, 12.0977861139773, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852348803751, 12.0977861139773, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852355709935, 14.4583297459728, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852355709935, 14.4583297459728, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b7f4b63-8a0c-4ef5-9105-ba3f6d3728bc}, !- Handle
  Room_875_9adc00bc..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852357436481, 15.0484656539717, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852357436481, 15.0484656539717, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852364342665, 17.4090092859673, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852364342665, 17.4090092859673, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d640f249-56cc-4d00-85b3-a30bd2024c8b}, !- Handle
  Room_875_9adc00bc..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852366069211, 17.9991451939662, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852366069211, 17.9991451939662, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852372975394, 20.3596888259618, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852372975394, 20.3596888259618, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c742f97-7233-4def-85c8-cff6d78cc240}, !- Handle
  Room_875_9adc00bc..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085237470194, 20.9498247339607, 6.8, !- X,Y,Z Vertex 1 {m}
  36.085237470194, 20.9498247339607, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852381608124, 23.3103683659562, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852381608124, 23.3103683659562, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eac8feed-3af7-4d7e-b003-25717c2abe4a}, !- Handle
  Room_875_9adc00bc..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.085238333467, 23.9005042739551, 6.8, !- X,Y,Z Vertex 1 {m}
  36.085238333467, 23.9005042739551, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852390240854, 26.2610479059507, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852390240854, 26.2610479059507, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76a3b124-7380-4ffd-b0f7-4ae9cafb8489}, !- Handle
  Room_875_9adc00bc..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.08523919674, 26.8511838139496, 6.8,  !- X,Y,Z Vertex 1 {m}
  36.08523919674, 26.8511838139496, 4.8,  !- X,Y,Z Vertex 2 {m}
  36.0852398873583, 29.2117274459451, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852398873583, 29.2117274459451, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {019e6d7c-b9f0-49d3-b198-49ce0946ffaf}, !- Handle
  Room_875_9adc00bc..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852400600129, 29.801863353944, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852400600129, 29.801863353944, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852407506313, 32.1624069859396, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852407506313, 32.1624069859396, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {609f35b2-a6af-43cd-b01c-de126101dcb8}, !- Handle
  Room_875_9adc00bc..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852409232859, 32.7525428939385, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852409232859, 32.7525428939385, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852416139043, 35.1130865259341, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852416139043, 35.1130865259341, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92f66ea1-a198-4151-a1cf-956134b09ff8}, !- Handle
  Room_875_9adc00bc..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852417865589, 35.7032224339329, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852417865589, 35.7032224339329, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852424771772, 38.0637660659285, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852424771772, 38.0637660659285, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00d4a5c8-bcea-4b28-8cea-7c5b46bb58c8}, !- Handle
  Room_875_9adc00bc..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852426498318, 38.6539019739274, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852426498318, 38.6539019739274, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852433404502, 41.014445605923, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852433404502, 41.014445605923, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4706c8f2-aa3b-4c49-9da3-28d9a0af9453}, !- Handle
  Room_875_9adc00bc..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852435131048, 41.6045815139219, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852435131048, 41.6045815139219, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852442037232, 43.9651251459174, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852442037232, 43.9651251459174, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {303ecfb8-21b9-427a-9e38-c3de6d4d684e}, !- Handle
  Room_875_9adc00bc..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852443763778, 44.5552610539163, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852443763778, 44.5552610539163, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852450669961, 46.9158046859119, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852450669961, 46.9158046859119, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af14bfc0-7817-472c-91b6-df21b8229731}, !- Handle
  Room_875_9adc00bc..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852452396507, 47.5059405939108, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852452396507, 47.5059405939108, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852459302691, 49.8664842259063, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852459302691, 49.8664842259063, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e71a124-2e21-4614-9929-127166015251}, !- Handle
  Room_875_9adc00bc..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852461029237, 50.4566201339052, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852461029237, 50.4566201339052, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852467935421, 52.8171637659008, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852467935421, 52.8171637659008, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc776b1e-0d63-4416-9c92-faafa1fd072f}, !- Handle
  Room_875_9adc00bc..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852469661967, 53.4072996738997, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852469661967, 53.4072996738997, 4.8, !- X,Y,Z Vertex 2 {m}
  36.085247656815, 55.7678433058952, 4.8, !- X,Y,Z Vertex 3 {m}
  36.085247656815, 55.7678433058952, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68242f95-e143-4110-a147-e48822d1a99b}, !- Handle
  Room_875_9adc00bc..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852478294696, 56.3579792138941, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852478294696, 56.3579792138941, 4.8, !- X,Y,Z Vertex 2 {m}
  36.085248520088, 58.7185228458897, 4.8, !- X,Y,Z Vertex 3 {m}
  36.085248520088, 58.7185228458897, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {046ce66e-72a5-4495-9a34-ab4296eb5450}, !- Handle
  Room_875_9adc00bc..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852486927426, 59.3086587538886, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852486927426, 59.3086587538886, 4.8, !- X,Y,Z Vertex 2 {m}
  36.085249383361, 61.6692023858842, 4.8, !- X,Y,Z Vertex 3 {m}
  36.085249383361, 61.6692023858842, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5337d9d4-5dc9-4ee1-8391-79245c852e61}, !- Handle
  Room_875_9adc00bc..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852495560156, 62.259338293883, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852495560156, 62.259338293883, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852502466339, 64.6198819258786, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852502466339, 64.6198819258786, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed8d803a-5c5a-4b8d-a711-91335dc9312b}, !- Handle
  Room_875_9adc00bc..Face5_Glz22,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852504192885, 65.2100178338775, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852504192885, 65.2100178338775, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852511099069, 67.5705614658731, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852511099069, 67.5705614658731, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcb7883d-1a44-4be0-ad82-ac7d7650df74}, !- Handle
  Room_875_9adc00bc..Face5_Glz23,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {279e00b1-43be-4857-bb34-b1715404ded7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0852512825615, 68.160697373872, 6.8, !- X,Y,Z Vertex 1 {m}
  36.0852512825615, 68.160697373872, 4.8, !- X,Y,Z Vertex 2 {m}
  36.0852519731799, 70.5212410058675, 4.8, !- X,Y,Z Vertex 3 {m}
  36.0852519731799, 70.5212410058675, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {71425e21-e7ff-48e1-be42-dadfed5216c2}, !- Handle
  MediumOffice Building_Service Hot Water..Room_875_9adc00bc, !- Name
  General,                                !- End-Use Subcategory
  4.9496482654728e-06,                    !- Peak Flow Rate {m3/s}
  {beb3da81-b38e-43bd-9d81-8c73a0a6d5ec}, !- Target Temperature Schedule Name
  {c10fc0a0-32ca-4ed5-bcbf-7a2f7c8e39da}, !- Sensible Fraction Schedule Name
  {2e3ff6f8-8e8c-4928-b83f-fd66853156d6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c6a7ca60-0968-4e44-b933-fb9b03b61cfd}, !- Handle
  MediumOffice Building_Service Hot Water..Room_875_9adc00bc, !- Name
  {71425e21-e7ff-48e1-be42-dadfed5216c2}, !- Water Use Equipment Definition Name
  {402f1222-d07f-404b-951a-27077c3400c3}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3205979-7ab3-40c2-a270-01560dc9e9bd}, !- Handle
  MediumOffice Building_Setpoint 3,       !- Name
  {127ccad2-bfe9-4744-80e7-54ae9bfa8248}, !- Heating Setpoint Temperature Schedule Name
  {47a271a4-f7cb-4960-bb22-b661f3460c8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Handle
  Room_876_c3acab95_Space,                !- Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f77465a2-6166-4dce-bd17-1a06278a5b7a}, !- Building Story Name
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}; !- Thermal Zone Name

OS:ThermalZone,
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- Handle
  Room_876_c3acab95,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.694817122736,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a75c203-232f-43a0-aa1b-a6479c26a2f3}, !- Zone Air Inlet Port List
  {e26e90b8-0b99-41e0-b065-677d81fc65c4}, !- Zone Air Exhaust Port List
  {7201a928-7358-45e0-9113-12d926d1bb9f}, !- Zone Air Node Name
  {4ef69ba7-c4ba-40ca-b838-576cefaa85fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {396aed60-96b9-4673-9b11-8159a3a978ed}, !- Group Rendering Name
  {28499d55-c3a2-4cef-8078-de79cbc20a1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f944345-7531-45cf-aa11-c1565e087ac6}, !- Handle
  Node 5,                                 !- Name
  {7201a928-7358-45e0-9113-12d926d1bb9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7201a928-7358-45e0-9113-12d926d1bb9f}, !- Handle
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- Source Object
  11,                                     !- Outlet Port
  {7f944345-7531-45cf-aa11-c1565e087ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a75c203-232f-43a0-aa1b-a6479c26a2f3}, !- Handle
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- HVAC Component
  {b0865ff3-d5f0-4bf6-a642-796881b60d71}; !- Port 1

OS:PortList,
  {e26e90b8-0b99-41e0-b065-677d81fc65c4}, !- Handle
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- HVAC Component
  {7fb419e3-1628-4fe3-9e2d-b1d5973364d5}; !- Port 1

OS:PortList,
  {4ef69ba7-c4ba-40ca-b838-576cefaa85fe}, !- Handle
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- HVAC Component
  {2d677508-402d-455b-8937-4c4f06a643f4}; !- Port 1

OS:Sizing:Zone,
  {33ba38f5-7844-4413-93a9-2763544a6121}, !- Handle
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64c69190-6ecc-44af-b508-84b5d5861f60}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eda7ba6a-e52c-4d74-a461-9737a5cdbe4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81c9e8f0-2891-453e-ab86-d1a3ec5f366e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d38e8818-27ce-41f3-84b3-08a8cf2cf1f7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {05f59d12-52d3-4ed9-9f27-a328f412efef}, !- Handle
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876;                               !- Feature Value 1

OS:AdditionalProperties,
  {db4c23ae-b5a3-457f-849a-1120f0e63c3e}, !- Handle
  {bc5af0ce-6b2b-4042-9507-320d2869b17d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876;                               !- Feature Value 1

OS:Surface,
  {7947650b-27f0-4ddf-9758-debdcb745505}, !- Handle
  Room_876_c3acab95..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b997c930-1767-4064-b3d8-4319b54952dd}, !- Handle
  {7947650b-27f0-4ddf-9758-debdcb745505}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876_c3acab95..Face0;               !- Feature Value 1

OS:SubSurface,
  {e93446ae-cf14-4715-a4d9-48aaeba8b432}, !- Handle
  Room_876_c3acab95..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7947650b-27f0-4ddf-9758-debdcb745505}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939976650513, 63.8250607021689, 2.8, !- X,Y,Z Vertex 1 {m}
  29.0939976650513, 63.8250607021689, 0.8, !- X,Y,Z Vertex 2 {m}
  31.0226195669702, 65.7536809111891, 0.8, !- X,Y,Z Vertex 3 {m}
  31.0226195669702, 65.7536809111891, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cbea6b8-050c-4f50-9231-0fbc7f55f694}, !- Handle
  Room_876_c3acab95..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7947650b-27f0-4ddf-9758-debdcb745505}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047750424499, 66.2358359634441, 2.8, !- X,Y,Z Vertex 1 {m}
  31.5047750424499, 66.2358359634441, 0.8, !- X,Y,Z Vertex 2 {m}
  33.4333969443688, 68.1644561724643, 0.8, !- X,Y,Z Vertex 3 {m}
  33.4333969443688, 68.1644561724643, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8b25c29-02ea-4faa-a867-ad77a534bb68}, !- Handle
  Room_876_c3acab95..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7947650b-27f0-4ddf-9758-debdcb745505}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155524198485, 68.6466112247193, 2.8, !- X,Y,Z Vertex 1 {m}
  33.9155524198485, 68.6466112247193, 0.8, !- X,Y,Z Vertex 2 {m}
  35.8441743217673, 70.5752314337395, 0.8, !- X,Y,Z Vertex 3 {m}
  35.8441743217673, 70.5752314337395, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Handle
  Room_876_c3acab95..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2251c6f4-ce10-4f0f-b806-67944c6445f2}, !- Handle
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876_c3acab95..Face1;               !- Feature Value 1

OS:SubSurface,
  {67a6a5ca-7ab0-4780-bf42-a41c64095496}, !- Handle
  Room_876_c3acab95..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.54121392661304, 63.5839956478484, 2.8, !- X,Y,Z Vertex 1 {m}
  7.54121392661304, 63.5839956478484, 0.8, !- X,Y,Z Vertex 2 {m}
  10.0121363614766, 63.5839942018418, 0.8, !- X,Y,Z Vertex 3 {m}
  10.0121363614766, 63.5839942018418, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ab2f9f4-d79c-43d0-8a05-6b5a5eb90a2f}, !- Handle
  Room_876_c3acab95..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6298669701925, 63.5839938403402, 2.8, !- X,Y,Z Vertex 1 {m}
  10.6298669701925, 63.5839938403402, 0.8, !- X,Y,Z Vertex 2 {m}
  13.1007894050561, 63.5839923943336, 0.8, !- X,Y,Z Vertex 3 {m}
  13.1007894050561, 63.5839923943336, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ca6dfa9-2acc-4ff4-892f-229443c2c3f5}, !- Handle
  Room_876_c3acab95..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.718520013772, 63.5839920328319, 2.8, !- X,Y,Z Vertex 1 {m}
  13.718520013772, 63.5839920328319, 0.8, !- X,Y,Z Vertex 2 {m}
  16.1894424486356, 63.5839905868253, 0.8, !- X,Y,Z Vertex 3 {m}
  16.1894424486356, 63.5839905868253, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31d8ed0f-fc8e-4e0c-8aef-b23413e7ef33}, !- Handle
  Room_876_c3acab95..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8071730573515, 63.5839902253236, 2.8, !- X,Y,Z Vertex 1 {m}
  16.8071730573515, 63.5839902253236, 0.8, !- X,Y,Z Vertex 2 {m}
  19.2780954922151, 63.583988779317, 0.8, !- X,Y,Z Vertex 3 {m}
  19.2780954922151, 63.583988779317, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af2d6e92-e8a8-4cc2-93b9-63197aa2f762}, !- Handle
  Room_876_c3acab95..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.895826100931, 63.5839884178154, 2.8, !- X,Y,Z Vertex 1 {m}
  19.895826100931, 63.5839884178154, 0.8, !- X,Y,Z Vertex 2 {m}
  22.3667485357946, 63.5839869718088, 0.8, !- X,Y,Z Vertex 3 {m}
  22.3667485357946, 63.5839869718088, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfd65d1e-cfb6-4455-8218-cc255b49a112}, !- Handle
  Room_876_c3acab95..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9844791445105, 63.5839866103071, 2.8, !- X,Y,Z Vertex 1 {m}
  22.9844791445105, 63.5839866103071, 0.8, !- X,Y,Z Vertex 2 {m}
  25.455401579374, 63.5839851643005, 0.8, !- X,Y,Z Vertex 3 {m}
  25.455401579374, 63.5839851643005, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a51fac1-fbef-42bf-aac5-beae656466f3}, !- Handle
  Room_876_c3acab95..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45638016-5915-4807-b7f2-3f365ea97e7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0731321880899, 63.5839848027989, 2.8, !- X,Y,Z Vertex 1 {m}
  26.0731321880899, 63.5839848027989, 0.8, !- X,Y,Z Vertex 2 {m}
  28.5440546229535, 63.5839833567923, 0.8, !- X,Y,Z Vertex 3 {m}
  28.5440546229535, 63.5839833567923, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eb73aa6-9af3-4839-8a42-bf191f9da74a}, !- Handle
  Room_876_c3acab95..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347392649e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 1 {m}
  2.07223347388208e-05, 70.8163300772774, 0, !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6560f38a-5092-428f-aae2-f7e14e50ffb2}, !- Handle
  {8eb73aa6-9af3-4839-8a42-bf191f9da74a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876_c3acab95..Face2;               !- Feature Value 1

OS:SubSurface,
  {5ac1136d-4511-4395-8324-76d9df2eb468}, !- Handle
  Room_876_c3acab95..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8eb73aa6-9af3-4839-8a42-bf191f9da74a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.241098318998752, 70.5752522689881, 2.8, !- X,Y,Z Vertex 1 {m}
  0.241098318998752, 70.5752522689881, 0.8, !- X,Y,Z Vertex 2 {m}
  2.16971909231084, 68.6466298026739, 0.8, !- X,Y,Z Vertex 3 {m}
  2.16971909231084, 68.6466298026739, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2723d63f-d763-4076-96a7-efc5069f4e21}, !- Handle
  Room_876_c3acab95..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8eb73aa6-9af3-4839-8a42-bf191f9da74a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65187428563887, 68.1644741860954, 2.8, !- X,Y,Z Vertex 1 {m}
  2.65187428563887, 68.1644741860954, 0.8, !- X,Y,Z Vertex 2 {m}
  4.58049505895096, 66.2358517197812, 0.8, !- X,Y,Z Vertex 3 {m}
  4.58049505895096, 66.2358517197812, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6b28176-0fc5-414f-b6ee-713e6ccf9875}, !- Handle
  Room_876_c3acab95..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8eb73aa6-9af3-4839-8a42-bf191f9da74a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.06265025227898, 65.7536961032027, 2.8, !- X,Y,Z Vertex 1 {m}
  5.06265025227898, 65.7536961032027, 0.8, !- X,Y,Z Vertex 2 {m}
  6.99127102559107, 63.8250736368885, 0.8, !- X,Y,Z Vertex 3 {m}
  6.99127102559107, 63.8250736368885, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5c12491-9373-456a-8167-0147b291f44b}, !- Handle
  Room_876_c3acab95..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347392649e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 4;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {de436c8d-320e-4642-a4f3-a1ed07619906}, !- Handle
  {c5c12491-9373-456a-8167-0147b291f44b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876_c3acab95..Face3;               !- Feature Value 1

OS:Surface,
  {ff4b1d1d-c356-4edb-ae0a-0ff04b214b34}, !- Handle
  Room_876_c3acab95..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 0,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 0,  !- X,Y,Z Vertex 3 {m}
  2.07223347388208e-05, 70.8163300772774, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f6fd52fa-36d6-4465-9cae-628929b075ee}, !- Handle
  {ff4b1d1d-c356-4edb-ae0a-0ff04b214b34}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876_c3acab95..Face4;               !- Feature Value 1

OS:Surface,
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Handle
  Room_876_c3acab95..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 0,   !- X,Y,Z Vertex 2 {m}
  2.07223347388208e-05, 70.8163300772774, 0, !- X,Y,Z Vertex 3 {m}
  2.07223347392649e-05, 70.8163300772774, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d8bd9174-0bb5-4a8f-8424-1a0b8188b28e}, !- Handle
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_876_c3acab95..Face5;               !- Feature Value 1

OS:SubSurface,
  {228469eb-e2bd-43c1-be40-3ee7174c02bc}, !- Handle
  Room_876_c3acab95..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7845417983641, 70.8163091358454, 2.8, !- X,Y,Z Vertex 1 {m}
  35.7845417983641, 70.8163091358454, 0.8, !- X,Y,Z Vertex 2 {m}
  33.3788597092192, 70.8163105436728, 0.8, !- X,Y,Z Vertex 3 {m}
  33.3788597092192, 70.8163105436728, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8da212d0-d7c6-423c-ae4c-80dbe12612b6}, !- Handle
  Room_876_c3acab95..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.777439186933, 70.8163108956296, 2.8, !- X,Y,Z Vertex 1 {m}
  32.777439186933, 70.8163108956296, 0.8, !- X,Y,Z Vertex 2 {m}
  30.3717570977882, 70.816312303457, 0.8, !- X,Y,Z Vertex 3 {m}
  30.3717570977882, 70.816312303457, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67232c8d-176f-4969-a6bc-6abf52c7372c}, !- Handle
  Room_876_c3acab95..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.770336575502, 70.8163126554138, 2.8, !- X,Y,Z Vertex 1 {m}
  29.770336575502, 70.8163126554138, 0.8, !- X,Y,Z Vertex 2 {m}
  27.3646544863572, 70.8163140632412, 0.8, !- X,Y,Z Vertex 3 {m}
  27.3646544863572, 70.8163140632412, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b3cbf85-3441-4f80-948e-fd919b60ebc0}, !- Handle
  Room_876_c3acab95..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.763233964071, 70.816314415198, 2.8,  !- X,Y,Z Vertex 1 {m}
  26.763233964071, 70.816314415198, 0.8,  !- X,Y,Z Vertex 2 {m}
  24.3575518749261, 70.8163158230254, 0.8, !- X,Y,Z Vertex 3 {m}
  24.3575518749261, 70.8163158230254, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2deda33-ba69-4982-87e1-1134a7479385}, !- Handle
  Room_876_c3acab95..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7561313526399, 70.8163161749822, 2.8, !- X,Y,Z Vertex 1 {m}
  23.7561313526399, 70.8163161749822, 0.8, !- X,Y,Z Vertex 2 {m}
  21.3504492634951, 70.8163175828096, 0.8, !- X,Y,Z Vertex 3 {m}
  21.3504492634951, 70.8163175828096, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {401e698b-9ec2-4532-ad4f-56f0aad06f31}, !- Handle
  Room_876_c3acab95..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7490287412089, 70.8163179347664, 2.8, !- X,Y,Z Vertex 1 {m}
  20.7490287412089, 70.8163179347664, 0.8, !- X,Y,Z Vertex 2 {m}
  18.3433466520641, 70.8163193425937, 0.8, !- X,Y,Z Vertex 3 {m}
  18.3433466520641, 70.8163193425937, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b0527ac-ee40-4a65-a363-e13ef2224db8}, !- Handle
  Room_876_c3acab95..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7419261297779, 70.8163196945506, 2.8, !- X,Y,Z Vertex 1 {m}
  17.7419261297779, 70.8163196945506, 0.8, !- X,Y,Z Vertex 2 {m}
  15.336244040633, 70.8163211023779, 0.8, !- X,Y,Z Vertex 3 {m}
  15.336244040633, 70.8163211023779, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {844c73b5-5343-4b82-a0df-d54ea79a6b34}, !- Handle
  Room_876_c3acab95..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7348235183468, 70.8163214543348, 2.8, !- X,Y,Z Vertex 1 {m}
  14.7348235183468, 70.8163214543348, 0.8, !- X,Y,Z Vertex 2 {m}
  12.329141429202, 70.8163228621621, 0.8, !- X,Y,Z Vertex 3 {m}
  12.329141429202, 70.8163228621621, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9160ea3-1468-4b05-b6a0-e8ae0779e357}, !- Handle
  Room_876_c3acab95..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7277209069158, 70.816323214119, 2.8, !- X,Y,Z Vertex 1 {m}
  11.7277209069158, 70.816323214119, 0.8, !- X,Y,Z Vertex 2 {m}
  9.32203881777095, 70.8163246219463, 0.8, !- X,Y,Z Vertex 3 {m}
  9.32203881777095, 70.8163246219463, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14d6c637-baf4-4f3d-81c6-37ea1eccabe2}, !- Handle
  Room_876_c3acab95..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.72061829548475, 70.8163249739032, 2.8, !- X,Y,Z Vertex 1 {m}
  8.72061829548475, 70.8163249739032, 0.8, !- X,Y,Z Vertex 2 {m}
  6.31493620633992, 70.8163263817305, 0.8, !- X,Y,Z Vertex 3 {m}
  6.31493620633992, 70.8163263817305, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da5f955c-5104-42c3-8299-ceb61b22e6a5}, !- Handle
  Room_876_c3acab95..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.71351568405371, 70.8163267336874, 2.8, !- X,Y,Z Vertex 1 {m}
  5.71351568405371, 70.8163267336874, 0.8, !- X,Y,Z Vertex 2 {m}
  3.30783359490888, 70.8163281415147, 0.8, !- X,Y,Z Vertex 3 {m}
  3.30783359490888, 70.8163281415147, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b4f57c8-4c37-4455-8663-cc590026d412}, !- Handle
  Room_876_c3acab95..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3c67ea-1f77-4da4-a713-1b2f06266188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.70641307262267, 70.8163284934716, 2.8, !- X,Y,Z Vertex 1 {m}
  2.70641307262267, 70.8163284934716, 0.8, !- X,Y,Z Vertex 2 {m}
  0.300730983477842, 70.8163299012989, 0.8, !- X,Y,Z Vertex 3 {m}
  0.300730983477842, 70.8163299012989, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {523f6a49-0265-4084-8b68-b074c56632c4}, !- Handle
  MediumOffice Building_Service Hot Water..Room_876_c3acab95, !- Name
  General,                                !- End-Use Subcategory
  2.24603289378114e-06,                   !- Peak Flow Rate {m3/s}
  {beb3da81-b38e-43bd-9d81-8c73a0a6d5ec}, !- Target Temperature Schedule Name
  {c10fc0a0-32ca-4ed5-bcbf-7a2f7c8e39da}, !- Sensible Fraction Schedule Name
  {2e3ff6f8-8e8c-4928-b83f-fd66853156d6}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {85f82a71-c26b-448d-8caf-ac7e51339d52}, !- Handle
  MediumOffice Building_Service Hot Water..Room_876_c3acab95, !- Name
  {523f6a49-0265-4084-8b68-b074c56632c4}, !- Water Use Equipment Definition Name
  {c494894e-a27e-483d-a73b-73b5c725447d}, !- Space Name
  ;                                       !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28499d55-c3a2-4cef-8078-de79cbc20a1c}, !- Handle
  MediumOffice Building_Setpoint 4,       !- Name
  {127ccad2-bfe9-4744-80e7-54ae9bfa8248}, !- Heating Setpoint Temperature Schedule Name
  {47a271a4-f7cb-4960-bb22-b661f3460c8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Handle
  Room_877_67ae2d2d_Space,                !- Name
  {1db88547-3898-441c-885e-b351a04c9fc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5036f5da-a78f-432b-9c78-e1df8e07305f}, !- Building Story Name
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}; !- Thermal Zone Name

OS:ThermalZone,
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- Handle
  Room_877_67ae2d2d,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  834.694817122736,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66b700e6-3090-40fd-bd09-c4b9e2ff6a2b}, !- Zone Air Inlet Port List
  {5e79c2c3-1d4b-4f49-8346-f7cb53e28eb6}, !- Zone Air Exhaust Port List
  {5d9e993e-6fbb-442e-805d-59fd1c85a893}, !- Zone Air Node Name
  {52fe32e2-3ce4-4450-a664-be0043d3a88b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9da7ed86-0cf7-4f2b-a79e-7fb4d57acf0a}, !- Group Rendering Name
  {2a88cbe6-c584-4507-aa48-d2031cbb6a34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7392b902-30f3-42a7-b382-992352172dcc}, !- Handle
  Node 6,                                 !- Name
  {5d9e993e-6fbb-442e-805d-59fd1c85a893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d9e993e-6fbb-442e-805d-59fd1c85a893}, !- Handle
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- Source Object
  11,                                     !- Outlet Port
  {7392b902-30f3-42a7-b382-992352172dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66b700e6-3090-40fd-bd09-c4b9e2ff6a2b}, !- Handle
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- HVAC Component
  {67a8654e-63ef-4e8b-81eb-ce938a6b5f01}; !- Port 1

OS:PortList,
  {5e79c2c3-1d4b-4f49-8346-f7cb53e28eb6}, !- Handle
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- HVAC Component
  {ec766f42-6279-4900-8678-73fe473c3f61}; !- Port 1

OS:PortList,
  {52fe32e2-3ce4-4450-a664-be0043d3a88b}, !- Handle
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- HVAC Component
  {2f157174-562d-45be-ad20-c339652a1ebb}; !- Port 1

OS:Sizing:Zone,
  {16dba755-ad0e-40f8-a992-6ee28165473b}, !- Handle
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35bb6566-4632-46cc-82c2-bc11b123ffb6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39a44356-4873-41bf-a25d-88f03d46333a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {175e2a70-4075-4fc0-96cf-6e16ae97ea67}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1e7a4e76-16c5-44e3-81d7-ecd0dd0d5839}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {ff8e93c2-f1ae-4ccf-9e9b-dce6bccbfc82}, !- Handle
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877;                               !- Feature Value 1

OS:AdditionalProperties,
  {678d30dd-9284-4147-b0cf-f05125e95088}, !- Handle
  {65ce820c-b605-4f34-8acb-59cce52a1ae5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877;                               !- Feature Value 1

OS:Surface,
  {a7197132-77d3-4d27-bd23-b7f3381a0e31}, !- Handle
  Room_877_67ae2d2d..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 3 {m}
  2.07223347405971e-05, 70.8163300772774, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cf85572b-5aa3-45ce-8fc6-62cb8149c126}, !- Handle
  {a7197132-77d3-4d27-bd23-b7f3381a0e31}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877_67ae2d2d..Face0;               !- Feature Value 1

OS:Surface,
  {2eb1239e-0e33-42ca-b84f-33ad77ed0a07}, !- Handle
  Room_877_67ae2d2d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 1 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 2 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ec271768-cf45-4fa5-b7a9-f0c54aa18d3b}, !- Handle
  {2eb1239e-0e33-42ca-b84f-33ad77ed0a07}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877_67ae2d2d..Face1;               !- Feature Value 1

OS:SubSurface,
  {0fdec39d-a1d1-4f87-858d-a51bdbefc6f9}, !- Handle
  Room_877_67ae2d2d..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb1239e-0e33-42ca-b84f-33ad77ed0a07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.0939976650513, 63.8250607021689, 6.8, !- X,Y,Z Vertex 1 {m}
  29.0939976650513, 63.8250607021689, 4.8, !- X,Y,Z Vertex 2 {m}
  31.0226195669702, 65.7536809111891, 4.8, !- X,Y,Z Vertex 3 {m}
  31.0226195669702, 65.7536809111891, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db2b226b-dc8f-44e5-b5bc-425fd42c9d45}, !- Handle
  Room_877_67ae2d2d..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb1239e-0e33-42ca-b84f-33ad77ed0a07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5047750424499, 66.2358359634441, 6.8, !- X,Y,Z Vertex 1 {m}
  31.5047750424499, 66.2358359634441, 4.8, !- X,Y,Z Vertex 2 {m}
  33.4333969443688, 68.1644561724643, 4.8, !- X,Y,Z Vertex 3 {m}
  33.4333969443688, 68.1644561724643, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29193407-d376-4925-b790-3561a47c5523}, !- Handle
  Room_877_67ae2d2d..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb1239e-0e33-42ca-b84f-33ad77ed0a07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9155524198485, 68.6466112247193, 6.8, !- X,Y,Z Vertex 1 {m}
  33.9155524198485, 68.6466112247193, 4.8, !- X,Y,Z Vertex 2 {m}
  35.8441743217673, 70.5752314337395, 4.8, !- X,Y,Z Vertex 3 {m}
  35.8441743217673, 70.5752314337395, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Handle
  Room_877_67ae2d2d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23234862225509, 63.5839958285993, 8,  !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 4,  !- X,Y,Z Vertex 3 {m}
  28.8529199273115, 63.5839831760414, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a7562fef-730b-4171-9466-5e7208d97b23}, !- Handle
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877_67ae2d2d..Face2;               !- Feature Value 1

OS:SubSurface,
  {d4189ac2-714e-4017-bb1b-70aab31e63e9}, !- Handle
  Room_877_67ae2d2d..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.54121392661304, 63.5839956478484, 6.8, !- X,Y,Z Vertex 1 {m}
  7.54121392661304, 63.5839956478484, 4.8, !- X,Y,Z Vertex 2 {m}
  10.0121363614766, 63.5839942018418, 4.8, !- X,Y,Z Vertex 3 {m}
  10.0121363614766, 63.5839942018418, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0efe5233-5d2b-41cc-baf6-956bbf72d6d0}, !- Handle
  Room_877_67ae2d2d..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.6298669701925, 63.5839938403402, 6.8, !- X,Y,Z Vertex 1 {m}
  10.6298669701925, 63.5839938403402, 4.8, !- X,Y,Z Vertex 2 {m}
  13.1007894050561, 63.5839923943336, 4.8, !- X,Y,Z Vertex 3 {m}
  13.1007894050561, 63.5839923943336, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {786a17ae-dfed-468b-b5a1-9e4fe4bf1f56}, !- Handle
  Room_877_67ae2d2d..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.718520013772, 63.5839920328319, 6.8, !- X,Y,Z Vertex 1 {m}
  13.718520013772, 63.5839920328319, 4.8, !- X,Y,Z Vertex 2 {m}
  16.1894424486356, 63.5839905868253, 4.8, !- X,Y,Z Vertex 3 {m}
  16.1894424486356, 63.5839905868253, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {028b627e-036b-4c3c-8f84-f1327a68ea65}, !- Handle
  Room_877_67ae2d2d..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8071730573515, 63.5839902253236, 6.8, !- X,Y,Z Vertex 1 {m}
  16.8071730573515, 63.5839902253236, 4.8, !- X,Y,Z Vertex 2 {m}
  19.2780954922151, 63.583988779317, 4.8, !- X,Y,Z Vertex 3 {m}
  19.2780954922151, 63.583988779317, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d8adb72-0083-4ec6-bfa6-388f9bcab09b}, !- Handle
  Room_877_67ae2d2d..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.895826100931, 63.5839884178154, 6.8, !- X,Y,Z Vertex 1 {m}
  19.895826100931, 63.5839884178154, 4.8, !- X,Y,Z Vertex 2 {m}
  22.3667485357946, 63.5839869718088, 4.8, !- X,Y,Z Vertex 3 {m}
  22.3667485357946, 63.5839869718088, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e196fcf-a182-4593-bd1f-c558943eee90}, !- Handle
  Room_877_67ae2d2d..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.9844791445105, 63.5839866103071, 6.8, !- X,Y,Z Vertex 1 {m}
  22.9844791445105, 63.5839866103071, 4.8, !- X,Y,Z Vertex 2 {m}
  25.4554015793741, 63.5839851643005, 4.8, !- X,Y,Z Vertex 3 {m}
  25.4554015793741, 63.5839851643005, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c352d8e-71af-47c3-9a9c-db2bf7c907b2}, !- Handle
  Room_877_67ae2d2d..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cabb1c54-1f0e-4aa9-9b0c-611a4f4eb246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0731321880899, 63.5839848027989, 6.8, !- X,Y,Z Vertex 1 {m}
  26.0731321880899, 63.5839848027989, 4.8, !- X,Y,Z Vertex 2 {m}
  28.5440546229535, 63.5839833567923, 4.8, !- X,Y,Z Vertex 3 {m}
  28.5440546229535, 63.5839833567923, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d1df95-095c-4e2f-947a-d05c7b774950}, !- Handle
  Room_877_67ae2d2d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347388208e-05, 70.8163300772774, 8, !- X,Y,Z Vertex 1 {m}
  2.07223347405971e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 2 {m}
  7.23234862225509, 63.5839958285993, 4,  !- X,Y,Z Vertex 3 {m}
  7.23234862225509, 63.5839958285993, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a2ac2c95-13f1-4764-a401-decfe4ef1c00}, !- Handle
  {81d1df95-095c-4e2f-947a-d05c7b774950}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877_67ae2d2d..Face3;               !- Feature Value 1

OS:SubSurface,
  {920bb4a4-e2e3-40c9-82de-9a4ca5f9d4b6}, !- Handle
  Room_877_67ae2d2d..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81d1df95-095c-4e2f-947a-d05c7b774950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.241098318998753, 70.5752522689881, 6.8, !- X,Y,Z Vertex 1 {m}
  0.241098318998753, 70.5752522689881, 4.8, !- X,Y,Z Vertex 2 {m}
  2.16971909231084, 68.6466298026739, 4.8, !- X,Y,Z Vertex 3 {m}
  2.16971909231084, 68.6466298026739, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e6b3af5-c904-4b02-926e-78f52a6d265c}, !- Handle
  Room_877_67ae2d2d..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81d1df95-095c-4e2f-947a-d05c7b774950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65187428563887, 68.1644741860954, 6.8, !- X,Y,Z Vertex 1 {m}
  2.65187428563887, 68.1644741860954, 4.8, !- X,Y,Z Vertex 2 {m}
  4.58049505895096, 66.2358517197812, 4.8, !- X,Y,Z Vertex 3 {m}
  4.58049505895096, 66.2358517197812, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9985ab5c-3655-475a-b378-68bf04c6e9c6}, !- Handle
  Room_877_67ae2d2d..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81d1df95-095c-4e2f-947a-d05c7b774950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.06265025227899, 65.7536961032027, 6.8, !- X,Y,Z Vertex 1 {m}
  5.06265025227899, 65.7536961032027, 4.8, !- X,Y,Z Vertex 2 {m}
  6.99127102559108, 63.8250736368885, 4.8, !- X,Y,Z Vertex 3 {m}
  6.99127102559108, 63.8250736368885, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e81d113-0d11-4fcf-a3ac-b50397f4b6b1}, !- Handle
  Room_877_67ae2d2d..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07223347388208e-05, 70.8163300772774, 8, !- X,Y,Z Vertex 1 {m}
  7.23234862225509, 63.5839958285993, 8,  !- X,Y,Z Vertex 2 {m}
  28.8529199273115, 63.5839831760414, 8,  !- X,Y,Z Vertex 3 {m}
  36.0852520595072, 70.816308959867, 8;   !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5fa03d6a-5b27-4656-a7d0-a3100346400e}, !- Handle
  {0e81d113-0d11-4fcf-a3ac-b50397f4b6b1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877_67ae2d2d..Face4;               !- Feature Value 1

OS:Surface,
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Handle
  Room_877_67ae2d2d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0f7cb88-78e4-4e98-981b-faf3ec7fbc3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.0852520595072, 70.816308959867, 8,   !- X,Y,Z Vertex 1 {m}
  36.0852520595072, 70.816308959867, 4,   !- X,Y,Z Vertex 2 {m}
  2.07223347405971e-05, 70.8163300772774, 4, !- X,Y,Z Vertex 3 {m}
  2.07223347388208e-05, 70.8163300772774, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b214ca56-c195-40c1-b7ef-18814ca3e382}, !- Handle
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_877_67ae2d2d..Face5;               !- Feature Value 1

OS:SubSurface,
  {3240212c-b985-4a4b-8497-8139ace3b3f8}, !- Handle
  Room_877_67ae2d2d..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7845417983641, 70.8163091358454, 6.8, !- X,Y,Z Vertex 1 {m}
  35.7845417983641, 70.8163091358454, 4.8, !- X,Y,Z Vertex 2 {m}
  33.3788597092192, 70.8163105436728, 4.8, !- X,Y,Z Vertex 3 {m}
  33.3788597092192, 70.8163105436728, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {983cc0d7-98da-47d8-a994-a2ef92c8aa2e}, !- Handle
  Room_877_67ae2d2d..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.777439186933, 70.8163108956296, 6.8, !- X,Y,Z Vertex 1 {m}
  32.777439186933, 70.8163108956296, 4.8, !- X,Y,Z Vertex 2 {m}
  30.3717570977882, 70.816312303457, 4.8, !- X,Y,Z Vertex 3 {m}
  30.3717570977882, 70.816312303457, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9d92615-02b1-4b5e-9eab-b7fbb5823d9e}, !- Handle
  Room_877_67ae2d2d..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.770336575502, 70.8163126554138, 6.8, !- X,Y,Z Vertex 1 {m}
  29.770336575502, 70.8163126554138, 4.8, !- X,Y,Z Vertex 2 {m}
  27.3646544863572, 70.8163140632412, 4.8, !- X,Y,Z Vertex 3 {m}
  27.3646544863572, 70.8163140632412, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff49652b-4a3f-47bf-b626-25f930a9e013}, !- Handle
  Room_877_67ae2d2d..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.763233964071, 70.816314415198, 6.8,  !- X,Y,Z Vertex 1 {m}
  26.763233964071, 70.816314415198, 4.8,  !- X,Y,Z Vertex 2 {m}
  24.3575518749261, 70.8163158230254, 4.8, !- X,Y,Z Vertex 3 {m}
  24.3575518749261, 70.8163158230254, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f9d37d2-63ba-44a9-bc37-ac816be91df8}, !- Handle
  Room_877_67ae2d2d..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7561313526399, 70.8163161749822, 6.8, !- X,Y,Z Vertex 1 {m}
  23.7561313526399, 70.8163161749822, 4.8, !- X,Y,Z Vertex 2 {m}
  21.3504492634951, 70.8163175828096, 4.8, !- X,Y,Z Vertex 3 {m}
  21.3504492634951, 70.8163175828096, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0adc18f7-975a-43cd-aaca-99f03eeb4bbb}, !- Handle
  Room_877_67ae2d2d..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7490287412089, 70.8163179347664, 6.8, !- X,Y,Z Vertex 1 {m}
  20.7490287412089, 70.8163179347664, 4.8, !- X,Y,Z Vertex 2 {m}
  18.3433466520641, 70.8163193425937, 4.8, !- X,Y,Z Vertex 3 {m}
  18.3433466520641, 70.8163193425937, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2eeae6d-6fa2-4106-9903-80cce8963b3f}, !- Handle
  Room_877_67ae2d2d..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7419261297779, 70.8163196945506, 6.8, !- X,Y,Z Vertex 1 {m}
  17.7419261297779, 70.8163196945506, 4.8, !- X,Y,Z Vertex 2 {m}
  15.336244040633, 70.8163211023779, 4.8, !- X,Y,Z Vertex 3 {m}
  15.336244040633, 70.8163211023779, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c7d215b-460e-4202-85c4-f150293a10c9}, !- Handle
  Room_877_67ae2d2d..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7348235183468, 70.8163214543348, 6.8, !- X,Y,Z Vertex 1 {m}
  14.7348235183468, 70.8163214543348, 4.8, !- X,Y,Z Vertex 2 {m}
  12.329141429202, 70.8163228621621, 4.8, !- X,Y,Z Vertex 3 {m}
  12.329141429202, 70.8163228621621, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f5a792b-d68b-4860-9c7a-6e52d0a16fed}, !- Handle
  Room_877_67ae2d2d..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7277209069158, 70.816323214119, 6.8, !- X,Y,Z Vertex 1 {m}
  11.7277209069158, 70.816323214119, 4.8, !- X,Y,Z Vertex 2 {m}
  9.32203881777095, 70.8163246219463, 4.8, !- X,Y,Z Vertex 3 {m}
  9.32203881777095, 70.8163246219463, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1762b55-7e16-46c6-9365-227c4da10469}, !- Handle
  Room_877_67ae2d2d..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e46afc20-ef42-474d-9399-e20b767e165c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.72061829548475, 70.8163249739032, 6.8, !- X,Y,Z Vertex 1 {m}
  8.72061829548475, 70.8163249739032, 4.8, !- X,Y,Z Vertex 2 {m}
  6.31493620633992, 70.8163263817305, 4.8, !- X,Y,Z Vertex 3 {m}
  6.31493620633992, 70.8163263817305, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a706d9b6-2fa0-4d9e-887a-845249263fa7}, !- Handle
  Room_877_67ae2d2d..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
