  21.7758050364428, 44.9846238821336, 7.3, !- X,Y,Z Vertex 1 {m}
  21.7758050364428, 44.9846238821336, 5.3, !- X,Y,Z Vertex 2 {m}
  18.9559176972907, 44.9846249302478, 5.3, !- X,Y,Z Vertex 3 {m}
  18.9559176972907, 44.9846249302478, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {465dac1e-0846-485e-817f-b264b9860c51}, !- Handle
  Room_887_d76b6484..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eded4b45-1490-4e15-9625-f6bf4e521e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.6425968818294, 44.9846250467049, 7.3, !- X,Y,Z Vertex 1 {m}
  18.6425968818294, 44.9846250467049, 5.3, !- X,Y,Z Vertex 2 {m}
  15.8227095426773, 44.9846260948192, 5.3, !- X,Y,Z Vertex 3 {m}
  15.8227095426773, 44.9846260948192, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a865cb9-db24-4ee0-80aa-e6b6598a1176}, !- Handle
  Room_887_d76b6484..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eded4b45-1490-4e15-9625-f6bf4e521e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.509388727216, 44.9846262112763, 7.3, !- X,Y,Z Vertex 1 {m}
  15.509388727216, 44.9846262112763, 5.3, !- X,Y,Z Vertex 2 {m}
  12.6895013880639, 44.9846272593906, 5.3, !- X,Y,Z Vertex 3 {m}
  12.6895013880639, 44.9846272593906, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a6f962e-b898-4fc5-ba78-82cc5f460b65}, !- Handle
  Room_887_d76b6484..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eded4b45-1490-4e15-9625-f6bf4e521e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3761805726026, 44.9846273758477, 7.3, !- X,Y,Z Vertex 1 {m}
  12.3761805726026, 44.9846273758477, 5.3, !- X,Y,Z Vertex 2 {m}
  9.55629323345056, 44.984628423962, 5.3, !- X,Y,Z Vertex 3 {m}
  9.55629323345056, 44.984628423962, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3038720a-c71e-49e6-b3b6-074f29f7c03a}, !- Handle
  Room_887_d76b6484..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eded4b45-1490-4e15-9625-f6bf4e521e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.24297241798922, 44.9846285404191, 7.3, !- X,Y,Z Vertex 1 {m}
  9.24297241798922, 44.9846285404191, 5.3, !- X,Y,Z Vertex 2 {m}
  6.42308507883718, 44.9846295885333, 5.3, !- X,Y,Z Vertex 3 {m}
  6.42308507883718, 44.9846295885333, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab5d68cc-e133-4338-89a9-1ae8adeb0743}, !- Handle
  Room_887_d76b6484..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eded4b45-1490-4e15-9625-f6bf4e521e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10976426337584, 44.9846297049905, 7.3, !- X,Y,Z Vertex 1 {m}
  6.10976426337584, 44.9846297049905, 5.3, !- X,Y,Z Vertex 2 {m}
  3.28987692422379, 44.9846307531047, 5.3, !- X,Y,Z Vertex 3 {m}
  3.28987692422379, 44.9846307531047, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c790889a-ce61-4669-8f5a-d157e16d4dfd}, !- Handle
  Room_887_d76b6484..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eded4b45-1490-4e15-9625-f6bf4e521e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97655610876245, 44.9846308695619, 7.3, !- X,Y,Z Vertex 1 {m}
  2.97655610876245, 44.9846308695619, 5.3, !- X,Y,Z Vertex 2 {m}
  0.156668769610405, 44.9846319176761, 5.3, !- X,Y,Z Vertex 3 {m}
  0.156668769610405, 44.9846319176761, 7.3; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {295bc0bb-dfd0-429e-9795-31ebddd8c453}, !- Handle
  MediumOffice Building_Service Hot Water..Room_887_d76b6484, !- Name
  General,                                !- End-Use Subcategory
  1.06395467415909e-06,                   !- Peak Flow Rate {m3/s}
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Target Temperature Schedule Name
  {6ee12d89-1116-446f-b907-ef368eb2c3a3}, !- Sensible Fraction Schedule Name
  {2834f298-09e2-4333-aa25-7ba054f97c86}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c2d4bc87-854f-448f-8999-65716a9c098c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_887_d76b6484, !- Name
  {295bc0bb-dfd0-429e-9795-31ebddd8c453}, !- Water Use Equipment Definition Name
  {59130615-dcad-4dec-a1fd-1316be826e6d}, !- Space Name
  {b8a3f962-8e62-4285-a0c2-350b7461146b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cca97a78-cf81-4806-be2b-a472207a5949}, !- Handle
  Water Use Connections 6,                !- Name
  {4ae38ecd-0b70-44f5-9bad-46f5e6f53958}, !- Inlet Node Name
  {b4c01be8-2bdf-48a8-8bcf-ae0018d8bb59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2d4bc87-854f-448f-8999-65716a9c098c}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9fa6a325-f6a7-45ff-8372-ac170addbf66}, !- Handle
  MediumOffice Building_Setpoint 5,       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Heating Setpoint Temperature Schedule Name
  {70f1d712-db25-4911-9490-9db26384466b}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Handle
  Room_888_ac3ada62_Space,                !- Name
  {e81c2fcf-c8f9-40fd-9ef7-4f364b0d676a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c7191d96-d022-4eb9-8a5e-068f9008e949}, !- Building Story Name
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}; !- Thermal Zone Name

OS:ThermalZone,
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- Handle
  Room_888_ac3ada62,                      !- Name
  ,                                       !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  884.258203453913,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b73691c-d258-4495-8773-5b26832a24e0}, !- Zone Air Inlet Port List
  {027f201a-7e64-4bd1-bafd-cb19b74500a9}, !- Zone Air Exhaust Port List
  {11fcef57-a89c-447e-84eb-249d91ecc1ee}, !- Zone Air Node Name
  {16bee2b3-e9ff-4932-a78e-ca4942cdd74b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67a9f52c-8efe-468c-8570-3af94a9c2009}, !- Group Rendering Name
  {2d177937-3d11-489f-b482-5981783fcd74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a727a47f-e06a-47f1-bef9-5b6e60457c98}, !- Handle
  Node 7,                                 !- Name
  {11fcef57-a89c-447e-84eb-249d91ecc1ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11fcef57-a89c-447e-84eb-249d91ecc1ee}, !- Handle
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- Source Object
  11,                                     !- Outlet Port
  {a727a47f-e06a-47f1-bef9-5b6e60457c98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b73691c-d258-4495-8773-5b26832a24e0}, !- Handle
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- HVAC Component
  {ff999db0-bceb-4020-8df8-7dfb3f1f354b}; !- Port 1

OS:PortList,
  {027f201a-7e64-4bd1-bafd-cb19b74500a9}, !- Handle
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- HVAC Component
  {d96557a5-3eeb-4014-884e-2f85a640a61a}; !- Port 1

OS:PortList,
  {16bee2b3-e9ff-4932-a78e-ca4942cdd74b}, !- Handle
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- HVAC Component
  {cee018c3-2479-4f98-9e5a-5f825f0b8828}; !- Port 1

OS:Sizing:Zone,
  {b2d409d9-d529-4b08-aa08-cc29f2ee4b29}, !- Handle
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc0ad9a6-e344-458a-b1ed-ec7d1d345b25}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b112a28-f9b7-41e0-b804-d633cb4e391c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5a4f9f3-72ea-43e0-8ac1-75e8e0d3f8c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fecda7b7-a6bf-4ba8-ae50-0eab4483f99a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {69486055-149f-48ed-84a2-49ac083f5963}, !- Handle
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888;                               !- Feature Value 1

OS:AdditionalProperties,
  {faa3ebd2-c9fc-440d-9ae3-9793231280e2}, !- Handle
  {1b7a9d02-965a-4b8b-ac63-ef934ab57a8d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888;                               !- Feature Value 1

OS:Surface,
  {681c6d37-9018-4893-b3ed-e6ebd1e0cd0c}, !- Handle
  Room_888_ac3ada62..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 2 {m}
  8.36187973618507e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 3 {m}
  8.3618797362961e-06, 44.9846319759047, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {06b84a3b-a3c5-4d27-9485-17db1e7ddf5c}, !- Handle
  {681c6d37-9018-4893-b3ed-e6ebd1e0cd0c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888_ac3ada62..Face0;               !- Feature Value 1

OS:SubSurface,
  {8b64a337-1ff7-42d6-89df-26ac5f8b0b7a}, !- Handle
  Room_888_ac3ada62..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {681c6d37-9018-4893-b3ed-e6ebd1e0cd0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.7799221209158, 40.2047155517333, 2.8, !- X,Y,Z Vertex 1 {m}
  4.7799221209158, 40.2047155517333, 0.8, !- X,Y,Z Vertex 2 {m}
  2.57380807828377, 42.4108308244278, 0.8, !- X,Y,Z Vertex 3 {m}
  2.57380807828377, 42.4108308244278, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb95e448-2ef8-4499-8990-5d7651476004}, !- Handle
  Room_888_ac3ada62..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {681c6d37-9018-4893-b3ed-e6ebd1e0cd0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3286842957691, 42.655954743616, 2.8,  !- X,Y,Z Vertex 1 {m}
  2.3286842957691, 42.655954743616, 0.8,  !- X,Y,Z Vertex 2 {m}
  0.12257025313707, 44.8620700163105, 0.8, !- X,Y,Z Vertex 3 {m}
  0.122570253137068, 44.8620700163105, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139ad070-4a3c-40a9-87c1-bd7845c44fd9}, !- Handle
  Room_888_ac3ada62..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 0, 4.5,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {acc3d6b2-0b63-4683-b545-b5358a54288f}, !- Handle
  {139ad070-4a3c-40a9-87c1-bd7845c44fd9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888_ac3ada62..Face1;               !- Feature Value 1

OS:SubSurface,
  {a2d3923c-19ba-47fe-b0ae-f2b5b0f5fd9b}, !- Handle
  Room_888_ac3ada62..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {139ad070-4a3c-40a9-87c1-bd7845c44fd9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.122561936821703, 0.122561914039521, 2.8, !- X,Y,Z Vertex 1 {m}
  0.122561936821703, 0.122561914039521, 0.8, !- X,Y,Z Vertex 2 {m}
  2.32867679961237, 2.32867636675091, 0.8, !- X,Y,Z Vertex 3 {m}
  2.32867679961237, 2.32867636675091, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a333d605-e312-478b-b7dd-ddafb639ae48}, !- Handle
  Room_888_ac3ada62..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {139ad070-4a3c-40a9-87c1-bd7845c44fd9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57380067325578, 2.57380019482995, 2.8, !- X,Y,Z Vertex 1 {m}
  2.57380067325578, 2.57380019482995, 0.8, !- X,Y,Z Vertex 2 {m}
  4.77991553604645, 4.77991464754134, 0.8, !- X,Y,Z Vertex 3 {m}
  4.77991553604645, 4.77991464754134, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Handle
  Room_888_ac3ada62..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fa9c5396-93c4-4d3b-ae8e-b3448e7e161b}, !- Handle
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888_ac3ada62..Face2;               !- Feature Value 1

OS:SubSurface,
  {e672441d-dcdf-4b75-be5b-4420a2c5fbb9}, !- Handle
  Room_888_ac3ada62..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247750011525, 5.04905854920819, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247750011525, 5.04905854920819, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247799056313, 7.68753432650006, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247799056313, 7.68753432650006, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5e2119-a9eb-45be-b507-953d9348c3aa}, !- Handle
  Room_888_ac3ada62..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247804505734, 7.98069830175471, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247804505734, 7.98069830175471, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247853550521, 10.6191740790466, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247853550521, 10.6191740790466, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2710514a-1254-4e11-a6e0-cbc66be5ae6a}, !- Handle
  Room_888_ac3ada62..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247858999942, 10.9123380543012, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247858999942, 10.9123380543012, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247908044729, 13.5508138315931, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247908044729, 13.5508138315931, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11fecb16-6e38-4a88-8dde-64a258c522ee}, !- Handle
  Room_888_ac3ada62..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9024791349415, 13.8439778068478, 2.8, !- X,Y,Z Vertex 1 {m}
  4.9024791349415, 13.8439778068478, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247962538937, 16.4824535841396, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247962538937, 16.4824535841396, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0269ce3-827f-473d-85b8-e71040d08c61}, !- Handle
  Room_888_ac3ada62..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247967988358, 16.7756175593943, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247967988358, 16.7756175593943, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248017033146, 19.4140933366861, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248017033146, 19.4140933366861, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b4edd5c-247c-4be5-9665-403ae4405c4f}, !- Handle
  Room_888_ac3ada62..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248022482567, 19.7072573119408, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248022482567, 19.7072573119408, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248071527354, 22.3457330892327, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248071527354, 22.3457330892327, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14fbcf8f-87bb-4ddb-be36-40d98db1d1a5}, !- Handle
  Room_888_ac3ada62..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248076976775, 22.6388970644873, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248076976775, 22.6388970644873, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248126021562, 25.2773728417792, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248126021562, 25.2773728417792, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f466b4c0-a236-46d0-9293-ad09cbdf5e2a}, !- Handle
  Room_888_ac3ada62..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248131470983, 25.5705368170338, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248131470983, 25.5705368170338, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248180515771, 28.2090125943257, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248180515771, 28.2090125943257, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c18163a-7458-4e53-834e-b38e235a2117}, !- Handle
  Room_888_ac3ada62..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248185965191, 28.5021765695804, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248185965191, 28.5021765695804, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248235009979, 31.1406523468722, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248235009979, 31.1406523468722, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f8ce0dd-674c-42e5-8caa-c6b99de592a1}, !- Handle
  Room_888_ac3ada62..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.902482404594, 31.4338163221269, 2.8,  !- X,Y,Z Vertex 1 {m}
  4.902482404594, 31.4338163221269, 0.8,  !- X,Y,Z Vertex 2 {m}
  4.90248289504187, 34.0722920994188, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248289504187, 34.0722920994188, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b1b152c-304b-4756-bd78-43eb46a679fe}, !- Handle
  Room_888_ac3ada62..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248294953608, 34.3654560746734, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248294953608, 34.3654560746734, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248343998395, 37.0039318519653, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248343998395, 37.0039318519653, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53ca3a74-a42f-46c7-aca1-deaaa146903e}, !- Handle
  Room_888_ac3ada62..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6dbab3b-9cc9-4412-adcb-2fbd01b58726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248349447816, 37.2970958272199, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248349447816, 37.2970958272199, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248398492604, 39.9355716045118, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248398492604, 39.9355716045118, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3b1f6-9ca1-45cf-ae59-615c6a214de3}, !- Handle
  Room_888_ac3ada62..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3618797362961e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 0, 4.5,           !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e796f9b9-9d8b-4e0b-83d7-58803bca2d92}, !- Handle
  {98c3b1f6-9ca1-45cf-ae59-615c6a214de3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888_ac3ada62..Face3;               !- Feature Value 1

OS:Surface,
  {25b19b86-3912-4793-8c28-1c753c3960d9}, !- Handle
  Room_888_ac3ada62..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973618507e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {585853a9-4aff-452a-8af1-a0fe5e1f3e26}, !- Handle
  {25b19b86-3912-4793-8c28-1c753c3960d9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888_ac3ada62..Face4;               !- Feature Value 1

OS:Surface,
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Handle
  Room_888_ac3ada62..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3618797362961e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 1 {m}
  8.36187973618507e-06, 44.9846319759047, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 0, 4.5;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a958fe8e-13b4-46c5-a3b6-666257edd6f0}, !- Handle
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_888_ac3ada62..Face5;               !- Feature Value 1

OS:SubSurface,
  {31a19298-d723-4a38-8933-e968bcfa4e3d}, !- Handle
  Room_888_ac3ada62..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3340068038002e-06, 44.8346832026517, 2.8, !- X,Y,Z Vertex 1 {m}
  8.33400680375086e-06, 44.8346832026517, 0.8, !- X,Y,Z Vertex 2 {m}
  7.83229401957976e-06, 42.1356052840974, 0.8, !- X,Y,Z Vertex 3 {m}
  7.8322940196291e-06, 42.1356052840974, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f747a382-b31f-4fa3-987d-21dfb422ff65}, !- Handle
  Room_888_ac3ada62..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.7765481547212e-06, 41.8357077375913, 2.8, !- X,Y,Z Vertex 1 {m}
  7.77654815467186e-06, 41.8357077375913, 0.8, !- X,Y,Z Vertex 2 {m}
  7.27483537050075e-06, 39.1366298190371, 0.8, !- X,Y,Z Vertex 3 {m}
  7.27483537055009e-06, 39.1366298190371, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9df6f43f-9562-4f02-a1d1-509a48d6e630}, !- Handle
  Room_888_ac3ada62..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.21908950564219e-06, 38.836732272531, 2.8, !- X,Y,Z Vertex 1 {m}
  7.21908950559285e-06, 38.836732272531, 0.8, !- X,Y,Z Vertex 2 {m}
  6.71737672142175e-06, 36.1376543539767, 0.8, !- X,Y,Z Vertex 3 {m}
  6.71737672147109e-06, 36.1376543539767, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79aec88e-288e-49fc-8cc8-f11441e3d641}, !- Handle
  Room_888_ac3ada62..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66163085656319e-06, 35.8377568074707, 2.8, !- X,Y,Z Vertex 1 {m}
  6.66163085651385e-06, 35.8377568074707, 0.8, !- X,Y,Z Vertex 2 {m}
  6.15991807234274e-06, 33.1386788889164, 0.8, !- X,Y,Z Vertex 3 {m}
  6.15991807239208e-06, 33.1386788889164, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9b29c4e-6a0a-4d8d-97a6-5e5c1271c18d}, !- Handle
  Room_888_ac3ada62..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10417220748418e-06, 32.8387813424104, 2.8, !- X,Y,Z Vertex 1 {m}
  6.10417220743484e-06, 32.8387813424104, 0.8, !- X,Y,Z Vertex 2 {m}
  5.60245942326374e-06, 30.1397034238561, 0.8, !- X,Y,Z Vertex 3 {m}
  5.60245942331308e-06, 30.1397034238561, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {795cd195-903a-45f3-8bb9-f7d7d58a38cb}, !- Handle
  Room_888_ac3ada62..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.54671355840518e-06, 29.8398058773501, 2.8, !- X,Y,Z Vertex 1 {m}
  5.54671355835584e-06, 29.8398058773501, 0.8, !- X,Y,Z Vertex 2 {m}
  5.04500077418473e-06, 27.1407279587958, 0.8, !- X,Y,Z Vertex 3 {m}
  5.04500077423407e-06, 27.1407279587958, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2168aac1-ee55-4b1b-88ba-ee43026bb98c}, !- Handle
  Room_888_ac3ada62..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98925490932617e-06, 26.8408304122898, 2.8, !- X,Y,Z Vertex 1 {m}
  4.98925490927683e-06, 26.8408304122898, 0.8, !- X,Y,Z Vertex 2 {m}
  4.48754212510573e-06, 24.1417524937355, 0.8, !- X,Y,Z Vertex 3 {m}
  4.48754212515507e-06, 24.1417524937355, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b564b2e9-7052-403b-8d51-9b43e633570a}, !- Handle
  Room_888_ac3ada62..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.43179626024717e-06, 23.8418549472295, 2.8, !- X,Y,Z Vertex 1 {m}
  4.43179626019783e-06, 23.8418549472295, 0.8, !- X,Y,Z Vertex 2 {m}
  3.93008347602672e-06, 21.1427770286752, 0.8, !- X,Y,Z Vertex 3 {m}
  3.93008347607606e-06, 21.1427770286752, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0e92169-70a4-479f-b53c-6c9f426c9e17}, !- Handle
  Room_888_ac3ada62..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.87433761116816e-06, 20.8428794821692, 2.8, !- X,Y,Z Vertex 1 {m}
  3.87433761111882e-06, 20.8428794821692, 0.8, !- X,Y,Z Vertex 2 {m}
  3.37262482694772e-06, 18.1438015636149, 0.8, !- X,Y,Z Vertex 3 {m}
  3.37262482699706e-06, 18.1438015636149, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a2de505-f1d7-4e32-a106-845a9eb07416}, !- Handle
  Room_888_ac3ada62..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31687896208916e-06, 17.8439040171088, 2.8, !- X,Y,Z Vertex 1 {m}
  3.31687896203982e-06, 17.8439040171088, 0.8, !- X,Y,Z Vertex 2 {m}
  2.81516617786871e-06, 15.1448260985546, 0.8, !- X,Y,Z Vertex 3 {m}
  2.81516617791805e-06, 15.1448260985546, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19f5eea4-6c16-49aa-bb2f-1868f673e92e}, !- Handle
  Room_888_ac3ada62..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.75942031301015e-06, 14.8449285520485, 2.8, !- X,Y,Z Vertex 1 {m}
  2.75942031296081e-06, 14.8449285520485, 0.8, !- X,Y,Z Vertex 2 {m}
  2.25770752878971e-06, 12.1458506334943, 0.8, !- X,Y,Z Vertex 3 {m}
  2.25770752883905e-06, 12.1458506334943, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd4d516a-9846-44ce-87a2-ea5e5426da80}, !- Handle
  Room_888_ac3ada62..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20196166393115e-06, 11.8459530869882, 2.8, !- X,Y,Z Vertex 1 {m}
  2.20196166388181e-06, 11.8459530869882, 0.8, !- X,Y,Z Vertex 2 {m}
  1.7002488797107e-06, 9.14687516843394, 0.8, !- X,Y,Z Vertex 3 {m}
  1.70024887976004e-06, 9.14687516843394, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {758ee614-9e0b-4436-bc3f-742661e759c0}, !- Handle
  Room_888_ac3ada62..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64450301485214e-06, 8.84697762192791, 2.8, !- X,Y,Z Vertex 1 {m}
  1.6445030148028e-06, 8.84697762192791, 0.8, !- X,Y,Z Vertex 2 {m}
  1.1427902306317e-06, 6.14789970337364, 0.8, !- X,Y,Z Vertex 3 {m}
  1.14279023068104e-06, 6.14789970337364, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eed5ebb9-ac88-4386-99b2-9c7e6fea765c}, !- Handle
  Room_888_ac3ada62..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08704436577314e-06, 5.84800215686761, 2.8, !- X,Y,Z Vertex 1 {m}
  1.0870443657238e-06, 5.84800215686761, 0.8, !- X,Y,Z Vertex 2 {m}
  5.85331581552692e-07, 3.14892423831333, 0.8, !- X,Y,Z Vertex 3 {m}
  5.85331581602035e-07, 3.14892423831333, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ad67a78-5b44-424a-803f-f61077122cbd}, !- Handle
  Room_888_ac3ada62..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c07d458-8d48-4b0a-acb6-29e681dcc264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.29585716694134e-07, 2.8490266918073, 2.8, !- X,Y,Z Vertex 1 {m}
  5.29585716644791e-07, 2.8490266918073, 0.8, !- X,Y,Z Vertex 2 {m}
  2.78729324736874e-08, 0.149948773253015, 0.8, !- X,Y,Z Vertex 3 {m}
  2.78729325230307e-08, 0.149948773253015, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {47fff873-0ae4-4658-8622-eb15b4993f21}, !- Handle
  MediumOffice Building_Service Hot Water..Room_888_ac3ada62, !- Name
  General,                                !- End-Use Subcategory
  2.11502239654164e-06,                   !- Peak Flow Rate {m3/s}
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Target Temperature Schedule Name
  {6ee12d89-1116-446f-b907-ef368eb2c3a3}, !- Sensible Fraction Schedule Name
  {2834f298-09e2-4333-aa25-7ba054f97c86}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {039d7249-fb2f-4b63-b2f8-c756cba8e293}, !- Handle
  MediumOffice Building_Service Hot Water..Room_888_ac3ada62, !- Name
  {47fff873-0ae4-4658-8622-eb15b4993f21}, !- Water Use Equipment Definition Name
  {366d8a78-062b-43b9-996d-453c457dbd0c}, !- Space Name
  {b8a3f962-8e62-4285-a0c2-350b7461146b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c82189e3-060f-4586-acce-863c449e9fed}, !- Handle
  Water Use Connections 7,                !- Name
  {86915dc9-c942-40b0-b06c-b0f47c23741b}, !- Inlet Node Name
  {2271b74e-2072-45c5-a284-4449ee76f397}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {039d7249-fb2f-4b63-b2f8-c756cba8e293}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d177937-3d11-489f-b482-5981783fcd74}, !- Handle
  MediumOffice Building_Setpoint 6,       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Heating Setpoint Temperature Schedule Name
  {70f1d712-db25-4911-9490-9db26384466b}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Handle
  Room_889_4730145d_Space,                !- Name
  {e81c2fcf-c8f9-40fd-9ef7-4f364b0d676a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4d520e2-d1f8-4ba7-80e4-ae2ee03f6873}, !- Building Story Name
  {526649d4-6b28-499c-801e-94379e0c0047}; !- Thermal Zone Name

OS:ThermalZone,
  {526649d4-6b28-499c-801e-94379e0c0047}, !- Handle
  Room_889_4730145d,                      !- Name
  ,                                       !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  884.258203453913,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b1b3a95-f388-4090-96b5-81cba418ce3a}, !- Zone Air Inlet Port List
  {f0c9d07d-730d-4ac2-bf0a-27d8f4e37439}, !- Zone Air Exhaust Port List
  {837f81d5-f034-48e2-8e24-d4f316d33519}, !- Zone Air Node Name
  {47679b55-9abf-468d-ac13-0111df2e231f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8d899f6-6178-4043-8a09-2b6bd8c6fdda}, !- Group Rendering Name
  {d7d7ad0d-c103-4f9f-b7dd-0fb0a1349d50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a722e40c-012a-4dc0-be81-a51ddb619e6e}, !- Handle
  Node 8,                                 !- Name
  {837f81d5-f034-48e2-8e24-d4f316d33519}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {837f81d5-f034-48e2-8e24-d4f316d33519}, !- Handle
  {526649d4-6b28-499c-801e-94379e0c0047}, !- Source Object
  11,                                     !- Outlet Port
  {a722e40c-012a-4dc0-be81-a51ddb619e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b1b3a95-f388-4090-96b5-81cba418ce3a}, !- Handle
  {526649d4-6b28-499c-801e-94379e0c0047}, !- HVAC Component
  {f2272451-8f7b-44c3-ac58-1bde048d932f}; !- Port 1

OS:PortList,
  {f0c9d07d-730d-4ac2-bf0a-27d8f4e37439}, !- Handle
  {526649d4-6b28-499c-801e-94379e0c0047}, !- HVAC Component
  {8a5ef01e-0e26-49f1-b9d8-8fee81a7d750}; !- Port 1

OS:PortList,
  {47679b55-9abf-468d-ac13-0111df2e231f}, !- Handle
  {526649d4-6b28-499c-801e-94379e0c0047}, !- HVAC Component
  {87422c70-e865-46a4-b8e0-c2153273e192}; !- Port 1

OS:Sizing:Zone,
  {c48bade8-5f52-4d72-b679-8c5d7b4645f9}, !- Handle
  {526649d4-6b28-499c-801e-94379e0c0047}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db94a83e-e172-4a89-9dc9-de21d00378f0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {526649d4-6b28-499c-801e-94379e0c0047}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b33ac11-289c-4abe-a45b-246f986b2947}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16d9cefa-ad75-4519-8349-5bb35d269b09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a9cd95c7-68ef-4e54-94f3-6a94b4572820}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:AdditionalProperties,
  {221c465e-74c7-40ff-b5b0-e8e70daa7b7b}, !- Handle
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889;                               !- Feature Value 1

OS:AdditionalProperties,
  {5ca17b3a-cf75-41c1-8ae5-9ca06a08bc36}, !- Handle
  {526649d4-6b28-499c-801e-94379e0c0047}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889;                               !- Feature Value 1

OS:Surface,
  {cb3f9029-a610-49b1-a1e4-c012381090c8}, !- Handle
  Room_889_4730145d..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973707325e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -4.44089209850063e-16, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0444a39e-3afb-4fe5-aa81-dcbdcb1b7756}, !- Handle
  {cb3f9029-a610-49b1-a1e4-c012381090c8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889_4730145d..Face0;               !- Feature Value 1

OS:Surface,
  {0f89ac27-9e17-4d6f-87a8-69e8bb70cd3e}, !- Handle
  Room_889_4730145d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 9,  !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 2 {m}
  8.36187973707325e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 3 {m}
  8.36187973618507e-06, 44.9846319759047, 9; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {aab39d10-8d7a-46d5-a643-323a4baefd06}, !- Handle
  {0f89ac27-9e17-4d6f-87a8-69e8bb70cd3e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889_4730145d..Face1;               !- Feature Value 1

OS:SubSurface,
  {fb9954f9-6ac2-4f0b-8190-ff675dd3410e}, !- Handle
  Room_889_4730145d..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f89ac27-9e17-4d6f-87a8-69e8bb70cd3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.7799221209158, 40.2047155517333, 7.3, !- X,Y,Z Vertex 1 {m}
  4.7799221209158, 40.2047155517333, 5.3, !- X,Y,Z Vertex 2 {m}
  2.57380807828378, 42.4108308244278, 5.3, !- X,Y,Z Vertex 3 {m}
  2.57380807828378, 42.4108308244278, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feb654c7-4828-474f-b50c-aba89ee8ea7a}, !- Handle
  Room_889_4730145d..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f89ac27-9e17-4d6f-87a8-69e8bb70cd3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.3286842957691, 42.655954743616, 7.3,  !- X,Y,Z Vertex 1 {m}
  2.3286842957691, 42.655954743616, 5.3,  !- X,Y,Z Vertex 2 {m}
  0.122570253137074, 44.8620700163105, 5.3, !- X,Y,Z Vertex 3 {m}
  0.122570253137074, 44.8620700163105, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {591d1130-1a4e-4385-9fc1-e702eab3474b}, !- Handle
  Room_889_4730145d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9,                                !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, -4.44089209850063e-16, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {15c2486c-513a-4fce-8ba4-9aa9431f6af8}, !- Handle
  {591d1130-1a4e-4385-9fc1-e702eab3474b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889_4730145d..Face2;               !- Feature Value 1

OS:SubSurface,
  {6868d460-22b2-4e0d-9507-794b2cb7605e}, !- Handle
  Room_889_4730145d..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {591d1130-1a4e-4385-9fc1-e702eab3474b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.122561936821704, 0.122561914039521, 7.3, !- X,Y,Z Vertex 1 {m}
  0.122561936821704, 0.122561914039521, 5.3, !- X,Y,Z Vertex 2 {m}
  2.32867679961237, 2.32867636675091, 5.3, !- X,Y,Z Vertex 3 {m}
  2.32867679961237, 2.32867636675091, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f74e89d-cfba-47a0-8c63-fa49d0948f79}, !- Handle
  Room_889_4730145d..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {591d1130-1a4e-4385-9fc1-e702eab3474b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.57380067325578, 2.57380019482995, 7.3, !- X,Y,Z Vertex 1 {m}
  2.57380067325578, 2.57380019482995, 5.3, !- X,Y,Z Vertex 2 {m}
  4.77991553604644, 4.77991464754134, 5.3, !- X,Y,Z Vertex 3 {m}
  4.77991553604644, 4.77991464754134, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Handle
  Room_889_4730145d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b405066-7be3-4561-8d28-f280f85ba25e}, !- Handle
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889_4730145d..Face3;               !- Feature Value 1

OS:SubSurface,
  {31a5e318-8cad-44bb-8d20-e9bde02adf90}, !- Handle
  Room_889_4730145d..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247750011525, 5.04905854920819, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247750011525, 5.04905854920819, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247799056313, 7.68753432650006, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247799056313, 7.68753432650006, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1171324b-5ec5-4c54-a6e2-58f1af5649cd}, !- Handle
  Room_889_4730145d..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247804505734, 7.98069830175471, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247804505734, 7.98069830175471, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247853550521, 10.6191740790466, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247853550521, 10.6191740790466, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5baf211d-9c98-4476-8dea-685d119a5e2f}, !- Handle
  Room_889_4730145d..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247858999942, 10.9123380543012, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247858999942, 10.9123380543012, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247908044729, 13.5508138315931, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247908044729, 13.5508138315931, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70b478e6-12ae-4020-8450-f1fdd551219c}, !- Handle
  Room_889_4730145d..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9024791349415, 13.8439778068478, 7.3, !- X,Y,Z Vertex 1 {m}
  4.9024791349415, 13.8439778068478, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247962538938, 16.4824535841396, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247962538938, 16.4824535841396, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2525af4a-dd5e-4d25-821e-e41ef2b88f15}, !- Handle
  Room_889_4730145d..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247967988358, 16.7756175593943, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247967988358, 16.7756175593943, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248017033146, 19.4140933366861, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248017033146, 19.4140933366861, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90c4d93b-6b71-4208-b3c6-46cdd77ca300}, !- Handle
  Room_889_4730145d..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248022482567, 19.7072573119408, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248022482567, 19.7072573119408, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248071527354, 22.3457330892327, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248071527354, 22.3457330892327, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3b47f34-6c7d-49f9-addd-75e99dcf97aa}, !- Handle
  Room_889_4730145d..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248076976775, 22.6388970644873, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248076976775, 22.6388970644873, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248126021562, 25.2773728417792, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248126021562, 25.2773728417792, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b82acd0a-9da6-46ee-88d3-d08ed15d9ac2}, !- Handle
  Room_889_4730145d..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248131470983, 25.5705368170338, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248131470983, 25.5705368170338, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248180515771, 28.2090125943257, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248180515771, 28.2090125943257, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f31b4fd-54da-4efb-a48e-ab03b5c7c8e4}, !- Handle
  Room_889_4730145d..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248185965191, 28.5021765695804, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248185965191, 28.5021765695804, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248235009979, 31.1406523468722, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248235009979, 31.1406523468722, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f475a071-4aae-4897-b5fd-4b110221dd27}, !- Handle
  Room_889_4730145d..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.902482404594, 31.4338163221269, 7.3,  !- X,Y,Z Vertex 1 {m}
  4.902482404594, 31.4338163221269, 5.3,  !- X,Y,Z Vertex 2 {m}
  4.90248289504187, 34.0722920994188, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248289504187, 34.0722920994188, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {403d5d8f-8754-4f87-bd0f-871554f66b01}, !- Handle
  Room_889_4730145d..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248294953608, 34.3654560746734, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248294953608, 34.3654560746734, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248343998395, 37.0039318519653, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248343998395, 37.0039318519653, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e321f993-9231-431d-93e0-311e68076e81}, !- Handle
  Room_889_4730145d..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17686cf9-9d06-4903-8f6e-a6feeb7ae169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248349447816, 37.2970958272199, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248349447816, 37.2970958272199, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248398492604, 39.9355716045118, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248398492604, 39.9355716045118, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {927ca514-f943-41e0-a3bf-28b593e415cb}, !- Handle
  Room_889_4730145d..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973618507e-06, 44.9846319759047, 9, !- X,Y,Z Vertex 1 {m}
  0, 0, 9,                                !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c150f819-cb1a-4409-a222-13021e5b83a6}, !- Handle
  {927ca514-f943-41e0-a3bf-28b593e415cb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889_4730145d..Face4;               !- Feature Value 1

OS:Surface,
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Handle
  Room_889_4730145d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.36187973618507e-06, 44.9846319759047, 9, !- X,Y,Z Vertex 1 {m}
  8.36187973707325e-06, 44.9846319759047, 4.5, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -4.44089209850063e-16, 4.5, !- X,Y,Z Vertex 3 {m}
  0, 0, 9;                                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24702157-606b-4205-8edc-119cfb7ae7cc}, !- Handle
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_889_4730145d..Face5;               !- Feature Value 1

OS:SubSurface,
  {3a10e48f-77e8-4ef1-9412-4dc9930ae8a7}, !- Handle
  Room_889_4730145d..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.33400680406518e-06, 44.8346832026517, 7.3, !- X,Y,Z Vertex 1 {m}
  8.33400680445992e-06, 44.8346832026517, 5.3, !- X,Y,Z Vertex 2 {m}
  7.83229402026217e-06, 42.1356052840974, 5.3, !- X,Y,Z Vertex 3 {m}
  7.83229401986743e-06, 42.1356052840974, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {814dfa94-c871-46d9-b380-29a5aade943c}, !- Handle
  Room_889_4730145d..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.77654815495657e-06, 41.8357077375913, 7.3, !- X,Y,Z Vertex 1 {m}
  7.77654815535131e-06, 41.8357077375913, 5.3, !- X,Y,Z Vertex 2 {m}
  7.27483537115356e-06, 39.1366298190371, 5.3, !- X,Y,Z Vertex 3 {m}
  7.27483537075881e-06, 39.1366298190371, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b82416ae-d361-4108-8381-2de24eb478c2}, !- Handle
  Room_889_4730145d..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.21908950584795e-06, 38.836732272531, 7.3, !- X,Y,Z Vertex 1 {m}
  7.2190895062427e-06, 38.836732272531, 5.3, !- X,Y,Z Vertex 2 {m}
  6.71737672204495e-06, 36.1376543539767, 5.3, !- X,Y,Z Vertex 3 {m}
  6.7173767216502e-06, 36.1376543539767, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72b2564a-753f-497b-80f3-199d31e473f2}, !- Handle
  Room_889_4730145d..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.66163085673934e-06, 35.8377568074707, 7.3, !- X,Y,Z Vertex 1 {m}
  6.66163085713409e-06, 35.8377568074707, 5.3, !- X,Y,Z Vertex 2 {m}
  6.15991807293634e-06, 33.1386788889164, 5.3, !- X,Y,Z Vertex 3 {m}
  6.15991807254159e-06, 33.1386788889164, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dea898b-4248-4ef1-ba39-27bf7653fed2}, !- Handle
  Room_889_4730145d..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10417220763073e-06, 32.8387813424104, 7.3, !- X,Y,Z Vertex 1 {m}
  6.10417220802548e-06, 32.8387813424104, 5.3, !- X,Y,Z Vertex 2 {m}
  5.60245942382773e-06, 30.1397034238561, 5.3, !- X,Y,Z Vertex 3 {m}
  5.60245942343298e-06, 30.1397034238561, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c2b8d77-19d5-4640-b688-4b7918aaaddc}, !- Handle
  Room_889_4730145d..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.54671355852212e-06, 29.8398058773501, 7.3, !- X,Y,Z Vertex 1 {m}
  5.54671355891687e-06, 29.8398058773501, 5.3, !- X,Y,Z Vertex 2 {m}
  5.04500077471912e-06, 27.1407279587958, 5.3, !- X,Y,Z Vertex 3 {m}
  5.04500077432437e-06, 27.1407279587958, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95788189-eb30-4cf4-8bb2-cd7aa27c327b}, !- Handle
  Room_889_4730145d..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98925490941351e-06, 26.8408304122898, 7.3, !- X,Y,Z Vertex 1 {m}
  4.98925490980826e-06, 26.8408304122898, 5.3, !- X,Y,Z Vertex 2 {m}
  4.48754212561051e-06, 24.1417524937355, 5.3, !- X,Y,Z Vertex 3 {m}
  4.48754212521576e-06, 24.1417524937355, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c0217e0-7199-44f1-b9f0-cca44b1745b2}, !- Handle
  Room_889_4730145d..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.4317962603049e-06, 23.8418549472295, 7.3, !- X,Y,Z Vertex 1 {m}
  4.43179626069965e-06, 23.8418549472295, 5.3, !- X,Y,Z Vertex 2 {m}
  3.9300834765019e-06, 21.1427770286752, 5.3, !- X,Y,Z Vertex 3 {m}
  3.93008347610715e-06, 21.1427770286752, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5192a46-8e42-4e98-85b1-0bd055abd65c}, !- Handle
  Room_889_4730145d..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.87433761119629e-06, 20.8428794821692, 7.3, !- X,Y,Z Vertex 1 {m}
  3.87433761159103e-06, 20.8428794821692, 5.3, !- X,Y,Z Vertex 2 {m}
  3.37262482739329e-06, 18.1438015636149, 5.3, !- X,Y,Z Vertex 3 {m}
  3.37262482699854e-06, 18.1438015636149, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a74f1c2e-543e-4713-ba88-71f9027248ef}, !- Handle
  Room_889_4730145d..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31687896208768e-06, 17.8439040171088, 7.3, !- X,Y,Z Vertex 1 {m}
  3.31687896248242e-06, 17.8439040171088, 5.3, !- X,Y,Z Vertex 2 {m}
  2.81516617828467e-06, 15.1448260985546, 5.3, !- X,Y,Z Vertex 3 {m}
  2.81516617788993e-06, 15.1448260985546, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbf37911-acb5-42ed-873e-36f80ba31617}, !- Handle
  Room_889_4730145d..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.75942031297907e-06, 14.8449285520485, 7.3, !- X,Y,Z Vertex 1 {m}
  2.75942031337381e-06, 14.8449285520485, 5.3, !- X,Y,Z Vertex 2 {m}
  2.25770752917606e-06, 12.1458506334943, 5.3, !- X,Y,Z Vertex 3 {m}
  2.25770752878132e-06, 12.1458506334943, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3373410-4311-4b14-bd30-44b5d74e1475}, !- Handle
  Room_889_4730145d..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20196166387046e-06, 11.8459530869882, 7.3, !- X,Y,Z Vertex 1 {m}
  2.2019616642652e-06, 11.8459530869882, 5.3, !- X,Y,Z Vertex 2 {m}
  1.70024888006745e-06, 9.14687516843394, 5.3, !- X,Y,Z Vertex 3 {m}
  1.70024887967271e-06, 9.14687516843394, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd14c622-7af5-44cc-80dc-c9bdd2a486ff}, !- Handle
  Room_889_4730145d..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64450301476185e-06, 8.84697762192791, 7.3, !- X,Y,Z Vertex 1 {m}
  1.64450301515659e-06, 8.84697762192791, 5.3, !- X,Y,Z Vertex 2 {m}
  1.14279023095884e-06, 6.14789970337364, 5.3, !- X,Y,Z Vertex 3 {m}
  1.1427902305641e-06, 6.14789970337364, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cd1f13a-d3c6-4793-b9cc-f05aaacaf39c}, !- Handle
  Room_889_4730145d..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08704436565324e-06, 5.84800215686761, 7.3, !- X,Y,Z Vertex 1 {m}
  1.08704436604798e-06, 5.84800215686761, 5.3, !- X,Y,Z Vertex 2 {m}
  5.85331581850231e-07, 3.14892423831333, 5.3, !- X,Y,Z Vertex 3 {m}
  5.85331581455486e-07, 3.14892423831333, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23546b9d-c062-4916-b25e-7bfb9e96b207}, !- Handle
  Room_889_4730145d..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e434ac-f39b-43af-92b3-0bc59393e79e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.29585716544625e-07, 2.8490266918073, 7.3, !- X,Y,Z Vertex 1 {m}
  5.2958571693937e-07, 2.8490266918073, 5.3, !- X,Y,Z Vertex 2 {m}
  2.78729327416215e-08, 0.149948773253015, 5.3, !- X,Y,Z Vertex 3 {m}
  2.78729323468763e-08, 0.149948773253015, 7.3; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {e483384b-14cc-47bd-bd2f-2d3cc2ee8b47}, !- Handle
  MediumOffice Building_Service Hot Water..Room_889_4730145d, !- Name
  General,                                !- End-Use Subcategory
  2.11502239654164e-06,                   !- Peak Flow Rate {m3/s}
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Target Temperature Schedule Name
  {6ee12d89-1116-446f-b907-ef368eb2c3a3}, !- Sensible Fraction Schedule Name
  {2834f298-09e2-4333-aa25-7ba054f97c86}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a69bc39c-3a5b-4f29-a8e7-793965074cda}, !- Handle
  MediumOffice Building_Service Hot Water..Room_889_4730145d, !- Name
  {e483384b-14cc-47bd-bd2f-2d3cc2ee8b47}, !- Water Use Equipment Definition Name
  {91ccedd2-8137-4bca-91a5-a4f60dfa491e}, !- Space Name
  {b8a3f962-8e62-4285-a0c2-350b7461146b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cd6b1c70-367d-49df-b6f1-630708116c80}, !- Handle
  Water Use Connections 8,                !- Name
  {3f96cef1-40ee-42d5-9b5d-887a7d5707c6}, !- Inlet Node Name
  {966a1fa2-4fb7-4884-a280-b22b70e93589}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a69bc39c-3a5b-4f29-a8e7-793965074cda}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d7d7ad0d-c103-4f9f-b7dd-0fb0a1349d50}, !- Handle
  MediumOffice Building_Setpoint 7,       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Heating Setpoint Temperature Schedule Name
  {70f1d712-db25-4911-9490-9db26384466b}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Handle
  Room_890_53bab2f3_Space,                !- Name
  {e81c2fcf-c8f9-40fd-9ef7-4f364b0d676a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c7191d96-d022-4eb9-8a5e-068f9008e949}, !- Building Story Name
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}; !- Thermal Zone Name

OS:ThermalZone,
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- Handle
  Room_890_53bab2f3,                      !- Name
  ,                                       !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  2415.90096066256,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db71aa71-026c-4725-96f6-dde39f6d33b7}, !- Zone Air Inlet Port List
  {74406bc4-c902-44f0-93bb-f6fe0f0d7130}, !- Zone Air Exhaust Port List
  {951c5964-c1df-442c-a293-55b1c8d9a9e1}, !- Zone Air Node Name
  {656f24a4-45d9-431a-bfc5-195173a164ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d757a542-e819-4997-914e-7bb0117969b5}, !- Group Rendering Name
  {0644ce1c-fcbc-42af-8e8f-19274022331a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2525e8c1-6473-4414-9378-11186012fd65}, !- Handle
  Node 9,                                 !- Name
  {951c5964-c1df-442c-a293-55b1c8d9a9e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {951c5964-c1df-442c-a293-55b1c8d9a9e1}, !- Handle
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- Source Object
  11,                                     !- Outlet Port
  {2525e8c1-6473-4414-9378-11186012fd65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db71aa71-026c-4725-96f6-dde39f6d33b7}, !- Handle
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- HVAC Component
  {5a08116d-dd61-4c78-8165-38ca5e785154}; !- Port 1

OS:PortList,
  {74406bc4-c902-44f0-93bb-f6fe0f0d7130}, !- Handle
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}; !- HVAC Component

OS:PortList,
  {656f24a4-45d9-431a-bfc5-195173a164ed}, !- Handle
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- HVAC Component
  {1c405a3c-6410-427a-9431-739260799eae}; !- Port 1

OS:Sizing:Zone,
  {f440838e-97b2-47bf-9229-b830ca5b3c77}, !- Handle
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b233419-c489-44d8-a20c-ca70e5435027}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15b6a1cc-d9be-42ce-810f-b6808ca73e71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {45c8f64e-0801-415a-b45d-99ddabe50d6b}, !- Handle
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890;                               !- Feature Value 1

OS:AdditionalProperties,
  {85a16f3b-8405-4385-b5a2-e7ed4765f314}, !- Handle
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890;                               !- Feature Value 1

OS:Surface,
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Handle
  Room_890_53bab2f3..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {57d1f292-b74b-4cd7-bc93-267c3a7e401e}, !- Handle
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890_53bab2f3..Face0;               !- Feature Value 1

OS:SubSurface,
  {7fec78b6-f4dd-439e-9c0a-e4b77cd5d1ba}, !- Handle
  Room_890_53bab2f3..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248398492604, 39.9355716045118, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248398492604, 39.9355716045118, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248349447816, 37.2970958272199, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248349447816, 37.2970958272199, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb4ae02d-5b9a-4d9d-b8fa-96d7576dedfc}, !- Handle
  Room_890_53bab2f3..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248343998395, 37.0039318519653, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248343998395, 37.0039318519653, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248294953608, 34.3654560746734, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248294953608, 34.3654560746734, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {772865cf-1fe1-4b56-94ec-8188c7bdbd3a}, !- Handle
  Room_890_53bab2f3..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248289504187, 34.0722920994188, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248289504187, 34.0722920994188, 0.8, !- X,Y,Z Vertex 2 {m}
  4.902482404594, 31.4338163221269, 0.8,  !- X,Y,Z Vertex 3 {m}
  4.902482404594, 31.4338163221269, 2.8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f59e759-83b2-4008-b536-6be8a17b0aff}, !- Handle
  Room_890_53bab2f3..Face0_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248235009979, 31.1406523468722, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248235009979, 31.1406523468722, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248185965191, 28.5021765695804, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248185965191, 28.5021765695804, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7735a36a-20f6-47d5-b016-d30d7097df18}, !- Handle
  Room_890_53bab2f3..Face0_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248180515771, 28.2090125943257, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248180515771, 28.2090125943257, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248131470983, 25.5705368170338, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248131470983, 25.5705368170338, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {690c9fa1-277c-46f4-9ce6-9d1cb8680c69}, !- Handle
  Room_890_53bab2f3..Face0_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248126021562, 25.2773728417792, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248126021562, 25.2773728417792, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248076976775, 22.6388970644873, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248076976775, 22.6388970644873, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11eec52e-3da5-49b6-9369-95aeca0b511e}, !- Handle
  Room_890_53bab2f3..Face0_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248071527354, 22.3457330892327, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248071527354, 22.3457330892327, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90248022482567, 19.7072573119408, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90248022482567, 19.7072573119408, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82e32306-c303-4dba-8e42-d80ffb0910cd}, !- Handle
  Room_890_53bab2f3..Face0_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248017033146, 19.4140933366862, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90248017033146, 19.4140933366862, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247967988358, 16.7756175593943, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247967988358, 16.7756175593943, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ec4541d-ceaf-463a-bc5b-6488df3420c1}, !- Handle
  Room_890_53bab2f3..Face0_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247962538937, 16.4824535841396, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247962538937, 16.4824535841396, 0.8, !- X,Y,Z Vertex 2 {m}
  4.9024791349415, 13.8439778068478, 0.8, !- X,Y,Z Vertex 3 {m}
  4.9024791349415, 13.8439778068478, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70cf1426-ee7b-4fd7-aeb9-d6d720b420d5}, !- Handle
  Room_890_53bab2f3..Face0_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247908044729, 13.5508138315931, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247908044729, 13.5508138315931, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247858999942, 10.9123380543012, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247858999942, 10.9123380543012, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dae366dd-2b76-469c-9032-68726d02aeeb}, !- Handle
  Room_890_53bab2f3..Face0_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247853550521, 10.6191740790466, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247853550521, 10.6191740790466, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247804505734, 7.98069830175471, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247804505734, 7.98069830175471, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {579158b7-c351-450f-aa1f-912f674f0672}, !- Handle
  Room_890_53bab2f3..Face0_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e55311b-e13f-4a38-90cf-d4ed2783cece}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247799056313, 7.68753432650005, 2.8, !- X,Y,Z Vertex 1 {m}
  4.90247799056313, 7.68753432650005, 0.8, !- X,Y,Z Vertex 2 {m}
  4.90247750011525, 5.04905854920819, 0.8, !- X,Y,Z Vertex 3 {m}
  4.90247750011525, 5.04905854920819, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6938c9-31a2-4624-b0d7-e878ca3255a7}, !- Handle
  Room_890_53bab2f3..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 0,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a735846a-7630-40b8-9c54-e8f107398aee}, !- Handle
  {7d6938c9-31a2-4624-b0d7-e878ca3255a7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890_53bab2f3..Face1;               !- Feature Value 1

OS:SubSurface,
  {89ba1669-051c-4cef-8ebb-67af41575b50}, !- Handle
  Room_890_53bab2f3..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d6938c9-31a2-4624-b0d7-e878ca3255a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0105890048442, 40.0821479766595, 2.8, !- X,Y,Z Vertex 1 {m}
  20.0105890048442, 40.0821479766595, 0.8, !- X,Y,Z Vertex 2 {m}
  17.2636608243585, 40.0821489976558, 0.8, !- X,Y,Z Vertex 3 {m}
  17.2636608243585, 40.0821489976558, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {856dc822-c815-4be6-8f72-5c8ce173e95d}, !- Handle
  Room_890_53bab2f3..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d6938c9-31a2-4624-b0d7-e878ca3255a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9584465820823, 40.0821491110998, 2.8, !- X,Y,Z Vertex 1 {m}
  16.9584465820823, 40.0821491110998, 0.8, !- X,Y,Z Vertex 2 {m}
  14.2115184015967, 40.0821501320961, 0.8, !- X,Y,Z Vertex 3 {m}
  14.2115184015967, 40.0821501320961, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7227073-71d3-4534-b7d9-07e7088cd66f}, !- Handle
  Room_890_53bab2f3..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d6938c9-31a2-4624-b0d7-e878ca3255a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9063041593205, 40.0821502455401, 2.8, !- X,Y,Z Vertex 1 {m}
  13.9063041593205, 40.0821502455401, 0.8, !- X,Y,Z Vertex 2 {m}
  11.1593759788349, 40.0821512665364, 0.8, !- X,Y,Z Vertex 3 {m}
  11.1593759788349, 40.0821512665364, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d24f1c9-cfcb-43f6-9336-7230399f5f47}, !- Handle
  Room_890_53bab2f3..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d6938c9-31a2-4624-b0d7-e878ca3255a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8541617365587, 40.0821513799805, 2.8, !- X,Y,Z Vertex 1 {m}
  10.8541617365587, 40.0821513799805, 0.8, !- X,Y,Z Vertex 2 {m}
  8.10723355607305, 40.0821524009768, 0.8, !- X,Y,Z Vertex 3 {m}
  8.10723355607305, 40.0821524009768, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29e0428b-a4cd-41d5-8ef9-a91b667e2ab8}, !- Handle
  Room_890_53bab2f3..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d6938c9-31a2-4624-b0d7-e878ca3255a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80201931379687, 40.0821525144208, 2.8, !- X,Y,Z Vertex 1 {m}
  7.80201931379687, 40.0821525144208, 0.8, !- X,Y,Z Vertex 2 {m}
  5.05509113331123, 40.0821535354171, 0.8, !- X,Y,Z Vertex 3 {m}
  5.05509113331123, 40.0821535354171, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Handle
  Room_890_53bab2f3..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158087, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {40985798-646c-4871-a618-e1b893156682}, !- Handle
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890_53bab2f3..Face2;               !- Feature Value 1

OS:SubSurface,
  {a86861d3-65dd-4913-9cdd-99ad29b8faa8}, !- Handle
  Room_890_53bab2f3..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631896143774, 5.04905852557402, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631896143774, 5.04905852557402, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631901047911, 7.68753387745076, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631901047911, 7.68753387745076, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2985be0-2bb2-41e2-bd05-31b246f161e4}, !- Handle
  Room_890_53bab2f3..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631901592815, 7.98069780543707, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631901592815, 7.98069780543707, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631906496953, 10.6191731573138, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631906496953, 10.6191731573138, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc8f1989-3614-477e-a94d-f839da2f2b53}, !- Handle
  Room_890_53bab2f3..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631907041857, 10.9123370853001, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631907041857, 10.9123370853001, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631911945995, 13.5508124371769, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631911945995, 13.5508124371769, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9639e7f-c420-485f-a144-2d60ee159b2a}, !- Handle
  Room_890_53bab2f3..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631912490899, 13.8439763651632, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631912490899, 13.8439763651632, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631917395037, 16.4824517170399, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631917395037, 16.4824517170399, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c006721d-7c37-47c1-b188-4ada29548f61}, !- Handle
  Room_890_53bab2f3..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631917939941, 16.7756156450262, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631917939941, 16.7756156450262, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631922844078, 19.414090996903, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631922844078, 19.414090996903, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {212f4902-3736-4e8b-9392-8c99c8c27c07}, !- Handle
  Room_890_53bab2f3..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631923388982, 19.7072549248893, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631923388982, 19.7072549248893, 0.8, !- X,Y,Z Vertex 2 {m}
  20.163192829312, 22.345730276766, 0.8,  !- X,Y,Z Vertex 3 {m}
  20.163192829312, 22.345730276766, 2.8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38366c44-5c5c-49fe-943d-29468624852f}, !- Handle
  Room_890_53bab2f3..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631928838024, 22.6388942047523, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631928838024, 22.6388942047523, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631933742162, 25.2773695566291, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631933742162, 25.2773695566291, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5447d687-af86-4473-a8ed-905c1d5f22dd}, !- Handle
  Room_890_53bab2f3..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631934287066, 25.5705334846154, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631934287066, 25.5705334846154, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631939191203, 28.2090088364921, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631939191203, 28.2090088364921, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {580410f9-50b0-4f78-993a-293e5dabc2a2}, !- Handle
  Room_890_53bab2f3..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631939736108, 28.5021727644784, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631939736108, 28.5021727644784, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631944640245, 31.1406481163551, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631944640245, 31.1406481163551, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ab603be-7342-49a2-8a18-46ab589e92e7}, !- Handle
  Room_890_53bab2f3..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631945185149, 31.4338120443415, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631945185149, 31.4338120443415, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631950089287, 34.0722873962182, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631950089287, 34.0722873962182, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {530b3a40-b5de-4dae-9e56-47462b581577}, !- Handle
  Room_890_53bab2f3..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631950634191, 34.3654513242045, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631950634191, 34.3654513242045, 0.8, !- X,Y,Z Vertex 2 {m}
  20.1631955538329, 37.0039266760812, 0.8, !- X,Y,Z Vertex 3 {m}
  20.1631955538329, 37.0039266760812, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35abad98-34aa-40d9-9f3d-ceff25c95c7e}, !- Handle
  Room_890_53bab2f3..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7921ee1-87f9-413e-af59-5194b1499568}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631956083233, 37.2970906040675, 2.8, !- X,Y,Z Vertex 1 {m}
  20.1631956083233, 37.2970906040675, 0.8, !- X,Y,Z Vertex 2 {m}
  20.163196098737, 39.9355659559443, 0.8, !- X,Y,Z Vertex 3 {m}
  20.163196098737, 39.9355659559443, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f3dae1-b5e8-41ee-a011-12f444091b6f}, !- Handle
  Room_890_53bab2f3..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158087, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0b4d9482-16c4-45a1-9a04-0582257cc1b8}, !- Handle
  {68f3dae1-b5e8-41ee-a011-12f444091b6f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890_53bab2f3..Face3;               !- Feature Value 1

OS:SubSurface,
  {9a5ba15b-7fcc-4663-83c0-4a5870b21b90}, !- Handle
  Room_890_53bab2f3..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68f3dae1-b5e8-41ee-a011-12f444091b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.05508459401079, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  5.05508459401079, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  7.80201277457831, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  7.80201277457831, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bde059bd-10da-4d2e-bcf8-89effcbe342a}, !- Handle
  Room_890_53bab2f3..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68f3dae1-b5e8-41ee-a011-12f444091b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.10722701686359, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  8.10722701686359, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  10.8541551974311, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  10.8541551974311, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f98e7a94-b95c-4124-866a-0f50579f555b}, !- Handle
  Room_890_53bab2f3..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68f3dae1-b5e8-41ee-a011-12f444091b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1593694397164, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  11.1593694397164, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  13.9062976202839, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  13.9062976202839, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {681f834f-6ac8-41f0-97a5-96179f4d81f4}, !- Handle
  Room_890_53bab2f3..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68f3dae1-b5e8-41ee-a011-12f444091b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2115118625692, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  14.2115118625692, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  16.9584400431367, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  16.9584400431367, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c8a28d5-e7d9-4616-bf0f-3bf93431280f}, !- Handle
  Room_890_53bab2f3..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68f3dae1-b5e8-41ee-a011-12f444091b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.263654285422, 4.90247656158086, 2.8, !- X,Y,Z Vertex 1 {m}
  17.263654285422, 4.90247656158086, 0.8, !- X,Y,Z Vertex 2 {m}
  20.0105824659895, 4.90247656158086, 0.8, !- X,Y,Z Vertex 3 {m}
  20.0105824659895, 4.90247656158086, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b848ca90-79ce-406f-89ab-b2d4c3c63da7}, !- Handle
  Room_890_53bab2f3..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158087, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8929a04c-2fee-4fc2-b1d4-7db161ee882b}, !- Handle
  {b848ca90-79ce-406f-89ab-b2d4c3c63da7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890_53bab2f3..Face4;               !- Feature Value 1

OS:Surface,
  {c1c1b355-cfe1-4e6c-8d2f-a8d470bdd573}, !- Handle
  Room_890_53bab2f3..Face5,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 0,  !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 0,  !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 0,  !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1bc66c38-ebab-4a10-adaf-462b4ca73692}, !- Handle
  {c1c1b355-cfe1-4e6c-8d2f-a8d470bdd573}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_890_53bab2f3..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7e92efdd-a8ad-4306-8e49-a0429a54b681}, !- Handle
  MediumOffice Building_Service Hot Water..Room_890_53bab2f3, !- Name
  General,                                !- End-Use Subcategory
  5.77849842915718e-06,                   !- Peak Flow Rate {m3/s}
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Target Temperature Schedule Name
  {6ee12d89-1116-446f-b907-ef368eb2c3a3}, !- Sensible Fraction Schedule Name
  {2834f298-09e2-4333-aa25-7ba054f97c86}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6c824e09-77f0-4e1f-beb7-eddf00ca1594}, !- Handle
  MediumOffice Building_Service Hot Water..Room_890_53bab2f3, !- Name
  {7e92efdd-a8ad-4306-8e49-a0429a54b681}, !- Water Use Equipment Definition Name
  {e48c8a9c-28b9-4db2-8bb5-8f5e3ac2a5b0}, !- Space Name
  {b8a3f962-8e62-4285-a0c2-350b7461146b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {de8551e8-25bc-4b71-968d-f77950406ac9}, !- Handle
  Water Use Connections 9,                !- Name
  {b4745374-f5cd-4d2a-adc2-a434550a76e8}, !- Inlet Node Name
  {0c486eaa-c363-47bb-bb7e-dc06a253a83c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c824e09-77f0-4e1f-beb7-eddf00ca1594}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0644ce1c-fcbc-42af-8e8f-19274022331a}, !- Handle
  MediumOffice Building_Setpoint 8,       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Heating Setpoint Temperature Schedule Name
  {70f1d712-db25-4911-9490-9db26384466b}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Handle
  Room_891_2ed9b337_Space,                !- Name
  {e81c2fcf-c8f9-40fd-9ef7-4f364b0d676a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4d520e2-d1f8-4ba7-80e4-ae2ee03f6873}, !- Building Story Name
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}; !- Thermal Zone Name

OS:ThermalZone,
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- Handle
  Room_891_2ed9b337,                      !- Name
  ,                                       !- Multiplier
  4.5,                                    !- Ceiling Height {m}
  2415.90096066256,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ab447f1-c990-47e5-b7a0-e187631a0d0a}, !- Zone Air Inlet Port List
  {088b823b-3eb4-4662-98b2-63e631624a60}, !- Zone Air Exhaust Port List
  {c3d59288-0d89-4e3d-9246-5babd2fe40a6}, !- Zone Air Node Name
  {ded567e3-f5f0-4a40-858b-3d96cf169033}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00f01f4c-87b5-4b88-92c6-ed9468591b19}, !- Group Rendering Name
  {783814d7-853d-4371-b27f-e53a6aeba53c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0568917-a8c6-4bc4-895b-c4c2929662a8}, !- Handle
  Node 10,                                !- Name
  {c3d59288-0d89-4e3d-9246-5babd2fe40a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3d59288-0d89-4e3d-9246-5babd2fe40a6}, !- Handle
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- Source Object
  11,                                     !- Outlet Port
  {e0568917-a8c6-4bc4-895b-c4c2929662a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ab447f1-c990-47e5-b7a0-e187631a0d0a}, !- Handle
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- HVAC Component
  {4258f506-4932-4853-8a1e-6b131efac4a4}; !- Port 1

OS:PortList,
  {088b823b-3eb4-4662-98b2-63e631624a60}, !- Handle
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}; !- HVAC Component

OS:PortList,
  {ded567e3-f5f0-4a40-858b-3d96cf169033}, !- Handle
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- HVAC Component
  {c505d6cb-f47f-4b6d-89bc-fc0723d6506c}; !- Port 1

OS:Sizing:Zone,
  {25be7909-82f3-4905-a03f-3ce26df409f8}, !- Handle
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {05b0b236-1c96-4346-8264-942a08fd167a}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca727c00-6d02-4cd7-bb19-7c1ba5470fc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {03aa76af-e776-4d9a-8ee6-d72cb10ecf05}, !- Handle
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891;                               !- Feature Value 1

OS:AdditionalProperties,
  {93f9c21d-9055-44c1-aaf5-9286a04b52db}, !- Handle
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891;                               !- Feature Value 1

OS:Surface,
  {f0db1c46-a684-4dce-a5c2-ddee00f09575}, !- Handle
  Room_891_2ed9b337..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 4.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fe177f07-c0dc-415a-bc54-0e1f1260884a}, !- Handle
  {f0db1c46-a684-4dce-a5c2-ddee00f09575}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891_2ed9b337..Face0;               !- Feature Value 1

OS:Surface,
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Handle
  Room_891_2ed9b337..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 9,  !- X,Y,Z Vertex 1 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90247747286815, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dcd3cc56-50be-464f-bb97-7fb158123ff3}, !- Handle
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891_2ed9b337..Face1;               !- Feature Value 1

OS:SubSurface,
  {511f5ae7-d3e7-417f-809b-80431a9ce7da}, !- Handle
  Room_891_2ed9b337..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248398492604, 39.9355716045118, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248398492604, 39.9355716045118, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248349447816, 37.2970958272199, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248349447816, 37.2970958272199, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0205b09-8c90-4d31-a2e7-7d740ea23fbe}, !- Handle
  Room_891_2ed9b337..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248343998395, 37.0039318519653, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248343998395, 37.0039318519653, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248294953608, 34.3654560746734, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248294953608, 34.3654560746734, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e7b4c0d-3305-40ef-8ec5-d9ec6b6ddba4}, !- Handle
  Room_891_2ed9b337..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248289504187, 34.0722920994188, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248289504187, 34.0722920994188, 5.3, !- X,Y,Z Vertex 2 {m}
  4.902482404594, 31.4338163221269, 5.3,  !- X,Y,Z Vertex 3 {m}
  4.902482404594, 31.4338163221269, 7.3;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fd01dc6-2366-4620-9070-1dcc0c4fbbff}, !- Handle
  Room_891_2ed9b337..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248235009979, 31.1406523468722, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248235009979, 31.1406523468722, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248185965191, 28.5021765695804, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248185965191, 28.5021765695804, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e2193ef-a21f-46f9-bb8b-b7b8bba4d1bf}, !- Handle
  Room_891_2ed9b337..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248180515771, 28.2090125943257, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248180515771, 28.2090125943257, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248131470983, 25.5705368170338, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248131470983, 25.5705368170338, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8d3d7c3-7524-42f9-a206-3e177507d9f9}, !- Handle
  Room_891_2ed9b337..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248126021562, 25.2773728417792, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248126021562, 25.2773728417792, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248076976775, 22.6388970644873, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248076976775, 22.6388970644873, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {827e9503-3a66-414e-9800-a7c242827389}, !- Handle
  Room_891_2ed9b337..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248071527354, 22.3457330892327, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248071527354, 22.3457330892327, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90248022482567, 19.7072573119408, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90248022482567, 19.7072573119408, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aa1d848-b776-42f0-8aef-84ec14b8e624}, !- Handle
  Room_891_2ed9b337..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90248017033146, 19.4140933366862, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90248017033146, 19.4140933366862, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247967988358, 16.7756175593943, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247967988358, 16.7756175593943, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {221d22b6-cb69-4172-ae46-24c7dd47072a}, !- Handle
  Room_891_2ed9b337..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247962538937, 16.4824535841396, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247962538937, 16.4824535841396, 5.3, !- X,Y,Z Vertex 2 {m}
  4.9024791349415, 13.8439778068478, 5.3, !- X,Y,Z Vertex 3 {m}
  4.9024791349415, 13.8439778068478, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cad7fca-8600-4b96-8a89-035e753a099b}, !- Handle
  Room_891_2ed9b337..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247908044729, 13.5508138315931, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247908044729, 13.5508138315931, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247858999942, 10.9123380543012, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247858999942, 10.9123380543012, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {663d598d-ed40-48e6-86bc-6adf7b6755c0}, !- Handle
  Room_891_2ed9b337..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247853550521, 10.6191740790466, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247853550521, 10.6191740790466, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247804505734, 7.98069830175471, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247804505734, 7.98069830175471, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bcb4958-1bf2-45c6-b21e-b81a05bd606c}, !- Handle
  Room_891_2ed9b337..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7239e944-dee9-4d10-be23-2a8a1b0f46dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.90247799056313, 7.68753432650005, 7.3, !- X,Y,Z Vertex 1 {m}
  4.90247799056313, 7.68753432650005, 5.3, !- X,Y,Z Vertex 2 {m}
  4.90247750011525, 5.04905854920819, 5.3, !- X,Y,Z Vertex 3 {m}
  4.90247750011525, 5.04905854920819, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2773e715-4338-4491-b3b7-923e420e7c33}, !- Handle
  Room_891_2ed9b337..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631961259823, 40.0821479199374, 9,  !- X,Y,Z Vertex 1 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 2 {m}
  4.90248401217314, 40.0821535921391, 4.5, !- X,Y,Z Vertex 3 {m}
  4.90248401217314, 40.0821535921391, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d59b07b6-40ec-46ea-a679-0f72015e97f3}, !- Handle
  {2773e715-4338-4491-b3b7-923e420e7c33}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891_2ed9b337..Face2;               !- Feature Value 1

OS:SubSurface,
  {b8fdf50e-436f-467c-b9b7-c766bf5fc61c}, !- Handle
  Room_891_2ed9b337..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2773e715-4338-4491-b3b7-923e420e7c33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0105890048442, 40.0821479766595, 7.3, !- X,Y,Z Vertex 1 {m}
  20.0105890048442, 40.0821479766595, 5.3, !- X,Y,Z Vertex 2 {m}
  17.2636608243585, 40.0821489976558, 5.3, !- X,Y,Z Vertex 3 {m}
  17.2636608243585, 40.0821489976558, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fd632bd-5fe4-4399-8a41-2c82685e2723}, !- Handle
  Room_891_2ed9b337..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2773e715-4338-4491-b3b7-923e420e7c33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.9584465820823, 40.0821491110998, 7.3, !- X,Y,Z Vertex 1 {m}
  16.9584465820823, 40.0821491110998, 5.3, !- X,Y,Z Vertex 2 {m}
  14.2115184015967, 40.0821501320961, 5.3, !- X,Y,Z Vertex 3 {m}
  14.2115184015967, 40.0821501320961, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c35bfe31-35b6-4832-b233-01b5c5648e71}, !- Handle
  Room_891_2ed9b337..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2773e715-4338-4491-b3b7-923e420e7c33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9063041593205, 40.0821502455401, 7.3, !- X,Y,Z Vertex 1 {m}
  13.9063041593205, 40.0821502455401, 5.3, !- X,Y,Z Vertex 2 {m}
  11.1593759788349, 40.0821512665364, 5.3, !- X,Y,Z Vertex 3 {m}
  11.1593759788349, 40.0821512665364, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09e37e69-7604-4dc3-9007-f4ebc9411dd3}, !- Handle
  Room_891_2ed9b337..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2773e715-4338-4491-b3b7-923e420e7c33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.8541617365587, 40.0821513799805, 7.3, !- X,Y,Z Vertex 1 {m}
  10.8541617365587, 40.0821513799805, 5.3, !- X,Y,Z Vertex 2 {m}
  8.10723355607305, 40.0821524009768, 5.3, !- X,Y,Z Vertex 3 {m}
  8.10723355607305, 40.0821524009768, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45d55049-e784-4c55-95c4-9a75f24e25f8}, !- Handle
  Room_891_2ed9b337..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2773e715-4338-4491-b3b7-923e420e7c33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.80201931379687, 40.0821525144208, 7.3, !- X,Y,Z Vertex 1 {m}
  7.80201931379687, 40.0821525144208, 5.3, !- X,Y,Z Vertex 2 {m}
  5.05509113331123, 40.0821535354171, 5.3, !- X,Y,Z Vertex 3 {m}
  5.05509113331123, 40.0821535354171, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Handle
  Room_891_2ed9b337..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.1631895871322, 4.90247656158086, 9,  !- X,Y,Z Vertex 1 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631961259823, 40.0821479199374, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {101360f4-92ce-481f-8680-a8c3f46a8579}, !- Handle
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891_2ed9b337..Face3;               !- Feature Value 1

OS:SubSurface,
  {153eeec7-0b17-4585-94aa-ef0aa96cb13e}, !- Handle
  Room_891_2ed9b337..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631896143774, 5.04905852557401, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631896143774, 5.04905852557401, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631901047911, 7.68753387745076, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631901047911, 7.68753387745076, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c607982-6290-419d-bee0-3b58884635ac}, !- Handle
  Room_891_2ed9b337..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631901592815, 7.98069780543706, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631901592815, 7.98069780543706, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631906496953, 10.6191731573138, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631906496953, 10.6191731573138, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daa4d7a2-f633-4a06-9be7-d9285352440f}, !- Handle
  Room_891_2ed9b337..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631907041857, 10.9123370853001, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631907041857, 10.9123370853001, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631911945995, 13.5508124371769, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631911945995, 13.5508124371769, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80d7249b-1e2f-4d5c-95de-d1f04fb83a46}, !- Handle
  Room_891_2ed9b337..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631912490899, 13.8439763651632, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631912490899, 13.8439763651632, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631917395037, 16.4824517170399, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631917395037, 16.4824517170399, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6f99a83-bd9d-480a-b27b-397be69d0bcb}, !- Handle
  Room_891_2ed9b337..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631917939941, 16.7756156450262, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631917939941, 16.7756156450262, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631922844078, 19.4140909969029, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631922844078, 19.4140909969029, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f87d4839-cc5e-431d-b41e-270224423d41}, !- Handle
  Room_891_2ed9b337..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631923388982, 19.7072549248893, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631923388982, 19.7072549248893, 5.3, !- X,Y,Z Vertex 2 {m}
  20.163192829312, 22.345730276766, 5.3,  !- X,Y,Z Vertex 3 {m}
  20.163192829312, 22.345730276766, 7.3;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de44ced4-462f-4921-8810-945290e3df86}, !- Handle
  Room_891_2ed9b337..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631928838024, 22.6388942047523, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631928838024, 22.6388942047523, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631933742162, 25.277369556629, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631933742162, 25.277369556629, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21e3962b-2f2d-4216-a64a-077940d8bf53}, !- Handle
  Room_891_2ed9b337..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631934287066, 25.5705334846153, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631934287066, 25.5705334846153, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631939191203, 28.2090088364921, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631939191203, 28.2090088364921, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e383ac31-a4ba-4d03-b9be-abc7cf88ac89}, !- Handle
  Room_891_2ed9b337..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631939736108, 28.5021727644784, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631939736108, 28.5021727644784, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631944640245, 31.1406481163551, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631944640245, 31.1406481163551, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22d93cab-7b41-4277-819e-302defc76efa}, !- Handle
  Room_891_2ed9b337..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631945185149, 31.4338120443414, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631945185149, 31.4338120443414, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631950089287, 34.0722873962182, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631950089287, 34.0722873962182, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83b0332f-2e58-49e7-8315-762775a955bb}, !- Handle
  Room_891_2ed9b337..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631950634191, 34.3654513242045, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631950634191, 34.3654513242045, 5.3, !- X,Y,Z Vertex 2 {m}
  20.1631955538329, 37.0039266760812, 5.3, !- X,Y,Z Vertex 3 {m}
  20.1631955538329, 37.0039266760812, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2501ec0d-e97b-4f54-b14a-bdfbf115b166}, !- Handle
  Room_891_2ed9b337..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11656a42-e415-4895-8e8a-87e52b322a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1631956083233, 37.2970906040675, 7.3, !- X,Y,Z Vertex 1 {m}
  20.1631956083233, 37.2970906040675, 5.3, !- X,Y,Z Vertex 2 {m}
  20.163196098737, 39.9355659559443, 5.3, !- X,Y,Z Vertex 3 {m}
  20.163196098737, 39.9355659559443, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7e90a6-4ab4-40a9-b8d5-51be69731eb0}, !- Handle
  Room_891_2ed9b337..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 4.5, !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 4.5, !- X,Y,Z Vertex 3 {m}
  20.1631895871322, 4.90247656158086, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8b155d90-9fb7-4fc2-b3df-0efc4dbef56e}, !- Handle
  {ca7e90a6-4ab4-40a9-b8d5-51be69731eb0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891_2ed9b337..Face4;               !- Feature Value 1

OS:SubSurface,
  {68e2c6ed-f1f5-43c6-980b-3a45e95ebc28}, !- Handle
  Room_891_2ed9b337..Face4_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca7e90a6-4ab4-40a9-b8d5-51be69731eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.05508459401079, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  5.05508459401079, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  7.80201277457831, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  7.80201277457831, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94a39198-6a0a-4503-b92c-f526f64e4928}, !- Handle
  Room_891_2ed9b337..Face4_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca7e90a6-4ab4-40a9-b8d5-51be69731eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.10722701686359, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  8.10722701686359, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  10.8541551974311, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  10.8541551974311, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0e7fefe-bbd5-4cf6-a843-c7a69867754d}, !- Handle
  Room_891_2ed9b337..Face4_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca7e90a6-4ab4-40a9-b8d5-51be69731eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1593694397164, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  11.1593694397164, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  13.9062976202839, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  13.9062976202839, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9041bf25-a8ff-40e4-a551-36cdb2cc85c7}, !- Handle
  Room_891_2ed9b337..Face4_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca7e90a6-4ab4-40a9-b8d5-51be69731eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2115118625692, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  14.2115118625692, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  16.9584400431367, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  16.9584400431367, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1159356a-8a42-43e1-9c94-c7cde7d48cee}, !- Handle
  Room_891_2ed9b337..Face4_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca7e90a6-4ab4-40a9-b8d5-51be69731eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.263654285422, 4.90247656158086, 7.3, !- X,Y,Z Vertex 1 {m}
  17.263654285422, 4.90247656158086, 5.3, !- X,Y,Z Vertex 2 {m}
  20.0105824659895, 4.90247656158086, 5.3, !- X,Y,Z Vertex 3 {m}
  20.0105824659895, 4.90247656158086, 7.3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c0767c4-6c06-47a0-b77b-69e63cf00f36}, !- Handle
  Room_891_2ed9b337..Face5,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90248401217314, 40.0821535921391, 9,  !- X,Y,Z Vertex 1 {m}
  4.90247747286815, 4.90247656158086, 9,  !- X,Y,Z Vertex 2 {m}
  20.1631895871322, 4.90247656158086, 9,  !- X,Y,Z Vertex 3 {m}
  20.1631961259823, 40.0821479199374, 9;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {beb4bda0-5366-4e25-a30e-f2e167aac877}, !- Handle
  {8c0767c4-6c06-47a0-b77b-69e63cf00f36}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_891_2ed9b337..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {614a1941-fd58-4a99-a66c-4d9c75ae3d02}, !- Handle
  MediumOffice Building_Service Hot Water..Room_891_2ed9b337, !- Name
  General,                                !- End-Use Subcategory
  5.77849842915718e-06,                   !- Peak Flow Rate {m3/s}
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Target Temperature Schedule Name
  {6ee12d89-1116-446f-b907-ef368eb2c3a3}, !- Sensible Fraction Schedule Name
  {2834f298-09e2-4333-aa25-7ba054f97c86}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6fa6004c-0694-4fdb-9ef3-3dcc6e87a405}, !- Handle
  MediumOffice Building_Service Hot Water..Room_891_2ed9b337, !- Name
  {614a1941-fd58-4a99-a66c-4d9c75ae3d02}, !- Water Use Equipment Definition Name
  {ba6d5517-a090-40e8-a5f9-a3fc902ba8c6}, !- Space Name
  {b8a3f962-8e62-4285-a0c2-350b7461146b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ff826c63-a859-49eb-9da9-d63397b0655f}, !- Handle
  Water Use Connections 10,               !- Name
  {c10cea4b-9b4d-4092-b114-2f7207c1260f}, !- Inlet Node Name
  {242bc857-2176-4a38-914a-0eb45c2d898e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {f3ddb4ca-a8c6-486a-bc4a-61f9e2c52772}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fa6004c-0694-4fdb-9ef3-3dcc6e87a405}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {783814d7-853d-4371-b27f-e53a6aeba53c}, !- Handle
  MediumOffice Building_Setpoint 9,       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Heating Setpoint Temperature Schedule Name
  {70f1d712-db25-4911-9490-9db26384466b}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {e1794dbe-7de5-466b-be31-bb4e541b9c50}, !- Handle
  SHW Loop default_district_shw,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {45fc2103-bb3f-413b-a0fd-c7b5705ef41b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {860304b7-3ca2-4dcd-aed3-0b316cb338c5}, !- Plant Side Inlet Node Name
  {84639c18-f3c3-4e42-ad4e-79ae582e3680}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a3b3959d-0098-4c9e-a712-9e66578e1dad}, !- Demand Side Inlet Node Name
  {f2fd4c37-81ca-4e97-820b-fae2e2c97c91}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {54e4f183-5848-4f57-8832-333fefcb4e7d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Demand Mixer Name
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Demand Splitter Name
  {b5e2ee78-4433-4309-9a67-e868de9a7f36}, !- Supply Mixer Name
  {3f91527d-5980-4f15-b751-abc0c9159f03}; !- Supply Splitter Name

OS:Node,
  {a5986d0b-cb2f-4dfd-9273-90711b8dab47}, !- Handle
  Node 31,                                !- Name
  {860304b7-3ca2-4dcd-aed3-0b316cb338c5}, !- Inlet Port
  {1a23f95f-b30c-416d-aaae-778060197130}; !- Outlet Port

OS:Node,
  {45fc2103-bb3f-413b-a0fd-c7b5705ef41b}, !- Handle
  Node 32,                                !- Name
  {332284c0-9f94-4bac-9b33-19174240ac1a}, !- Inlet Port
  {84639c18-f3c3-4e42-ad4e-79ae582e3680}; !- Outlet Port

OS:Node,
  {c72542e6-081f-4066-b16e-6ab56507153d}, !- Handle
  Node 33,                                !- Name
  {61530da6-f290-4c19-9367-96378b4a087c}, !- Inlet Port
  {a1efe006-2bc1-4143-ae07-893d9725f23a}; !- Outlet Port

OS:Connector:Mixer,
  {b5e2ee78-4433-4309-9a67-e868de9a7f36}, !- Handle
  Connector Mixer 1,                      !- Name
  {332284c0-9f94-4bac-9b33-19174240ac1a}, !- Outlet Branch Name
  {dc0d858c-a8dd-46e4-adbb-247260b9a6e6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3f91527d-5980-4f15-b751-abc0c9159f03}, !- Handle
  Connector Splitter 1,                   !- Name
  {8a81c793-b7c6-41a4-90bd-3f4aeafe875d}, !- Inlet Branch Name
  {61530da6-f290-4c19-9367-96378b4a087c}; !- Outlet Branch Name 1

OS:Connection,
  {860304b7-3ca2-4dcd-aed3-0b316cb338c5}, !- Handle
  {e1794dbe-7de5-466b-be31-bb4e541b9c50}, !- Source Object
  14,                                     !- Outlet Port
  {a5986d0b-cb2f-4dfd-9273-90711b8dab47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61530da6-f290-4c19-9367-96378b4a087c}, !- Handle
  {3f91527d-5980-4f15-b751-abc0c9159f03}, !- Source Object
  3,                                      !- Outlet Port
  {c72542e6-081f-4066-b16e-6ab56507153d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332284c0-9f94-4bac-9b33-19174240ac1a}, !- Handle
  {b5e2ee78-4433-4309-9a67-e868de9a7f36}, !- Source Object
  2,                                      !- Outlet Port
  {45fc2103-bb3f-413b-a0fd-c7b5705ef41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84639c18-f3c3-4e42-ad4e-79ae582e3680}, !- Handle
  {45fc2103-bb3f-413b-a0fd-c7b5705ef41b}, !- Source Object
  3,                                      !- Outlet Port
  {e1794dbe-7de5-466b-be31-bb4e541b9c50}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a4fd6537-1702-44d9-af0e-842a63f8aa5d}, !- Handle
  Node 34,                                !- Name
  {a3b3959d-0098-4c9e-a712-9e66578e1dad}, !- Inlet Port
  {89640700-946e-4033-9929-08031a5599a4}; !- Outlet Port

OS:Node,
  {c8830acb-6da2-4f78-839e-8e53d951f040}, !- Handle
  Node 35,                                !- Name
  {53fb202e-216c-4948-9789-3eae9be865cf}, !- Inlet Port
  {f2fd4c37-81ca-4e97-820b-fae2e2c97c91}; !- Outlet Port

OS:Node,
  {33c0269d-f728-4e87-b56c-62627d2b17b8}, !- Handle
  Node 36,                                !- Name
  {be0127f1-6128-4078-afc5-05b0534ff930}, !- Inlet Port
  {b1b0c048-bf60-4b9e-868d-88d147d1e225}; !- Outlet Port

OS:Connector:Mixer,
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Handle
  Connector Mixer 2,                      !- Name
  {53fb202e-216c-4948-9789-3eae9be865cf}, !- Outlet Branch Name
  {e57b4275-d99f-4248-bec3-394caa03907d}, !- Inlet Branch Name 1
  {f27c0c40-e5d3-4a1b-8ad7-39db54e54039}, !- Inlet Branch Name 2
  {6926bde1-39c4-407a-8863-75810cd3dd80}, !- Inlet Branch Name 3
  {c7c709a3-d42f-4819-9803-083dfd3e7e13}, !- Inlet Branch Name 4
  {b34ca09b-dbe1-4530-8b53-23fc443c5f69}, !- Inlet Branch Name 5
  {316305b9-f96b-4517-9f6c-583f07e7b657}, !- Inlet Branch Name 6
  {0bfb1788-1cc7-41c1-a1ee-8bde404b0878}, !- Inlet Branch Name 7
  {6c88ab2e-d506-4e19-a2c4-17f7434df50f}, !- Inlet Branch Name 8
  {3ba9dbb9-a1a7-448d-937f-1776406b463b}, !- Inlet Branch Name 9
  {02b81940-17de-43a2-99f7-8c23ab147c76}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Handle
  Connector Splitter 2,                   !- Name
  {89640700-946e-4033-9929-08031a5599a4}, !- Inlet Branch Name
  {be0127f1-6128-4078-afc5-05b0534ff930}, !- Outlet Branch Name 1
  {c8aa4dd1-3bca-4f8d-85d7-47f4dbc4df21}, !- Outlet Branch Name 2
  {13716479-3978-412e-aec7-06d465031491}, !- Outlet Branch Name 3
  {e1b748d9-d626-4304-ba09-6c6f617d5b42}, !- Outlet Branch Name 4
  {0841dbc1-6a4a-429f-9829-9d1ccaefb185}, !- Outlet Branch Name 5
  {f9bdeb90-6714-47ad-8b08-7e99cd2a4be4}, !- Outlet Branch Name 6
  {4a43f159-0f88-4b03-832f-27a832aa2756}, !- Outlet Branch Name 7
  {41bd6503-4f1a-4ed0-bd79-22594e8e07d2}, !- Outlet Branch Name 8
  {4aa2f90f-e5c6-44df-aabf-bac8653ffad8}, !- Outlet Branch Name 9
  {4d6d678c-7773-4cb9-90de-c39e526e8e9e}; !- Outlet Branch Name 10

OS:Connection,
  {a3b3959d-0098-4c9e-a712-9e66578e1dad}, !- Handle
  {e1794dbe-7de5-466b-be31-bb4e541b9c50}, !- Source Object
  17,                                     !- Outlet Port
  {a4fd6537-1702-44d9-af0e-842a63f8aa5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89640700-946e-4033-9929-08031a5599a4}, !- Handle
  {a4fd6537-1702-44d9-af0e-842a63f8aa5d}, !- Source Object
  3,                                      !- Outlet Port
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0127f1-6128-4078-afc5-05b0534ff930}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  3,                                      !- Outlet Port
  {33c0269d-f728-4e87-b56c-62627d2b17b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fb202e-216c-4948-9789-3eae9be865cf}, !- Handle
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Source Object
  2,                                      !- Outlet Port
  {c8830acb-6da2-4f78-839e-8e53d951f040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2fd4c37-81ca-4e97-820b-fae2e2c97c91}, !- Handle
  {c8830acb-6da2-4f78-839e-8e53d951f040}, !- Source Object
  3,                                      !- Outlet Port
  {e1794dbe-7de5-466b-be31-bb4e541b9c50}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e07858dc-e8da-4f6f-af12-19baa4e790ee}, !- Handle
  {e1794dbe-7de5-466b-be31-bb4e541b9c50}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {54e4f183-5848-4f57-8832-333fefcb4e7d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {cbbc523e-dd79-4f3e-aa19-e9b04b0ae203}, !- Handle
  60C Hot Water,                          !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {ab780389-d98a-4b94-beb5-aca111d0c4fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab780389-d98a-4b94-beb5-aca111d0c4fd}, !- Handle
  Schedule Day 18,                        !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {635f0fb8-de44-449c-b8be-9e01a2efff44}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {cbbc523e-dd79-4f3e-aa19-e9b04b0ae203}, !- Schedule Name
  {45fc2103-bb3f-413b-a0fd-c7b5705ef41b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a2c7a671-ac4e-44d6-a371-a36c30480ca1}, !- Handle
  SHW Pump1,                              !- Name
  {1a23f95f-b30c-416d-aaae-778060197130}, !- Inlet Node Name
  {c6212663-9a16-49ea-9ffb-5878003355e2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  Water Systems;                          !- End-Use Subcategory

OS:Node,
  {1c62fdb6-0f8b-4adc-9f71-38b5e17194ab}, !- Handle
  Node 37,                                !- Name
  {c6212663-9a16-49ea-9ffb-5878003355e2}, !- Inlet Port
  {8a81c793-b7c6-41a4-90bd-3f4aeafe875d}; !- Outlet Port

OS:Connection,
  {1a23f95f-b30c-416d-aaae-778060197130}, !- Handle
  {a5986d0b-cb2f-4dfd-9273-90711b8dab47}, !- Source Object
  3,                                      !- Outlet Port
  {a2c7a671-ac4e-44d6-a371-a36c30480ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6212663-9a16-49ea-9ffb-5878003355e2}, !- Handle
  {a2c7a671-ac4e-44d6-a371-a36c30480ca1}, !- Source Object
  3,                                      !- Outlet Port
  {1c62fdb6-0f8b-4adc-9f71-38b5e17194ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a81c793-b7c6-41a4-90bd-3f4aeafe875d}, !- Handle
  {1c62fdb6-0f8b-4adc-9f71-38b5e17194ab}, !- Source Object
  3,                                      !- Outlet Port
  {3f91527d-5980-4f15-b751-abc0c9159f03}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {f39e2ce1-c6d1-4c05-a319-b64988128a01}, !- Handle
  Ideal Service Hot Water Heater,         !- Name
  0,                                      !- Tank Volume {m3}
  {ae0b2370-1a33-4667-85d4-1641ae36e158}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  1000000,                                !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  DistrictHeatingWater,                   !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7eeeb099-af9a-44e5-a539-553a429f5959}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a1efe006-2bc1-4143-ae07-893d9725f23a}, !- Use Side Inlet Node Name
  {aeb2f055-8c42-4288-af08-af22b6b7d929}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1c2b5d39-05ee-4879-ba4b-0e64f2a3c69b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {c6902976-9b16-4b6d-8949-45ecf245ec54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6902976-9b16-4b6d-8949-45ecf245ec54}, !- Handle
  Schedule Day 19,                        !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae0b2370-1a33-4667-85d4-1641ae36e158}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {f75f1820-0916-4cf8-82d8-92bc15243659}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f75f1820-0916-4cf8-82d8-92bc15243659}, !- Handle
  Schedule Day 20,                        !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {cf843697-b34f-4f28-bf34-7e36471990a4}, !- Handle
  {f39e2ce1-c6d1-4c05-a319-b64988128a01}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7eeeb099-af9a-44e5-a539-553a429f5959}, !- Handle
  22C Ambient Condition,                  !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {2947314d-3729-4bc4-b75a-45ba26281270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2947314d-3729-4bc4-b75a-45ba26281270}, !- Handle
  Schedule Day 21,                        !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Node,
  {1473d17d-92de-46c4-bfb6-115741a66ea2}, !- Handle
  Node 38,                                !- Name
  {aeb2f055-8c42-4288-af08-af22b6b7d929}, !- Inlet Port
  {dc0d858c-a8dd-46e4-adbb-247260b9a6e6}; !- Outlet Port

OS:Connection,
  {a1efe006-2bc1-4143-ae07-893d9725f23a}, !- Handle
  {c72542e6-081f-4066-b16e-6ab56507153d}, !- Source Object
  3,                                      !- Outlet Port
  {f39e2ce1-c6d1-4c05-a319-b64988128a01}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aeb2f055-8c42-4288-af08-af22b6b7d929}, !- Handle
  {f39e2ce1-c6d1-4c05-a319-b64988128a01}, !- Source Object
  32,                                     !- Outlet Port
  {1473d17d-92de-46c4-bfb6-115741a66ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0d858c-a8dd-46e4-adbb-247260b9a6e6}, !- Handle
  {1473d17d-92de-46c4-bfb6-115741a66ea2}, !- Source Object
  3,                                      !- Outlet Port
  {b5e2ee78-4433-4309-9a67-e868de9a7f36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f931c355-3d4e-40ea-afa2-adcedab21b9b}, !- Handle
  Node 39,                                !- Name
  {d023cc04-9d16-469c-832e-f31aa30211a5}, !- Inlet Port
  {e57b4275-d99f-4248-bec3-394caa03907d}; !- Outlet Port

OS:Connection,
  {b1b0c048-bf60-4b9e-868d-88d147d1e225}, !- Handle
  {33c0269d-f728-4e87-b56c-62627d2b17b8}, !- Source Object
  3,                                      !- Outlet Port
  {a07b8031-8955-4cd9-bd46-c7d396bd4f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d023cc04-9d16-469c-832e-f31aa30211a5}, !- Handle
  {a07b8031-8955-4cd9-bd46-c7d396bd4f84}, !- Source Object
  3,                                      !- Outlet Port
  {f931c355-3d4e-40ea-afa2-adcedab21b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57b4275-d99f-4248-bec3-394caa03907d}, !- Handle
  {f931c355-3d4e-40ea-afa2-adcedab21b9b}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {914bfd90-c443-40d9-947e-0f488a5e0227}, !- Handle
  Node 40,                                !- Name
  {c8aa4dd1-3bca-4f8d-85d7-47f4dbc4df21}, !- Inlet Port
  {4cef77c2-76ac-4393-87a5-2e9c79693ac3}; !- Outlet Port

OS:Connection,
  {c8aa4dd1-3bca-4f8d-85d7-47f4dbc4df21}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  4,                                      !- Outlet Port
  {914bfd90-c443-40d9-947e-0f488a5e0227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83b8bc6d-a293-483b-b8e6-dc7709d15c5b}, !- Handle
  Node 41,                                !- Name
  {ac504147-c9de-404b-9f05-c4de99e62a94}, !- Inlet Port
  {f27c0c40-e5d3-4a1b-8ad7-39db54e54039}; !- Outlet Port

OS:Connection,
  {4cef77c2-76ac-4393-87a5-2e9c79693ac3}, !- Handle
  {914bfd90-c443-40d9-947e-0f488a5e0227}, !- Source Object
  3,                                      !- Outlet Port
  {d0de863b-87e9-4ed1-b497-ca7228c236f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac504147-c9de-404b-9f05-c4de99e62a94}, !- Handle
  {d0de863b-87e9-4ed1-b497-ca7228c236f1}, !- Source Object
  3,                                      !- Outlet Port
  {83b8bc6d-a293-483b-b8e6-dc7709d15c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27c0c40-e5d3-4a1b-8ad7-39db54e54039}, !- Handle
  {83b8bc6d-a293-483b-b8e6-dc7709d15c5b}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ce7ce63f-d109-465a-a71c-c99b6361b7fb}, !- Handle
  Node 42,                                !- Name
  {13716479-3978-412e-aec7-06d465031491}, !- Inlet Port
  {29d31c44-9ba7-47bd-94af-882ffd5e9df1}; !- Outlet Port

OS:Connection,
  {13716479-3978-412e-aec7-06d465031491}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  5,                                      !- Outlet Port
  {ce7ce63f-d109-465a-a71c-c99b6361b7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab5e3fe6-a7c2-4821-b401-dfbd2f824594}, !- Handle
  Node 43,                                !- Name
  {d54eed25-5642-435b-9c8f-9a7f36639ccf}, !- Inlet Port
  {6926bde1-39c4-407a-8863-75810cd3dd80}; !- Outlet Port

OS:Connection,
  {29d31c44-9ba7-47bd-94af-882ffd5e9df1}, !- Handle
  {ce7ce63f-d109-465a-a71c-c99b6361b7fb}, !- Source Object
  3,                                      !- Outlet Port
  {0860ba5b-b79a-47bb-8894-7c4c4c87cee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54eed25-5642-435b-9c8f-9a7f36639ccf}, !- Handle
  {0860ba5b-b79a-47bb-8894-7c4c4c87cee4}, !- Source Object
  3,                                      !- Outlet Port
  {ab5e3fe6-a7c2-4821-b401-dfbd2f824594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6926bde1-39c4-407a-8863-75810cd3dd80}, !- Handle
  {ab5e3fe6-a7c2-4821-b401-dfbd2f824594}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dcc8d8c6-6891-4b50-ba42-038bf5e51cf0}, !- Handle
  Node 44,                                !- Name
  {e1b748d9-d626-4304-ba09-6c6f617d5b42}, !- Inlet Port
  {cf8ea9b7-6f03-4ad9-bdf7-7518fa066d53}; !- Outlet Port

OS:Connection,
  {e1b748d9-d626-4304-ba09-6c6f617d5b42}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  6,                                      !- Outlet Port
  {dcc8d8c6-6891-4b50-ba42-038bf5e51cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd389d9b-188b-49bf-a24f-56218347a946}, !- Handle
  Node 45,                                !- Name
  {4e07b541-282e-4cce-905e-76f3eab003bc}, !- Inlet Port
  {c7c709a3-d42f-4819-9803-083dfd3e7e13}; !- Outlet Port

OS:Connection,
  {cf8ea9b7-6f03-4ad9-bdf7-7518fa066d53}, !- Handle
  {dcc8d8c6-6891-4b50-ba42-038bf5e51cf0}, !- Source Object
  3,                                      !- Outlet Port
  {723999c3-721f-4821-ac7f-8387b5cc2888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e07b541-282e-4cce-905e-76f3eab003bc}, !- Handle
  {723999c3-721f-4821-ac7f-8387b5cc2888}, !- Source Object
  3,                                      !- Outlet Port
  {fd389d9b-188b-49bf-a24f-56218347a946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c709a3-d42f-4819-9803-083dfd3e7e13}, !- Handle
  {fd389d9b-188b-49bf-a24f-56218347a946}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {221bb73d-c6f6-48cb-ac5e-fb337becc338}, !- Handle
  Node 46,                                !- Name
  {0841dbc1-6a4a-429f-9829-9d1ccaefb185}, !- Inlet Port
  {ef5765bd-14cb-44d9-b1f3-f11f6c322551}; !- Outlet Port

OS:Connection,
  {0841dbc1-6a4a-429f-9829-9d1ccaefb185}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  7,                                      !- Outlet Port
  {221bb73d-c6f6-48cb-ac5e-fb337becc338}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6431c53-5b57-484e-9345-7f5da719d501}, !- Handle
  Node 47,                                !- Name
  {20592484-a747-4301-9312-a3799f3af250}, !- Inlet Port
  {b34ca09b-dbe1-4530-8b53-23fc443c5f69}; !- Outlet Port

OS:Connection,
  {ef5765bd-14cb-44d9-b1f3-f11f6c322551}, !- Handle
  {221bb73d-c6f6-48cb-ac5e-fb337becc338}, !- Source Object
  3,                                      !- Outlet Port
  {8fb93cb3-f603-4892-8a37-be3389603d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20592484-a747-4301-9312-a3799f3af250}, !- Handle
  {8fb93cb3-f603-4892-8a37-be3389603d4d}, !- Source Object
  3,                                      !- Outlet Port
  {d6431c53-5b57-484e-9345-7f5da719d501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b34ca09b-dbe1-4530-8b53-23fc443c5f69}, !- Handle
  {d6431c53-5b57-484e-9345-7f5da719d501}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {57a8f9c4-f04c-424c-9853-3b062350d54c}, !- Handle
  Node 48,                                !- Name
  {f9bdeb90-6714-47ad-8b08-7e99cd2a4be4}, !- Inlet Port
  {4ae38ecd-0b70-44f5-9bad-46f5e6f53958}; !- Outlet Port

OS:Connection,
  {f9bdeb90-6714-47ad-8b08-7e99cd2a4be4}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  8,                                      !- Outlet Port
  {57a8f9c4-f04c-424c-9853-3b062350d54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {858e1964-b2b3-43ac-98e7-3a19a00fed11}, !- Handle
  Node 49,                                !- Name
  {b4c01be8-2bdf-48a8-8bcf-ae0018d8bb59}, !- Inlet Port
  {316305b9-f96b-4517-9f6c-583f07e7b657}; !- Outlet Port

OS:Connection,
  {4ae38ecd-0b70-44f5-9bad-46f5e6f53958}, !- Handle
  {57a8f9c4-f04c-424c-9853-3b062350d54c}, !- Source Object
  3,                                      !- Outlet Port
  {cca97a78-cf81-4806-be2b-a472207a5949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c01be8-2bdf-48a8-8bcf-ae0018d8bb59}, !- Handle
  {cca97a78-cf81-4806-be2b-a472207a5949}, !- Source Object
  3,                                      !- Outlet Port
  {858e1964-b2b3-43ac-98e7-3a19a00fed11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316305b9-f96b-4517-9f6c-583f07e7b657}, !- Handle
  {858e1964-b2b3-43ac-98e7-3a19a00fed11}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6752336d-2c03-4a83-86c2-751c832bb54e}, !- Handle
  Node 50,                                !- Name
  {4a43f159-0f88-4b03-832f-27a832aa2756}, !- Inlet Port
  {86915dc9-c942-40b0-b06c-b0f47c23741b}; !- Outlet Port

OS:Connection,
  {4a43f159-0f88-4b03-832f-27a832aa2756}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  9,                                      !- Outlet Port
  {6752336d-2c03-4a83-86c2-751c832bb54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a5247a4-3e9c-41e8-bfb7-56ba708e0290}, !- Handle
  Node 51,                                !- Name
  {2271b74e-2072-45c5-a284-4449ee76f397}, !- Inlet Port
  {0bfb1788-1cc7-41c1-a1ee-8bde404b0878}; !- Outlet Port

OS:Connection,
  {86915dc9-c942-40b0-b06c-b0f47c23741b}, !- Handle
  {6752336d-2c03-4a83-86c2-751c832bb54e}, !- Source Object
  3,                                      !- Outlet Port
  {c82189e3-060f-4586-acce-863c449e9fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2271b74e-2072-45c5-a284-4449ee76f397}, !- Handle
  {c82189e3-060f-4586-acce-863c449e9fed}, !- Source Object
  3,                                      !- Outlet Port
  {6a5247a4-3e9c-41e8-bfb7-56ba708e0290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfb1788-1cc7-41c1-a1ee-8bde404b0878}, !- Handle
  {6a5247a4-3e9c-41e8-bfb7-56ba708e0290}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cc921560-8559-4dbd-90ed-85e87083622a}, !- Handle
  Node 52,                                !- Name
  {41bd6503-4f1a-4ed0-bd79-22594e8e07d2}, !- Inlet Port
  {3f96cef1-40ee-42d5-9b5d-887a7d5707c6}; !- Outlet Port

OS:Connection,
  {41bd6503-4f1a-4ed0-bd79-22594e8e07d2}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  10,                                     !- Outlet Port
  {cc921560-8559-4dbd-90ed-85e87083622a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f339b415-0f20-4e94-824b-b5dc28338fd0}, !- Handle
  Node 53,                                !- Name
  {966a1fa2-4fb7-4884-a280-b22b70e93589}, !- Inlet Port
  {6c88ab2e-d506-4e19-a2c4-17f7434df50f}; !- Outlet Port

OS:Connection,
  {3f96cef1-40ee-42d5-9b5d-887a7d5707c6}, !- Handle
  {cc921560-8559-4dbd-90ed-85e87083622a}, !- Source Object
  3,                                      !- Outlet Port
  {cd6b1c70-367d-49df-b6f1-630708116c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966a1fa2-4fb7-4884-a280-b22b70e93589}, !- Handle
  {cd6b1c70-367d-49df-b6f1-630708116c80}, !- Source Object
  3,                                      !- Outlet Port
  {f339b415-0f20-4e94-824b-b5dc28338fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c88ab2e-d506-4e19-a2c4-17f7434df50f}, !- Handle
  {f339b415-0f20-4e94-824b-b5dc28338fd0}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {676573e3-4a2a-431c-b914-6826b7770c01}, !- Handle
  Node 54,                                !- Name
  {4aa2f90f-e5c6-44df-aabf-bac8653ffad8}, !- Inlet Port
  {b4745374-f5cd-4d2a-adc2-a434550a76e8}; !- Outlet Port

OS:Connection,
  {4aa2f90f-e5c6-44df-aabf-bac8653ffad8}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  11,                                     !- Outlet Port
  {676573e3-4a2a-431c-b914-6826b7770c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {061b65fa-3428-44ef-92a0-33edf0fcb127}, !- Handle
  Node 55,                                !- Name
  {0c486eaa-c363-47bb-bb7e-dc06a253a83c}, !- Inlet Port
  {3ba9dbb9-a1a7-448d-937f-1776406b463b}; !- Outlet Port

OS:Connection,
  {b4745374-f5cd-4d2a-adc2-a434550a76e8}, !- Handle
  {676573e3-4a2a-431c-b914-6826b7770c01}, !- Source Object
  3,                                      !- Outlet Port
  {de8551e8-25bc-4b71-968d-f77950406ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c486eaa-c363-47bb-bb7e-dc06a253a83c}, !- Handle
  {de8551e8-25bc-4b71-968d-f77950406ac9}, !- Source Object
  3,                                      !- Outlet Port
  {061b65fa-3428-44ef-92a0-33edf0fcb127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba9dbb9-a1a7-448d-937f-1776406b463b}, !- Handle
  {061b65fa-3428-44ef-92a0-33edf0fcb127}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e89d450e-6e5e-4633-9cbd-efc862463ebc}, !- Handle
  Node 56,                                !- Name
  {4d6d678c-7773-4cb9-90de-c39e526e8e9e}, !- Inlet Port
  {c10cea4b-9b4d-4092-b114-2f7207c1260f}; !- Outlet Port

OS:Connection,
  {4d6d678c-7773-4cb9-90de-c39e526e8e9e}, !- Handle
  {35850aeb-0c59-40de-8f2a-d77dbaf21776}, !- Source Object
  12,                                     !- Outlet Port
  {e89d450e-6e5e-4633-9cbd-efc862463ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83b5f5db-e31a-43e3-a8f3-c95468d23ab5}, !- Handle
  Node 57,                                !- Name
  {242bc857-2176-4a38-914a-0eb45c2d898e}, !- Inlet Port
  {02b81940-17de-43a2-99f7-8c23ab147c76}; !- Outlet Port

OS:Connection,
  {c10cea4b-9b4d-4092-b114-2f7207c1260f}, !- Handle
  {e89d450e-6e5e-4633-9cbd-efc862463ebc}, !- Source Object
  3,                                      !- Outlet Port
  {ff826c63-a859-49eb-9da9-d63397b0655f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242bc857-2176-4a38-914a-0eb45c2d898e}, !- Handle
  {ff826c63-a859-49eb-9da9-d63397b0655f}, !- Source Object
  3,                                      !- Outlet Port
  {83b5f5db-e31a-43e3-a8f3-c95468d23ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b81940-17de-43a2-99f7-8c23ab147c76}, !- Handle
  {83b5f5db-e31a-43e3-a8f3-c95468d23ab5}, !- Source Object
  3,                                      !- Outlet Port
  {586de79d-34c6-4969-a8af-ecaf1242a1f8}, !- Target Object
  12;                                     !- Inlet Port

OS:StandardsInformation:Material,
  {4e4cbd41-9b0d-4bbb-80fb-01364213c81d}, !- Handle
  {3971ff2f-fb92-4fba-89e4-cf3573ebb15f}; !- Material Name

OS:StandardsInformation:Material,
  {34fccdbc-e579-4dae-8e93-2d2ed5f5ceb7}, !- Handle
  {6c94e45a-d67a-4bde-91aa-a150c323c73b}; !- Material Name

OS:StandardsInformation:Material,
  {8179593d-eb21-4ead-b7a0-471fee39a960}, !- Handle
  {bd65bccc-0150-4228-aa55-a0d161371822}; !- Material Name

OS:StandardsInformation:Material,
  {c2d72176-0e84-4788-9c36-936186db2a1c}, !- Handle
  {a52647e0-7625-47d5-849a-0c1025b065c2}; !- Material Name

OS:StandardsInformation:Material,
  {03d0eb07-7f0e-4f8e-ac1e-b572e3c5fa5f}, !- Handle
  {2eb447e5-eda2-4e43-8611-ba2e35612599}; !- Material Name

OS:StandardsInformation:Material,
  {dd246f10-6a13-4142-a539-0e78a88f02bb}, !- Handle
  {e33be04d-a173-42fd-971e-dab180236e26}; !- Material Name

OS:StandardsInformation:Material,
  {bdce8f8c-c235-470a-8352-eaa74565f1d5}, !- Handle
  {f467be13-aad3-44cf-8338-a07869b228c0}; !- Material Name

OS:StandardsInformation:Material,
  {73632ff9-4ab9-4dbf-a582-d4bf254b9c34}, !- Handle
  {51409afd-9af8-4323-8f9c-533cd5ca4610}; !- Material Name

OS:StandardsInformation:Material,
  {f2aabb44-2448-491b-ba96-0dd2d3b9f307}, !- Handle
  {34907ace-09f1-4e9d-819c-be69a277832e}; !- Material Name

OS:StandardsInformation:Material,
  {9c084626-cac5-46d1-95b7-c305fa9d6e16}, !- Handle
  {81f5ec2c-d617-4f5c-a32e-fcdb2a3f679e}; !- Material Name

OS:StandardsInformation:Material,
  {c2acca61-fb8a-4b9c-99a1-12275af42fc4}, !- Handle
  {8984b776-15ec-432c-891d-797ab0d89727}; !- Material Name

OS:StandardsInformation:Material,
  {b90ba922-9190-4ff8-8942-067ad7f3d869}, !- Handle
  {b404639a-b9eb-45d2-a6f9-967e911e6571}; !- Material Name

OS:StandardsInformation:Material,
  {7a4957fe-4634-4f48-b829-ced9964f6f7d}, !- Handle
  {a08f5e43-afd7-4190-b6fa-3456f9c0c9e6}; !- Material Name

OS:StandardsInformation:Material,
  {53331405-995f-4417-9754-b3bd11f82072}, !- Handle
  {d78a6990-3ba8-4371-a86f-1466b216673c}; !- Material Name

OS:StandardsInformation:Material,
  {38a39bb1-998a-4d67-87c3-fdb2376ed810}, !- Handle
  {b681249e-0d15-4a68-8ad8-92e809479b58}; !- Material Name

OS:StandardsInformation:Material,
  {8a88417b-14a5-4c72-98b6-d1a896ee35fb}, !- Handle
  {07dd5411-6e06-4fc3-8bfe-122edf5871ec}; !- Material Name

OS:StandardsInformation:Construction,
  {6a48234a-8f11-4da3-beb9-e8a56e27d78c}, !- Handle
  {34cc1353-f465-4eda-8725-fd070e0547fa}; !- Construction Name

OS:StandardsInformation:Construction,
  {9c6eb0f9-0ceb-44ee-ab66-e232623a6586}, !- Handle
  {bc653b03-caaa-4e20-a64f-a790cfca7464}; !- Construction Name

OS:StandardsInformation:Construction,
  {8c61c65a-d158-4174-af6e-b194401e838e}, !- Handle
  {d5a1b3b8-b582-4dd8-bf22-c9ba57c73c4b}; !- Construction Name

OS:StandardsInformation:Construction,
  {c5e58234-4ef9-43cb-b7f7-5ba313e7a383}, !- Handle
  {cab8b959-5b20-4cb5-b62a-d41ee664998f}; !- Construction Name

OS:StandardsInformation:Construction,
  {550204b0-5941-4480-a145-b696d145fe36}, !- Handle
  {cc84f60e-4b1e-4615-be6b-7728ffea967b}; !- Construction Name

OS:StandardsInformation:Material,
  {531b6bf9-3f6d-41f0-8724-50292b556388}, !- Handle
  {d94e5adf-3f00-4383-aa4c-a7e666c6b20f}; !- Material Name

OS:StandardsInformation:Material,
  {73a47f27-ca5e-4419-b4ba-2517c59ff50d}, !- Handle
  {fc155aaa-2ec4-495b-a8cd-44ca5e212bf9}; !- Material Name

OS:StandardsInformation:Material,
  {fe017a24-ab60-4ac8-bab3-1721c5f67ec1}, !- Handle
  {0a90b435-2cce-4721-ae0c-c73e3d282b58}; !- Material Name

OS:StandardsInformation:Material,
  {10e92bb6-04c3-47fe-8b05-3ca17f31db66}, !- Handle
  {a4be72eb-467e-4898-a599-ecc3b0bd3536}; !- Material Name

OS:StandardsInformation:Material,
  {67734f51-8c61-4041-a6a8-7e99848e4e75}, !- Handle
  {cd02c9b0-d950-4b49-bae7-f61378ae9763}; !- Material Name

OS:StandardsInformation:Material,
  {fa7a514d-934e-41fe-8343-7ecbb6d6d144}, !- Handle
  {8d4a3366-ee80-48ca-8389-f92687ccac10}; !- Material Name

OS:StandardsInformation:Material,
  {07e755cb-78d5-4267-94f7-b099ac4601c0}, !- Handle
  {15792ca5-9d06-4eb8-99df-796c5a6860bc}; !- Material Name

OS:StandardsInformation:Material,
  {0d4b6a3b-7afe-43fe-8075-e82cc11263ec}, !- Handle
  {677ba5b4-407c-45aa-9ecc-74aa134cdb5d}; !- Material Name

OS:StandardsInformation:Material,
  {9e5ed1c9-ea34-4477-8159-8b37cce6421c}, !- Handle
  {a4bb203b-b344-4afa-b039-a80eac2b9b79}; !- Material Name

OS:StandardsInformation:Material,
  {4921945c-b14d-49f7-9161-5b594ae968de}, !- Handle
  {3453c28b-8441-4402-be41-f8467c657e9f}; !- Material Name

OS:StandardsInformation:Material,
  {95c27fb6-4aeb-4de2-a2d9-b1d02cbe1f44}, !- Handle
  {18c02ed4-bab0-4a80-81e8-0e62953fe985}; !- Material Name

OS:StandardsInformation:Material,
  {a708ed84-d9c5-4755-893d-2d320546c3d3}, !- Handle
  {92bcfdda-1147-4e92-afcb-ae1589f4a99f}; !- Material Name

OS:StandardsInformation:Material,
  {798e922e-0375-4d4f-b7d9-de6e477521ba}, !- Handle
  {b383f043-36ee-4cf5-8c6f-4fb8446e9d50}; !- Material Name

OS:StandardsInformation:Material,
  {e5c9f6bb-1191-40a1-96bc-a38686fa6897}, !- Handle
  {2f1014a7-6c59-442f-aafe-878e694a594b}; !- Material Name

OS:StandardsInformation:Material,
  {b875bac4-5f4f-44a5-90a5-5cdbcd8fbee0}, !- Handle
  {efb69e0a-9d7d-485d-9d4c-f7a889a6989a}; !- Material Name

OS:StandardsInformation:Material,
  {ccd6c5b5-fe0b-48ec-a575-625ccdaa25fb}, !- Handle
  {b6f90188-9412-43e1-846c-ede87266a038}; !- Material Name

OS:StandardsInformation:Construction,
  {6bf1b9e0-0a6a-4526-bc42-6ee61d817ef5}, !- Handle
  {0df3e3fe-c39d-45a0-8ac2-6229cb04cdfa}; !- Construction Name

OS:StandardsInformation:Construction,
  {8f4264f2-6e10-4e63-9b44-058a1e1f70fe}, !- Handle
  {477d5412-c418-4652-bef4-228f7a01c9e2}; !- Construction Name

OS:StandardsInformation:Construction,
  {a2a30743-1a5f-4b65-8112-07788eeb51f7}, !- Handle
  {a253798b-2131-4f9a-890d-cb0ab1fdb7cf}; !- Construction Name

OS:StandardsInformation:Material,
  {b7a5504c-4435-410e-b889-1f689fe12265}, !- Handle
  {4f4169bd-8dd2-4dcb-9720-060c3f09eefc}; !- Material Name

OS:StandardsInformation:Construction,
  {c19d1cfc-9e14-4ea1-991f-4a442f4bef21}, !- Handle
  {bc412922-4b40-4a0c-907c-39b90719eec3}; !- Construction Name

OS:StandardsInformation:Material,
  {f48a4b18-8a70-4090-9dc7-838b4f38569a}, !- Handle
  {e18c0c78-19b4-4c5a-ae12-523be4666a65}; !- Material Name

OS:StandardsInformation:Construction,
  {c5d6ef96-44ed-46e2-9cde-f8f29dc117d9}, !- Handle
  {fad5d940-97e2-4961-9748-64ad8ea23f62}; !- Construction Name

OS:StandardsInformation:Construction,
  {a1d928c1-18d1-47e8-bc3e-074f56b019c7}, !- Handle
  {77129b39-db69-4540-b2af-cdb7584d4566}; !- Construction Name

OS:StandardsInformation:Construction,
  {44873ef5-3137-478c-b5d3-bb8b23c712ea}, !- Handle
  {2cff27b8-6a78-44a8-bf7c-682f3ac77c55}; !- Construction Name

OS:StandardsInformation:Construction,
  {cfb4c192-8e9d-482f-807c-b5e72b240da3}, !- Handle
  {de35aeb2-8dc8-4172-aff2-ce42a41667ef}; !- Construction Name

OS:StandardsInformation:Construction,
  {ad6f5b46-cdb3-46e8-84fb-35b5e347589f}, !- Handle
  {d20a0544-b523-49fe-8420-7b88f92c59e3}; !- Construction Name

OS:StandardsInformation:Construction,
  {e0f2933d-20a6-480b-88c8-4acf9c9fc13f}, !- Handle
  {4f708e0d-92b3-4de4-918c-734bc7082b25}; !- Construction Name

OS:StandardsInformation:Construction,
  {65397557-9cb4-4ae9-8a7a-6217160b04db}, !- Handle
  {3a2ee24e-71ff-4acd-83c9-76d015d55df3}; !- Construction Name

OS:StandardsInformation:Construction,
  {3c557da6-55d4-4643-b70e-885e60e220af}, !- Handle
  {62e3d702-e94f-4d03-af89-d4f1cfd3674b}; !- Construction Name

OS:StandardsInformation:Construction,
  {c62719e4-6886-47a2-b28a-dd8f482a81f0}, !- Handle
  {0d60a809-1d36-4a2b-800f-c23995ecf651}; !- Construction Name

OS:StandardsInformation:Construction,
  {c6402379-35bd-4714-a01e-4b70e2c3e471}, !- Handle
  {c3ecc58d-390f-4a2a-a46c-aa4f274fb9ad}; !- Construction Name

OS:DefaultSurfaceConstructions,
  {201a6a8b-c875-44b5-8b79-54d0d86353a6}, !- Handle
  Default Surface Constructions 24,       !- Name
  {181902ff-b6c9-44cd-b194-f89c159affe8}, !- Floor Construction Name
  {3aece4d3-dfc6-4c9a-af84-8267ec998f3d}, !- Wall Construction Name
  {91360e43-f1a5-4867-a58f-94f4201e174b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a1c9df83-0c1e-4ff6-a8c6-96d3b744224c}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Fixed Window Construction Name
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Operable Window Construction Name
  {7bddfc9a-e3d5-4b50-975b-9d34bd7cae2b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Tubular Daylight Dome Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c2d9cd07-0305-47e3-b826-7d89a3a182d5}, !- Handle
  Interior Partition,                     !- Name
  {c7e91291-7835-42ac-8ba0-0653f44b28f3}, !- Surface Rendering Name
  {d13c40bd-6a9d-43f7-a8e8-3c10d7780670}; !- Layer 1

OS:StandardsInformation:Construction,
  {15d126f9-88cd-4e19-a070-d7a24c9df18b}, !- Handle
  {c2d9cd07-0305-47e3-b826-7d89a3a182d5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {181902ff-b6c9-44cd-b194-f89c159affe8}, !- Handle
  AQ_Office_2024_Office  ground 1980 2005 6A, !- Name
  {cecbc4e7-dcc1-433f-8a3f-230805f35c46}, !- Surface Rendering Name
  {a612a292-33a2-4b5a-8262-62ed1b5d88c6}, !- Layer 1
  {64fe4b46-8f2e-4060-bd00-9498cc7a0dad}; !- Layer 2

OS:StandardsInformation:Construction,
  {ebed5ac2-db58-4de5-819f-4eecddbb1580}, !- Handle
  {181902ff-b6c9-44cd-b194-f89c159affe8}; !- Construction Name

OS:Construction,
  {3aece4d3-dfc6-4c9a-af84-8267ec998f3d}, !- Handle
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Name
  {5a981a4f-ee0b-43a8-8610-d0792ccea8ff}, !- Surface Rendering Name
  {4e86ee40-ad02-464e-928b-76f54ead396a}, !- Layer 1
  {cd07b1fc-14d3-4beb-85a8-8328d868146a}, !- Layer 2
  {993e2cdc-af0a-4e30-897b-53fc1fc0ddca}; !- Layer 3

OS:StandardsInformation:Construction,
  {88f0f513-c1b3-4078-88c0-b1006ff90f12}, !- Handle
  {3aece4d3-dfc6-4c9a-af84-8267ec998f3d}; !- Construction Name

OS:Construction,
  {91360e43-f1a5-4867-a58f-94f4201e174b}, !- Handle
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Name
  {c75dd092-43d2-4793-ab62-697fe78dfb7d}, !- Surface Rendering Name
  {d3cf0325-6bbe-4df3-88eb-4923d59b81fa}, !- Layer 1
  {15ba8f64-297f-45e3-8006-ef4332e23591}; !- Layer 2

OS:StandardsInformation:Construction,
  {ea289353-e24b-41b1-9dfe-a5a49650e938}, !- Handle
  {91360e43-f1a5-4867-a58f-94f4201e174b}; !- Construction Name

OS:Construction,
  {c8c7f59b-d035-462d-bf09-e78b3053df72}, !- Handle
  Interior Floor,                         !- Name
  {c2b1453f-5bc2-4b68-b827-32dbda5b73cf}, !- Surface Rendering Name
  {eb0a3e7f-9935-41e5-912c-9af3a95d57e5}, !- Layer 1
  {758319a5-9aa1-4532-a41e-61215b5c5dad}, !- Layer 2
  {9386338e-208c-4e03-a80b-05671a3cb685}; !- Layer 3

OS:StandardsInformation:Construction,
  {923072e7-8b45-421c-8424-c89c42b5e4cd}, !- Handle
  {c8c7f59b-d035-462d-bf09-e78b3053df72}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2d87a46a-83e8-4129-89ac-6fbe13d06bc6}, !- Handle
  Interior Wall,                          !- Name
  {f3f61f0e-90b6-44e6-b935-27db73dd16c9}, !- Surface Rendering Name
  {a5d7685d-cd2f-43a2-8af9-ee31e7ac610a}, !- Layer 1
  {4cc48508-520c-4387-bcb5-573a25c82dae}, !- Layer 2
  {a5d7685d-cd2f-43a2-8af9-ee31e7ac610a}; !- Layer 3

OS:StandardsInformation:Construction,
  {7c6c8df9-90c0-4653-87a5-d7f0869c6a08}, !- Handle
  {2d87a46a-83e8-4129-89ac-6fbe13d06bc6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {9dffa0ee-b140-4d4b-bb62-fdf74e911dd0}, !- Handle
  Interior Ceiling,                       !- Name
  {f08f56bc-78a2-4ac9-ba84-906f7b10c569}, !- Surface Rendering Name
  {9386338e-208c-4e03-a80b-05671a3cb685}, !- Layer 1
  {758319a5-9aa1-4532-a41e-61215b5c5dad}, !- Layer 2
  {eb0a3e7f-9935-41e5-912c-9af3a95d57e5}; !- Layer 3

OS:StandardsInformation:Construction,
  {557bb96c-4966-422a-8a7c-0c61e54ce755}, !- Handle
  {9dffa0ee-b140-4d4b-bb62-fdf74e911dd0}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {88e19857-8b44-4648-b05e-cd18814c1290}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {a9506ce7-fe7a-4c67-a2bc-72a584d02437}, !- Surface Rendering Name
  {1044e927-5a9e-4b75-8b79-9278518d6e87}, !- Layer 1
  {99d529f7-effc-4292-acd1-afb2a1bc4e2e}; !- Layer 2

OS:StandardsInformation:Construction,
  {21e87898-4b37-4047-9cca-db4eedf33679}, !- Handle
  {88e19857-8b44-4648-b05e-cd18814c1290}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Handle
  Double Glazing 2.96,                    !- Name
  {58aecc04-3f45-4123-b580-a85f4ffce868}, !- Surface Rendering Name
  {4096ed1b-4742-425b-b126-8f46612d06e8}; !- Layer 1

OS:StandardsInformation:Construction,
  {960e00b7-961b-4f03-a47a-c4d8298f45ad}, !- Handle
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {fcc3be50-a721-4c9c-9ab0-e68cb0a55079}, !- Handle
  Exterior Door,                          !- Name
  {2343062c-84b7-4056-9827-405d17d20bb3}, !- Surface Rendering Name
  {8c700376-dcec-48c4-aad6-69eb614c37a5}, !- Layer 1
  {9cf286bb-e63a-4cf3-a7a7-5c2ba145216f}; !- Layer 2

OS:StandardsInformation:Construction,
  {e7e56e54-09b0-461a-865c-dafbd4a053be}, !- Handle
  {fcc3be50-a721-4c9c-9ab0-e68cb0a55079}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Handle
  Interior Window,                        !- Name
  {c9402286-3ffe-4fde-a729-e7be83ab4bac}, !- Surface Rendering Name
  {9c99a47b-f149-4e77-8b6c-72e3891c4ebd}; !- Layer 1

OS:StandardsInformation:Construction,
  {38a4f597-fbf2-4003-8494-f4ab7da7d4c2}, !- Handle
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f7cef11d-4c46-499c-b024-aa43aff9bd10}, !- Handle
  Interior Door,                          !- Name
  {fc994e7c-3411-4faf-98e5-425cde7d5f42}, !- Surface Rendering Name
  {d13c40bd-6a9d-43f7-a8e8-3c10d7780670}; !- Layer 1

OS:StandardsInformation:Construction,
  {edf1cf7c-5ef9-46da-98de-6ad3b2d0ad1c}, !- Handle
  {f7cef11d-4c46-499c-b024-aa43aff9bd10}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {d13c40bd-6a9d-43f7-a8e8-3c10d7780670}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {82ef298a-8b9d-4045-a37c-462d15b8b9d9}, !- Handle
  {d13c40bd-6a9d-43f7-a8e8-3c10d7780670}; !- Material Name

OS:Material,
  {a612a292-33a2-4b5a-8262-62ed1b5d88c6}, !- Handle
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4a32399e-5b80-4f85-8fd8-6a738d46be79}, !- Handle
  {a612a292-33a2-4b5a-8262-62ed1b5d88c6}; !- Material Name

OS:Material:NoMass,
  {64fe4b46-8f2e-4060-bd00-9498cc7a0dad}, !- Handle
  AQNC2024NMair less15 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f7c0e17-6d49-4d94-bba1-a87a17a57d7e}, !- Handle
  {64fe4b46-8f2e-4060-bd00-9498cc7a0dad}; !- Material Name

OS:Material,
  {4e86ee40-ad02-464e-928b-76f54ead396a}, !- Handle
  AQNC2024concrete blocks,                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {80c35dba-f75f-4e29-8f7c-f1b22f78e8c0}, !- Handle
  {4e86ee40-ad02-464e-928b-76f54ead396a}; !- Material Name

OS:Material,
  {cd07b1fc-14d3-4beb-85a8-8328d868146a}, !- Handle
  AQNC2024expanded polystyrene type I 5 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5bd34d2-0259-4103-a65b-c3cb3850e026}, !- Handle
  {cd07b1fc-14d3-4beb-85a8-8328d868146a}; !- Material Name

OS:Material,
  {993e2cdc-af0a-4e30-897b-53fc1fc0ddca}, !- Handle
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5eae2b73-aba3-4031-b39e-31f1e56e9cc7}, !- Handle
  {993e2cdc-af0a-4e30-897b-53fc1fc0ddca}; !- Material Name

OS:Material,
  {d3cf0325-6bbe-4df3-88eb-4923d59b81fa}, !- Handle
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {17110af0-bb62-4511-a989-aca5c1ccfd42}, !- Handle
  {d3cf0325-6bbe-4df3-88eb-4923d59b81fa}; !- Material Name

OS:Material,
  {15ba8f64-297f-45e3-8006-ef4332e23591}, !- Handle
  AQNC2024expanded polystyrene type I 15 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ed3d301-9b28-41ef-8269-488aa7feb521}, !- Handle
  {15ba8f64-297f-45e3-8006-ef4332e23591}; !- Material Name

OS:Material,
  {eb0a3e7f-9935-41e5-912c-9af3a95d57e5}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {394ecd1f-2815-42dd-9975-d6478f05731c}, !- Handle
  {eb0a3e7f-9935-41e5-912c-9af3a95d57e5}; !- Material Name

OS:Material:AirGap,
  {758319a5-9aa1-4532-a41e-61215b5c5dad}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {b0c872dc-7652-4521-9754-c107bffbd43b}, !- Handle
  {758319a5-9aa1-4532-a41e-61215b5c5dad}; !- Material Name

OS:Material,
  {9386338e-208c-4e03-a80b-05671a3cb685}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {55e47cec-04b1-41bf-9dde-d0c8a1ea11a9}, !- Handle
  {9386338e-208c-4e03-a80b-05671a3cb685}; !- Material Name

OS:Material,
  {a5d7685d-cd2f-43a2-8af9-ee31e7ac610a}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70b69f48-9fc8-46c7-878b-c79ff553f8b2}, !- Handle
  {a5d7685d-cd2f-43a2-8af9-ee31e7ac610a}; !- Material Name

OS:Material:AirGap,
  {4cc48508-520c-4387-bcb5-573a25c82dae}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {6bf6c3df-d280-411b-ac73-756eb5d9fc3d}, !- Handle
  {4cc48508-520c-4387-bcb5-573a25c82dae}; !- Material Name

OS:Material,
  {1044e927-5a9e-4b75-8b79-9278518d6e87}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {17925b19-6253-4d4a-a72e-b0fedb6d6c02}, !- Handle
  {1044e927-5a9e-4b75-8b79-9278518d6e87}; !- Material Name

OS:Material:NoMass,
  {99d529f7-effc-4292-acd1-afb2a1bc4e2e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6c8f952-c11c-40fe-9796-5550837833f7}, !- Handle
  {99d529f7-effc-4292-acd1-afb2a1bc4e2e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4096ed1b-4742-425b-b126-8f46612d06e8}, !- Handle
  Double glazing good office,             !- Name
  2.96,                                   !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {72744b31-d1b7-4835-8ed8-e05d0b8b3420}, !- Handle
  {4096ed1b-4742-425b-b126-8f46612d06e8}; !- Material Name

OS:Material,
  {8c700376-dcec-48c4-aad6-69eb614c37a5}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b23d33ff-a57d-4c01-8ac4-dcaf5a1e80cb}, !- Handle
  {8c700376-dcec-48c4-aad6-69eb614c37a5}; !- Material Name

OS:Material,
  {9cf286bb-e63a-4cf3-a7a7-5c2ba145216f}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2b084683-adb4-4f5d-b107-d2baea1c0e24}, !- Handle
  {9cf286bb-e63a-4cf3-a7a7-5c2ba145216f}; !- Material Name

OS:WindowMaterial:Glazing,
  {9c99a47b-f149-4e77-8b6c-72e3891c4ebd}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {92aa1e06-4269-4c62-a451-3d9c027249e1}, !- Handle
  {9c99a47b-f149-4e77-8b6c-72e3891c4ebd}; !- Material Name

OS:DefaultConstructionSet,
  {1b3df273-da08-4190-ae80-651c2b053fdb}, !- Handle
  Office_ 1980 2005_6A 1,                 !- Name
  {201a6a8b-c875-44b5-8b79-54d0d86353a6}, !- Default Exterior Surface Constructions Name
  {4614b4e4-5861-49d5-8f62-b726cfeb083b}, !- Default Interior Surface Constructions Name
  {1c8de96a-22ee-40cf-af17-35fc18bd0940}, !- Default Ground Contact Surface Constructions Name
  {a1c9df83-0c1e-4ff6-a8c6-96d3b744224c}, !- Default Exterior SubSurface Constructions Name
  {e84ce3d2-2b36-42b9-bc87-a3482b9f46ef}, !- Default Interior SubSurface Constructions Name
  {c2d9cd07-0305-47e3-b826-7d89a3a182d5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {679d9cbb-6ee9-4ce4-a39b-7bf0d4aabfc9}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4614b4e4-5861-49d5-8f62-b726cfeb083b}, !- Handle
  Default Surface Constructions 36,       !- Name
  {c8c7f59b-d035-462d-bf09-e78b3053df72}, !- Floor Construction Name
  {2d87a46a-83e8-4129-89ac-6fbe13d06bc6}, !- Wall Construction Name
  {9dffa0ee-b140-4d4b-bb62-fdf74e911dd0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1c8de96a-22ee-40cf-af17-35fc18bd0940}, !- Handle
  Default Surface Constructions 37,       !- Name
  {88e19857-8b44-4648-b05e-cd18814c1290}, !- Floor Construction Name
  {88e19857-8b44-4648-b05e-cd18814c1290}, !- Wall Construction Name
  {88e19857-8b44-4648-b05e-cd18814c1290}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e84ce3d2-2b36-42b9-bc87-a3482b9f46ef}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Fixed Window Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Operable Window Construction Name
  {f7cef11d-4c46-499c-b024-aa43aff9bd10}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {679d9cbb-6ee9-4ce4-a39b-7bf0d4aabfc9}, !- Handle
  Interior Partition 3,                   !- Name
  {991db8df-32c4-4d0e-ab4c-3a559401dd36}, !- Surface Rendering Name
  {d13c40bd-6a9d-43f7-a8e8-3c10d7780670}; !- Layer 1

OS:StandardsInformation:Construction,
  {9289b123-50f2-4d45-9f1d-ffd99b557186}, !- Handle
  {679d9cbb-6ee9-4ce4-a39b-7bf0d4aabfc9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {7bddfc9a-e3d5-4b50-975b-9d34bd7cae2b}, !- Handle
  Exterior Door 1,                        !- Name
  {e90bbd21-6532-438c-887c-7bf83ad40296}, !- Surface Rendering Name
  {e7cd9dbd-d4aa-4910-9d40-b6fd90d31a64}, !- Layer 1
  {9cf286bb-e63a-4cf3-a7a7-5c2ba145216f}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a49c818-a19a-45a7-a528-05b501974c2d}, !- Handle
  {7bddfc9a-e3d5-4b50-975b-9d34bd7cae2b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e7cd9dbd-d4aa-4910-9d40-b6fd90d31a64}, !- Handle
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f43adea2-e90d-45c4-a28a-2ade6952ad9e}, !- Handle
  {e7cd9dbd-d4aa-4910-9d40-b6fd90d31a64}; !- Material Name

OS:Rendering:Color,
  {2dbfd4cb-c5da-4bbc-8a7e-ef4970b7c0f6}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {8c69c2c0-7ac7-4deb-87d8-5e6ed5f610a5}, !- Handle
  Office_ 1980 2005_6A,                   !- Name
  {b585498c-be70-4162-b326-9f90c2112c31}, !- Default Exterior Surface Constructions Name
  {bd55940f-a1ca-4f6d-bf53-fbc11188337b}, !- Default Interior Surface Constructions Name
  {95ecaa02-bbe3-4af5-a9f8-30001650ad23}, !- Default Ground Contact Surface Constructions Name
  {fcaf4d70-1663-4ec0-9f13-0de76789cb86}, !- Default Exterior SubSurface Constructions Name
  {a362a8fb-fc2f-4b71-907a-42feeaa50ca5}, !- Default Interior SubSurface Constructions Name
  {c2d9cd07-0305-47e3-b826-7d89a3a182d5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {679d9cbb-6ee9-4ce4-a39b-7bf0d4aabfc9}; !- Adiabatic Surface Construction Name

OS:DefaultSubSurfaceConstructions,
  {fcaf4d70-1663-4ec0-9f13-0de76789cb86}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Fixed Window Construction Name
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Operable Window Construction Name
  {0bd6df27-fef2-4a3b-bc06-4041545aa301}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Tubular Daylight Dome Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0bd6df27-fef2-4a3b-bc06-4041545aa301}, !- Handle
  Exterior Door 2,                        !- Name
  {c72f7d52-388e-4c08-a156-f10e0612762d}, !- Surface Rendering Name
  {34e9c6cb-18e0-49c6-86d1-808b43cde7d6}, !- Layer 1
  {9cf286bb-e63a-4cf3-a7a7-5c2ba145216f}; !- Layer 2

OS:StandardsInformation:Construction,
  {244bb373-1c2e-453f-a50d-66db7858c559}, !- Handle
  {0bd6df27-fef2-4a3b-bc06-4041545aa301}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {34e9c6cb-18e0-49c6-86d1-808b43cde7d6}, !- Handle
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ed1a1bc-50f7-458f-a0f5-7a8d929ae679}, !- Handle
  {34e9c6cb-18e0-49c6-86d1-808b43cde7d6}; !- Material Name

OS:Rendering:Color,
  {4ae0e436-072e-4696-93df-b8c7e5b74e29}, !- Handle
  Rendering Color 2,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd37b5bc-a7dd-42c9-9595-43a0545501d1}, !- Handle
  Rendering Color 3,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a01b588e-f0e0-4c9c-b940-9b37510a9fbd}, !- Handle
  Rendering Color 4,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {194a434d-6e07-42f7-8058-d56ef49d7fc4}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8bc7f6c-c1ad-4701-8fb9-0d3c6a95f755}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {853460e5-cca2-43f6-b938-e6a38f5a1c50}, !- Handle
  Rendering Color 7,                      !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ff4bca1-3d34-4893-ae55-02162afdcad7}, !- Handle
  Rendering Color 8,                      !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfb9d798-41b5-4727-be7d-ab284644041c}, !- Handle
  Rendering Color 9,                      !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {106ee4a6-1cee-4f4a-806c-67288088e094}, !- Handle
  Rendering Color 10,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f044ee8e-1141-4645-b711-f6219cc9786c}, !- Handle
  Rendering Color 11,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aeace57b-2e38-4a2b-b6a9-e7860ab0fa6d}, !- Handle
  Rendering Color 12,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8654a572-2fe1-4b55-aab3-36ca3b255350}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d0496fe-4c75-4de5-a86b-245c7b5ffd63}, !- Handle
  Rendering Color 14,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d08ac2d-bebe-4bf2-8e47-891849a96966}, !- Handle
  Rendering Color 15,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {738bfdf2-037f-4c78-b276-e2437ecf5019}, !- Handle
  Rendering Color 16,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b2d8cf4-5dbe-4bac-a442-87ed0176e42f}, !- Handle
  Rendering Color 17,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c754fae1-fa4a-42b4-a265-17b62235d254}, !- Handle
  Rendering Color 18,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4320df2f-d9d0-48a2-b27e-de8cf2028905}, !- Handle
  Rendering Color 19,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a17b148-53af-421f-930e-32d0043ff8ab}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {851c9b71-6b1c-49b9-912b-b47b6e241e8a}, !- Handle
  Rendering Color 21,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06b744b6-4be7-411a-91ed-03c075ccd7c2}, !- Handle
  Rendering Color 22,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad2341c4-1015-4160-a5c2-7ab7ce6c2bb7}, !- Handle
  Rendering Color 23,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3f81f2b-b256-43de-b4b7-01e3d1785fd1}, !- Handle
  Rendering Color 24,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {583face1-b84b-4d30-a3c0-8ef49c5694e9}, !- Handle
  Rendering Color 25,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26b2c021-e42f-4f44-a87c-b99169b360ed}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c7e91291-7835-42ac-8ba0-0653f44b28f3}, !- Handle
  Rendering Color 27,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cecbc4e7-dcc1-433f-8a3f-230805f35c46}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a981a4f-ee0b-43a8-8610-d0792ccea8ff}, !- Handle
  Rendering Color 29,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c75dd092-43d2-4793-ab62-697fe78dfb7d}, !- Handle
  Rendering Color 30,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2b1453f-5bc2-4b68-b827-32dbda5b73cf}, !- Handle
  Rendering Color 31,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3f61f0e-90b6-44e6-b935-27db73dd16c9}, !- Handle
  Rendering Color 32,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f08f56bc-78a2-4ac9-ba84-906f7b10c569}, !- Handle
  Rendering Color 33,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9506ce7-fe7a-4c67-a2bc-72a584d02437}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {58aecc04-3f45-4123-b580-a85f4ffce868}, !- Handle
  Rendering Color 35,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2343062c-84b7-4056-9827-405d17d20bb3}, !- Handle
  Rendering Color 36,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c9402286-3ffe-4fde-a729-e7be83ab4bac}, !- Handle
  Rendering Color 37,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc994e7c-3411-4faf-98e5-425cde7d5f42}, !- Handle
  Rendering Color 38,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {991db8df-32c4-4d0e-ab4c-3a559401dd36}, !- Handle
  Rendering Color 39,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e90bbd21-6532-438c-887c-7bf83ad40296}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c72f7d52-388e-4c08-a156-f10e0612762d}, !- Handle
  Rendering Color 41,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03ccf987-0178-499c-97a4-ab74620185de}, !- Handle
  Rendering Color 42,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23a31312-025c-4107-bb22-14438b0b3fdf}, !- Handle
  Rendering Color 43,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {67a9f52c-8efe-468c-8570-3af94a9c2009}, !- Handle
  Rendering Color 44,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77b76d49-4d3d-44a0-b136-b6582d28cfc0}, !- Handle
  Rendering Color 45,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4b1325ee-806b-4edb-9ac9-ce52a4749edc}, !- Handle
  Rendering Color 46,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {143800c3-5db2-466e-b0a0-b67ab1e45a41}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f16f58b-f472-4487-887d-be4323913262}, !- Handle
  Rendering Color 48,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8d899f6-6178-4043-8a09-2b6bd8c6fdda}, !- Handle
  Rendering Color 49,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d757a542-e819-4997-914e-7bb0117969b5}, !- Handle
  Rendering Color 50,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00f01f4c-87b5-4b88-92c6-ed9468591b19}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de223b34-36e7-4fa0-a44d-4eda9260a934}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f71591a-d03a-48b0-b23e-7fcaaac2961e}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {e9494555-0648-4b6a-89e0-baac44f18f54}, !- Handle
  Office_ 1980 2005_6A 2,                 !- Name
  {201a6a8b-c875-44b5-8b79-54d0d86353a6}, !- Default Exterior Surface Constructions Name
  {4614b4e4-5861-49d5-8f62-b726cfeb083b}, !- Default Interior Surface Constructions Name
  {1c8de96a-22ee-40cf-af17-35fc18bd0940}, !- Default Ground Contact Surface Constructions Name
  {4f9325e5-bd8b-40cd-b074-652f4c2c6048}, !- Default Exterior SubSurface Constructions Name
  {e84ce3d2-2b36-42b9-bc87-a3482b9f46ef}, !- Default Interior SubSurface Constructions Name
  {c2d9cd07-0305-47e3-b826-7d89a3a182d5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {679d9cbb-6ee9-4ce4-a39b-7bf0d4aabfc9}; !- Adiabatic Surface Construction Name

OS:DefaultSubSurfaceConstructions,
  {4f9325e5-bd8b-40cd-b074-652f4c2c6048}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Fixed Window Construction Name
  {fff0295e-fada-46b5-b4db-48c67e51986d}, !- Operable Window Construction Name
  {927a0856-a571-402f-8241-0dcd06b43211}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Tubular Daylight Dome Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {927a0856-a571-402f-8241-0dcd06b43211}, !- Handle
  Exterior Door 3,                        !- Name
  {0c2c5818-bfd2-4c3c-aefc-5ea9929d782a}, !- Surface Rendering Name
  {569178b4-cfa5-44c2-8e87-631c95451a04}, !- Layer 1
  {9cf286bb-e63a-4cf3-a7a7-5c2ba145216f}; !- Layer 2

OS:StandardsInformation:Construction,
  {bb0e0181-7e23-4454-9ecd-5b4bd474971e}, !- Handle
  {927a0856-a571-402f-8241-0dcd06b43211}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {569178b4-cfa5-44c2-8e87-631c95451a04}, !- Handle
  F08 Metal surface 4,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {12b71889-459b-4c3d-a0d1-002ebc5e0d49}, !- Handle
  {569178b4-cfa5-44c2-8e87-631c95451a04}; !- Material Name

OS:SizingPeriod:DesignDay,
  {a72c888d-1f3f-4a19-afed-27ed5b6cc3c4}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {052c0a9f-7b5a-462b-95c1-86fcf5c45a31}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f0fea52a-39aa-4d9f-bf54-55a444c11d83}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {400f36f9-73df-45c7-b7d1-486c66549dd0}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {613fd8fa-cf28-4dd7-b7d3-56bb3e3cec8c}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8fc7e184-3818-409a-84e1-390fac6fddaf}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {069424b7-6861-4e99-acd7-3ff1da6823cf}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Rendering:Color,
  {0c2c5818-bfd2-4c3c-aefc-5ea9929d782a}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Schedule:Ruleset,
  {ba0451e5-7999-4f08-a7ad-667e884c619a}, !- Handle
  Deck_Temperature,                       !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {3891c4cc-e459-42ab-a5ba-a6d0a337ee30}, !- Default Day Schedule Name
  {6d2a9b64-d138-4a5c-ae21-6ada2782660f}, !- Summer Design Day Schedule Name
  {8df13cb2-b5b5-4171-8d33-dd196b4d2609}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3891c4cc-e459-42ab-a5ba-a6d0a337ee30}, !- Handle
  Deck_Temperature_Default,               !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6d2a9b64-d138-4a5c-ae21-6ada2782660f}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8df13cb2-b5b5-4171-8d33-dd196b4d2609}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e3be51a-d41b-44ae-87d1-699fe113782b}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {5fd5d897-5711-4ec7-b204-b8324899e97f}, !- Default Day Schedule Name
  {e743ff76-dea2-4efe-aec4-9a1d53a31e9f}, !- Summer Design Day Schedule Name
  {7cce27c5-33a3-4119-967d-54e0845ddf9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fd5d897-5711-4ec7-b204-b8324899e97f}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e743ff76-dea2-4efe-aec4-9a1d53a31e9f}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7cce27c5-33a3-4119-967d-54e0845ddf9d}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {be0112b3-7e8a-468c-9f7d-ac68f82794cb}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {967f457e-bfb0-4efe-a201-1b2a364d439b}, !- Default Day Schedule Name
  {f6548025-c12e-4d75-99e2-ab3d7ef3e183}, !- Summer Design Day Schedule Name
  {61aaba93-de47-4b9c-a31e-e11db49403ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {967f457e-bfb0-4efe-a201-1b2a364d439b}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f6548025-c12e-4d75-99e2-ab3d7ef3e183}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {61aaba93-de47-4b9c-a31e-e11db49403ec}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

! Always On Discrete
OS:Schedule:Constant,
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {dc01784d-1fd6-45aa-bb65-bccc5a881cdd}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {dc01784d-1fd6-45aa-bb65-bccc5a881cdd}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {ea38ff2a-9190-401c-899c-3a94c7856e4b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {db71aa71-026c-4725-96f6-dde39f6d33b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefce666-aab4-4c47-863e-6bdeb5248516}, !- Handle
  {656f24a4-45d9-431a-bfc5-195173a164ed}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2970cd-2b52-4fc9-9218-0bf92c1ea61f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3ab447f1-c990-47e5-b7a0-e187631a0d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c02db0-a78e-4b5d-a68e-c2c4ecf07ca6}, !- Handle
  {ded567e3-f5f0-4a40-858b-3d96cf169033}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ecf07bc-3452-4a7b-b89d-fa9be458dc80}, !- Handle
  HW Baseboard,                           !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {cf8c9c96-7f08-4323-99af-072a541575fb}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {cf8c9c96-7f08-4323-99af-072a541575fb}, !- Handle
  Baseboard HW Htg Coil,                  !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0cb37ba7-f5d6-4ea1-a5fb-551ddcce26f7}, !- Water Inlet Node Name
  {c86dc122-6e39-420e-8118-8b2c9f43101d}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6ba79dfd-4017-4e07-93f9-5fd7e016c1b4}, !- Handle
  HW Baseboard 1,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {a2c6c476-842f-4778-b59c-a4e99f2e5cc3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a2c6c476-842f-4778-b59c-a4e99f2e5cc3}, !- Handle
  Baseboard HW Htg Coil 1,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {fd9f1fda-58a0-4552-950e-f95242a96c66}, !- Water Inlet Node Name
  {3ecd0d85-29e9-49a7-96fa-a8a736ab09cd}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {87f901b3-3f4b-44ff-89c6-3db83fcda5ac}, !- Handle
  HW Baseboard 2,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {3af58df9-a695-4aed-bbfa-824510a08320}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3af58df9-a695-4aed-bbfa-824510a08320}, !- Handle
  Baseboard HW Htg Coil 2,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6642c896-0899-4763-ad25-5f53d6fc6928}, !- Water Inlet Node Name
  {80a305af-4e9e-4b3c-8904-c55140e3d155}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {632fe5bf-5c20-4b20-bc67-b6b7085378ff}, !- Handle
  HW Baseboard 3,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {4c42ca16-6ad5-44a4-af87-31117ff29b30}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4c42ca16-6ad5-44a4-af87-31117ff29b30}, !- Handle
  Baseboard HW Htg Coil 3,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {dcef416a-e756-4d8b-99a9-8442660eedeb}, !- Water Inlet Node Name
  {cb6e0784-03e3-4166-a28a-458352516c17}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3edca546-f771-4492-a5a9-2156d11b40d7}, !- Handle
  HW Baseboard 4,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {d938aad6-e54b-4d35-bcc4-88c1900d1ac3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d938aad6-e54b-4d35-bcc4-88c1900d1ac3}, !- Handle
  Baseboard HW Htg Coil 4,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6895d1dd-ca3b-4f4f-aac9-64fefa135a62}, !- Water Inlet Node Name
  {c483d8e4-531b-4f86-b17f-bbd6440a56bb}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {66c82a61-f3e1-429c-a78c-45e2543f557d}, !- Handle
  HW Baseboard 5,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {3236f026-88d6-4605-9596-b4cad22b3fb2}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3236f026-88d6-4605-9596-b4cad22b3fb2}, !- Handle
  Baseboard HW Htg Coil 5,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bd70a4d5-a4d2-46c7-8f63-79cb12a95d0a}, !- Water Inlet Node Name
  {f6af3d13-9be3-4b8b-8b74-f485eaeefa82}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7b112a28-f9b7-41e0-b804-d633cb4e391c}, !- Handle
  HW Baseboard 6,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {dc8cfc27-fa8c-4bfe-bb9f-6440419551ff}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {dc8cfc27-fa8c-4bfe-bb9f-6440419551ff}, !- Handle
  Baseboard HW Htg Coil 6,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f8ff964d-d3a4-4ece-91fa-e80a29d42370}, !- Water Inlet Node Name
  {f0c952eb-6794-40fa-abe8-00941f7e21c2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b33ac11-289c-4abe-a45b-246f986b2947}, !- Handle
  HW Baseboard 7,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {9f120851-dd0d-44cd-a5d1-a791f36aed36}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9f120851-dd0d-44cd-a5d1-a791f36aed36}, !- Handle
  Baseboard HW Htg Coil 7,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ba3746a5-9cbe-42b0-817e-eb59f861cc98}, !- Water Inlet Node Name
  {3c54dfc0-45ec-4b08-8dc6-c775962495ce}; !- Water Outlet Node Name

OS:Fan:ZoneExhaust,
  {de0b6b02-8d1d-4c26-b638-347e988ce02c}, !- Handle
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {cdcc1700-520e-497c-8067-812f5c6e8654}, !- Air Inlet Node Name
  {ed0d1c5b-c41e-4ab5-a254-39eef886a11b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9b508c82-f0df-4f44-9408-df08d36d1577}, !- Handle
  Node 25,                                !- Name
  {244efe23-f08a-4855-9957-2170fffbb54b}, !- Inlet Port
  {cdcc1700-520e-497c-8067-812f5c6e8654}; !- Outlet Port

OS:Connection,
  {244efe23-f08a-4855-9957-2170fffbb54b}, !- Handle
  {c9a21caf-cb92-493e-8512-a8cbb924768c}, !- Source Object
  2,                                      !- Outlet Port
  {9b508c82-f0df-4f44-9408-df08d36d1577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdcc1700-520e-497c-8067-812f5c6e8654}, !- Handle
  {9b508c82-f0df-4f44-9408-df08d36d1577}, !- Source Object
  3,                                      !- Outlet Port
  {de0b6b02-8d1d-4c26-b638-347e988ce02c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48786055-10c1-4f2a-a751-8389c5a5752e}, !- Handle
  Node 26,                                !- Name
  {ed0d1c5b-c41e-4ab5-a254-39eef886a11b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed0d1c5b-c41e-4ab5-a254-39eef886a11b}, !- Handle
  {de0b6b02-8d1d-4c26-b638-347e988ce02c}, !- Source Object
  7,                                      !- Outlet Port
  {48786055-10c1-4f2a-a751-8389c5a5752e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a4df0ac6-c70d-4c5e-886e-a78762aba00c}, !- Handle
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {ab274a56-9fdf-428d-8e0c-ec00c1311a06}, !- Air Inlet Node Name
  {3c53299d-7f9a-44f8-a8d3-705dcdc332b0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {eefa8aee-3438-4011-a060-19e9278b1293}, !- Handle
  Node 27,                                !- Name
  {6607ecf5-ff32-4f72-88f0-aef52685f4be}, !- Inlet Port
  {ab274a56-9fdf-428d-8e0c-ec00c1311a06}; !- Outlet Port

OS:Connection,
  {6607ecf5-ff32-4f72-88f0-aef52685f4be}, !- Handle
  {6e8af4d3-2143-4aa1-84bc-584c3f95abaf}, !- Source Object
  2,                                      !- Outlet Port
  {eefa8aee-3438-4011-a060-19e9278b1293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab274a56-9fdf-428d-8e0c-ec00c1311a06}, !- Handle
  {eefa8aee-3438-4011-a060-19e9278b1293}, !- Source Object
  3,                                      !- Outlet Port
  {a4df0ac6-c70d-4c5e-886e-a78762aba00c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee4da6ce-2191-4d72-9807-77ffc9ef385d}, !- Handle
  Node 28,                                !- Name
  {3c53299d-7f9a-44f8-a8d3-705dcdc332b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c53299d-7f9a-44f8-a8d3-705dcdc332b0}, !- Handle
  {a4df0ac6-c70d-4c5e-886e-a78762aba00c}, !- Source Object
  7,                                      !- Outlet Port
  {ee4da6ce-2191-4d72-9807-77ffc9ef385d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c0149299-14b5-4781-9ef4-c3f8f51ecfab}, !- Handle
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {8a8a897d-6274-4ae7-b8b9-ae939489ea27}, !- Air Inlet Node Name
  {88b576d5-9382-4b5b-b8de-9d16b3cc3bac}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ee3e56e2-2408-43d5-bcaa-ffc048b99d9b}, !- Handle
  Node 29,                                !- Name
  {b770ea29-752f-4b64-981a-7ff4373ae780}, !- Inlet Port
  {8a8a897d-6274-4ae7-b8b9-ae939489ea27}; !- Outlet Port

OS:Connection,
  {b770ea29-752f-4b64-981a-7ff4373ae780}, !- Handle
  {ea1b0b53-efe7-4b28-957f-c3c50b3ef3fd}, !- Source Object
  2,                                      !- Outlet Port
  {ee3e56e2-2408-43d5-bcaa-ffc048b99d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8a897d-6274-4ae7-b8b9-ae939489ea27}, !- Handle
  {ee3e56e2-2408-43d5-bcaa-ffc048b99d9b}, !- Source Object
  3,                                      !- Outlet Port
  {c0149299-14b5-4781-9ef4-c3f8f51ecfab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7618c35-172f-42ed-9764-4763154a1ba4}, !- Handle
  Node 30,                                !- Name
  {88b576d5-9382-4b5b-b8de-9d16b3cc3bac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88b576d5-9382-4b5b-b8de-9d16b3cc3bac}, !- Handle
  {c0149299-14b5-4781-9ef4-c3f8f51ecfab}, !- Source Object
  7,                                      !- Outlet Port
  {d7618c35-172f-42ed-9764-4763154a1ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a7b4fc91-4273-43a7-973c-47bb6d8e8575}, !- Handle
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {930ac5d2-3a2a-48aa-8ade-d241013f3280}, !- Air Inlet Node Name
  {9647ac48-853d-470c-89cb-3c99b1996ce1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a0ff620f-dcec-4b40-8b53-dfe33bb1a5b8}, !- Handle
  Node 119,                               !- Name
  {17668e09-2c32-4486-816a-e3deb0393c12}, !- Inlet Port
  {930ac5d2-3a2a-48aa-8ade-d241013f3280}; !- Outlet Port

OS:Connection,
  {17668e09-2c32-4486-816a-e3deb0393c12}, !- Handle
  {f70b670a-660d-4cb1-bb86-749d2a7af5c7}, !- Source Object
  2,                                      !- Outlet Port
  {a0ff620f-dcec-4b40-8b53-dfe33bb1a5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {930ac5d2-3a2a-48aa-8ade-d241013f3280}, !- Handle
  {a0ff620f-dcec-4b40-8b53-dfe33bb1a5b8}, !- Source Object
  3,                                      !- Outlet Port
  {a7b4fc91-4273-43a7-973c-47bb6d8e8575}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e2fddd5-b1a2-4340-87b6-a442cf728052}, !- Handle
  Node 120,                               !- Name
  {9647ac48-853d-470c-89cb-3c99b1996ce1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9647ac48-853d-470c-89cb-3c99b1996ce1}, !- Handle
  {a7b4fc91-4273-43a7-973c-47bb6d8e8575}, !- Source Object
  7,                                      !- Outlet Port
  {7e2fddd5-b1a2-4340-87b6-a442cf728052}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {250a5e1a-b780-4a11-914b-30e4bf1ff2f2}, !- Handle
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {98c149e9-bf13-4a51-84ad-c4a7fb4671a9}, !- Air Inlet Node Name
  {ce2c07bf-95b8-45a7-a04a-bd21bf88a9c6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1800a365-17da-43cf-b7d8-8c814726d3dc}, !- Handle
  Node 121,                               !- Name
  {b08190e9-711c-4c9f-bae8-01d1facc3d46}, !- Inlet Port
  {98c149e9-bf13-4a51-84ad-c4a7fb4671a9}; !- Outlet Port

OS:Connection,
  {b08190e9-711c-4c9f-bae8-01d1facc3d46}, !- Handle
  {056800a4-a0d6-494b-986a-89e2b0593081}, !- Source Object
  2,                                      !- Outlet Port
  {1800a365-17da-43cf-b7d8-8c814726d3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c149e9-bf13-4a51-84ad-c4a7fb4671a9}, !- Handle
  {1800a365-17da-43cf-b7d8-8c814726d3dc}, !- Source Object
  3,                                      !- Outlet Port
  {250a5e1a-b780-4a11-914b-30e4bf1ff2f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a800275-8eac-4c51-b85a-feead0fffad0}, !- Handle
  Node 122,                               !- Name
  {ce2c07bf-95b8-45a7-a04a-bd21bf88a9c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce2c07bf-95b8-45a7-a04a-bd21bf88a9c6}, !- Handle
  {250a5e1a-b780-4a11-914b-30e4bf1ff2f2}, !- Source Object
  7,                                      !- Outlet Port
  {4a800275-8eac-4c51-b85a-feead0fffad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d3544ab2-ea22-4bd4-b00a-3eb86e6d9b7e}, !- Handle
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {7ad2f193-36c3-4ec7-a6d2-cd28abc19f44}, !- Air Inlet Node Name
  {40c2c4ed-942c-40d1-b374-bcc46a37b599}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {22b09446-96ba-4657-bdb0-4381e070a303}, !- Handle
  Node 123,                               !- Name
  {5e33c288-4e60-4eb0-a6c4-b7c1bdf77a80}, !- Inlet Port
  {7ad2f193-36c3-4ec7-a6d2-cd28abc19f44}; !- Outlet Port

OS:Connection,
  {5e33c288-4e60-4eb0-a6c4-b7c1bdf77a80}, !- Handle
  {ddf65922-09b1-48ef-a18a-9e6163c37391}, !- Source Object
  2,                                      !- Outlet Port
  {22b09446-96ba-4657-bdb0-4381e070a303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad2f193-36c3-4ec7-a6d2-cd28abc19f44}, !- Handle
  {22b09446-96ba-4657-bdb0-4381e070a303}, !- Source Object
  3,                                      !- Outlet Port
  {d3544ab2-ea22-4bd4-b00a-3eb86e6d9b7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b32d5a9-ef3f-4134-b1e9-49a4237532a2}, !- Handle
  Node 124,                               !- Name
  {40c2c4ed-942c-40d1-b374-bcc46a37b599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40c2c4ed-942c-40d1-b374-bcc46a37b599}, !- Handle
  {d3544ab2-ea22-4bd4-b00a-3eb86e6d9b7e}, !- Source Object
  7,                                      !- Outlet Port
  {2b32d5a9-ef3f-4134-b1e9-49a4237532a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e5a4f9f3-72ea-43e0-8ac1-75e8e0d3f8c3}, !- Handle
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {93213108-806d-4611-931b-e5e649f4a9fc}, !- Air Inlet Node Name
  {5012ad4d-213d-40c2-81f0-0f94616a5d08}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c608f058-f2b6-48c9-bd58-bc1890edc193}, !- Handle
  Node 125,                               !- Name
  {d96557a5-3eeb-4014-884e-2f85a640a61a}, !- Inlet Port
  {93213108-806d-4611-931b-e5e649f4a9fc}; !- Outlet Port

OS:Connection,
  {d96557a5-3eeb-4014-884e-2f85a640a61a}, !- Handle
  {027f201a-7e64-4bd1-bafd-cb19b74500a9}, !- Source Object
  2,                                      !- Outlet Port
  {c608f058-f2b6-48c9-bd58-bc1890edc193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93213108-806d-4611-931b-e5e649f4a9fc}, !- Handle
  {c608f058-f2b6-48c9-bd58-bc1890edc193}, !- Source Object
  3,                                      !- Outlet Port
  {e5a4f9f3-72ea-43e0-8ac1-75e8e0d3f8c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddf80040-3b82-4ec8-b7e6-1f3259bcbe88}, !- Handle
  Node 126,                               !- Name
  {5012ad4d-213d-40c2-81f0-0f94616a5d08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5012ad4d-213d-40c2-81f0-0f94616a5d08}, !- Handle
  {e5a4f9f3-72ea-43e0-8ac1-75e8e0d3f8c3}, !- Source Object
  7,                                      !- Outlet Port
  {ddf80040-3b82-4ec8-b7e6-1f3259bcbe88}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {16d9cefa-ad75-4519-8349-5bb35d269b09}, !- Handle
  Zone Exhaust Fan 7,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {370d6aa3-8d6e-4e61-9cdf-c3e270c7453d}, !- Air Inlet Node Name
  {26a419cd-4c0c-42c2-97e3-8ff01fb8e9a3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d4dc6835-03a4-4f5f-b884-81c319bc6756}, !- Handle
  Node 127,                               !- Name
  {8a5ef01e-0e26-49f1-b9d8-8fee81a7d750}, !- Inlet Port
  {370d6aa3-8d6e-4e61-9cdf-c3e270c7453d}; !- Outlet Port

OS:Connection,
  {8a5ef01e-0e26-49f1-b9d8-8fee81a7d750}, !- Handle
  {f0c9d07d-730d-4ac2-bf0a-27d8f4e37439}, !- Source Object
  2,                                      !- Outlet Port
  {d4dc6835-03a4-4f5f-b884-81c319bc6756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370d6aa3-8d6e-4e61-9cdf-c3e270c7453d}, !- Handle
  {d4dc6835-03a4-4f5f-b884-81c319bc6756}, !- Source Object
  3,                                      !- Outlet Port
  {16d9cefa-ad75-4519-8349-5bb35d269b09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18b8e85a-374d-410a-a153-fcd25996e884}, !- Handle
  Node 128,                               !- Name
  {26a419cd-4c0c-42c2-97e3-8ff01fb8e9a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26a419cd-4c0c-42c2-97e3-8ff01fb8e9a3}, !- Handle
  {16d9cefa-ad75-4519-8349-5bb35d269b09}, !- Source Object
  7,                                      !- Outlet Port
  {18b8e85a-374d-410a-a153-fcd25996e884}, !- Target Object
  2;                                      !- Inlet Port

OS:DefaultSurfaceConstructions,
  {b585498c-be70-4162-b326-9f90c2112c31}, !- Handle
  Default Surface Constructions 38,       !- Name
  {181902ff-b6c9-44cd-b194-f89c159affe8}, !- Floor Construction Name
  {3aece4d3-dfc6-4c9a-af84-8267ec998f3d}, !- Wall Construction Name
  {91360e43-f1a5-4867-a58f-94f4201e174b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bd55940f-a1ca-4f6d-bf53-fbc11188337b}, !- Handle
  Default Surface Constructions 39,       !- Name
  {c8c7f59b-d035-462d-bf09-e78b3053df72}, !- Floor Construction Name
  {2d87a46a-83e8-4129-89ac-6fbe13d06bc6}, !- Wall Construction Name
  {9dffa0ee-b140-4d4b-bb62-fdf74e911dd0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95ecaa02-bbe3-4af5-a9f8-30001650ad23}, !- Handle
  Default Surface Constructions 40,       !- Name
  {88e19857-8b44-4648-b05e-cd18814c1290}, !- Floor Construction Name
  {88e19857-8b44-4648-b05e-cd18814c1290}, !- Wall Construction Name
  {88e19857-8b44-4648-b05e-cd18814c1290}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a362a8fb-fc2f-4b71-907a-42feeaa50ca5}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Fixed Window Construction Name
  {cc3a35aa-c540-4779-b588-d019c1ebb215}, !- Operable Window Construction Name
  {f7cef11d-4c46-499c-b024-aa43aff9bd10}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {98f8aefa-4a45-4b5c-a2a8-19ae9a20bad4}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:EnergyManagementSystem:Sensor,
  {55887e13-9dcf-4dd7-9ee3-be10932f89aa}, !- Handle
  Energy_Management_System_Sensor_1,      !- Name
  {9ac2f013-5bbc-4a8d-a3e8-b549ebac9573}, !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d6bfcc8a-b297-4691-b335-7d66b31dc466}, !- Handle
  Energy_Management_System_Sensor_2,      !- Name
  {94de6cef-a093-40b3-a432-1f9a7b54a2ae}, !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:WeatherFile,
  {863fca61-53cc-474e-a89b-e8b01736dcd5}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Connection,
  {6f3618d9-0aba-498b-a2c3-1ed6739fed7d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5af4a0be-bb0d-434d-9b16-b5606ff462d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e4e38e-6441-4ea9-b4ae-9a93f9750464}, !- Handle
  {67c40729-eafb-4dfb-a0a9-06775058ecd8}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a30786-73fd-4c97-803e-325b2217f080}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {00f343b2-6709-40e2-acce-e6dbbecfc977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e205f08-aa3e-475c-9090-ae834d0f6362}, !- Handle
  {473a7382-e48b-4977-b0f8-0a9ae45fe2e2}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96a55b7-7f41-469e-ac74-2c86b4265c83}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2433c849-c1fe-4928-a21c-a75e7774f330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a020f6-770b-4698-ac6d-1941c0127ff7}, !- Handle
  {5e38b11f-3760-4e22-a34e-d5ba6d2aa022}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884331b5-8438-4897-b6cd-5a69ecd84ba5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c1b9abd8-a520-41f5-99bb-17f2e95a91dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe894806-33ce-4159-aa46-2e7e179cfb12}, !- Handle
  {908ce86e-2aea-4306-b313-7d77cfd46a91}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3cc4bc-3e6d-46f0-a1b6-b816b324acb2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b32625b-f64e-4302-b09c-4a1dc4f3c4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eadaa9db-7e9b-4fb1-bf8a-cea180f5818d}, !- Handle
  {674b44a5-7f2b-451a-9586-616dcf34c274}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f033a59-ed82-495e-bfce-e6b6ac378265}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {364e1627-814f-427d-82c8-b2faa9e4266e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207c8cc3-3ecb-4489-801a-486c4856857e}, !- Handle
  {49306f25-b3eb-46ba-b366-ec03bd016696}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af03ef5-ce49-4601-ad3e-00eaab01def1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b73691c-d258-4495-8773-5b26832a24e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e87c356-5ee8-4895-9c37-077e09fb8508}, !- Handle
  {16bee2b3-e9ff-4932-a78e-ca4942cdd74b}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f241d9af-72db-42eb-9755-f6c8dae1aa12}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b1b3a95-f388-4090-96b5-81cba418ce3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d791b705-b85f-4b8a-a150-7a0b4beea0dc}, !- Handle
  {47679b55-9abf-468d-ac13-0111df2e231f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {136a7505-cd77-400f-8dce-b1915c4573f0}, !- Handle
  Deck_Temperature 1,                     !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {8fdfc89f-9c19-4680-83bb-bde452aab308}, !- Default Day Schedule Name
  {c8e3efe3-449c-4569-8c46-388f8be21c63}, !- Summer Design Day Schedule Name
  {750b9419-d868-4a30-aa36-5d9e4c6077de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fdfc89f-9c19-4680-83bb-bde452aab308}, !- Handle
  Deck_Temperature_Default 1,             !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c8e3efe3-449c-4569-8c46-388f8be21c63}, !- Handle
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {750b9419-d868-4a30-aa36-5d9e4c6077de}, !- Handle
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fede3c6-5331-428e-8b2c-875417c4e13e}, !- Handle
  Hot_Water_Temperature 1,                !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {4215e97b-23d4-4f67-adb8-7372370c7ca6}, !- Default Day Schedule Name
  {765cd480-7066-466d-9c0c-1d96c28d1b04}, !- Summer Design Day Schedule Name
  {469aebbf-afca-43d7-acb5-22ee6a48af0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4215e97b-23d4-4f67-adb8-7372370c7ca6}, !- Handle
  Hot_Water_Temperature_Default 1,        !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {765cd480-7066-466d-9c0c-1d96c28d1b04}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {469aebbf-afca-43d7-acb5-22ee6a48af0b}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f284ecc-8d87-4f21-94d9-8eebbfde44f6}, !- Handle
  Chilled_Water_Temperature 1,            !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  {507d8803-0b58-4267-937e-ef1a1b068151}, !- Default Day Schedule Name
  {5a3460f0-fd29-4223-b329-82bd7960d1cb}, !- Summer Design Day Schedule Name
  {57f6a322-9a5d-4aeb-9520-0768e10933c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {507d8803-0b58-4267-937e-ef1a1b068151}, !- Handle
  Chilled_Water_Temperature_Default 1,    !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a3460f0-fd29-4223-b329-82bd7960d1cb}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 1, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {57f6a322-9a5d-4aeb-9520-0768e10933c5}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 1, !- Name
  {1732ccef-abbf-4bfa-ab35-8d8251cccbe8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {654f7fd9-047c-4b0e-b15c-0d5e2a4ebfe5}, !- Handle
  CAV with Reheat and Cooling,            !- Name
  ,                                       !- Controller List Name
  {b4407588-9380-413a-8a60-a09211310ca5}, !- Availability Schedule
  {16e57a23-9421-4880-83ae-64d037497fc1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a67f4925-4c4a-42e0-a142-daa71d4af350}, !- Supply Side Inlet Node Name
  {fb13421c-1ec6-403e-8fe9-2a91c33e33e8}, !- Demand Side Outlet Node Name
  {7d56f5e6-69ef-4208-8de8-923d791ed9e3}, !- Demand Side Inlet Node A
  {091ff54e-87c2-4c70-af4d-7e35b2e170b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Demand Mixer Name
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1d9cbea-47a2-461a-a0f9-1a1f6fb4ebe1}, !- Handle
  Node 88,                                !- Name
  {a67f4925-4c4a-42e0-a142-daa71d4af350}, !- Inlet Port
  {c16e0717-30d7-4236-af6c-f09ac6f80788}; !- Outlet Port

OS:Node,
  {2c555c26-5868-4186-9773-450fec18006f}, !- Handle
  Node 89,                                !- Name
  {7f09d16c-0d06-4b6b-8c65-fdaa0d98e42e}, !- Inlet Port
  {091ff54e-87c2-4c70-af4d-7e35b2e170b5}; !- Outlet Port

OS:Connection,
  {a67f4925-4c4a-42e0-a142-daa71d4af350}, !- Handle
  {654f7fd9-047c-4b0e-b15c-0d5e2a4ebfe5}, !- Source Object
  9,                                      !- Outlet Port
  {b1d9cbea-47a2-461a-a0f9-1a1f6fb4ebe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091ff54e-87c2-4c70-af4d-7e35b2e170b5}, !- Handle
  {2c555c26-5868-4186-9773-450fec18006f}, !- Source Object
  3,                                      !- Outlet Port
  {654f7fd9-047c-4b0e-b15c-0d5e2a4ebfe5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8d834a4-40de-4f4b-afc9-5b3d650e7104}, !- Handle
  Node 90,                                !- Name
  {7d56f5e6-69ef-4208-8de8-923d791ed9e3}, !- Inlet Port
  {9e56d0e8-4cec-4c3a-a128-2dd6d7c9f6da}; !- Outlet Port

OS:Node,
  {e0f8c6dd-380b-4304-9d0a-e9e6d683eb3f}, !- Handle
  Node 91,                                !- Name
  {89241a75-e207-49cb-baa9-0082130bd0d0}, !- Inlet Port
  {fb13421c-1ec6-403e-8fe9-2a91c33e33e8}; !- Outlet Port

OS:Node,
  {46dd46ea-03a0-43fa-a445-33489f6d2194}, !- Handle
  Node 92,                                !- Name
  {5bd34662-fb49-47c4-ab4a-e8f841af2381}, !- Inlet Port
  {ef521ff9-6cd0-40ae-b964-48a2e0725133}; !- Outlet Port

OS:Connection,
  {7d56f5e6-69ef-4208-8de8-923d791ed9e3}, !- Handle
  {654f7fd9-047c-4b0e-b15c-0d5e2a4ebfe5}, !- Source Object
  11,                                     !- Outlet Port
  {a8d834a4-40de-4f4b-afc9-5b3d650e7104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb13421c-1ec6-403e-8fe9-2a91c33e33e8}, !- Handle
  {e0f8c6dd-380b-4304-9d0a-e9e6d683eb3f}, !- Source Object
  3,                                      !- Outlet Port
  {654f7fd9-047c-4b0e-b15c-0d5e2a4ebfe5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9e56d0e8-4cec-4c3a-a128-2dd6d7c9f6da}, !- Inlet Node Name
  {7c8c45d5-68b4-4fff-8753-695fe173749c}, !- Outlet Node Name 1
  {1bcd8fc5-1053-414c-a713-d8ffba2e3aa8}, !- Outlet Node Name 2
  {d949258d-a8c9-4d94-bad4-b3acba8af748}, !- Outlet Node Name 3
  {9eb6470d-bceb-4f91-b609-490d7cc4c7c7}, !- Outlet Node Name 4
  {8191cabd-534d-4e8e-9f52-24bc48efba62}, !- Outlet Node Name 5
  {ddf7795b-6631-4cc2-842b-3d479b0faa4d}, !- Outlet Node Name 6
  {67af117a-7574-471c-a612-ac70971cca29}, !- Outlet Node Name 7
  {1542678a-7614-41c4-b1c2-ce4cfeb89bd8}, !- Outlet Node Name 8
  {4da97c47-a985-4b89-90e4-2ff072af6c96}, !- Outlet Node Name 9
  {dd5cc2d5-0591-49cb-9f1c-42db3de1005b}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {89241a75-e207-49cb-baa9-0082130bd0d0}, !- Outlet Node Name
  {b2aae4db-663f-4eb7-bfdb-2bcc45366dda}, !- Inlet Node Name 1
  {06fc8074-dc2f-4bdc-85c9-cfb1506c87d0}, !- Inlet Node Name 2
  {5f3e2043-a917-4877-a502-5cf98e1ecd99}, !- Inlet Node Name 3
  {cc26ffa8-89c6-4c65-9d7d-6e6bd3aa3f97}, !- Inlet Node Name 4
  {abe395e3-4d8d-46e1-a601-c57190e4f648}, !- Inlet Node Name 5
  {e15cd020-ceec-4e26-b01a-9e50dd062fd7}, !- Inlet Node Name 6
  {18724654-78ce-4e7e-a3e5-e2f1b6e6b3db}, !- Inlet Node Name 7
  {9f23f721-2aef-4b25-b8c4-d85b6b47524f}, !- Inlet Node Name 8
  {5883e531-73e7-4636-91e8-444c18b8f107}, !- Inlet Node Name 9
  {3d41348f-5d20-49ab-aba6-c07de1f47a8b}; !- Inlet Node Name 10

OS:Connection,
  {9e56d0e8-4cec-4c3a-a128-2dd6d7c9f6da}, !- Handle
  {a8d834a4-40de-4f4b-afc9-5b3d650e7104}, !- Source Object
  3,                                      !- Outlet Port
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89241a75-e207-49cb-baa9-0082130bd0d0}, !- Handle
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Source Object
  2,                                      !- Outlet Port
  {e0f8c6dd-380b-4304-9d0a-e9e6d683eb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {446f4e1a-7541-449e-9b88-b540c3b7816a}, !- Handle
  {654f7fd9-047c-4b0e-b15c-0d5e2a4ebfe5}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {16e57a23-9421-4880-83ae-64d037497fc1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:VariableVolume,
  {ff26ccd1-0944-4564-b253-58e2bf7e4401}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {b4407588-9380-413a-8a60-a09211310ca5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c92c7df4-71fa-4274-ac35-4ad3c50ff9f3}, !- Air Inlet Node Name
  {7f09d16c-0d06-4b6b-8c65-fdaa0d98e42e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {2baa5f59-8b39-454a-bd56-0294f04b8f47}, !- Handle
  Coil Heating Water 2,                   !- Name
  {b4407588-9380-413a-8a60-a09211310ca5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ef18ffc-0e1e-4bab-b4d4-ab0c7859fa4a}, !- Water Inlet Node Name
  {83f01dbf-012f-477e-971a-49020264e7d3}, !- Water Outlet Node Name
  {01c1de98-ed81-4d55-a9cd-fc4a3e16de38}, !- Air Inlet Node Name
  {643a7491-2de5-4f57-8b46-36f377570d92}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {5d8288ee-69e6-4a10-b85e-741bed0d39b1}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {b4407588-9380-413a-8a60-a09211310ca5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {54cfe52e-2279-425c-8565-b7afa363b720}, !- Water Inlet Node Name
  {89e29e8a-95ae-49a7-b2a0-3073ee079537}, !- Water Outlet Node Name
  {23cf703d-4418-402c-b562-912510d49c6e}, !- Air Inlet Node Name
  {1900b8c1-89ab-452e-9d8a-68d54ee1b4bd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {b0a92618-4390-4eac-9d96-e35ae677ea46}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e1f70d5-b718-4f6e-bce5-3b856d2ca24e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6e1f70d5-b718-4f6e-bce5-3b856d2ca24e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b4407588-9380-413a-8a60-a09211310ca5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {875c0efb-3bde-4a2d-9667-e8353e1f65a9}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {b0a92618-4390-4eac-9d96-e35ae677ea46}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6b6fddb7-e5ab-4f92-a6f3-ac8050b6d9b9}, !- Mixed Air Node Name
  {c1e4cbc5-62a9-4ca3-8d8c-c306bafe2d8b}, !- Outdoor Air Stream Node Name
  {b32a4bf0-593b-4dac-8bcb-03fee372a5d6}, !- Relief Air Stream Node Name
  {c16e0717-30d7-4236-af6c-f09ac6f80788}; !- Return Air Stream Node Name

OS:Node,
  {be34de49-c8e6-4335-b63a-f967767c2761}, !- Handle
  Outboard OA Node 1,                     !- Name
  ,                                       !- Inlet Port
  {c1e4cbc5-62a9-4ca3-8d8c-c306bafe2d8b}; !- Outlet Port

OS:Connection,
  {c1e4cbc5-62a9-4ca3-8d8c-c306bafe2d8b}, !- Handle
  {be34de49-c8e6-4335-b63a-f967767c2761}, !- Source Object
  3,                                      !- Outlet Port
  {875c0efb-3bde-4a2d-9667-e8353e1f65a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {039a8423-f596-431f-8427-b91546524b55}, !- Handle
  Relief Node 1,                          !- Name
  {b32a4bf0-593b-4dac-8bcb-03fee372a5d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b32a4bf0-593b-4dac-8bcb-03fee372a5d6}, !- Handle
  {875c0efb-3bde-4a2d-9667-e8353e1f65a9}, !- Source Object
  7,                                      !- Outlet Port
  {039a8423-f596-431f-8427-b91546524b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16e0717-30d7-4236-af6c-f09ac6f80788}, !- Handle
  {b1d9cbea-47a2-461a-a0f9-1a1f6fb4ebe1}, !- Source Object
  3,                                      !- Outlet Port
  {875c0efb-3bde-4a2d-9667-e8353e1f65a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce93653f-5c5d-462a-89b7-071a69223a56}, !- Handle
  Node 93,                                !- Name
  {6b6fddb7-e5ab-4f92-a6f3-ac8050b6d9b9}, !- Inlet Port
  {23cf703d-4418-402c-b562-912510d49c6e}; !- Outlet Port

OS:Connection,
  {6b6fddb7-e5ab-4f92-a6f3-ac8050b6d9b9}, !- Handle
  {875c0efb-3bde-4a2d-9667-e8353e1f65a9}, !- Source Object
  5,                                      !- Outlet Port
  {ce93653f-5c5d-462a-89b7-071a69223a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23cf703d-4418-402c-b562-912510d49c6e}, !- Handle
  {ce93653f-5c5d-462a-89b7-071a69223a56}, !- Source Object
  3,                                      !- Outlet Port
  {5d8288ee-69e6-4a10-b85e-741bed0d39b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc6cf4dd-12c1-4aac-a06b-792cbcb67432}, !- Handle
  Node 95,                                !- Name
  {1900b8c1-89ab-452e-9d8a-68d54ee1b4bd}, !- Inlet Port
  {01c1de98-ed81-4d55-a9cd-fc4a3e16de38}; !- Outlet Port

OS:Connection,
  {1900b8c1-89ab-452e-9d8a-68d54ee1b4bd}, !- Handle
  {5d8288ee-69e6-4a10-b85e-741bed0d39b1}, !- Source Object
  13,                                     !- Outlet Port
  {fc6cf4dd-12c1-4aac-a06b-792cbcb67432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c1de98-ed81-4d55-a9cd-fc4a3e16de38}, !- Handle
  {fc6cf4dd-12c1-4aac-a06b-792cbcb67432}, !- Source Object
  3,                                      !- Outlet Port
  {2baa5f59-8b39-454a-bd56-0294f04b8f47}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a419fa56-2468-4c15-aad4-01ade3e950d5}, !- Handle
  Node 96,                                !- Name
  {643a7491-2de5-4f57-8b46-36f377570d92}, !- Inlet Port
  {c92c7df4-71fa-4274-ac35-4ad3c50ff9f3}; !- Outlet Port

OS:Connection,
  {643a7491-2de5-4f57-8b46-36f377570d92}, !- Handle
  {2baa5f59-8b39-454a-bd56-0294f04b8f47}, !- Source Object
  8,                                      !- Outlet Port
  {a419fa56-2468-4c15-aad4-01ade3e950d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92c7df4-71fa-4274-ac35-4ad3c50ff9f3}, !- Handle
  {a419fa56-2468-4c15-aad4-01ade3e950d5}, !- Source Object
  3,                                      !- Outlet Port
  {ff26ccd1-0944-4564-b253-58e2bf7e4401}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {7f09d16c-0d06-4b6b-8c65-fdaa0d98e42e}, !- Handle
  {ff26ccd1-0944-4564-b253-58e2bf7e4401}, !- Source Object
  17,                                     !- Outlet Port
  {2c555c26-5868-4186-9773-450fec18006f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {14fdceb5-4507-4fa4-829c-71b13722f8ad}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {99b7951f-3f87-4c9d-886f-e90e87890210}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a2ce880b-3943-474d-9160-58528bca43dd}, !- Plant Side Inlet Node Name
  {e9e1ed9a-dac7-4061-b4f1-ecc793f0045f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c5c55dd6-0399-48a0-91be-13db5700838a}, !- Demand Side Inlet Node Name
  {7175c89f-ce98-4e5c-ac84-02d06c69db14}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fd21f14b-ff0f-48ff-8d7d-8770ae700523}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Demand Mixer Name
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Demand Splitter Name
  {b1f72539-062f-4880-9112-72524ce277d6}, !- Supply Mixer Name
  {4d7eb561-1527-4c0d-abf1-a381ca7b3751}; !- Supply Splitter Name

OS:Node,
  {6e6f77dd-2c03-4599-9321-01ddf455f561}, !- Handle
  Node 99,                                !- Name
  {a2ce880b-3943-474d-9160-58528bca43dd}, !- Inlet Port
  {14af9e8a-a5c4-42fa-9531-d4be2a69406c}; !- Outlet Port

OS:Node,
  {99b7951f-3f87-4c9d-886f-e90e87890210}, !- Handle
  Node 100,                               !- Name
  {fe943a22-3283-4ebc-9cd5-d3abb2f9eb54}, !- Inlet Port
  {e9e1ed9a-dac7-4061-b4f1-ecc793f0045f}; !- Outlet Port

OS:Node,
  {ae3dd99b-1d6d-4a41-b02d-2c1aa2f73210}, !- Handle
  Node 101,                               !- Name
  {94004e51-3507-4bd1-9571-f44c5c710ee3}, !- Inlet Port
  {c9025fc5-035e-4f50-9258-6aeb650d9c2d}; !- Outlet Port

OS:Connector:Mixer,
  {b1f72539-062f-4880-9112-72524ce277d6}, !- Handle
  Connector Mixer 7,                      !- Name
  {c5b40bbd-abf0-4661-84ff-1473434b2364}, !- Outlet Branch Name
  {4ed667fd-f073-490a-b711-b3f8870e6bf0}, !- Inlet Branch Name 1
  {a6ad74fa-f7e4-4a71-8fda-e260b8fd0703}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4d7eb561-1527-4c0d-abf1-a381ca7b3751}, !- Handle
  Connector Splitter 7,                   !- Name
  {8d324bee-728d-4541-8e2b-6a4d8c275920}, !- Inlet Branch Name
  {94004e51-3507-4bd1-9571-f44c5c710ee3}, !- Outlet Branch Name 1
  {7942846e-12b9-48aa-b087-1726148ef285}; !- Outlet Branch Name 2

OS:Connection,
  {a2ce880b-3943-474d-9160-58528bca43dd}, !- Handle
  {14fdceb5-4507-4fa4-829c-71b13722f8ad}, !- Source Object
  14,                                     !- Outlet Port
  {6e6f77dd-2c03-4599-9321-01ddf455f561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94004e51-3507-4bd1-9571-f44c5c710ee3}, !- Handle
  {4d7eb561-1527-4c0d-abf1-a381ca7b3751}, !- Source Object
  3,                                      !- Outlet Port
  {ae3dd99b-1d6d-4a41-b02d-2c1aa2f73210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e1ed9a-dac7-4061-b4f1-ecc793f0045f}, !- Handle
  {99b7951f-3f87-4c9d-886f-e90e87890210}, !- Source Object
  3,                                      !- Outlet Port
  {14fdceb5-4507-4fa4-829c-71b13722f8ad}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ea33f2a1-bafb-41c7-bf98-675696ac187b}, !- Handle
  Node 102,                               !- Name
  {c5c55dd6-0399-48a0-91be-13db5700838a}, !- Inlet Port
  {b4f92eec-4ace-41ab-a265-5f25f157b165}; !- Outlet Port

OS:Node,
  {7c22084c-3f7f-438e-a400-9e66fb9ce1ca}, !- Handle
  Node 103,                               !- Name
  {dcdd10fd-9dd3-4a91-9fb6-1d71dd3e4816}, !- Inlet Port
  {7175c89f-ce98-4e5c-ac84-02d06c69db14}; !- Outlet Port

OS:Node,
  {2f463a87-9154-4ef0-ac3d-1cb667a15286}, !- Handle
  Node 104,                               !- Name
  {03b17036-9b30-471c-ab2d-690c4fa651b7}, !- Inlet Port
  {7568babc-bb7a-4cb7-8e41-13ab9e70d458}; !- Outlet Port

OS:Connector:Mixer,
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Handle
  Connector Mixer 8,                      !- Name
  {3d01b79a-484b-4bc7-97ab-b0711b4c1ec8}, !- Outlet Branch Name
  {2e52f594-cf87-4f6b-98fc-2fed454b381e}, !- Inlet Branch Name 1
  {da12f5aa-831c-44bd-9fb3-f076cd2f21ca}, !- Inlet Branch Name 2
  {763e469e-ca33-4a3c-b968-226cbd37c62b}, !- Inlet Branch Name 3
  {25cefebe-4ea6-450a-bb6d-4c1fcbb8b9ac}, !- Inlet Branch Name 4
  {c5ed4b34-b12d-4354-94ea-9776d968f11e}, !- Inlet Branch Name 5
  {1e3efab7-ee32-4f59-ab83-bd9f9b74c0a3}, !- Inlet Branch Name 6
  {e27fca2a-2ffa-4217-830b-7173c050c2c2}, !- Inlet Branch Name 7
  {a376d84d-723b-4aff-b126-fc83b3c561a4}, !- Inlet Branch Name 8
  {b6d0efb6-9363-4c1c-ad5c-db1317edee60}, !- Inlet Branch Name 9
  {bef17eed-381c-49aa-baf9-69fcca90df51}, !- Inlet Branch Name 10
  {49918396-4b92-4587-a0a5-7c6b430adeee}, !- Inlet Branch Name 11
  {f3c6de1b-5f35-4818-b1c7-26e03bdaa6c3}, !- Inlet Branch Name 12
  {46a0ed52-4688-4d10-92f5-e2fd375804e1}, !- Inlet Branch Name 13
  {c1fa3fb4-bc9f-465a-a295-74a7c1d3eda9}, !- Inlet Branch Name 14
  {aa320832-e05b-4810-926a-a03bf34cb9df}, !- Inlet Branch Name 15
  {cfceeedb-b698-4c7d-b961-8108d784a287}, !- Inlet Branch Name 16
  {c80df2fe-3c50-4c55-b543-a36e52d24b27}, !- Inlet Branch Name 17
  {0f9386b2-a1bf-4ce9-bde8-93aca7125af3}, !- Inlet Branch Name 18
  {5b13446f-0145-4474-97d1-28e1b2015273}, !- Inlet Branch Name 19
  {cfeee235-1660-47c6-a45a-30a8d46c6000}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Handle
  Connector Splitter 8,                   !- Name
  {5c066aef-1147-4a3e-92fc-9fa2b6ca5aae}, !- Inlet Branch Name
  {03b17036-9b30-471c-ab2d-690c4fa651b7}, !- Outlet Branch Name 1
  {a26a83cf-fad6-46db-a175-ca4340889782}, !- Outlet Branch Name 2
  {73809667-f830-44f2-af53-52e849fa31c0}, !- Outlet Branch Name 3
  {2b6f97ca-f2fc-4b57-a41b-42a935ac695b}, !- Outlet Branch Name 4
  {359fe5cd-34a0-4ecb-a13c-e95d8df2857b}, !- Outlet Branch Name 5
  {e774f451-8729-42a7-b76f-8686446c2202}, !- Outlet Branch Name 6
  {1fa0e484-3750-4ca2-9436-9460a5bb606a}, !- Outlet Branch Name 7
  {7a891d0c-6893-493f-9d65-32cd8c733ea9}, !- Outlet Branch Name 8
  {ed20c130-f0fc-472f-8201-5d2c50e2ece2}, !- Outlet Branch Name 9
  {a0ab027c-fcf6-4db6-8ab1-53457a35cb0a}, !- Outlet Branch Name 10
  {9f2a21da-2c3c-4c87-9e14-8d58ddc5778d}, !- Outlet Branch Name 11
  {0967e13d-fd8e-4487-843f-9742d607c300}, !- Outlet Branch Name 12
  {a99bc72c-ced3-467d-931e-672699bc8ec7}, !- Outlet Branch Name 13
  {ae9ed9bc-145d-4d52-b81d-27163af28582}, !- Outlet Branch Name 14
  {2d0e4955-0866-4e1d-9273-2da90e07fcd3}, !- Outlet Branch Name 15
  {0808ee46-6450-45dc-b2af-212cba17a1b8}, !- Outlet Branch Name 16
  {9250634a-d063-4fc7-a48d-da4ffe23f1e1}, !- Outlet Branch Name 17
  {10f106ef-fbcf-45f3-b3f3-890ef3dbff9c}, !- Outlet Branch Name 18
  {fe3deb49-7bc9-42ba-8d99-2730e4cdb042}, !- Outlet Branch Name 19
  {a0674914-eb2f-47b0-8ca5-d3899fb82daf}; !- Outlet Branch Name 20

OS:Connection,
  {c5c55dd6-0399-48a0-91be-13db5700838a}, !- Handle
  {14fdceb5-4507-4fa4-829c-71b13722f8ad}, !- Source Object
  17,                                     !- Outlet Port
  {ea33f2a1-bafb-41c7-bf98-675696ac187b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b17036-9b30-471c-ab2d-690c4fa651b7}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  3,                                      !- Outlet Port
  {2f463a87-9154-4ef0-ac3d-1cb667a15286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7175c89f-ce98-4e5c-ac84-02d06c69db14}, !- Handle
  {7c22084c-3f7f-438e-a400-9e66fb9ce1ca}, !- Source Object
  3,                                      !- Outlet Port
  {14fdceb5-4507-4fa4-829c-71b13722f8ad}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1ccfaade-2195-4b43-aa40-a2e005c2127d}, !- Handle
  {14fdceb5-4507-4fa4-829c-71b13722f8ad}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fd21f14b-ff0f-48ff-8d7d-8770ae700523}, !- Handle
  Plant Loop 2 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {22e7e6c9-a9f3-4ea0-9db9-7399130648c3}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {14af9e8a-a5c4-42fa-9531-d4be2a69406c}, !- Inlet Node Name
  {ccbfe6f8-a1a1-438b-9509-056fa0aa8f45}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {a6ef3e95-ea87-44c1-8fc6-0f0f632179e6}, !- Handle
  Boiler Hot Water 2,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {f5d989ef-2876-4ca2-8f73-bc36eedb3f47}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c9025fc5-035e-4f50-9258-6aeb650d9c2d}, !- Boiler Water Inlet Node Name
  {f7250965-240e-430a-ad87-738af421d04c}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f5d989ef-2876-4ca2-8f73-bc36eedb3f47}, !- Handle
  Boiler Efficiency 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {a0d892e7-8327-4938-967b-a2ec7a4bc4b8}, !- Handle
  Node 105,                               !- Name
  {ccbfe6f8-a1a1-438b-9509-056fa0aa8f45}, !- Inlet Port
  {8d324bee-728d-4541-8e2b-6a4d8c275920}; !- Outlet Port

OS:Connection,
  {14af9e8a-a5c4-42fa-9531-d4be2a69406c}, !- Handle
  {6e6f77dd-2c03-4599-9321-01ddf455f561}, !- Source Object
  3,                                      !- Outlet Port
  {22e7e6c9-a9f3-4ea0-9db9-7399130648c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbfe6f8-a1a1-438b-9509-056fa0aa8f45}, !- Handle
  {22e7e6c9-a9f3-4ea0-9db9-7399130648c3}, !- Source Object
  3,                                      !- Outlet Port
  {a0d892e7-8327-4938-967b-a2ec7a4bc4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d324bee-728d-4541-8e2b-6a4d8c275920}, !- Handle
  {a0d892e7-8327-4938-967b-a2ec7a4bc4b8}, !- Source Object
  3,                                      !- Outlet Port
  {4d7eb561-1527-4c0d-abf1-a381ca7b3751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e65d2c6f-8d5a-4e40-9bf8-3fa607a72380}, !- Handle
  Node 106,                               !- Name
  {f7250965-240e-430a-ad87-738af421d04c}, !- Inlet Port
  {4ed667fd-f073-490a-b711-b3f8870e6bf0}; !- Outlet Port

OS:Connection,
  {c9025fc5-035e-4f50-9258-6aeb650d9c2d}, !- Handle
  {ae3dd99b-1d6d-4a41-b02d-2c1aa2f73210}, !- Source Object
  3,                                      !- Outlet Port
  {a6ef3e95-ea87-44c1-8fc6-0f0f632179e6}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {f7250965-240e-430a-ad87-738af421d04c}, !- Handle
  {a6ef3e95-ea87-44c1-8fc6-0f0f632179e6}, !- Source Object
  12,                                     !- Outlet Port
  {e65d2c6f-8d5a-4e40-9bf8-3fa607a72380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed667fd-f073-490a-b711-b3f8870e6bf0}, !- Handle
  {e65d2c6f-8d5a-4e40-9bf8-3fa607a72380}, !- Source Object
  3,                                      !- Outlet Port
  {b1f72539-062f-4880-9112-72524ce277d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0cf921c0-0f4b-4f72-ac4e-9b3bf028b856}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {7d787c5e-a02b-429a-834f-c27e0a1f2459}, !- Inlet Node Name
  {91efeacf-f34e-4139-9381-70c3563b2042}; !- Outlet Node Name

OS:Node,
  {13d50ac9-d7d0-4c7d-ab29-d72d2b1e545f}, !- Handle
  Node 107,                               !- Name
  {7942846e-12b9-48aa-b087-1726148ef285}, !- Inlet Port
  {7d787c5e-a02b-429a-834f-c27e0a1f2459}; !- Outlet Port

OS:Connection,
  {7942846e-12b9-48aa-b087-1726148ef285}, !- Handle
  {4d7eb561-1527-4c0d-abf1-a381ca7b3751}, !- Source Object
  4,                                      !- Outlet Port
  {13d50ac9-d7d0-4c7d-ab29-d72d2b1e545f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cfc6730-2155-40f6-9119-e0296e1df59a}, !- Handle
  Node 108,                               !- Name
  {91efeacf-f34e-4139-9381-70c3563b2042}, !- Inlet Port
  {a6ad74fa-f7e4-4a71-8fda-e260b8fd0703}; !- Outlet Port

OS:Connection,
  {7d787c5e-a02b-429a-834f-c27e0a1f2459}, !- Handle
  {13d50ac9-d7d0-4c7d-ab29-d72d2b1e545f}, !- Source Object
  3,                                      !- Outlet Port
  {0cf921c0-0f4b-4f72-ac4e-9b3bf028b856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91efeacf-f34e-4139-9381-70c3563b2042}, !- Handle
  {0cf921c0-0f4b-4f72-ac4e-9b3bf028b856}, !- Source Object
  3,                                      !- Outlet Port
  {3cfc6730-2155-40f6-9119-e0296e1df59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ad74fa-f7e4-4a71-8fda-e260b8fd0703}, !- Handle
  {3cfc6730-2155-40f6-9119-e0296e1df59a}, !- Source Object
  3,                                      !- Outlet Port
  {b1f72539-062f-4880-9112-72524ce277d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aca459ff-a33a-4970-b98f-64ae26e32890}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7568babc-bb7a-4cb7-8e41-13ab9e70d458}, !- Inlet Node Name
  {d65ff4fa-60e0-4123-ac45-1b710e7d75a5}; !- Outlet Node Name

OS:Node,
  {955ea5b3-ba97-4084-aed2-f1af9f145e17}, !- Handle
  Node 109,                               !- Name
  {d65ff4fa-60e0-4123-ac45-1b710e7d75a5}, !- Inlet Port
  {2e52f594-cf87-4f6b-98fc-2fed454b381e}; !- Outlet Port

OS:Connection,
  {7568babc-bb7a-4cb7-8e41-13ab9e70d458}, !- Handle
  {2f463a87-9154-4ef0-ac3d-1cb667a15286}, !- Source Object
  3,                                      !- Outlet Port
  {aca459ff-a33a-4970-b98f-64ae26e32890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65ff4fa-60e0-4123-ac45-1b710e7d75a5}, !- Handle
  {aca459ff-a33a-4970-b98f-64ae26e32890}, !- Source Object
  3,                                      !- Outlet Port
  {955ea5b3-ba97-4084-aed2-f1af9f145e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e52f594-cf87-4f6b-98fc-2fed454b381e}, !- Handle
  {955ea5b3-ba97-4084-aed2-f1af9f145e17}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10fd2de4-3dc7-4695-aae7-86934612b495}, !- Handle
  Node 110,                               !- Name
  {a26a83cf-fad6-46db-a175-ca4340889782}, !- Inlet Port
  {2ef18ffc-0e1e-4bab-b4d4-ab0c7859fa4a}; !- Outlet Port

OS:Connection,
  {a26a83cf-fad6-46db-a175-ca4340889782}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  4,                                      !- Outlet Port
  {10fd2de4-3dc7-4695-aae7-86934612b495}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff50d2b7-b631-417a-8e56-fb6116719757}, !- Handle
  Node 111,                               !- Name
  {83f01dbf-012f-477e-971a-49020264e7d3}, !- Inlet Port
  {da12f5aa-831c-44bd-9fb3-f076cd2f21ca}; !- Outlet Port

OS:Connection,
  {2ef18ffc-0e1e-4bab-b4d4-ab0c7859fa4a}, !- Handle
  {10fd2de4-3dc7-4695-aae7-86934612b495}, !- Source Object
  3,                                      !- Outlet Port
  {2baa5f59-8b39-454a-bd56-0294f04b8f47}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83f01dbf-012f-477e-971a-49020264e7d3}, !- Handle
  {2baa5f59-8b39-454a-bd56-0294f04b8f47}, !- Source Object
  6,                                      !- Outlet Port
  {ff50d2b7-b631-417a-8e56-fb6116719757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da12f5aa-831c-44bd-9fb3-f076cd2f21ca}, !- Handle
  {ff50d2b7-b631-417a-8e56-fb6116719757}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8da888f2-c1e1-43b7-9d9e-ab993dd8530d}, !- Handle
  Controller Water Coil 2,                !- Name
  {2baa5f59-8b39-454a-bd56-0294f04b8f47}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {8b19909b-f5e7-4bb8-9441-febdd49f5cf8}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {b4f92eec-4ace-41ab-a265-5f25f157b165}, !- Inlet Node Name
  {b290bb86-f030-4ca3-aa61-bc037289ec6a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {7a047d6f-497d-49e5-add8-3ec2e4219b1e}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {98a8ccbf-2e61-4136-a193-cd89eda819bd}, !- Inlet Node Name
  {dcdd10fd-9dd3-4a91-9fb6-1d71dd3e4816}; !- Outlet Node Name

OS:Node,
  {dcf05fcd-ddb8-4274-820e-1f6e94c165cc}, !- Handle
  Node 112,                               !- Name
  {3d01b79a-484b-4bc7-97ab-b0711b4c1ec8}, !- Inlet Port
  {98a8ccbf-2e61-4136-a193-cd89eda819bd}; !- Outlet Port

OS:Connection,
  {3d01b79a-484b-4bc7-97ab-b0711b4c1ec8}, !- Handle
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Source Object
  2,                                      !- Outlet Port
  {dcf05fcd-ddb8-4274-820e-1f6e94c165cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a8ccbf-2e61-4136-a193-cd89eda819bd}, !- Handle
  {dcf05fcd-ddb8-4274-820e-1f6e94c165cc}, !- Source Object
  3,                                      !- Outlet Port
  {7a047d6f-497d-49e5-add8-3ec2e4219b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdd10fd-9dd3-4a91-9fb6-1d71dd3e4816}, !- Handle
  {7a047d6f-497d-49e5-add8-3ec2e4219b1e}, !- Source Object
  3,                                      !- Outlet Port
  {7c22084c-3f7f-438e-a400-9e66fb9ce1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e00d74cb-f371-4a63-a4be-5a3f9b3a2f8d}, !- Handle
  Node 113,                               !- Name
  {b290bb86-f030-4ca3-aa61-bc037289ec6a}, !- Inlet Port
  {5c066aef-1147-4a3e-92fc-9fa2b6ca5aae}; !- Outlet Port

OS:Connection,
  {b4f92eec-4ace-41ab-a265-5f25f157b165}, !- Handle
  {ea33f2a1-bafb-41c7-bf98-675696ac187b}, !- Source Object
  3,                                      !- Outlet Port
  {8b19909b-f5e7-4bb8-9441-febdd49f5cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b290bb86-f030-4ca3-aa61-bc037289ec6a}, !- Handle
  {8b19909b-f5e7-4bb8-9441-febdd49f5cf8}, !- Source Object
  3,                                      !- Outlet Port
  {e00d74cb-f371-4a63-a4be-5a3f9b3a2f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c066aef-1147-4a3e-92fc-9fa2b6ca5aae}, !- Handle
  {e00d74cb-f371-4a63-a4be-5a3f9b3a2f8d}, !- Source Object
  3,                                      !- Outlet Port
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2758875a-68ed-4969-958a-235e99ac3952}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {e91b5857-2b08-4396-bd60-09ebf20460ca}, !- Inlet Node Name
  {fe943a22-3283-4ebc-9cd5-d3abb2f9eb54}; !- Outlet Node Name

OS:Node,
  {e280f738-860d-4d10-9505-3c53ceb30913}, !- Handle
  Node 114,                               !- Name
  {c5b40bbd-abf0-4661-84ff-1473434b2364}, !- Inlet Port
  {e91b5857-2b08-4396-bd60-09ebf20460ca}; !- Outlet Port

OS:Connection,
  {c5b40bbd-abf0-4661-84ff-1473434b2364}, !- Handle
  {b1f72539-062f-4880-9112-72524ce277d6}, !- Source Object
  2,                                      !- Outlet Port
  {e280f738-860d-4d10-9505-3c53ceb30913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91b5857-2b08-4396-bd60-09ebf20460ca}, !- Handle
  {e280f738-860d-4d10-9505-3c53ceb30913}, !- Source Object
  3,                                      !- Outlet Port
  {2758875a-68ed-4969-958a-235e99ac3952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe943a22-3283-4ebc-9cd5-d3abb2f9eb54}, !- Handle
  {2758875a-68ed-4969-958a-235e99ac3952}, !- Source Object
  3,                                      !- Outlet Port
  {99b7951f-3f87-4c9d-886f-e90e87890210}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {8f034e94-7973-4456-bbc3-e023a0e150fd}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {4fede3c6-5331-428e-8b2c-875417c4e13e}, !- Schedule Name
  {99b7951f-3f87-4c9d-886f-e90e87890210}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {fc96ef45-0df5-4fc0-bd3a-45caacfb3025}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {09059a16-60e9-484a-96e1-dc39ebe40d83}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a0dd2fd1-7c09-4d49-87e9-981d9e0b1868}, !- Plant Side Inlet Node Name
  {18ad46cc-2863-43a7-8366-2475d393767f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {15daecd2-a925-495b-97e9-34b2b1687ece}, !- Demand Side Inlet Node Name
  {1c6d3e24-c4e7-413e-832b-05a774509b1a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1b2fd920-097d-4196-a5f9-e134216a7970}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93f5bf57-fd71-4cfd-83f7-93552e400e05}, !- Demand Mixer Name
  {7d536069-6909-49ee-b91e-7243337ef534}, !- Demand Splitter Name
  {1ff9780b-f216-48a8-9a1b-35152e4e48c5}, !- Supply Mixer Name
  {2a1133f1-7707-4bee-85d2-36c82061c031}; !- Supply Splitter Name

OS:Node,
  {e13513ca-2bfc-4ba3-9f0a-ff144ae3bc9f}, !- Handle
  Node 115,                               !- Name
  {a0dd2fd1-7c09-4d49-87e9-981d9e0b1868}, !- Inlet Port
  {0423e6da-528d-4300-8a6b-e0ce87fb0703}; !- Outlet Port

OS:Node,
  {09059a16-60e9-484a-96e1-dc39ebe40d83}, !- Handle
  Node 116,                               !- Name
  {7a7ead4b-5312-4f5b-9051-15d7b974d057}, !- Inlet Port
  {18ad46cc-2863-43a7-8366-2475d393767f}; !- Outlet Port

OS:Node,
  {5a637d24-3d8f-4ec6-8a48-d8255c9b7bb6}, !- Handle
  Node 175,                               !- Name
  {584bbf44-90c0-4546-a84c-2e8a4f254a4a}, !- Inlet Port
  {a2850f34-d9b8-4194-9607-8dc76f0ca548}; !- Outlet Port

OS:Connector:Mixer,
  {1ff9780b-f216-48a8-9a1b-35152e4e48c5}, !- Handle
  Connector Mixer 9,                      !- Name
  {d42f8026-c45a-453c-8d47-befcdcde283b}, !- Outlet Branch Name
  {986e3819-e421-46c5-94ab-a23304acbce2}, !- Inlet Branch Name 1
  {406caafe-c661-47c0-9807-a0c042468696}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2a1133f1-7707-4bee-85d2-36c82061c031}, !- Handle
  Connector Splitter 9,                   !- Name
  {1d831bb1-38f8-4e23-b1a3-8878cecc5c1c}, !- Inlet Branch Name
  {584bbf44-90c0-4546-a84c-2e8a4f254a4a}, !- Outlet Branch Name 1
  {249a6a5a-50d7-4a6c-a34d-a31a9c33c707}; !- Outlet Branch Name 2

OS:Connection,
  {a0dd2fd1-7c09-4d49-87e9-981d9e0b1868}, !- Handle
  {fc96ef45-0df5-4fc0-bd3a-45caacfb3025}, !- Source Object
  14,                                     !- Outlet Port
  {e13513ca-2bfc-4ba3-9f0a-ff144ae3bc9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584bbf44-90c0-4546-a84c-2e8a4f254a4a}, !- Handle
  {2a1133f1-7707-4bee-85d2-36c82061c031}, !- Source Object
  3,                                      !- Outlet Port
  {5a637d24-3d8f-4ec6-8a48-d8255c9b7bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ad46cc-2863-43a7-8366-2475d393767f}, !- Handle
  {09059a16-60e9-484a-96e1-dc39ebe40d83}, !- Source Object
  3,                                      !- Outlet Port
  {fc96ef45-0df5-4fc0-bd3a-45caacfb3025}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {15e2b0f3-af46-481f-a8f1-c183558e60bb}, !- Handle
  Node 176,                               !- Name
  {15daecd2-a925-495b-97e9-34b2b1687ece}, !- Inlet Port
  {133d4a8b-5128-4dff-a9c1-f786d46848a3}; !- Outlet Port

OS:Node,
  {cc8afcfc-8e5b-4160-8db6-9ba4d059de87}, !- Handle
  Node 177,                               !- Name
  {a9a88572-c766-4d4a-b87f-2ed156cedc0f}, !- Inlet Port
  {1c6d3e24-c4e7-413e-832b-05a774509b1a}; !- Outlet Port

OS:Node,
  {aced7b70-f607-49c7-8b0e-34b210585af6}, !- Handle
  Node 178,                               !- Name
  {1ade4f37-4203-4fde-bad3-537f1ce07958}, !- Inlet Port
  {54cfe52e-2279-425c-8565-b7afa363b720}; !- Outlet Port

OS:Connector:Mixer,
  {93f5bf57-fd71-4cfd-83f7-93552e400e05}, !- Handle
  Connector Mixer 10,                     !- Name
  {72f120f3-3eba-49ac-84be-df8610e23ae2}, !- Outlet Branch Name
  {1463204b-7654-4e25-ba9d-a48c5cd7ec2d}, !- Inlet Branch Name 1
  {c9c40e1c-bf44-4622-b291-6255781d125c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7d536069-6909-49ee-b91e-7243337ef534}, !- Handle
  Connector Splitter 10,                  !- Name
  {eeeb4c6c-0e68-424c-a2d6-5e66dc8df006}, !- Inlet Branch Name
  {1ade4f37-4203-4fde-bad3-537f1ce07958}, !- Outlet Branch Name 1
  {4f42e475-190d-443f-92a8-2b9586ac0ed8}; !- Outlet Branch Name 2

OS:Connection,
  {15daecd2-a925-495b-97e9-34b2b1687ece}, !- Handle
  {fc96ef45-0df5-4fc0-bd3a-45caacfb3025}, !- Source Object
  17,                                     !- Outlet Port
  {15e2b0f3-af46-481f-a8f1-c183558e60bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ade4f37-4203-4fde-bad3-537f1ce07958}, !- Handle
  {7d536069-6909-49ee-b91e-7243337ef534}, !- Source Object
  3,                                      !- Outlet Port
  {aced7b70-f607-49c7-8b0e-34b210585af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6d3e24-c4e7-413e-832b-05a774509b1a}, !- Handle
  {cc8afcfc-8e5b-4160-8db6-9ba4d059de87}, !- Source Object
  3,                                      !- Outlet Port
  {fc96ef45-0df5-4fc0-bd3a-45caacfb3025}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {24b8b1f8-58d5-4869-8ffa-7963cecf69dc}, !- Handle
  {fc96ef45-0df5-4fc0-bd3a-45caacfb3025}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1b2fd920-097d-4196-a5f9-e134216a7970}, !- Handle
  Plant Loop 2 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {74814ab6-c6e3-45c9-8855-f9d0b10306f8}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {0423e6da-528d-4300-8a6b-e0ce87fb0703}, !- Inlet Node Name
  {1f145fea-c271-47f6-8b8f-0a3a19a42c26}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {35cff740-dafa-41f4-93de-cec3ce0da660}, !- Handle
  Node 179,                               !- Name
  {1f145fea-c271-47f6-8b8f-0a3a19a42c26}, !- Inlet Port
  {1d831bb1-38f8-4e23-b1a3-8878cecc5c1c}; !- Outlet Port

OS:Connection,
  {0423e6da-528d-4300-8a6b-e0ce87fb0703}, !- Handle
  {e13513ca-2bfc-4ba3-9f0a-ff144ae3bc9f}, !- Source Object
  3,                                      !- Outlet Port
  {74814ab6-c6e3-45c9-8855-f9d0b10306f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f145fea-c271-47f6-8b8f-0a3a19a42c26}, !- Handle
  {74814ab6-c6e3-45c9-8855-f9d0b10306f8}, !- Source Object
  3,                                      !- Outlet Port
  {35cff740-dafa-41f4-93de-cec3ce0da660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d831bb1-38f8-4e23-b1a3-8878cecc5c1c}, !- Handle
  {35cff740-dafa-41f4-93de-cec3ce0da660}, !- Source Object
  3,                                      !- Outlet Port
  {2a1133f1-7707-4bee-85d2-36c82061c031}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {171d6869-6da6-4a49-8062-e3b3af4549fb}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {adf53689-b205-4f1e-aa15-89e7c7665cc8}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {66971345-6f0b-42d3-a5bc-0bc886d0b450}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {babbfad9-d993-452e-af81-3184341ba28c}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {171d6869-6da6-4a49-8062-e3b3af4549fb}, !- Cooling Capacity Function of Temperature Curve Name
  {adf53689-b205-4f1e-aa15-89e7c7665cc8}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {66971345-6f0b-42d3-a5bc-0bc886d0b450}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {a2850f34-d9b8-4194-9607-8dc76f0ca548}, !- Chilled Water Inlet Node Name
  {0d67a373-64be-4d4d-84a5-4c487cd77c50}, !- Chilled Water Outlet Node Name
  {1ceda432-5882-4ba7-80e4-5c8aaa26259d}, !- Condenser Inlet Node Name
  {3f9a4929-6735-4488-b3b7-bdbaa3a8c90d}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {cf7b9fbe-fcf9-4ac2-b7dc-c316a9555ef9}, !- Handle
  Node 180,                               !- Name
  {0d67a373-64be-4d4d-84a5-4c487cd77c50}, !- Inlet Port
  {986e3819-e421-46c5-94ab-a23304acbce2}; !- Outlet Port

OS:Connection,
  {a2850f34-d9b8-4194-9607-8dc76f0ca548}, !- Handle
  {5a637d24-3d8f-4ec6-8a48-d8255c9b7bb6}, !- Source Object
  3,                                      !- Outlet Port
  {babbfad9-d993-452e-af81-3184341ba28c}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {0d67a373-64be-4d4d-84a5-4c487cd77c50}, !- Handle
  {babbfad9-d993-452e-af81-3184341ba28c}, !- Source Object
  16,                                     !- Outlet Port
  {cf7b9fbe-fcf9-4ac2-b7dc-c316a9555ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986e3819-e421-46c5-94ab-a23304acbce2}, !- Handle
  {cf7b9fbe-fcf9-4ac2-b7dc-c316a9555ef9}, !- Source Object
  3,                                      !- Outlet Port
  {1ff9780b-f216-48a8-9a1b-35152e4e48c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {915c19d0-6362-4841-8cc7-17030311420f}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {220728f8-011f-41c1-a0aa-208613aca823}, !- Inlet Node Name
  {6280ee0e-1282-4373-a1e7-a2e432fdbec2}; !- Outlet Node Name

OS:Node,
  {129c765a-2899-4489-9dd5-82e9fcb7079e}, !- Handle
  Node 181,                               !- Name
  {249a6a5a-50d7-4a6c-a34d-a31a9c33c707}, !- Inlet Port
  {220728f8-011f-41c1-a0aa-208613aca823}; !- Outlet Port

OS:Connection,
  {249a6a5a-50d7-4a6c-a34d-a31a9c33c707}, !- Handle
  {2a1133f1-7707-4bee-85d2-36c82061c031}, !- Source Object
  4,                                      !- Outlet Port
  {129c765a-2899-4489-9dd5-82e9fcb7079e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {448fb51b-046e-40b8-95fc-1b9edaa83b48}, !- Handle
  Node 182,                               !- Name
  {6280ee0e-1282-4373-a1e7-a2e432fdbec2}, !- Inlet Port
  {406caafe-c661-47c0-9807-a0c042468696}; !- Outlet Port

OS:Connection,
  {220728f8-011f-41c1-a0aa-208613aca823}, !- Handle
  {129c765a-2899-4489-9dd5-82e9fcb7079e}, !- Source Object
  3,                                      !- Outlet Port
  {915c19d0-6362-4841-8cc7-17030311420f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6280ee0e-1282-4373-a1e7-a2e432fdbec2}, !- Handle
  {915c19d0-6362-4841-8cc7-17030311420f}, !- Source Object
  3,                                      !- Outlet Port
  {448fb51b-046e-40b8-95fc-1b9edaa83b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406caafe-c661-47c0-9807-a0c042468696}, !- Handle
  {448fb51b-046e-40b8-95fc-1b9edaa83b48}, !- Source Object
  3,                                      !- Outlet Port
  {1ff9780b-f216-48a8-9a1b-35152e4e48c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5334e97a-e55e-4685-9b6a-a07f6d407967}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {37132ae2-b8fb-4239-bae7-14ece35d8823}, !- Inlet Node Name
  {7a7ead4b-5312-4f5b-9051-15d7b974d057}; !- Outlet Node Name

OS:Node,
  {e935c3f9-428e-4584-bb38-8987553aa355}, !- Handle
  Node 183,                               !- Name
  {d42f8026-c45a-453c-8d47-befcdcde283b}, !- Inlet Port
  {37132ae2-b8fb-4239-bae7-14ece35d8823}; !- Outlet Port

OS:Connection,
  {d42f8026-c45a-453c-8d47-befcdcde283b}, !- Handle
  {1ff9780b-f216-48a8-9a1b-35152e4e48c5}, !- Source Object
  2,                                      !- Outlet Port
  {e935c3f9-428e-4584-bb38-8987553aa355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37132ae2-b8fb-4239-bae7-14ece35d8823}, !- Handle
  {e935c3f9-428e-4584-bb38-8987553aa355}, !- Source Object
  3,                                      !- Outlet Port
  {5334e97a-e55e-4685-9b6a-a07f6d407967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7ead4b-5312-4f5b-9051-15d7b974d057}, !- Handle
  {5334e97a-e55e-4685-9b6a-a07f6d407967}, !- Source Object
  3,                                      !- Outlet Port
  {09059a16-60e9-484a-96e1-dc39ebe40d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90ae15a2-3f8e-4621-aa04-b69390222d8f}, !- Handle
  Node 184,                               !- Name
  {89e29e8a-95ae-49a7-b2a0-3073ee079537}, !- Inlet Port
  {1463204b-7654-4e25-ba9d-a48c5cd7ec2d}; !- Outlet Port

OS:Connection,
  {54cfe52e-2279-425c-8565-b7afa363b720}, !- Handle
  {aced7b70-f607-49c7-8b0e-34b210585af6}, !- Source Object
  3,                                      !- Outlet Port
  {5d8288ee-69e6-4a10-b85e-741bed0d39b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {89e29e8a-95ae-49a7-b2a0-3073ee079537}, !- Handle
  {5d8288ee-69e6-4a10-b85e-741bed0d39b1}, !- Source Object
  11,                                     !- Outlet Port
  {90ae15a2-3f8e-4621-aa04-b69390222d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1463204b-7654-4e25-ba9d-a48c5cd7ec2d}, !- Handle
  {90ae15a2-3f8e-4621-aa04-b69390222d8f}, !- Source Object
  3,                                      !- Outlet Port
  {93f5bf57-fd71-4cfd-83f7-93552e400e05}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d639d48b-f40b-487e-be31-e9c349a441a0}, !- Handle
  Controller Water Coil 3,                !- Name
  {5d8288ee-69e6-4a10-b85e-741bed0d39b1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {798d972a-9b9d-4e8c-b4ad-e772b37bde7d}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {6f284ecc-8d87-4f21-94d9-8eebbfde44f6}, !- Schedule Name
  {09059a16-60e9-484a-96e1-dc39ebe40d83}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {b8d048d7-e2c1-44c2-8ec3-48d56e70c781}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {8a4c0709-332e-484e-b5fe-93b18de6c61f}, !- Inlet Node Name
  {70861391-bebe-481b-b5d2-921874ddf496}; !- Outlet Node Name

OS:Node,
  {eeacf9b6-0ec3-4773-bb02-e4c0de7723e4}, !- Handle
  Node 186,                               !- Name
  {4f42e475-190d-443f-92a8-2b9586ac0ed8}, !- Inlet Port
  {8a4c0709-332e-484e-b5fe-93b18de6c61f}; !- Outlet Port

OS:Connection,
  {4f42e475-190d-443f-92a8-2b9586ac0ed8}, !- Handle
  {7d536069-6909-49ee-b91e-7243337ef534}, !- Source Object
  4,                                      !- Outlet Port
  {eeacf9b6-0ec3-4773-bb02-e4c0de7723e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e72fa7c0-705e-4e35-aa6c-d0710e335d1b}, !- Handle
  Node 187,                               !- Name
  {70861391-bebe-481b-b5d2-921874ddf496}, !- Inlet Port
  {c9c40e1c-bf44-4622-b291-6255781d125c}; !- Outlet Port

OS:Connection,
  {8a4c0709-332e-484e-b5fe-93b18de6c61f}, !- Handle
  {eeacf9b6-0ec3-4773-bb02-e4c0de7723e4}, !- Source Object
  3,                                      !- Outlet Port
  {b8d048d7-e2c1-44c2-8ec3-48d56e70c781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70861391-bebe-481b-b5d2-921874ddf496}, !- Handle
  {b8d048d7-e2c1-44c2-8ec3-48d56e70c781}, !- Source Object
  3,                                      !- Outlet Port
  {e72fa7c0-705e-4e35-aa6c-d0710e335d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c40e1c-bf44-4622-b291-6255781d125c}, !- Handle
  {e72fa7c0-705e-4e35-aa6c-d0710e335d1b}, !- Source Object
  3,                                      !- Outlet Port
  {93f5bf57-fd71-4cfd-83f7-93552e400e05}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5bae3f34-8873-4b23-9b69-aac10f51c2ea}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {133d4a8b-5128-4dff-a9c1-f786d46848a3}, !- Inlet Node Name
  {86c34a1d-c6c9-49a1-b395-4898f9d2519b}; !- Outlet Node Name

OS:Node,
  {141be59f-77fa-429d-9cbc-1fca67e9c24a}, !- Handle
  Node 190,                               !- Name
  {86c34a1d-c6c9-49a1-b395-4898f9d2519b}, !- Inlet Port
  {eeeb4c6c-0e68-424c-a2d6-5e66dc8df006}; !- Outlet Port

OS:Connection,
  {133d4a8b-5128-4dff-a9c1-f786d46848a3}, !- Handle
  {15e2b0f3-af46-481f-a8f1-c183558e60bb}, !- Source Object
  3,                                      !- Outlet Port
  {5bae3f34-8873-4b23-9b69-aac10f51c2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c34a1d-c6c9-49a1-b395-4898f9d2519b}, !- Handle
  {5bae3f34-8873-4b23-9b69-aac10f51c2ea}, !- Source Object
  3,                                      !- Outlet Port
  {141be59f-77fa-429d-9cbc-1fca67e9c24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeeb4c6c-0e68-424c-a2d6-5e66dc8df006}, !- Handle
  {141be59f-77fa-429d-9cbc-1fca67e9c24a}, !- Source Object
  3,                                      !- Outlet Port
  {7d536069-6909-49ee-b91e-7243337ef534}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67637480-5112-4424-9457-c46dedb06862}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {1946bf45-e4d6-47f9-9cd6-412545e27fdf}, !- Inlet Node Name
  {a9a88572-c766-4d4a-b87f-2ed156cedc0f}; !- Outlet Node Name

OS:Node,
  {501faee3-a64e-4358-9470-be66c9a90623}, !- Handle
  Node 191,                               !- Name
  {72f120f3-3eba-49ac-84be-df8610e23ae2}, !- Inlet Port
  {1946bf45-e4d6-47f9-9cd6-412545e27fdf}; !- Outlet Port

OS:Connection,
  {72f120f3-3eba-49ac-84be-df8610e23ae2}, !- Handle
  {93f5bf57-fd71-4cfd-83f7-93552e400e05}, !- Source Object
  2,                                      !- Outlet Port
  {501faee3-a64e-4358-9470-be66c9a90623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1946bf45-e4d6-47f9-9cd6-412545e27fdf}, !- Handle
  {501faee3-a64e-4358-9470-be66c9a90623}, !- Source Object
  3,                                      !- Outlet Port
  {67637480-5112-4424-9457-c46dedb06862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a88572-c766-4d4a-b87f-2ed156cedc0f}, !- Handle
  {67637480-5112-4424-9457-c46dedb06862}, !- Source Object
  3,                                      !- Outlet Port
  {cc8afcfc-8e5b-4160-8db6-9ba4d059de87}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4311ce1d-6ce9-466f-aef3-3f0017c3725d}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {079e44a3-3aed-4139-8bfe-fa43aa3522d6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cf602103-aa20-4481-9858-b4c651ac06b1}, !- Plant Side Inlet Node Name
  {0bbc42ad-f839-4685-b086-d6d7fc6f7ca8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {15e5e21d-0ff4-4547-a22e-0007cd2f3165}, !- Demand Side Inlet Node Name
  {91a48422-d2c1-4d8b-93e5-21838748451f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e34bd387-166a-421c-9834-aad9b87e70f5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c85e8438-1355-40de-814c-1bd84bb1c3a9}, !- Demand Mixer Name
  {00365b9c-0cc0-4b2a-9811-04fe93317977}, !- Demand Splitter Name
  {80ec40a0-ef5e-40c1-a755-5c03a8170a61}, !- Supply Mixer Name
  {218d38d1-495f-44c8-ba1c-267d16aa2d93}; !- Supply Splitter Name

OS:Node,
  {69269aea-c87a-485d-bcfd-a6c968ed319b}, !- Handle
  Node 192,                               !- Name
  {cf602103-aa20-4481-9858-b4c651ac06b1}, !- Inlet Port
  {66a30fa6-be8b-4d97-aff3-9fcbbf0e3eed}; !- Outlet Port

OS:Node,
  {079e44a3-3aed-4139-8bfe-fa43aa3522d6}, !- Handle
  Node 193,                               !- Name
  {fef2ded9-bee2-401a-bb9f-c00f5ca2308f}, !- Inlet Port
  {0bbc42ad-f839-4685-b086-d6d7fc6f7ca8}; !- Outlet Port

OS:Node,
  {014e872e-56df-458f-8ccd-a48c1ef120b2}, !- Handle
  Node 194,                               !- Name
  {f03a76c8-28fc-4157-b85a-94beeb29ecaa}, !- Inlet Port
  {529f2b70-e7c1-41be-b8b9-4aa65a35a795}; !- Outlet Port

OS:Connector:Mixer,
  {80ec40a0-ef5e-40c1-a755-5c03a8170a61}, !- Handle
  Connector Mixer 11,                     !- Name
  {bc44bad1-3f43-4502-bcea-d400f9d2d212}, !- Outlet Branch Name
  {b44db9ca-1382-4893-abab-f840e55435cc}, !- Inlet Branch Name 1
  {dc6ac341-83f6-449d-98f4-13826118cca0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {218d38d1-495f-44c8-ba1c-267d16aa2d93}, !- Handle
  Connector Splitter 11,                  !- Name
  {d7bcd40d-cec9-4124-92b5-7f32749772c9}, !- Inlet Branch Name
  {f03a76c8-28fc-4157-b85a-94beeb29ecaa}, !- Outlet Branch Name 1
  {d6af2060-21f8-4609-9c62-a9f74e982d42}; !- Outlet Branch Name 2

OS:Connection,
  {cf602103-aa20-4481-9858-b4c651ac06b1}, !- Handle
  {4311ce1d-6ce9-466f-aef3-3f0017c3725d}, !- Source Object
  14,                                     !- Outlet Port
  {69269aea-c87a-485d-bcfd-a6c968ed319b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03a76c8-28fc-4157-b85a-94beeb29ecaa}, !- Handle
  {218d38d1-495f-44c8-ba1c-267d16aa2d93}, !- Source Object
  3,                                      !- Outlet Port
  {014e872e-56df-458f-8ccd-a48c1ef120b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbc42ad-f839-4685-b086-d6d7fc6f7ca8}, !- Handle
  {079e44a3-3aed-4139-8bfe-fa43aa3522d6}, !- Source Object
  3,                                      !- Outlet Port
  {4311ce1d-6ce9-466f-aef3-3f0017c3725d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6efc7fbd-708e-490f-b3c3-d6062871edfd}, !- Handle
  Node 195,                               !- Name
  {15e5e21d-0ff4-4547-a22e-0007cd2f3165}, !- Inlet Port
  {b197d3f4-00c6-40dd-95e4-d188066fa329}; !- Outlet Port

OS:Node,
  {61ddfdd0-c480-482b-92e1-0f576b238205}, !- Handle
  Node 196,                               !- Name
  {878bfa7f-b206-441d-a21f-2a5fd509d75f}, !- Inlet Port
  {91a48422-d2c1-4d8b-93e5-21838748451f}; !- Outlet Port

OS:Node,
  {dc5bbec8-9dc3-4a9b-9a1c-c12e9d489aab}, !- Handle
  Node 197,                               !- Name
  {04e345f4-703a-4f0b-ad74-be67fe301691}, !- Inlet Port
  {1ceda432-5882-4ba7-80e4-5c8aaa26259d}; !- Outlet Port

OS:Connector:Mixer,
  {c85e8438-1355-40de-814c-1bd84bb1c3a9}, !- Handle
  Connector Mixer 12,                     !- Name
  {dc0e0705-6389-4053-8221-8350504996f0}, !- Outlet Branch Name
  {ab0fe7ca-cbc2-42f4-aa18-0053591408eb}, !- Inlet Branch Name 1
  {90302a22-7e0d-4efb-ab5e-f9e88b8084cb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {00365b9c-0cc0-4b2a-9811-04fe93317977}, !- Handle
  Connector Splitter 12,                  !- Name
  {38793fd6-6d74-46fd-b1f2-89a38594c993}, !- Inlet Branch Name
  {04e345f4-703a-4f0b-ad74-be67fe301691}, !- Outlet Branch Name 1
  {29988686-4301-40c9-a598-cf3a75a8bde0}; !- Outlet Branch Name 2

OS:Connection,
  {15e5e21d-0ff4-4547-a22e-0007cd2f3165}, !- Handle
  {4311ce1d-6ce9-466f-aef3-3f0017c3725d}, !- Source Object
  17,                                     !- Outlet Port
  {6efc7fbd-708e-490f-b3c3-d6062871edfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e345f4-703a-4f0b-ad74-be67fe301691}, !- Handle
  {00365b9c-0cc0-4b2a-9811-04fe93317977}, !- Source Object
  3,                                      !- Outlet Port
  {dc5bbec8-9dc3-4a9b-9a1c-c12e9d489aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a48422-d2c1-4d8b-93e5-21838748451f}, !- Handle
  {61ddfdd0-c480-482b-92e1-0f576b238205}, !- Source Object
  3,                                      !- Outlet Port
  {4311ce1d-6ce9-466f-aef3-3f0017c3725d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2aa306ec-8679-4248-b5da-0befe34555a6}, !- Handle
  {4311ce1d-6ce9-466f-aef3-3f0017c3725d}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e34bd387-166a-421c-9834-aad9b87e70f5}, !- Handle
  Plant Loop 2 AvailabilityManagerAssignmentList 2; !- Name

OS:CoolingTower:SingleSpeed,
  {247770a5-995e-4b60-ad54-3e414cb9a0f3}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {529f2b70-e7c1-41be-b8b9-4aa65a35a795}, !- Water Inlet Node Name
  {deaa3c2e-95ca-4b62-91fc-7a0c97e1f714}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {2d6d9d7b-9172-4a79-9e7e-658e801ec7ac}, !- Handle
  Node 198,                               !- Name
  {deaa3c2e-95ca-4b62-91fc-7a0c97e1f714}, !- Inlet Port
  {b44db9ca-1382-4893-abab-f840e55435cc}; !- Outlet Port

OS:Connection,
  {529f2b70-e7c1-41be-b8b9-4aa65a35a795}, !- Handle
  {014e872e-56df-458f-8ccd-a48c1ef120b2}, !- Source Object
  3,                                      !- Outlet Port
  {247770a5-995e-4b60-ad54-3e414cb9a0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deaa3c2e-95ca-4b62-91fc-7a0c97e1f714}, !- Handle
  {247770a5-995e-4b60-ad54-3e414cb9a0f3}, !- Source Object
  3,                                      !- Outlet Port
  {2d6d9d7b-9172-4a79-9e7e-658e801ec7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44db9ca-1382-4893-abab-f840e55435cc}, !- Handle
  {2d6d9d7b-9172-4a79-9e7e-658e801ec7ac}, !- Source Object
  3,                                      !- Outlet Port
  {80ec40a0-ef5e-40c1-a755-5c03a8170a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {916a2a3e-294a-42a8-9b49-d255b7ff0b0b}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {7a991f49-a4d0-43c7-ae42-f1a55272f7b4}, !- Inlet Node Name
  {1ffa86f4-dffb-4862-b07b-5bbdda583751}; !- Outlet Node Name

OS:Node,
  {4121b05c-05ad-47ff-933a-11b2655395d5}, !- Handle
  Node 199,                               !- Name
  {d6af2060-21f8-4609-9c62-a9f74e982d42}, !- Inlet Port
  {7a991f49-a4d0-43c7-ae42-f1a55272f7b4}; !- Outlet Port

OS:Connection,
  {d6af2060-21f8-4609-9c62-a9f74e982d42}, !- Handle
  {218d38d1-495f-44c8-ba1c-267d16aa2d93}, !- Source Object
  4,                                      !- Outlet Port
  {4121b05c-05ad-47ff-933a-11b2655395d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f54fbf3-b71e-4d00-8239-9c39797c89a5}, !- Handle
  Node 200,                               !- Name
  {1ffa86f4-dffb-4862-b07b-5bbdda583751}, !- Inlet Port
  {dc6ac341-83f6-449d-98f4-13826118cca0}; !- Outlet Port

OS:Connection,
  {7a991f49-a4d0-43c7-ae42-f1a55272f7b4}, !- Handle
  {4121b05c-05ad-47ff-933a-11b2655395d5}, !- Source Object
  3,                                      !- Outlet Port
  {916a2a3e-294a-42a8-9b49-d255b7ff0b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffa86f4-dffb-4862-b07b-5bbdda583751}, !- Handle
  {916a2a3e-294a-42a8-9b49-d255b7ff0b0b}, !- Source Object
  3,                                      !- Outlet Port
  {5f54fbf3-b71e-4d00-8239-9c39797c89a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6ac341-83f6-449d-98f4-13826118cca0}, !- Handle
  {5f54fbf3-b71e-4d00-8239-9c39797c89a5}, !- Source Object
  3,                                      !- Outlet Port
  {80ec40a0-ef5e-40c1-a755-5c03a8170a61}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a1e51a9f-52ea-4d9b-8bc9-ae29152cf5fe}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {2865de70-bd8d-4c30-8443-1280e14f1249}, !- Inlet Node Name
  {fef2ded9-bee2-401a-bb9f-c00f5ca2308f}; !- Outlet Node Name

OS:Node,
  {7ae22b36-d59d-4a99-b57a-b0deb747b978}, !- Handle
  Node 201,                               !- Name
  {bc44bad1-3f43-4502-bcea-d400f9d2d212}, !- Inlet Port
  {2865de70-bd8d-4c30-8443-1280e14f1249}; !- Outlet Port

OS:Connection,
  {bc44bad1-3f43-4502-bcea-d400f9d2d212}, !- Handle
  {80ec40a0-ef5e-40c1-a755-5c03a8170a61}, !- Source Object
  2,                                      !- Outlet Port
  {7ae22b36-d59d-4a99-b57a-b0deb747b978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2865de70-bd8d-4c30-8443-1280e14f1249}, !- Handle
  {7ae22b36-d59d-4a99-b57a-b0deb747b978}, !- Source Object
  3,                                      !- Outlet Port
  {a1e51a9f-52ea-4d9b-8bc9-ae29152cf5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef2ded9-bee2-401a-bb9f-c00f5ca2308f}, !- Handle
  {a1e51a9f-52ea-4d9b-8bc9-ae29152cf5fe}, !- Source Object
  3,                                      !- Outlet Port
  {079e44a3-3aed-4139-8bfe-fa43aa3522d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {94749149-f88c-43a8-a753-9f32f83b5053}, !- Handle
  Pump Variable Speed 4,                  !- Name
  {66a30fa6-be8b-4d97-aff3-9fcbbf0e3eed}, !- Inlet Node Name
  {40f170f5-89d2-4136-aeaf-0049f76f5e5b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {df801b59-b6a5-4bda-bc03-e1815e6450f8}, !- Handle
  Node 202,                               !- Name
  {40f170f5-89d2-4136-aeaf-0049f76f5e5b}, !- Inlet Port
  {d7bcd40d-cec9-4124-92b5-7f32749772c9}; !- Outlet Port

OS:Connection,
  {66a30fa6-be8b-4d97-aff3-9fcbbf0e3eed}, !- Handle
  {69269aea-c87a-485d-bcfd-a6c968ed319b}, !- Source Object
  3,                                      !- Outlet Port
  {94749149-f88c-43a8-a753-9f32f83b5053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f170f5-89d2-4136-aeaf-0049f76f5e5b}, !- Handle
  {94749149-f88c-43a8-a753-9f32f83b5053}, !- Source Object
  3,                                      !- Outlet Port
  {df801b59-b6a5-4bda-bc03-e1815e6450f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bcd40d-cec9-4124-92b5-7f32749772c9}, !- Handle
  {df801b59-b6a5-4bda-bc03-e1815e6450f8}, !- Source Object
  3,                                      !- Outlet Port
  {218d38d1-495f-44c8-ba1c-267d16aa2d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcd60068-cdd1-4112-91ad-40cf83c283cc}, !- Handle
  Node 203,                               !- Name
  {3f9a4929-6735-4488-b3b7-bdbaa3a8c90d}, !- Inlet Port
  {ab0fe7ca-cbc2-42f4-aa18-0053591408eb}; !- Outlet Port

OS:Connection,
  {1ceda432-5882-4ba7-80e4-5c8aaa26259d}, !- Handle
  {dc5bbec8-9dc3-4a9b-9a1c-c12e9d489aab}, !- Source Object
  3,                                      !- Outlet Port
  {babbfad9-d993-452e-af81-3184341ba28c}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {3f9a4929-6735-4488-b3b7-bdbaa3a8c90d}, !- Handle
  {babbfad9-d993-452e-af81-3184341ba28c}, !- Source Object
  18,                                     !- Outlet Port
  {fcd60068-cdd1-4112-91ad-40cf83c283cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0fe7ca-cbc2-42f4-aa18-0053591408eb}, !- Handle
  {fcd60068-cdd1-4112-91ad-40cf83c283cc}, !- Source Object
  3,                                      !- Outlet Port
  {c85e8438-1355-40de-814c-1bd84bb1c3a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {538b32e6-6859-46e9-8c2a-e2f88eef57bf}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {7ceb8cd0-317d-49c0-9e0e-ddfe0214e7dc}, !- Inlet Node Name
  {9fd6e89f-2f56-4723-ba21-862fbe6c8753}; !- Outlet Node Name

OS:Node,
  {1f2345cf-28b9-4f6e-9170-40293f7fa16f}, !- Handle
  Node 204,                               !- Name
  {29988686-4301-40c9-a598-cf3a75a8bde0}, !- Inlet Port
  {7ceb8cd0-317d-49c0-9e0e-ddfe0214e7dc}; !- Outlet Port

OS:Connection,
  {29988686-4301-40c9-a598-cf3a75a8bde0}, !- Handle
  {00365b9c-0cc0-4b2a-9811-04fe93317977}, !- Source Object
  4,                                      !- Outlet Port
  {1f2345cf-28b9-4f6e-9170-40293f7fa16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4a47a9a-72f8-48bf-ba85-e0d21ab0e0cd}, !- Handle
  Node 205,                               !- Name
  {9fd6e89f-2f56-4723-ba21-862fbe6c8753}, !- Inlet Port
  {90302a22-7e0d-4efb-ab5e-f9e88b8084cb}; !- Outlet Port

OS:Connection,
  {7ceb8cd0-317d-49c0-9e0e-ddfe0214e7dc}, !- Handle
  {1f2345cf-28b9-4f6e-9170-40293f7fa16f}, !- Source Object
  3,                                      !- Outlet Port
  {538b32e6-6859-46e9-8c2a-e2f88eef57bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd6e89f-2f56-4723-ba21-862fbe6c8753}, !- Handle
  {538b32e6-6859-46e9-8c2a-e2f88eef57bf}, !- Source Object
  3,                                      !- Outlet Port
  {e4a47a9a-72f8-48bf-ba85-e0d21ab0e0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90302a22-7e0d-4efb-ab5e-f9e88b8084cb}, !- Handle
  {e4a47a9a-72f8-48bf-ba85-e0d21ab0e0cd}, !- Source Object
  3,                                      !- Outlet Port
  {c85e8438-1355-40de-814c-1bd84bb1c3a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6dea0364-82fc-4369-a1d8-aaa8d7e412be}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {b197d3f4-00c6-40dd-95e4-d188066fa329}, !- Inlet Node Name
  {6459e088-ea4e-424c-9d25-e7119655506a}; !- Outlet Node Name

OS:Node,
  {0ca34f61-62e6-4b31-bcf5-6c69e3ec1c5a}, !- Handle
  Node 206,                               !- Name
  {6459e088-ea4e-424c-9d25-e7119655506a}, !- Inlet Port
  {38793fd6-6d74-46fd-b1f2-89a38594c993}; !- Outlet Port

OS:Connection,
  {b197d3f4-00c6-40dd-95e4-d188066fa329}, !- Handle
  {6efc7fbd-708e-490f-b3c3-d6062871edfd}, !- Source Object
  3,                                      !- Outlet Port
  {6dea0364-82fc-4369-a1d8-aaa8d7e412be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6459e088-ea4e-424c-9d25-e7119655506a}, !- Handle
  {6dea0364-82fc-4369-a1d8-aaa8d7e412be}, !- Source Object
  3,                                      !- Outlet Port
  {0ca34f61-62e6-4b31-bcf5-6c69e3ec1c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38793fd6-6d74-46fd-b1f2-89a38594c993}, !- Handle
  {0ca34f61-62e6-4b31-bcf5-6c69e3ec1c5a}, !- Source Object
  3,                                      !- Outlet Port
  {00365b9c-0cc0-4b2a-9811-04fe93317977}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24c99654-f7f1-4aea-afe2-2ba419ef0a33}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {cc60b834-ade0-42df-b175-4d1500c7c8a3}, !- Inlet Node Name
  {878bfa7f-b206-441d-a21f-2a5fd509d75f}; !- Outlet Node Name

OS:Node,
  {bba9c48e-6053-445d-bb45-e7999551a3d7}, !- Handle
  Node 207,                               !- Name
  {dc0e0705-6389-4053-8221-8350504996f0}, !- Inlet Port
  {cc60b834-ade0-42df-b175-4d1500c7c8a3}; !- Outlet Port

OS:Connection,
  {dc0e0705-6389-4053-8221-8350504996f0}, !- Handle
  {c85e8438-1355-40de-814c-1bd84bb1c3a9}, !- Source Object
  2,                                      !- Outlet Port
  {bba9c48e-6053-445d-bb45-e7999551a3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc60b834-ade0-42df-b175-4d1500c7c8a3}, !- Handle
  {bba9c48e-6053-445d-bb45-e7999551a3d7}, !- Source Object
  3,                                      !- Outlet Port
  {24c99654-f7f1-4aea-afe2-2ba419ef0a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878bfa7f-b206-441d-a21f-2a5fd509d75f}, !- Handle
  {24c99654-f7f1-4aea-afe2-2ba419ef0a33}, !- Source Object
  3,                                      !- Outlet Port
  {61ddfdd0-c480-482b-92e1-0f576b238205}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {26c6190e-c267-4c73-9432-fedf412c9de1}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {079e44a3-3aed-4139-8bfe-fa43aa3522d6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6ed5450e-b36d-4006-8b4a-ad29fa391d0d}, !- Handle
  CV HW Rht,                              !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {5bd34662-fb49-47c4-ab4a-e8f841af2381}, !- Air Outlet Node Name
  {907c77ac-dcfb-4542-aab3-9663926bb315}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7f5b2262-4be0-4e9a-8813-d4ed365af862}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {7f5b2262-4be0-4e9a-8813-d4ed365af862}, !- Handle
  CV HW Rht Coil,                         !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6189de1-f7a5-4900-8094-8cf7f0e6439b}, !- Water Inlet Node Name
  {c450eab0-e964-497d-ba53-eaf09589af93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7b86db53-612c-42ff-840e-3a166303b857}, !- Handle
  Node 11,                                !- Name
  {7c8c45d5-68b4-4fff-8753-695fe173749c}, !- Inlet Port
  {907c77ac-dcfb-4542-aab3-9663926bb315}; !- Outlet Port

OS:Connection,
  {7c8c45d5-68b4-4fff-8753-695fe173749c}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  3,                                      !- Outlet Port
  {7b86db53-612c-42ff-840e-3a166303b857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907c77ac-dcfb-4542-aab3-9663926bb315}, !- Handle
  {7b86db53-612c-42ff-840e-3a166303b857}, !- Source Object
  3,                                      !- Outlet Port
  {6ed5450e-b36d-4006-8b4a-ad29fa391d0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5bd34662-fb49-47c4-ab4a-e8f841af2381}, !- Handle
  {6ed5450e-b36d-4006-8b4a-ad29fa391d0d}, !- Source Object
  3,                                      !- Outlet Port
  {46dd46ea-03a0-43fa-a445-33489f6d2194}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa036a5e-4bc2-402b-8efb-ed4ffa46a6c0}, !- Handle
  Node 12,                                !- Name
  {73809667-f830-44f2-af53-52e849fa31c0}, !- Inlet Port
  {f6189de1-f7a5-4900-8094-8cf7f0e6439b}; !- Outlet Port

OS:Connection,
  {73809667-f830-44f2-af53-52e849fa31c0}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  5,                                      !- Outlet Port
  {aa036a5e-4bc2-402b-8efb-ed4ffa46a6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {851676eb-a52d-4a51-9088-379c4216023b}, !- Handle
  Node 13,                                !- Name
  {c450eab0-e964-497d-ba53-eaf09589af93}, !- Inlet Port
  {763e469e-ca33-4a3c-b968-226cbd37c62b}; !- Outlet Port

OS:Connection,
  {f6189de1-f7a5-4900-8094-8cf7f0e6439b}, !- Handle
  {aa036a5e-4bc2-402b-8efb-ed4ffa46a6c0}, !- Source Object
  3,                                      !- Outlet Port
  {7f5b2262-4be0-4e9a-8813-d4ed365af862}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c450eab0-e964-497d-ba53-eaf09589af93}, !- Handle
  {7f5b2262-4be0-4e9a-8813-d4ed365af862}, !- Source Object
  6,                                      !- Outlet Port
  {851676eb-a52d-4a51-9088-379c4216023b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763e469e-ca33-4a3c-b968-226cbd37c62b}, !- Handle
  {851676eb-a52d-4a51-9088-379c4216023b}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8c18505b-9436-4766-b60d-5c1edb7143cc}, !- Handle
  Node 14,                                !- Name
  {e83eb463-7e4b-4f32-9ebc-1d65b370791e}, !- Inlet Port
  {b2aae4db-663f-4eb7-bfdb-2bcc45366dda}; !- Outlet Port

OS:Connection,
  {ef521ff9-6cd0-40ae-b964-48a2e0725133}, !- Handle
  {46dd46ea-03a0-43fa-a445-33489f6d2194}, !- Source Object
  3,                                      !- Outlet Port
  {5af4a0be-bb0d-434d-9b16-b5606ff462d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83eb463-7e4b-4f32-9ebc-1d65b370791e}, !- Handle
  {67c40729-eafb-4dfb-a0a9-06775058ecd8}, !- Source Object
  2,                                      !- Outlet Port
  {8c18505b-9436-4766-b60d-5c1edb7143cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2aae4db-663f-4eb7-bfdb-2bcc45366dda}, !- Handle
  {8c18505b-9436-4766-b60d-5c1edb7143cc}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9ec484b8-cc72-43d3-9e07-3e84453d715f}, !- Handle
  CV HW Rht 1,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {af8db129-28eb-4c46-b8cf-723412786597}, !- Air Outlet Node Name
  {0125647e-bf26-4c2f-b18a-022de9e089ce}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bb2bf50f-1972-4f71-9cbe-3ed98a6d3de3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {bb2bf50f-1972-4f71-9cbe-3ed98a6d3de3}, !- Handle
  CV HW Rht Coil 1,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5e1707e-3b4e-4b58-97e7-fb318c2b428a}, !- Water Inlet Node Name
  {999a6dda-84cd-4f91-bb45-b3f298c6e3b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e8ec4700-7a07-4a4c-9e68-4ba0be24f8de}, !- Handle
  Node 15,                                !- Name
  {2b6f97ca-f2fc-4b57-a41b-42a935ac695b}, !- Inlet Port
  {a5e1707e-3b4e-4b58-97e7-fb318c2b428a}; !- Outlet Port

OS:Connection,
  {2b6f97ca-f2fc-4b57-a41b-42a935ac695b}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  6,                                      !- Outlet Port
  {e8ec4700-7a07-4a4c-9e68-4ba0be24f8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08e87a9e-dc4e-4e0e-b069-8f00e908b764}, !- Handle
  Node 16,                                !- Name
  {999a6dda-84cd-4f91-bb45-b3f298c6e3b2}, !- Inlet Port
  {25cefebe-4ea6-450a-bb6d-4c1fcbb8b9ac}; !- Outlet Port

OS:Connection,
  {a5e1707e-3b4e-4b58-97e7-fb318c2b428a}, !- Handle
  {e8ec4700-7a07-4a4c-9e68-4ba0be24f8de}, !- Source Object
  3,                                      !- Outlet Port
  {bb2bf50f-1972-4f71-9cbe-3ed98a6d3de3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {999a6dda-84cd-4f91-bb45-b3f298c6e3b2}, !- Handle
  {bb2bf50f-1972-4f71-9cbe-3ed98a6d3de3}, !- Source Object
  6,                                      !- Outlet Port
  {08e87a9e-dc4e-4e0e-b069-8f00e908b764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25cefebe-4ea6-450a-bb6d-4c1fcbb8b9ac}, !- Handle
  {08e87a9e-dc4e-4e0e-b069-8f00e908b764}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0bd599e-210b-4a7f-9932-56f00345b4a3}, !- Handle
  Node 17,                                !- Name
  {af8db129-28eb-4c46-b8cf-723412786597}, !- Inlet Port
  {5af9ba94-09de-4034-b33a-16bfc8b823a6}; !- Outlet Port

OS:Node,
  {d058e06c-f56f-4d75-99a2-07fecba9162b}, !- Handle
  Node 18,                                !- Name
  {3e5aa892-9a32-4f10-a415-0faff705dfe5}, !- Inlet Port
  {06fc8074-dc2f-4bdc-85c9-cfb1506c87d0}; !- Outlet Port

OS:Connection,
  {5af9ba94-09de-4034-b33a-16bfc8b823a6}, !- Handle
  {d0bd599e-210b-4a7f-9932-56f00345b4a3}, !- Source Object
  3,                                      !- Outlet Port
  {00f343b2-6709-40e2-acce-e6dbbecfc977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5aa892-9a32-4f10-a415-0faff705dfe5}, !- Handle
  {473a7382-e48b-4977-b0f8-0a9ae45fe2e2}, !- Source Object
  2,                                      !- Outlet Port
  {d058e06c-f56f-4d75-99a2-07fecba9162b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fc8074-dc2f-4bdc-85c9-cfb1506c87d0}, !- Handle
  {d058e06c-f56f-4d75-99a2-07fecba9162b}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9ef7f289-88b7-461e-857e-bd4cd55d45f9}, !- Handle
  Node 19,                                !- Name
  {1bcd8fc5-1053-414c-a713-d8ffba2e3aa8}, !- Inlet Port
  {0125647e-bf26-4c2f-b18a-022de9e089ce}; !- Outlet Port

OS:Connection,
  {1bcd8fc5-1053-414c-a713-d8ffba2e3aa8}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  4,                                      !- Outlet Port
  {9ef7f289-88b7-461e-857e-bd4cd55d45f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0125647e-bf26-4c2f-b18a-022de9e089ce}, !- Handle
  {9ef7f289-88b7-461e-857e-bd4cd55d45f9}, !- Source Object
  3,                                      !- Outlet Port
  {9ec484b8-cc72-43d3-9e07-3e84453d715f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af8db129-28eb-4c46-b8cf-723412786597}, !- Handle
  {9ec484b8-cc72-43d3-9e07-3e84453d715f}, !- Source Object
  3,                                      !- Outlet Port
  {d0bd599e-210b-4a7f-9932-56f00345b4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2d756454-cb40-4b87-b89c-d18488a29e02}, !- Handle
  CV HW Rht 2,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {a442482f-39f1-41a3-ba1b-59ed3cd984d8}, !- Air Outlet Node Name
  {e6012597-e740-4551-8174-26cd1829d7f7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5a8ed524-9b0a-4dc4-a4d9-9c7e6ee5c456}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {5a8ed524-9b0a-4dc4-a4d9-9c7e6ee5c456}, !- Handle
  CV HW Rht Coil 2,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9d275002-5433-430c-884b-afc64515f9a9}, !- Water Inlet Node Name
  {56661170-de41-4c9f-ac58-dbf1799c2d1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58ba4bd6-b5ec-43c9-bde2-081fb4089352}, !- Handle
  Node 20,                                !- Name
  {359fe5cd-34a0-4ecb-a13c-e95d8df2857b}, !- Inlet Port
  {9d275002-5433-430c-884b-afc64515f9a9}; !- Outlet Port

OS:Connection,
  {359fe5cd-34a0-4ecb-a13c-e95d8df2857b}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  7,                                      !- Outlet Port
  {58ba4bd6-b5ec-43c9-bde2-081fb4089352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21160654-510d-4ab3-b777-52a2a20130d8}, !- Handle
  Node 21,                                !- Name
  {56661170-de41-4c9f-ac58-dbf1799c2d1f}, !- Inlet Port
  {c5ed4b34-b12d-4354-94ea-9776d968f11e}; !- Outlet Port

OS:Connection,
  {9d275002-5433-430c-884b-afc64515f9a9}, !- Handle
  {58ba4bd6-b5ec-43c9-bde2-081fb4089352}, !- Source Object
  3,                                      !- Outlet Port
  {5a8ed524-9b0a-4dc4-a4d9-9c7e6ee5c456}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56661170-de41-4c9f-ac58-dbf1799c2d1f}, !- Handle
  {5a8ed524-9b0a-4dc4-a4d9-9c7e6ee5c456}, !- Source Object
  6,                                      !- Outlet Port
  {21160654-510d-4ab3-b777-52a2a20130d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ed4b34-b12d-4354-94ea-9776d968f11e}, !- Handle
  {21160654-510d-4ab3-b777-52a2a20130d8}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {caadb6cf-f8ee-4ac3-8838-bf9da28443fe}, !- Handle
  Node 22,                                !- Name
  {a442482f-39f1-41a3-ba1b-59ed3cd984d8}, !- Inlet Port
  {44443a9f-715d-4d1d-93a8-5c5f0a04c481}; !- Outlet Port

OS:Node,
  {d865759f-79a3-4904-8293-cc7154f89e1d}, !- Handle
  Node 23,                                !- Name
  {2acc31b8-9e31-418c-8039-8f44f6df444c}, !- Inlet Port
  {5f3e2043-a917-4877-a502-5cf98e1ecd99}; !- Outlet Port

OS:Connection,
  {44443a9f-715d-4d1d-93a8-5c5f0a04c481}, !- Handle
  {caadb6cf-f8ee-4ac3-8838-bf9da28443fe}, !- Source Object
  3,                                      !- Outlet Port
  {2433c849-c1fe-4928-a21c-a75e7774f330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acc31b8-9e31-418c-8039-8f44f6df444c}, !- Handle
  {5e38b11f-3760-4e22-a34e-d5ba6d2aa022}, !- Source Object
  2,                                      !- Outlet Port
  {d865759f-79a3-4904-8293-cc7154f89e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3e2043-a917-4877-a502-5cf98e1ecd99}, !- Handle
  {d865759f-79a3-4904-8293-cc7154f89e1d}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3f5c4365-7e7a-4d70-8923-b5bfb2155dba}, !- Handle
  Node 24,                                !- Name
  {d949258d-a8c9-4d94-bad4-b3acba8af748}, !- Inlet Port
  {e6012597-e740-4551-8174-26cd1829d7f7}; !- Outlet Port

OS:Connection,
  {d949258d-a8c9-4d94-bad4-b3acba8af748}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  5,                                      !- Outlet Port
  {3f5c4365-7e7a-4d70-8923-b5bfb2155dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6012597-e740-4551-8174-26cd1829d7f7}, !- Handle
  {3f5c4365-7e7a-4d70-8923-b5bfb2155dba}, !- Source Object
  3,                                      !- Outlet Port
  {2d756454-cb40-4b87-b89c-d18488a29e02}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a442482f-39f1-41a3-ba1b-59ed3cd984d8}, !- Handle
  {2d756454-cb40-4b87-b89c-d18488a29e02}, !- Source Object
  3,                                      !- Outlet Port
  {caadb6cf-f8ee-4ac3-8838-bf9da28443fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c190393a-1f19-4f59-b04a-66e929b2a62d}, !- Handle
  CV HW Rht 3,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {f50fa088-535d-42e8-9a5f-5f4853e654c3}, !- Air Outlet Node Name
  {7c19ef1f-f151-40f6-bb9c-9a420d7f93f3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b1ecbd06-9696-4686-a410-f1f8875b12ca}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {b1ecbd06-9696-4686-a410-f1f8875b12ca}, !- Handle
  CV HW Rht Coil 3,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6556331-a298-4f3a-a950-5e237deabefb}, !- Water Inlet Node Name
  {f687fc30-7d95-465a-ad6e-53bf5d825588}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6791c42b-d11a-4ee6-af5e-4ce62bd73088}, !- Handle
  Node 58,                                !- Name
  {e774f451-8729-42a7-b76f-8686446c2202}, !- Inlet Port
  {c6556331-a298-4f3a-a950-5e237deabefb}; !- Outlet Port

OS:Connection,
  {e774f451-8729-42a7-b76f-8686446c2202}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  8,                                      !- Outlet Port
  {6791c42b-d11a-4ee6-af5e-4ce62bd73088}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b7461ea-a2e6-4bc9-b7a8-5ac6c8b29afc}, !- Handle
  Node 59,                                !- Name
  {f687fc30-7d95-465a-ad6e-53bf5d825588}, !- Inlet Port
  {1e3efab7-ee32-4f59-ab83-bd9f9b74c0a3}; !- Outlet Port

OS:Connection,
  {c6556331-a298-4f3a-a950-5e237deabefb}, !- Handle
  {6791c42b-d11a-4ee6-af5e-4ce62bd73088}, !- Source Object
  3,                                      !- Outlet Port
  {b1ecbd06-9696-4686-a410-f1f8875b12ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f687fc30-7d95-465a-ad6e-53bf5d825588}, !- Handle
  {b1ecbd06-9696-4686-a410-f1f8875b12ca}, !- Source Object
  6,                                      !- Outlet Port
  {7b7461ea-a2e6-4bc9-b7a8-5ac6c8b29afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3efab7-ee32-4f59-ab83-bd9f9b74c0a3}, !- Handle
  {7b7461ea-a2e6-4bc9-b7a8-5ac6c8b29afc}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b4c3bdbe-540b-4693-8ca8-ba36e7b2382c}, !- Handle
  Node 60,                                !- Name
  {f50fa088-535d-42e8-9a5f-5f4853e654c3}, !- Inlet Port
  {0f8db24c-cc1d-46c5-82ca-d288e93e118b}; !- Outlet Port

OS:Node,
  {22168a95-1fc6-433e-8ce2-f8bbc82edaa2}, !- Handle
  Node 61,                                !- Name
  {40837d00-2019-4c4d-94ad-0a71be83df93}, !- Inlet Port
  {cc26ffa8-89c6-4c65-9d7d-6e6bd3aa3f97}; !- Outlet Port

OS:Connection,
  {0f8db24c-cc1d-46c5-82ca-d288e93e118b}, !- Handle
  {b4c3bdbe-540b-4693-8ca8-ba36e7b2382c}, !- Source Object
  3,                                      !- Outlet Port
  {c1b9abd8-a520-41f5-99bb-17f2e95a91dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40837d00-2019-4c4d-94ad-0a71be83df93}, !- Handle
  {908ce86e-2aea-4306-b313-7d77cfd46a91}, !- Source Object
  2,                                      !- Outlet Port
  {22168a95-1fc6-433e-8ce2-f8bbc82edaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc26ffa8-89c6-4c65-9d7d-6e6bd3aa3f97}, !- Handle
  {22168a95-1fc6-433e-8ce2-f8bbc82edaa2}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {717935c7-bb74-4636-a878-d5098defdc41}, !- Handle
  Node 62,                                !- Name
  {9eb6470d-bceb-4f91-b609-490d7cc4c7c7}, !- Inlet Port
  {7c19ef1f-f151-40f6-bb9c-9a420d7f93f3}; !- Outlet Port

OS:Connection,
  {9eb6470d-bceb-4f91-b609-490d7cc4c7c7}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  6,                                      !- Outlet Port
  {717935c7-bb74-4636-a878-d5098defdc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c19ef1f-f151-40f6-bb9c-9a420d7f93f3}, !- Handle
  {717935c7-bb74-4636-a878-d5098defdc41}, !- Source Object
  3,                                      !- Outlet Port
  {c190393a-1f19-4f59-b04a-66e929b2a62d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f50fa088-535d-42e8-9a5f-5f4853e654c3}, !- Handle
  {c190393a-1f19-4f59-b04a-66e929b2a62d}, !- Source Object
  3,                                      !- Outlet Port
  {b4c3bdbe-540b-4693-8ca8-ba36e7b2382c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0b478604-0979-4159-9494-4aec34dc247d}, !- Handle
  CV HW Rht 4,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {2049e412-2ed0-4e50-8683-a5315768adc4}, !- Air Outlet Node Name
  {194103bd-ef8c-4abc-99a4-d3fc667e8590}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3a8d2afc-9e02-47cf-8fb3-51b1b067a043}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {3a8d2afc-9e02-47cf-8fb3-51b1b067a043}, !- Handle
  CV HW Rht Coil 4,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2dc4c0c4-746c-44ba-88cd-4d36915bbe24}, !- Water Inlet Node Name
  {5d576e5c-1f4d-457d-9b9e-8d25b74521f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3f04f0c2-88e1-4d5e-842c-f4825cbddee8}, !- Handle
  Node 63,                                !- Name
  {1fa0e484-3750-4ca2-9436-9460a5bb606a}, !- Inlet Port
  {2dc4c0c4-746c-44ba-88cd-4d36915bbe24}; !- Outlet Port

OS:Connection,
  {1fa0e484-3750-4ca2-9436-9460a5bb606a}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  9,                                      !- Outlet Port
  {3f04f0c2-88e1-4d5e-842c-f4825cbddee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a57f71c9-da67-45cb-a3cf-7ebcb1f808c3}, !- Handle
  Node 64,                                !- Name
  {5d576e5c-1f4d-457d-9b9e-8d25b74521f2}, !- Inlet Port
  {e27fca2a-2ffa-4217-830b-7173c050c2c2}; !- Outlet Port

OS:Connection,
  {2dc4c0c4-746c-44ba-88cd-4d36915bbe24}, !- Handle
  {3f04f0c2-88e1-4d5e-842c-f4825cbddee8}, !- Source Object
  3,                                      !- Outlet Port
  {3a8d2afc-9e02-47cf-8fb3-51b1b067a043}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d576e5c-1f4d-457d-9b9e-8d25b74521f2}, !- Handle
  {3a8d2afc-9e02-47cf-8fb3-51b1b067a043}, !- Source Object
  6,                                      !- Outlet Port
  {a57f71c9-da67-45cb-a3cf-7ebcb1f808c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27fca2a-2ffa-4217-830b-7173c050c2c2}, !- Handle
  {a57f71c9-da67-45cb-a3cf-7ebcb1f808c3}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b2572e70-8a29-4071-95fe-80b6a3aa69c0}, !- Handle
  Node 65,                                !- Name
  {2049e412-2ed0-4e50-8683-a5315768adc4}, !- Inlet Port
  {5aef26ea-a41c-49c3-9146-d41683f609f0}; !- Outlet Port

OS:Node,
  {6dfff84a-dae6-4fae-9ccc-0b400319fdd1}, !- Handle
  Node 66,                                !- Name
  {3455eb26-708d-4d2a-89be-e7299d0f6693}, !- Inlet Port
  {abe395e3-4d8d-46e1-a601-c57190e4f648}; !- Outlet Port

OS:Connection,
  {5aef26ea-a41c-49c3-9146-d41683f609f0}, !- Handle
  {b2572e70-8a29-4071-95fe-80b6a3aa69c0}, !- Source Object
  3,                                      !- Outlet Port
  {4b32625b-f64e-4302-b09c-4a1dc4f3c4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3455eb26-708d-4d2a-89be-e7299d0f6693}, !- Handle
  {674b44a5-7f2b-451a-9586-616dcf34c274}, !- Source Object
  2,                                      !- Outlet Port
  {6dfff84a-dae6-4fae-9ccc-0b400319fdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe395e3-4d8d-46e1-a601-c57190e4f648}, !- Handle
  {6dfff84a-dae6-4fae-9ccc-0b400319fdd1}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {95d24269-9c5e-4cb4-96bd-404073eac1db}, !- Handle
  Node 67,                                !- Name
  {8191cabd-534d-4e8e-9f52-24bc48efba62}, !- Inlet Port
  {194103bd-ef8c-4abc-99a4-d3fc667e8590}; !- Outlet Port

OS:Connection,
  {8191cabd-534d-4e8e-9f52-24bc48efba62}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  7,                                      !- Outlet Port
  {95d24269-9c5e-4cb4-96bd-404073eac1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194103bd-ef8c-4abc-99a4-d3fc667e8590}, !- Handle
  {95d24269-9c5e-4cb4-96bd-404073eac1db}, !- Source Object
  3,                                      !- Outlet Port
  {0b478604-0979-4159-9494-4aec34dc247d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2049e412-2ed0-4e50-8683-a5315768adc4}, !- Handle
  {0b478604-0979-4159-9494-4aec34dc247d}, !- Source Object
  3,                                      !- Outlet Port
  {b2572e70-8a29-4071-95fe-80b6a3aa69c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f3ec8a1a-5bcc-4c5e-9443-52a3e3f3131d}, !- Handle
  CV HW Rht 5,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {8e63a1fd-88a7-422d-9f4f-3df415c77d9a}, !- Air Outlet Node Name
  {e2f10f4b-1a7e-45b2-8b4b-8c8b6ff1c5a0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c9b87391-716b-49e0-b0c1-9d8edf9fb281}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {c9b87391-716b-49e0-b0c1-9d8edf9fb281}, !- Handle
  CV HW Rht Coil 5,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e30f74ca-7e81-4ae0-a24c-0aaae02b7cfc}, !- Water Inlet Node Name
  {614b0889-3435-4593-8fea-992de6822246}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27060090-b189-4580-afac-37827ecd24a3}, !- Handle
  Node 68,                                !- Name
  {7a891d0c-6893-493f-9d65-32cd8c733ea9}, !- Inlet Port
  {e30f74ca-7e81-4ae0-a24c-0aaae02b7cfc}; !- Outlet Port

OS:Connection,
  {7a891d0c-6893-493f-9d65-32cd8c733ea9}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  10,                                     !- Outlet Port
  {27060090-b189-4580-afac-37827ecd24a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {268ae455-5452-4930-8290-f7349a081eb8}, !- Handle
  Node 69,                                !- Name
  {614b0889-3435-4593-8fea-992de6822246}, !- Inlet Port
  {a376d84d-723b-4aff-b126-fc83b3c561a4}; !- Outlet Port

OS:Connection,
  {e30f74ca-7e81-4ae0-a24c-0aaae02b7cfc}, !- Handle
  {27060090-b189-4580-afac-37827ecd24a3}, !- Source Object
  3,                                      !- Outlet Port
  {c9b87391-716b-49e0-b0c1-9d8edf9fb281}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {614b0889-3435-4593-8fea-992de6822246}, !- Handle
  {c9b87391-716b-49e0-b0c1-9d8edf9fb281}, !- Source Object
  6,                                      !- Outlet Port
  {268ae455-5452-4930-8290-f7349a081eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a376d84d-723b-4aff-b126-fc83b3c561a4}, !- Handle
  {268ae455-5452-4930-8290-f7349a081eb8}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {97437577-9832-4ef4-bced-55b5aa75fcb4}, !- Handle
  Node 70,                                !- Name
  {8e63a1fd-88a7-422d-9f4f-3df415c77d9a}, !- Inlet Port
  {b63e4432-172f-405a-9bf6-9cd8a1c333d4}; !- Outlet Port

OS:Node,
  {da431513-b193-48d7-b584-daab8d4e8852}, !- Handle
  Node 71,                                !- Name
  {a6113136-47bb-4e34-8735-4f652cc3f867}, !- Inlet Port
  {e15cd020-ceec-4e26-b01a-9e50dd062fd7}; !- Outlet Port

OS:Connection,
  {b63e4432-172f-405a-9bf6-9cd8a1c333d4}, !- Handle
  {97437577-9832-4ef4-bced-55b5aa75fcb4}, !- Source Object
  3,                                      !- Outlet Port
  {364e1627-814f-427d-82c8-b2faa9e4266e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6113136-47bb-4e34-8735-4f652cc3f867}, !- Handle
  {49306f25-b3eb-46ba-b366-ec03bd016696}, !- Source Object
  2,                                      !- Outlet Port
  {da431513-b193-48d7-b584-daab8d4e8852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15cd020-ceec-4e26-b01a-9e50dd062fd7}, !- Handle
  {da431513-b193-48d7-b584-daab8d4e8852}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1e1e83ae-2768-499d-9b56-a7fad56fade9}, !- Handle
  Node 72,                                !- Name
  {ddf7795b-6631-4cc2-842b-3d479b0faa4d}, !- Inlet Port
  {e2f10f4b-1a7e-45b2-8b4b-8c8b6ff1c5a0}; !- Outlet Port

OS:Connection,
  {ddf7795b-6631-4cc2-842b-3d479b0faa4d}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  8,                                      !- Outlet Port
  {1e1e83ae-2768-499d-9b56-a7fad56fade9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f10f4b-1a7e-45b2-8b4b-8c8b6ff1c5a0}, !- Handle
  {1e1e83ae-2768-499d-9b56-a7fad56fade9}, !- Source Object
  3,                                      !- Outlet Port
  {f3ec8a1a-5bcc-4c5e-9443-52a3e3f3131d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8e63a1fd-88a7-422d-9f4f-3df415c77d9a}, !- Handle
  {f3ec8a1a-5bcc-4c5e-9443-52a3e3f3131d}, !- Source Object
  3,                                      !- Outlet Port
  {97437577-9832-4ef4-bced-55b5aa75fcb4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fecda7b7-a6bf-4ba8-ae50-0eab4483f99a}, !- Handle
  CV HW Rht 6,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {f494b53a-dad9-43ea-88ec-686941c763ea}, !- Air Outlet Node Name
  {293eb498-65c3-4884-a709-d53422fba5dc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f61263f9-2f54-4cd2-90f8-47c3c4964944}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {f61263f9-2f54-4cd2-90f8-47c3c4964944}, !- Handle
  CV HW Rht Coil 6,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1506cb08-e414-4b31-924c-2156993c7c61}, !- Water Inlet Node Name
  {5f19b381-2af4-44c0-bb5c-c4e4966411f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f15d868c-95a3-48d7-a7bb-46b50fe5952b}, !- Handle
  Node 73,                                !- Name
  {ed20c130-f0fc-472f-8201-5d2c50e2ece2}, !- Inlet Port
  {1506cb08-e414-4b31-924c-2156993c7c61}; !- Outlet Port

OS:Connection,
  {ed20c130-f0fc-472f-8201-5d2c50e2ece2}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  11,                                     !- Outlet Port
  {f15d868c-95a3-48d7-a7bb-46b50fe5952b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b67d48d8-8c32-44f5-abb1-645402b6d65f}, !- Handle
  Node 74,                                !- Name
  {5f19b381-2af4-44c0-bb5c-c4e4966411f0}, !- Inlet Port
  {b6d0efb6-9363-4c1c-ad5c-db1317edee60}; !- Outlet Port

OS:Connection,
  {1506cb08-e414-4b31-924c-2156993c7c61}, !- Handle
  {f15d868c-95a3-48d7-a7bb-46b50fe5952b}, !- Source Object
  3,                                      !- Outlet Port
  {f61263f9-2f54-4cd2-90f8-47c3c4964944}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f19b381-2af4-44c0-bb5c-c4e4966411f0}, !- Handle
  {f61263f9-2f54-4cd2-90f8-47c3c4964944}, !- Source Object
  6,                                      !- Outlet Port
  {b67d48d8-8c32-44f5-abb1-645402b6d65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d0efb6-9363-4c1c-ad5c-db1317edee60}, !- Handle
  {b67d48d8-8c32-44f5-abb1-645402b6d65f}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f250d654-413b-4a83-ab6e-e22286dbc405}, !- Handle
  Node 75,                                !- Name
  {f494b53a-dad9-43ea-88ec-686941c763ea}, !- Inlet Port
  {ff999db0-bceb-4020-8df8-7dfb3f1f354b}; !- Outlet Port

OS:Node,
  {31814e47-d505-47a6-9cc4-90e1440a875c}, !- Handle
  Node 76,                                !- Name
  {cee018c3-2479-4f98-9e5a-5f825f0b8828}, !- Inlet Port
  {18724654-78ce-4e7e-a3e5-e2f1b6e6b3db}; !- Outlet Port

OS:Connection,
  {ff999db0-bceb-4020-8df8-7dfb3f1f354b}, !- Handle
  {f250d654-413b-4a83-ab6e-e22286dbc405}, !- Source Object
  3,                                      !- Outlet Port
  {4b73691c-d258-4495-8773-5b26832a24e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee018c3-2479-4f98-9e5a-5f825f0b8828}, !- Handle
  {16bee2b3-e9ff-4932-a78e-ca4942cdd74b}, !- Source Object
  2,                                      !- Outlet Port
  {31814e47-d505-47a6-9cc4-90e1440a875c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18724654-78ce-4e7e-a3e5-e2f1b6e6b3db}, !- Handle
  {31814e47-d505-47a6-9cc4-90e1440a875c}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {affe6f00-424f-4e23-a378-6d18ee2c10d7}, !- Handle
  Node 77,                                !- Name
  {67af117a-7574-471c-a612-ac70971cca29}, !- Inlet Port
  {293eb498-65c3-4884-a709-d53422fba5dc}; !- Outlet Port

OS:Connection,
  {67af117a-7574-471c-a612-ac70971cca29}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  9,                                      !- Outlet Port
  {affe6f00-424f-4e23-a378-6d18ee2c10d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293eb498-65c3-4884-a709-d53422fba5dc}, !- Handle
  {affe6f00-424f-4e23-a378-6d18ee2c10d7}, !- Source Object
  3,                                      !- Outlet Port
  {fecda7b7-a6bf-4ba8-ae50-0eab4483f99a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f494b53a-dad9-43ea-88ec-686941c763ea}, !- Handle
  {fecda7b7-a6bf-4ba8-ae50-0eab4483f99a}, !- Source Object
  3,                                      !- Outlet Port
  {f250d654-413b-4a83-ab6e-e22286dbc405}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a9cd95c7-68ef-4e54-94f3-6a94b4572820}, !- Handle
  CV HW Rht 7,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {89ccc000-fd5f-4faa-b47d-9f4aa82cced5}, !- Air Outlet Node Name
  {a90a2083-c479-4f16-a3ca-626ecbf31556}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6a35d0d4-4ffa-4b1f-99d9-3e03563f9429}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {6a35d0d4-4ffa-4b1f-99d9-3e03563f9429}, !- Handle
  CV HW Rht Coil 7,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b8b2638-b70a-425e-99b3-d9549ddb073d}, !- Water Inlet Node Name
  {0f7fa686-48e8-4b95-b83c-056c20d5113d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea83d470-8e88-400d-96ec-2b37b2663267}, !- Handle
  Node 78,                                !- Name
  {a0ab027c-fcf6-4db6-8ab1-53457a35cb0a}, !- Inlet Port
  {1b8b2638-b70a-425e-99b3-d9549ddb073d}; !- Outlet Port

OS:Connection,
  {a0ab027c-fcf6-4db6-8ab1-53457a35cb0a}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  12,                                     !- Outlet Port
  {ea83d470-8e88-400d-96ec-2b37b2663267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {294d0e2c-9afd-47ce-9a1b-27e40130bc4b}, !- Handle
  Node 79,                                !- Name
  {0f7fa686-48e8-4b95-b83c-056c20d5113d}, !- Inlet Port
  {bef17eed-381c-49aa-baf9-69fcca90df51}; !- Outlet Port

OS:Connection,
  {1b8b2638-b70a-425e-99b3-d9549ddb073d}, !- Handle
  {ea83d470-8e88-400d-96ec-2b37b2663267}, !- Source Object
  3,                                      !- Outlet Port
  {6a35d0d4-4ffa-4b1f-99d9-3e03563f9429}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f7fa686-48e8-4b95-b83c-056c20d5113d}, !- Handle
  {6a35d0d4-4ffa-4b1f-99d9-3e03563f9429}, !- Source Object
  6,                                      !- Outlet Port
  {294d0e2c-9afd-47ce-9a1b-27e40130bc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef17eed-381c-49aa-baf9-69fcca90df51}, !- Handle
  {294d0e2c-9afd-47ce-9a1b-27e40130bc4b}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7bd14a55-dd69-4b7c-b3f9-6c98750e4e17}, !- Handle
  Node 80,                                !- Name
  {89ccc000-fd5f-4faa-b47d-9f4aa82cced5}, !- Inlet Port
  {f2272451-8f7b-44c3-ac58-1bde048d932f}; !- Outlet Port

OS:Node,
  {b8abf11b-89a6-43de-8853-0c31bab1d2d4}, !- Handle
  Node 81,                                !- Name
  {87422c70-e865-46a4-b8e0-c2153273e192}, !- Inlet Port
  {9f23f721-2aef-4b25-b8c4-d85b6b47524f}; !- Outlet Port

OS:Connection,
  {f2272451-8f7b-44c3-ac58-1bde048d932f}, !- Handle
  {7bd14a55-dd69-4b7c-b3f9-6c98750e4e17}, !- Source Object
  3,                                      !- Outlet Port
  {4b1b3a95-f388-4090-96b5-81cba418ce3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87422c70-e865-46a4-b8e0-c2153273e192}, !- Handle
  {47679b55-9abf-468d-ac13-0111df2e231f}, !- Source Object
  2,                                      !- Outlet Port
  {b8abf11b-89a6-43de-8853-0c31bab1d2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f23f721-2aef-4b25-b8c4-d85b6b47524f}, !- Handle
  {b8abf11b-89a6-43de-8853-0c31bab1d2d4}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {afea12ba-9f57-46ae-923a-56e3ff090e83}, !- Handle
  Node 82,                                !- Name
  {1542678a-7614-41c4-b1c2-ce4cfeb89bd8}, !- Inlet Port
  {a90a2083-c479-4f16-a3ca-626ecbf31556}; !- Outlet Port

OS:Connection,
  {1542678a-7614-41c4-b1c2-ce4cfeb89bd8}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  10,                                     !- Outlet Port
  {afea12ba-9f57-46ae-923a-56e3ff090e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90a2083-c479-4f16-a3ca-626ecbf31556}, !- Handle
  {afea12ba-9f57-46ae-923a-56e3ff090e83}, !- Source Object
  3,                                      !- Outlet Port
  {a9cd95c7-68ef-4e54-94f3-6a94b4572820}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89ccc000-fd5f-4faa-b47d-9f4aa82cced5}, !- Handle
  {a9cd95c7-68ef-4e54-94f3-6a94b4572820}, !- Source Object
  3,                                      !- Outlet Port
  {7bd14a55-dd69-4b7c-b3f9-6c98750e4e17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {15b6a1cc-d9be-42ce-810f-b6808ca73e71}, !- Handle
  CV HW Rht 8,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {f5305436-032c-4fc9-90bf-3967de0a2136}, !- Air Outlet Node Name
  {9f64516d-c7f2-4ef4-94f8-63214e01cb17}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {50313180-6781-4fff-9470-a54fb6829120}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {50313180-6781-4fff-9470-a54fb6829120}, !- Handle
  CV HW Rht Coil 8,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {53cc8895-21f0-49f2-8b9d-6c9a79ec7260}, !- Water Inlet Node Name
  {d77bd338-f199-4d3f-9d73-b2edf1eacde2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84baf47e-2adc-444b-b066-6615a0e60dba}, !- Handle
  Node 83,                                !- Name
  {9f2a21da-2c3c-4c87-9e14-8d58ddc5778d}, !- Inlet Port
  {53cc8895-21f0-49f2-8b9d-6c9a79ec7260}; !- Outlet Port

OS:Connection,
  {9f2a21da-2c3c-4c87-9e14-8d58ddc5778d}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  13,                                     !- Outlet Port
  {84baf47e-2adc-444b-b066-6615a0e60dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7e3f64b-c626-4609-b776-374d120964ff}, !- Handle
  Node 84,                                !- Name
  {d77bd338-f199-4d3f-9d73-b2edf1eacde2}, !- Inlet Port
  {49918396-4b92-4587-a0a5-7c6b430adeee}; !- Outlet Port

OS:Connection,
  {53cc8895-21f0-49f2-8b9d-6c9a79ec7260}, !- Handle
  {84baf47e-2adc-444b-b066-6615a0e60dba}, !- Source Object
  3,                                      !- Outlet Port
  {50313180-6781-4fff-9470-a54fb6829120}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d77bd338-f199-4d3f-9d73-b2edf1eacde2}, !- Handle
  {50313180-6781-4fff-9470-a54fb6829120}, !- Source Object
  6,                                      !- Outlet Port
  {f7e3f64b-c626-4609-b776-374d120964ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49918396-4b92-4587-a0a5-7c6b430adeee}, !- Handle
  {f7e3f64b-c626-4609-b776-374d120964ff}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {9c6b08b8-37fd-4c3c-a08c-e9d400e18d21}, !- Handle
  Node 85,                                !- Name
  {f5305436-032c-4fc9-90bf-3967de0a2136}, !- Inlet Port
  {5a08116d-dd61-4c78-8165-38ca5e785154}; !- Outlet Port

OS:Node,
  {63d145fc-1fd2-4e3c-8c71-928d563bc317}, !- Handle
  Node 86,                                !- Name
  {1c405a3c-6410-427a-9431-739260799eae}, !- Inlet Port
  {5883e531-73e7-4636-91e8-444c18b8f107}; !- Outlet Port

OS:Connection,
  {5a08116d-dd61-4c78-8165-38ca5e785154}, !- Handle
  {9c6b08b8-37fd-4c3c-a08c-e9d400e18d21}, !- Source Object
  3,                                      !- Outlet Port
  {db71aa71-026c-4725-96f6-dde39f6d33b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c405a3c-6410-427a-9431-739260799eae}, !- Handle
  {656f24a4-45d9-431a-bfc5-195173a164ed}, !- Source Object
  2,                                      !- Outlet Port
  {63d145fc-1fd2-4e3c-8c71-928d563bc317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5883e531-73e7-4636-91e8-444c18b8f107}, !- Handle
  {63d145fc-1fd2-4e3c-8c71-928d563bc317}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6c81afc7-c62a-47af-bc20-80f60db88d7b}, !- Handle
  Node 87,                                !- Name
  {4da97c47-a985-4b89-90e4-2ff072af6c96}, !- Inlet Port
  {9f64516d-c7f2-4ef4-94f8-63214e01cb17}; !- Outlet Port

OS:Connection,
  {4da97c47-a985-4b89-90e4-2ff072af6c96}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  11,                                     !- Outlet Port
  {6c81afc7-c62a-47af-bc20-80f60db88d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f64516d-c7f2-4ef4-94f8-63214e01cb17}, !- Handle
  {6c81afc7-c62a-47af-bc20-80f60db88d7b}, !- Source Object
  3,                                      !- Outlet Port
  {15b6a1cc-d9be-42ce-810f-b6808ca73e71}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f5305436-032c-4fc9-90bf-3967de0a2136}, !- Handle
  {15b6a1cc-d9be-42ce-810f-b6808ca73e71}, !- Source Object
  3,                                      !- Outlet Port
  {9c6b08b8-37fd-4c3c-a08c-e9d400e18d21}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ca727c00-6d02-4cd7-bb19-7c1ba5470fc5}, !- Handle
  CV HW Rht 9,                            !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  {f6bb6016-5fe1-439b-8dc6-b696914166a5}, !- Air Outlet Node Name
  {f7e52f18-79ec-4338-b060-9fc18804d6ab}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d2b5d2f6-8ef6-4b1b-b349-7e40f3058d20}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {d2b5d2f6-8ef6-4b1b-b349-7e40f3058d20}, !- Handle
  CV HW Rht Coil 9,                       !- Name
  {afd63ed9-81ec-421a-9b50-b38d7ed3e0ce}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df3afed0-66c1-4b57-9c3d-5c71b58908a8}, !- Water Inlet Node Name
  {f788df76-65c4-4466-a13e-af9606ec893e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4cfb86e-2d7a-467a-8f04-50e2c36e88f0}, !- Handle
  Node 94,                                !- Name
  {0967e13d-fd8e-4487-843f-9742d607c300}, !- Inlet Port
  {df3afed0-66c1-4b57-9c3d-5c71b58908a8}; !- Outlet Port

OS:Connection,
  {0967e13d-fd8e-4487-843f-9742d607c300}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  14,                                     !- Outlet Port
  {f4cfb86e-2d7a-467a-8f04-50e2c36e88f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61f13fca-9153-4b01-ab53-b63cb51cccfa}, !- Handle
  Node 97,                                !- Name
  {f788df76-65c4-4466-a13e-af9606ec893e}, !- Inlet Port
  {f3c6de1b-5f35-4818-b1c7-26e03bdaa6c3}; !- Outlet Port

OS:Connection,
  {df3afed0-66c1-4b57-9c3d-5c71b58908a8}, !- Handle
  {f4cfb86e-2d7a-467a-8f04-50e2c36e88f0}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5d2f6-8ef6-4b1b-b349-7e40f3058d20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f788df76-65c4-4466-a13e-af9606ec893e}, !- Handle
  {d2b5d2f6-8ef6-4b1b-b349-7e40f3058d20}, !- Source Object
  6,                                      !- Outlet Port
  {61f13fca-9153-4b01-ab53-b63cb51cccfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c6de1b-5f35-4818-b1c7-26e03bdaa6c3}, !- Handle
  {61f13fca-9153-4b01-ab53-b63cb51cccfa}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {87b0ba5c-c25e-4f28-a799-5cc4cae97f28}, !- Handle
  Node 98,                                !- Name
  {f6bb6016-5fe1-439b-8dc6-b696914166a5}, !- Inlet Port
  {4258f506-4932-4853-8a1e-6b131efac4a4}; !- Outlet Port

OS:Node,
  {dcb2c065-cf6d-4226-90b2-750b4494935f}, !- Handle
  Node 117,                               !- Name
  {c505d6cb-f47f-4b6d-89bc-fc0723d6506c}, !- Inlet Port
  {3d41348f-5d20-49ab-aba6-c07de1f47a8b}; !- Outlet Port

OS:Connection,
  {4258f506-4932-4853-8a1e-6b131efac4a4}, !- Handle
  {87b0ba5c-c25e-4f28-a799-5cc4cae97f28}, !- Source Object
  3,                                      !- Outlet Port
  {3ab447f1-c990-47e5-b7a0-e187631a0d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c505d6cb-f47f-4b6d-89bc-fc0723d6506c}, !- Handle
  {ded567e3-f5f0-4a40-858b-3d96cf169033}, !- Source Object
  2,                                      !- Outlet Port
  {dcb2c065-cf6d-4226-90b2-750b4494935f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d41348f-5d20-49ab-aba6-c07de1f47a8b}, !- Handle
  {dcb2c065-cf6d-4226-90b2-750b4494935f}, !- Source Object
  3,                                      !- Outlet Port
  {3f0d7503-d8fe-4134-827c-6b02fcc4eb90}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f57e7e9d-c188-4a72-a1b0-6179b6615f24}, !- Handle
  Node 118,                               !- Name
  {dd5cc2d5-0591-49cb-9f1c-42db3de1005b}, !- Inlet Port
  {f7e52f18-79ec-4338-b060-9fc18804d6ab}; !- Outlet Port

OS:Connection,
  {dd5cc2d5-0591-49cb-9f1c-42db3de1005b}, !- Handle
  {784b92de-9aeb-4036-a78d-9cde2e17ca25}, !- Source Object
  12,                                     !- Outlet Port
  {f57e7e9d-c188-4a72-a1b0-6179b6615f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e52f18-79ec-4338-b060-9fc18804d6ab}, !- Handle
  {f57e7e9d-c188-4a72-a1b0-6179b6615f24}, !- Source Object
  3,                                      !- Outlet Port
  {ca727c00-6d02-4cd7-bb19-7c1ba5470fc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f6bb6016-5fe1-439b-8dc6-b696914166a5}, !- Handle
  {ca727c00-6d02-4cd7-bb19-7c1ba5470fc5}, !- Source Object
  3,                                      !- Outlet Port
  {87b0ba5c-c25e-4f28-a799-5cc4cae97f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dcf7845-6b8b-4a00-8a4a-15892b067bcb}, !- Handle
  Node 129,                               !- Name
  {a99bc72c-ced3-467d-931e-672699bc8ec7}, !- Inlet Port
  {fd9f1fda-58a0-4552-950e-f95242a96c66}; !- Outlet Port

OS:Connection,
  {a99bc72c-ced3-467d-931e-672699bc8ec7}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  15,                                     !- Outlet Port
  {9dcf7845-6b8b-4a00-8a4a-15892b067bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45b5048c-66ca-41bc-ba18-33154d351656}, !- Handle
  Node 130,                               !- Name
  {3ecd0d85-29e9-49a7-96fa-a8a736ab09cd}, !- Inlet Port
  {46a0ed52-4688-4d10-92f5-e2fd375804e1}; !- Outlet Port

OS:Connection,
  {fd9f1fda-58a0-4552-950e-f95242a96c66}, !- Handle
  {9dcf7845-6b8b-4a00-8a4a-15892b067bcb}, !- Source Object
  3,                                      !- Outlet Port
  {a2c6c476-842f-4778-b59c-a4e99f2e5cc3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3ecd0d85-29e9-49a7-96fa-a8a736ab09cd}, !- Handle
  {a2c6c476-842f-4778-b59c-a4e99f2e5cc3}, !- Source Object
  10,                                     !- Outlet Port
  {45b5048c-66ca-41bc-ba18-33154d351656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a0ed52-4688-4d10-92f5-e2fd375804e1}, !- Handle
  {45b5048c-66ca-41bc-ba18-33154d351656}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dd64868c-9f5c-46ee-8717-34dcc4d248d4}, !- Handle
  Node 131,                               !- Name
  {ae9ed9bc-145d-4d52-b81d-27163af28582}, !- Inlet Port
  {0cb37ba7-f5d6-4ea1-a5fb-551ddcce26f7}; !- Outlet Port

OS:Connection,
  {ae9ed9bc-145d-4d52-b81d-27163af28582}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  16,                                     !- Outlet Port
  {dd64868c-9f5c-46ee-8717-34dcc4d248d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77a95979-5f0c-4158-b15b-f9a2ad9041f9}, !- Handle
  Node 132,                               !- Name
  {c86dc122-6e39-420e-8118-8b2c9f43101d}, !- Inlet Port
  {c1fa3fb4-bc9f-465a-a295-74a7c1d3eda9}; !- Outlet Port

OS:Connection,
  {0cb37ba7-f5d6-4ea1-a5fb-551ddcce26f7}, !- Handle
  {dd64868c-9f5c-46ee-8717-34dcc4d248d4}, !- Source Object
  3,                                      !- Outlet Port
  {cf8c9c96-7f08-4323-99af-072a541575fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c86dc122-6e39-420e-8118-8b2c9f43101d}, !- Handle
  {cf8c9c96-7f08-4323-99af-072a541575fb}, !- Source Object
  10,                                     !- Outlet Port
  {77a95979-5f0c-4158-b15b-f9a2ad9041f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fa3fb4-bc9f-465a-a295-74a7c1d3eda9}, !- Handle
  {77a95979-5f0c-4158-b15b-f9a2ad9041f9}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a6e72457-43b0-417f-bf8a-c8237ea74a64}, !- Handle
  Node 133,                               !- Name
  {2d0e4955-0866-4e1d-9273-2da90e07fcd3}, !- Inlet Port
  {6642c896-0899-4763-ad25-5f53d6fc6928}; !- Outlet Port

OS:Connection,
  {2d0e4955-0866-4e1d-9273-2da90e07fcd3}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  17,                                     !- Outlet Port
  {a6e72457-43b0-417f-bf8a-c8237ea74a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c400317-fe89-426b-a6e2-f3a7e0559582}, !- Handle
  Node 134,                               !- Name
  {80a305af-4e9e-4b3c-8904-c55140e3d155}, !- Inlet Port
  {aa320832-e05b-4810-926a-a03bf34cb9df}; !- Outlet Port

OS:Connection,
  {6642c896-0899-4763-ad25-5f53d6fc6928}, !- Handle
  {a6e72457-43b0-417f-bf8a-c8237ea74a64}, !- Source Object
  3,                                      !- Outlet Port
  {3af58df9-a695-4aed-bbfa-824510a08320}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {80a305af-4e9e-4b3c-8904-c55140e3d155}, !- Handle
  {3af58df9-a695-4aed-bbfa-824510a08320}, !- Source Object
  10,                                     !- Outlet Port
  {9c400317-fe89-426b-a6e2-f3a7e0559582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa320832-e05b-4810-926a-a03bf34cb9df}, !- Handle
  {9c400317-fe89-426b-a6e2-f3a7e0559582}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {681439e9-9c84-4f0b-96dc-86479549b6ae}, !- Handle
  Node 135,                               !- Name
  {0808ee46-6450-45dc-b2af-212cba17a1b8}, !- Inlet Port
  {dcef416a-e756-4d8b-99a9-8442660eedeb}; !- Outlet Port

OS:Connection,
  {0808ee46-6450-45dc-b2af-212cba17a1b8}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  18,                                     !- Outlet Port
  {681439e9-9c84-4f0b-96dc-86479549b6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46462f04-d0ba-4d6f-9305-675a16d8e69f}, !- Handle
  Node 136,                               !- Name
  {cb6e0784-03e3-4166-a28a-458352516c17}, !- Inlet Port
  {cfceeedb-b698-4c7d-b961-8108d784a287}; !- Outlet Port

OS:Connection,
  {dcef416a-e756-4d8b-99a9-8442660eedeb}, !- Handle
  {681439e9-9c84-4f0b-96dc-86479549b6ae}, !- Source Object
  3,                                      !- Outlet Port
  {4c42ca16-6ad5-44a4-af87-31117ff29b30}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cb6e0784-03e3-4166-a28a-458352516c17}, !- Handle
  {4c42ca16-6ad5-44a4-af87-31117ff29b30}, !- Source Object
  10,                                     !- Outlet Port
  {46462f04-d0ba-4d6f-9305-675a16d8e69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfceeedb-b698-4c7d-b961-8108d784a287}, !- Handle
  {46462f04-d0ba-4d6f-9305-675a16d8e69f}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {72073489-b15e-43fc-ae3d-eadab5c0c5d3}, !- Handle
  Node 137,                               !- Name
  {9250634a-d063-4fc7-a48d-da4ffe23f1e1}, !- Inlet Port
  {6895d1dd-ca3b-4f4f-aac9-64fefa135a62}; !- Outlet Port

OS:Connection,
  {9250634a-d063-4fc7-a48d-da4ffe23f1e1}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  19,                                     !- Outlet Port
  {72073489-b15e-43fc-ae3d-eadab5c0c5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97eebbcb-667f-47ac-be58-f1926fcd76fa}, !- Handle
  Node 138,                               !- Name
  {c483d8e4-531b-4f86-b17f-bbd6440a56bb}, !- Inlet Port
  {c80df2fe-3c50-4c55-b543-a36e52d24b27}; !- Outlet Port

OS:Connection,
  {6895d1dd-ca3b-4f4f-aac9-64fefa135a62}, !- Handle
  {72073489-b15e-43fc-ae3d-eadab5c0c5d3}, !- Source Object
  3,                                      !- Outlet Port
  {d938aad6-e54b-4d35-bcc4-88c1900d1ac3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c483d8e4-531b-4f86-b17f-bbd6440a56bb}, !- Handle
  {d938aad6-e54b-4d35-bcc4-88c1900d1ac3}, !- Source Object
  10,                                     !- Outlet Port
  {97eebbcb-667f-47ac-be58-f1926fcd76fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80df2fe-3c50-4c55-b543-a36e52d24b27}, !- Handle
  {97eebbcb-667f-47ac-be58-f1926fcd76fa}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {ffd89864-ff3d-4c41-9ced-55e6baec136e}, !- Handle
  Node 139,                               !- Name
  {10f106ef-fbcf-45f3-b3f3-890ef3dbff9c}, !- Inlet Port
  {bd70a4d5-a4d2-46c7-8f63-79cb12a95d0a}; !- Outlet Port

OS:Connection,
  {10f106ef-fbcf-45f3-b3f3-890ef3dbff9c}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  20,                                     !- Outlet Port
  {ffd89864-ff3d-4c41-9ced-55e6baec136e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57177caa-a957-417f-a041-fb32507b1c59}, !- Handle
  Node 140,                               !- Name
  {f6af3d13-9be3-4b8b-8b74-f485eaeefa82}, !- Inlet Port
  {0f9386b2-a1bf-4ce9-bde8-93aca7125af3}; !- Outlet Port

OS:Connection,
  {bd70a4d5-a4d2-46c7-8f63-79cb12a95d0a}, !- Handle
  {ffd89864-ff3d-4c41-9ced-55e6baec136e}, !- Source Object
  3,                                      !- Outlet Port
  {3236f026-88d6-4605-9596-b4cad22b3fb2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f6af3d13-9be3-4b8b-8b74-f485eaeefa82}, !- Handle
  {3236f026-88d6-4605-9596-b4cad22b3fb2}, !- Source Object
  10,                                     !- Outlet Port
  {57177caa-a957-417f-a041-fb32507b1c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f9386b2-a1bf-4ce9-bde8-93aca7125af3}, !- Handle
  {57177caa-a957-417f-a041-fb32507b1c59}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {af3a33ac-6b36-4d98-9d98-3b0107c66fb5}, !- Handle
  Node 141,                               !- Name
  {fe3deb49-7bc9-42ba-8d99-2730e4cdb042}, !- Inlet Port
  {f8ff964d-d3a4-4ece-91fa-e80a29d42370}; !- Outlet Port

OS:Connection,
  {fe3deb49-7bc9-42ba-8d99-2730e4cdb042}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  21,                                     !- Outlet Port
  {af3a33ac-6b36-4d98-9d98-3b0107c66fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7264936e-954c-432f-8bf5-da7ce0b9a583}, !- Handle
  Node 142,                               !- Name
  {f0c952eb-6794-40fa-abe8-00941f7e21c2}, !- Inlet Port
  {5b13446f-0145-4474-97d1-28e1b2015273}; !- Outlet Port

OS:Connection,
  {f8ff964d-d3a4-4ece-91fa-e80a29d42370}, !- Handle
  {af3a33ac-6b36-4d98-9d98-3b0107c66fb5}, !- Source Object
  3,                                      !- Outlet Port
  {dc8cfc27-fa8c-4bfe-bb9f-6440419551ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f0c952eb-6794-40fa-abe8-00941f7e21c2}, !- Handle
  {dc8cfc27-fa8c-4bfe-bb9f-6440419551ff}, !- Source Object
  10,                                     !- Outlet Port
  {7264936e-954c-432f-8bf5-da7ce0b9a583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b13446f-0145-4474-97d1-28e1b2015273}, !- Handle
  {7264936e-954c-432f-8bf5-da7ce0b9a583}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {56bda676-7a74-4b64-b496-fefac17ac47a}, !- Handle
  Node 143,                               !- Name
  {a0674914-eb2f-47b0-8ca5-d3899fb82daf}, !- Inlet Port
  {ba3746a5-9cbe-42b0-817e-eb59f861cc98}; !- Outlet Port

OS:Connection,
  {a0674914-eb2f-47b0-8ca5-d3899fb82daf}, !- Handle
  {50ac8a92-8e52-4a32-bcca-8075a1b24ab3}, !- Source Object
  22,                                     !- Outlet Port
  {56bda676-7a74-4b64-b496-fefac17ac47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7430bf9b-787d-46e9-976c-4e8f0e25ada6}, !- Handle
  Node 144,                               !- Name
  {3c54dfc0-45ec-4b08-8dc6-c775962495ce}, !- Inlet Port
  {cfeee235-1660-47c6-a45a-30a8d46c6000}; !- Outlet Port

OS:Connection,
  {ba3746a5-9cbe-42b0-817e-eb59f861cc98}, !- Handle
  {56bda676-7a74-4b64-b496-fefac17ac47a}, !- Source Object
  3,                                      !- Outlet Port
  {9f120851-dd0d-44cd-a5d1-a791f36aed36}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3c54dfc0-45ec-4b08-8dc6-c775962495ce}, !- Handle
  {9f120851-dd0d-44cd-a5d1-a791f36aed36}, !- Source Object
  10,                                     !- Outlet Port
  {7430bf9b-787d-46e9-976c-4e8f0e25ada6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfeee235-1660-47c6-a45a-30a8d46c6000}, !- Handle
  {7430bf9b-787d-46e9-976c-4e8f0e25ada6}, !- Source Object
  3,                                      !- Outlet Port
  {1c0daefd-9aeb-4e09-a3a9-6ced7dd05a19}, !- Target Object
  22;                                     !- Inlet Port

OS:SetpointManager:Warmest,
  {02919923-c9e7-4bb5-83ae-f78453ca9b6d}, !- Handle
  Warmest Zone Supply Air Temp Reset,     !- Name
  Temperature,                            !- Control Variable
  15,                                     !- Minimum Setpoint Temperature {C}
  26,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2c555c26-5868-4186-9773-450fec18006f}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {e3c46bd8-c3dc-4733-bfe1-cbb6c7b517a6}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  {07f722df-6503-4bd6-8585-a73ec1c3d0d8}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {cc7d2fb8-cee1-40e1-a4d1-dfb4d864428d}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {07f722df-6503-4bd6-8585-a73ec1c3d0d8}, !- Handle
  NECB-A-Occupancy_Default,               !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {cc7d2fb8-cee1-40e1-a4d1-dfb4d864428d}, !- Handle
  NECB-A-Occupancy_Hol 1,                 !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25e05994-97f7-4722-801c-9f3484b288ee}, !- Handle
  Schedule Rule 15,                       !- Name
  {e3c46bd8-c3dc-4733-bfe1-cbb6c7b517a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {566ae17e-88a8-4f50-b73e-0a1d84758d5f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {566ae17e-88a8-4f50-b73e-0a1d84758d5f}, !- Handle
  Schedule Day 23,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {fda5455f-0d20-4fee-a5b4-2b3902829ff0}, !- Handle
  Schedule Rule 16,                       !- Name
  {e3c46bd8-c3dc-4733-bfe1-cbb6c7b517a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4527a7e4-4436-4eca-aaf9-411af03cdf98}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4527a7e4-4436-4eca-aaf9-411af03cdf98}, !- Handle
  Schedule Day 24,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df7cc1ea-1ce1-44b8-b842-39c0605b853f}, !- Handle
  Schedule Rule 17,                       !- Name
  {e3c46bd8-c3dc-4733-bfe1-cbb6c7b517a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b65340f6-7628-4793-a154-1bd5c1fa6328}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b65340f6-7628-4793-a154-1bd5c1fa6328}, !- Handle
  Schedule Day 25,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebac8045-a19e-4d57-b6d9-4a67af0da6d3}, !- Handle
  NECB-A-Lighting,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  {8fcf313e-5dc3-4e12-a796-ab4304d44e4b}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {b9f2f59a-35f2-4abd-81d4-b974b328e81f}; !- Holiday Schedule Name

OS:Schedule:Day,
  {8fcf313e-5dc3-4e12-a796-ab4304d44e4b}, !- Handle
  NECB-A-Lighting_Default,                !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {b9f2f59a-35f2-4abd-81d4-b974b328e81f}, !- Handle
  NECB-A-Lighting_Hol 1,                  !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d3548fd0-ee90-4326-b855-582365a2e4fb}, !- Handle
  Schedule Rule 18,                       !- Name
  {ebac8045-a19e-4d57-b6d9-4a67af0da6d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d37a6cb-03b2-49ad-8c42-fbef9ac3fbd2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d37a6cb-03b2-49ad-8c42-fbef9ac3fbd2}, !- Handle
  Schedule Day 38,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {efe37c8f-9781-4ba9-96aa-36ffe3a9a881}, !- Handle
  Schedule Rule 19,                       !- Name
  {ebac8045-a19e-4d57-b6d9-4a67af0da6d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2cb5faf-1577-4771-bd46-42110a00ac5e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2cb5faf-1577-4771-bd46-42110a00ac5e}, !- Handle
  Schedule Day 39,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {68278e48-f007-4622-80db-9b6c4ea38716}, !- Handle
  Schedule Rule 20,                       !- Name
  {ebac8045-a19e-4d57-b6d9-4a67af0da6d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f11abb46-0468-49b1-8090-03fc89228245}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f11abb46-0468-49b1-8090-03fc89228245}, !- Handle
  Schedule Day 40,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {33e5be2c-8be5-41d1-b697-156112157585}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  {4a6db377-28a3-4d4c-baec-80a23deb3661}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {27ce2eb4-2fb4-4aa0-a094-efe32be3b870}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4a6db377-28a3-4d4c-baec-80a23deb3661}, !- Handle
  NECB-A-Electric-Equipment_Default,      !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {27ce2eb4-2fb4-4aa0-a094-efe32be3b870}, !- Handle
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9cc17b14-7071-45fc-89f0-68ef2d2c009d}, !- Handle
  Schedule Rule 21,                       !- Name
  {33e5be2c-8be5-41d1-b697-156112157585}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1300b241-4253-4bf8-9102-7cb56bebb77d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1300b241-4253-4bf8-9102-7cb56bebb77d}, !- Handle
  Schedule Day 29,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3dec9933-8c31-4960-8cc7-5021cccc1c4a}, !- Handle
  Schedule Rule 22,                       !- Name
  {33e5be2c-8be5-41d1-b697-156112157585}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {859b85e1-f931-4594-a91b-de6a2d1e2d0a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {859b85e1-f931-4594-a91b-de6a2d1e2d0a}, !- Handle
  Schedule Day 30,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3fc8fe76-051e-410b-b1d3-51876da479bf}, !- Handle
  Schedule Rule 23,                       !- Name
  {33e5be2c-8be5-41d1-b697-156112157585}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {29370488-89ff-4073-afe9-dbe8edf3832b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29370488-89ff-4073-afe9-dbe8edf3832b}, !- Handle
  Schedule Day 31,                        !- Name
  {bf486e57-cbb0-4069-b08b-4ff2fab4bf18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {70f1d712-db25-4911-9490-9db26384466b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {5199a97e-8bdd-4b78-a3fc-b57cd2fb9b25}, !- Schedule Type Limits Name
  {c4a2b72b-9452-409d-8ea9-debad01f2865}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {1ca7fd49-4d6e-432e-9af6-945a255e142a}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {5199a97e-8bdd-4b78-a3fc-b57cd2fb9b25}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c4a2b72b-9452-409d-8ea9-debad01f2865}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  {6cf9ec39-45bc-4238-84c6-b1c1bc17d75d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {6cf9ec39-45bc-4238-84c6-b1c1bc17d75d}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1ca7fd49-4d6e-432e-9af6-945a255e142a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  {531b1b95-b52b-4b57-a1ab-6c83f43c8fd8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {531b1b95-b52b-4b57-a1ab-6c83f43c8fd8}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {65d6a0e8-24ac-43ca-9be5-da9f68c237fd}, !- Handle
  Schedule Rule 24,                       !- Name
  {70f1d712-db25-4911-9490-9db26384466b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffc16250-92e1-42d0-9133-0e96ed133eed}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffc16250-92e1-42d0-9133-0e96ed133eed}, !- Handle
  Schedule Day 26,                        !- Name
  {a339cc28-687a-486a-9c36-e3448d34b50a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {a339cc28-687a-486a-9c36-e3448d34b50a}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {a05310e3-8b2e-435f-9a7d-ef3faa14fafb}, !- Handle
  Schedule Rule 25,                       !- Name
  {70f1d712-db25-4911-9490-9db26384466b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73bcb7ae-2af1-48b7-867f-43336d04ca6c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73bcb7ae-2af1-48b7-867f-43336d04ca6c}, !- Handle
  Schedule Day 27,                        !- Name
  {40cffa8a-b164-446c-9867-25d24b7bb43a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40cffa8a-b164-446c-9867-25d24b7bb43a}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {10b20a22-3923-42b6-a19e-857987ad5698}, !- Handle
  Schedule Rule 26,                       !- Name
  {70f1d712-db25-4911-9490-9db26384466b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a930ae02-83a8-4d12-b3fd-975cf507c67e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a930ae02-83a8-4d12-b3fd-975cf507c67e}, !- Handle
  Schedule Day 28,                        !- Name
  {96e9840e-f0ff-4857-97a2-2e891b6b70c1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96e9840e-f0ff-4857-97a2-2e891b6b70c1}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {77609ebc-5369-4507-97e5-2a7307a7818b}, !- Schedule Type Limits Name
  {875d41dd-1741-446a-aff9-83fb51c3cb5d}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {f3f7279b-240e-4051-897e-7551a183e48c}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {77609ebc-5369-4507-97e5-2a7307a7818b}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {875d41dd-1741-446a-aff9-83fb51c3cb5d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  {5cc047c8-5632-4101-a8a0-1c0d33819a27}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {5cc047c8-5632-4101-a8a0-1c0d33819a27}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f3f7279b-240e-4051-897e-7551a183e48c}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  {60883efe-e98f-4283-af94-fb1009efcecc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {60883efe-e98f-4283-af94-fb1009efcecc}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {88be9c13-91a6-4118-b728-173ecff05507}, !- Handle
  Schedule Rule 27,                       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b962fe8-81c2-4235-ad4d-667703855b1e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b962fe8-81c2-4235-ad4d-667703855b1e}, !- Handle
  Schedule Day 32,                        !- Name
  {313ff605-9997-4697-913a-d89138d3bcd4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {313ff605-9997-4697-913a-d89138d3bcd4}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {8304b3d4-67d0-4f9d-9cf7-79b121af440f}, !- Handle
  Schedule Rule 28,                       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff838e53-9bbf-4a43-b09e-d379b76f51a3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff838e53-9bbf-4a43-b09e-d379b76f51a3}, !- Handle
  Schedule Day 33,                        !- Name
  {46004944-e803-409f-93ff-a5da16b9fac2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {46004944-e803-409f-93ff-a5da16b9fac2}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {6fbc1f33-0ddf-464e-93b4-215aeb6880d6}, !- Handle
  Schedule Rule 29,                       !- Name
  {f1366c00-72e1-46c6-8b25-55ffa45a21ad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d548f1e-687f-4b18-9c30-0be3cbf23498}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d548f1e-687f-4b18-9c30-0be3cbf23498}, !- Handle
  Schedule Day 34,                        !- Name
  {7592d941-0adb-41ce-9238-151b0f8e3997}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7592d941-0adb-41ce-9238-151b0f8e3997}, !- Handle
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

