  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ebd2b816-01db-478d-8d84-7a85e624e0cb}, !- Handle
  {39ba22fc-d55d-417c-8cf2-773c12ed2872}; !- Material Name

OS:Material,
  {58ce83cd-2212-4264-b4d4-e9a605e8d82c}, !- Handle
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {699f94f0-19ed-41dd-875e-d1e4d1d0e9cd}, !- Handle
  {58ce83cd-2212-4264-b4d4-e9a605e8d82c}; !- Material Name

OS:Material:NoMass,
  {c410ae74-aabc-43a2-820b-a6eb76cbafd6}, !- Handle
  AQNC2024NMair more30 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eeb4752e-9a2c-4041-8825-64dd21b6dfa6}, !- Handle
  {c410ae74-aabc-43a2-820b-a6eb76cbafd6}; !- Material Name

OS:Material,
  {7ee2b20e-ac8f-4215-9da0-f5b138189918}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {605bbbe0-e590-4888-8871-ed75de36608e}, !- Handle
  {7ee2b20e-ac8f-4215-9da0-f5b138189918}; !- Material Name

OS:Material:AirGap,
  {57692f8d-153f-45ff-bc9d-1193557a2b72}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {97b90045-4c42-479b-a420-995a6b69e723}, !- Handle
  {57692f8d-153f-45ff-bc9d-1193557a2b72}; !- Material Name

OS:Material,
  {97849476-e9da-4315-bfae-91c61306fb6f}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f12fc996-ab9a-436d-8a83-b4d29ca974a3}, !- Handle
  {97849476-e9da-4315-bfae-91c61306fb6f}; !- Material Name

OS:Material,
  {b43cfe69-a0d9-4e3c-8183-13ea88689e3b}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33e68ec9-2e29-4a07-a661-a5effdd4b089}, !- Handle
  {b43cfe69-a0d9-4e3c-8183-13ea88689e3b}; !- Material Name

OS:Material:AirGap,
  {a1d870c4-fd03-4a93-b0b7-93abf249712d}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {d531efc7-8bc9-4714-a83b-3812c498103d}, !- Handle
  {a1d870c4-fd03-4a93-b0b7-93abf249712d}; !- Material Name

OS:Material,
  {54737890-499d-47d5-9e87-85a6aafa80a4}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {16c3079b-242c-4804-aa2c-c6f99f8f5e41}, !- Handle
  {54737890-499d-47d5-9e87-85a6aafa80a4}; !- Material Name

OS:Material:NoMass,
  {57d6902a-4e12-42e0-9a59-bd63ba44cdfc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d704d457-38cc-4c35-9b46-6062c4c33c15}, !- Handle
  {57d6902a-4e12-42e0-9a59-bd63ba44cdfc}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e88f725b-2106-49db-80b5-7bdf39112dbe}, !- Handle
  Double glazing excellent office Low e,  !- Name
  1.3,                                    !- U-Factor {W/m2-K}
  0.35;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {5e648981-0e79-4f67-bf5d-4899cbc6c22d}, !- Handle
  {e88f725b-2106-49db-80b5-7bdf39112dbe}; !- Material Name

OS:Material,
  {29f7c5b3-18f2-413b-81f4-399813f55bc9}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aebccf70-05d1-449e-8450-c5264026c35f}, !- Handle
  {29f7c5b3-18f2-413b-81f4-399813f55bc9}; !- Material Name

OS:Material,
  {7a9898ec-b254-4951-b45e-20239681d950}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad05a5bc-47f1-40c3-8a08-6ec5ba38cf97}, !- Handle
  {7a9898ec-b254-4951-b45e-20239681d950}; !- Material Name

OS:WindowMaterial:Glazing,
  {6963b538-202e-494f-ba4b-d96a31198a0b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {db0e80d8-0660-48ce-9564-dc639a344704}, !- Handle
  {6963b538-202e-494f-ba4b-d96a31198a0b}; !- Material Name

OS:DefaultConstructionSet,
  {012d22bc-f780-4d1f-9723-404e2a5c3a4f}, !- Handle
  Office_ 2015 2024_6A 1,                 !- Name
  {cacea0d6-3514-43b2-87c9-2997ae4e1907}, !- Default Exterior Surface Constructions Name
  {91dd9f06-3b58-46ab-b478-17663402e592}, !- Default Interior Surface Constructions Name
  {a3a25f2c-c4d7-4384-9908-f7b50c650fe8}, !- Default Ground Contact Surface Constructions Name
  {8daa1e3e-5b47-4548-ad5f-81834473ff68}, !- Default Exterior SubSurface Constructions Name
  {e22a4246-c0be-4b30-9ac5-6e7ff492db04}, !- Default Interior SubSurface Constructions Name
  {05538a8d-2a7b-4955-a946-083e37cf8065}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {bc33eb1a-759f-4926-935f-944566bd0174}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {91dd9f06-3b58-46ab-b478-17663402e592}, !- Handle
  Default Surface Constructions 48,       !- Name
  {5c36b4a9-5709-4124-89fd-d199394bb577}, !- Floor Construction Name
  {4410f03f-49a7-413a-a05f-02f61953e647}, !- Wall Construction Name
  {8c662c52-6285-428f-9690-47706c792cd2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a3a25f2c-c4d7-4384-9908-f7b50c650fe8}, !- Handle
  Default Surface Constructions 49,       !- Name
  {04dfb670-8c23-4b19-9184-758e8785ebd4}, !- Floor Construction Name
  {04dfb670-8c23-4b19-9184-758e8785ebd4}, !- Wall Construction Name
  {04dfb670-8c23-4b19-9184-758e8785ebd4}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e22a4246-c0be-4b30-9ac5-6e7ff492db04}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Fixed Window Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Operable Window Construction Name
  {ca9b20a6-8295-4242-b31f-5f9152c473ce}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bc33eb1a-759f-4926-935f-944566bd0174}, !- Handle
  Interior Partition 9,                   !- Name
  {392c7aa9-8ace-4500-8f2d-e4e02818c47f}, !- Surface Rendering Name
  {374846ca-f270-44dd-ad76-fe1056edbf14}; !- Layer 1

OS:StandardsInformation:Construction,
  {a6b049fe-3caa-4175-ae53-072a2aa5d093}, !- Handle
  {bc33eb1a-759f-4926-935f-944566bd0174}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {750e14bd-a03e-4b37-aa47-0ecf2de028a7}, !- Handle
  Exterior Door 1,                        !- Name
  {4f7a16d2-5218-4143-8ae4-25a9860fbbcb}, !- Surface Rendering Name
  {7f32b443-fab4-47ca-93cd-ee6aaac5da89}, !- Layer 1
  {7a9898ec-b254-4951-b45e-20239681d950}; !- Layer 2

OS:StandardsInformation:Construction,
  {4a73d6d3-bb0e-497a-9f65-c13a50610606}, !- Handle
  {750e14bd-a03e-4b37-aa47-0ecf2de028a7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7f32b443-fab4-47ca-93cd-ee6aaac5da89}, !- Handle
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bfec9551-34ea-4c65-95a1-84af89318df6}, !- Handle
  {7f32b443-fab4-47ca-93cd-ee6aaac5da89}; !- Material Name

OS:Rendering:Color,
  {266c7b96-6c01-41e2-a419-1620bed4e9f9}, !- Handle
  Rendering Color 1,                      !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {758d1c68-7348-4f3e-9969-2f865045cf9e}, !- Handle
  Office_ 2015 2024_6A,                   !- Name
  {782b62ee-feff-4e08-92bd-3f6936fff6bf}, !- Default Exterior Surface Constructions Name
  {c7a96ee7-b4fc-4906-9fea-935bec25837a}, !- Default Interior Surface Constructions Name
  {6a8cefc9-e114-44fe-8abd-9806aba89510}, !- Default Ground Contact Surface Constructions Name
  {52495616-de6e-4e57-aa92-53eb78ca037a}, !- Default Exterior SubSurface Constructions Name
  {92845dfc-39c3-4c18-a852-00efbb232a82}, !- Default Interior SubSurface Constructions Name
  {05538a8d-2a7b-4955-a946-083e37cf8065}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {bc33eb1a-759f-4926-935f-944566bd0174}; !- Adiabatic Surface Construction Name

OS:DefaultSubSurfaceConstructions,
  {52495616-de6e-4e57-aa92-53eb78ca037a}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Fixed Window Construction Name
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Operable Window Construction Name
  {3a041c63-2b75-4a5a-8058-8df0e068386d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Tubular Daylight Dome Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3a041c63-2b75-4a5a-8058-8df0e068386d}, !- Handle
  Exterior Door 2,                        !- Name
  {9afcf0e3-8bdf-4495-835c-bb9d4e13fe3d}, !- Surface Rendering Name
  {35a0f582-e5dc-49fb-8084-88932bbc538e}, !- Layer 1
  {7a9898ec-b254-4951-b45e-20239681d950}; !- Layer 2

OS:StandardsInformation:Construction,
  {a0b54838-4994-4fec-b2b6-15532eda3ac8}, !- Handle
  {3a041c63-2b75-4a5a-8058-8df0e068386d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {35a0f582-e5dc-49fb-8084-88932bbc538e}, !- Handle
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6683f8fb-3829-4571-a6ff-eaecfa2f327f}, !- Handle
  {35a0f582-e5dc-49fb-8084-88932bbc538e}; !- Material Name

OS:Rendering:Color,
  {536edf62-ceab-4b42-a202-2664b0a628e7}, !- Handle
  Rendering Color 2,                      !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbe16ea5-b2e5-4ec5-9ca5-4a2903527f6c}, !- Handle
  Rendering Color 3,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {57942de1-7e02-4de7-a843-893dd7a7b489}, !- Handle
  Rendering Color 4,                      !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b42a166-594c-4254-b66f-a83c69944099}, !- Handle
  Rendering Color 5,                      !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7167ea47-3206-4978-8860-dfb7b9dc942b}, !- Handle
  Rendering Color 6,                      !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c35f2c6-23e6-4ba5-a276-e7cdf0122617}, !- Handle
  Rendering Color 7,                      !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5bf0136-7597-4db9-8bb9-5eceb687ee11}, !- Handle
  Rendering Color 8,                      !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0b40eb4-3803-44f9-9ba4-4f05bfdf97fb}, !- Handle
  Rendering Color 9,                      !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {225ab3bc-dbef-405d-991d-9a10ff5a9e0a}, !- Handle
  Rendering Color 10,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {db332cf9-be74-47b2-bda4-0d1465210b97}, !- Handle
  Rendering Color 11,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cb2c0f7-9aa5-41b9-b43a-2ef31edfd51a}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {febb816f-db8e-4747-97b3-74989c6fd3ef}, !- Handle
  Rendering Color 13,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24aa12a6-1adf-4fe5-8af0-1fd9b25f4214}, !- Handle
  Rendering Color 14,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bc86ab1-6d06-420d-a1f0-b4155ba80d03}, !- Handle
  Rendering Color 15,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a80d1f63-a56e-4dcf-afa3-e0b6ac436488}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {873af502-2042-4573-a005-5283f3a0be5b}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {169006b9-a87f-497e-8660-17d1d89e556f}, !- Handle
  Rendering Color 18,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {118a661d-7df0-4173-9c9f-82daa3320a85}, !- Handle
  Rendering Color 19,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c2010b7-62b6-4bce-b291-035bd4270588}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {083cc0f2-85ac-4e59-84ab-47db5298f93d}, !- Handle
  Rendering Color 21,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5acad3b5-5ecc-4791-8004-b22a5f024091}, !- Handle
  Rendering Color 22,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {55ef97f7-15b1-463f-84e9-6e200fe0189a}, !- Handle
  Rendering Color 23,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8ea89180-eb70-4ebc-aa15-79d9e5d4942b}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c7e350f-5898-4c3d-80ca-f03da238fa7b}, !- Handle
  Rendering Color 25,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0997798e-1777-468d-9945-479cc34d6b26}, !- Handle
  Rendering Color 26,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab8e24f9-cd86-4929-b725-5b2e53f51b8a}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2419a296-e72a-43ae-b56b-59e5bf68daf0}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf28eae1-56cf-4399-a633-27a82d336296}, !- Handle
  Rendering Color 29,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a4f3068-1652-4e08-bb47-db68d723cd57}, !- Handle
  Rendering Color 30,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4f2b349-ce74-4eba-848c-ea710c9159ef}, !- Handle
  Rendering Color 31,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {721fbd63-2d6d-49b4-9009-479e6519c07c}, !- Handle
  Rendering Color 32,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70e33a0c-418c-4d32-bc6e-5eae3fd3179b}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7943fccc-8014-4185-b8ae-bfb42d4e2546}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e315336e-44cf-4f43-92d4-c148ea8ab8a8}, !- Handle
  Rendering Color 35,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {760617e9-2c0e-4148-85bc-b654b47b6311}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18d2e653-08f9-493f-9f28-fcc1c223b5dc}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {adf85fa4-650b-4d1d-b0b0-61c742e1ec90}, !- Handle
  Rendering Color 38,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {392c7aa9-8ace-4500-8f2d-e4e02818c47f}, !- Handle
  Rendering Color 39,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f7a16d2-5218-4143-8ae4-25a9860fbbcb}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9afcf0e3-8bdf-4495-835c-bb9d4e13fe3d}, !- Handle
  Rendering Color 41,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d49b6270-854b-4553-aef3-841320167333}, !- Handle
  Rendering Color 42,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa4c6713-c544-4096-9465-fb1b480197fb}, !- Handle
  Rendering Color 43,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d58985e-7f1f-4f7b-8189-17161004ffa8}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {98f2184d-9370-4e9b-929a-4a3924211603}, !- Handle
  Rendering Color 45,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {21dbcac8-d14e-4ac1-940a-ad3ae359fbb3}, !- Handle
  Rendering Color 46,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc730dbe-aa2e-474b-96d0-a4fe810b8fae}, !- Handle
  Rendering Color 47,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {34faf27e-41a0-4cb4-8582-b4a7e24456f0}, !- Handle
  Rendering Color 48,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5e45121c-ba20-4957-b0b7-62204eb28740}, !- Handle
  Rendering Color 49,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33b78078-e1e0-4d1b-a41b-d90f4dedad8b}, !- Handle
  Rendering Color 50,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1748d318-fe68-4c04-b068-799305041ac1}, !- Handle
  Rendering Color 51,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4a4e398-62d7-46a2-87a6-11ed0bac6250}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {30cda150-e24d-4d5f-9f8f-bfb675efa211}, !- Handle
  Rendering Color 53,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {f8aea0b2-49cd-4947-9922-00a84eb6405a}, !- Handle
  Office_ 2015 2024_6A 2,                 !- Name
  {cacea0d6-3514-43b2-87c9-2997ae4e1907}, !- Default Exterior Surface Constructions Name
  {91dd9f06-3b58-46ab-b478-17663402e592}, !- Default Interior Surface Constructions Name
  {a3a25f2c-c4d7-4384-9908-f7b50c650fe8}, !- Default Ground Contact Surface Constructions Name
  {b96f741a-7f4f-4942-b63c-8d1fc92cfed7}, !- Default Exterior SubSurface Constructions Name
  {e22a4246-c0be-4b30-9ac5-6e7ff492db04}, !- Default Interior SubSurface Constructions Name
  {05538a8d-2a7b-4955-a946-083e37cf8065}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {bc33eb1a-759f-4926-935f-944566bd0174}; !- Adiabatic Surface Construction Name

OS:DefaultSubSurfaceConstructions,
  {b96f741a-7f4f-4942-b63c-8d1fc92cfed7}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Fixed Window Construction Name
  {198c4a39-4bc4-4898-aa55-7ed35fc5ffcd}, !- Operable Window Construction Name
  {8079d023-f879-4720-9dfd-27a397bf1396}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Tubular Daylight Dome Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8079d023-f879-4720-9dfd-27a397bf1396}, !- Handle
  Exterior Door 3,                        !- Name
  {0fd6811f-8654-4e10-b261-2d9f16f5fb5b}, !- Surface Rendering Name
  {e2cee4e4-cae1-4cb9-ae3b-fe07e1272b57}, !- Layer 1
  {7a9898ec-b254-4951-b45e-20239681d950}; !- Layer 2

OS:StandardsInformation:Construction,
  {3bac1ec6-c2a5-497a-a76b-a70559319ef1}, !- Handle
  {8079d023-f879-4720-9dfd-27a397bf1396}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e2cee4e4-cae1-4cb9-ae3b-fe07e1272b57}, !- Handle
  F08 Metal surface 4,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba57423d-ff20-4ded-bab4-3412e53dbc82}, !- Handle
  {e2cee4e4-cae1-4cb9-ae3b-fe07e1272b57}; !- Material Name

OS:DefaultSurfaceConstructions,
  {782b62ee-feff-4e08-92bd-3f6936fff6bf}, !- Handle
  Default Surface Constructions 50,       !- Name
  {7a0fe5d2-a690-4c80-b612-8e6f354db002}, !- Floor Construction Name
  {b6dd403b-9568-4478-833b-ff559be61f38}, !- Wall Construction Name
  {5e998b0f-1397-47f2-8d50-93121c7b9e0e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c7a96ee7-b4fc-4906-9fea-935bec25837a}, !- Handle
  Default Surface Constructions 51,       !- Name
  {5c36b4a9-5709-4124-89fd-d199394bb577}, !- Floor Construction Name
  {4410f03f-49a7-413a-a05f-02f61953e647}, !- Wall Construction Name
  {8c662c52-6285-428f-9690-47706c792cd2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a8cefc9-e114-44fe-8abd-9806aba89510}, !- Handle
  Default Surface Constructions 52,       !- Name
  {04dfb670-8c23-4b19-9184-758e8785ebd4}, !- Floor Construction Name
  {04dfb670-8c23-4b19-9184-758e8785ebd4}, !- Wall Construction Name
  {04dfb670-8c23-4b19-9184-758e8785ebd4}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {92845dfc-39c3-4c18-a852-00efbb232a82}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Fixed Window Construction Name
  {3b83645b-e210-4a1f-b57d-6bf09d483d69}, !- Operable Window Construction Name
  {ca9b20a6-8295-4242-b31f-5f9152c473ce}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {0fd6811f-8654-4e10-b261-2d9f16f5fb5b}, !- Handle
  Rendering Color 54,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {b5f21ab5-b2f0-4e15-8203-4efbdd74cb74}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {545f4d90-5747-465b-8bb9-637f3c816995}; !- Handle

OS:ConvergenceLimits,
  {9dc9c59b-6e05-4146-bec5-617c8194e154}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {27d66a36-75f8-40f5-9069-d6367b95e645}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5c489b13-9d45-4237-9108-da85cefed446}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {6fbdfd62-d3f4-4a53-8060-fb9ccc690ce3}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {b48b2f48-3b96-4a05-9c5b-df1eb821cc0e}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {53534e9c-07a5-4379-8377-9e8e0b511d7e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {29dba7dd-79e3-49d1-9ffb-4fcc418134d1}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Diagnostics,
  {ad015af4-920a-4cb3-92f4-4ad67e7e07d4}; !- Handle

OS:SizingPeriod:DesignDay,
  {a31da5c0-5875-478e-942e-72fe81c378e5}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6b45d36f-0250-45de-98ed-b7c6acaa5c6e}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6c126ba2-aeb4-42dd-b7a6-d25385dea471}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5827a122-b435-4110-9d25-56350ce27862}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {56e9cd0b-4eae-4c56-8347-42dfe6dddddb}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ef2bb95e-2349-4e3e-9bb8-e974278f6186}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfdb64e7-d225-4629-9235-86201e7eb422}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Schedule:Ruleset,
  {a12e4923-23e8-44aa-9b3d-d541750ba012}, !- Handle
  Deck_Temperature,                       !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {478f85b5-357f-4676-bdc3-79e8f9674721}, !- Default Day Schedule Name
  {0f5e3e1f-c053-4f09-9d06-267e71798f8f}, !- Summer Design Day Schedule Name
  {f8ff7069-d18d-4e7c-8b9a-c04467d02c64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {478f85b5-357f-4676-bdc3-79e8f9674721}, !- Handle
  Deck_Temperature_Default,               !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0f5e3e1f-c053-4f09-9d06-267e71798f8f}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f8ff7069-d18d-4e7c-8b9a-c04467d02c64}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01c54437-7982-48f3-bbf4-ae689a13917b}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {4125fd38-f7a5-4be9-a2f8-8bada7097e2e}, !- Default Day Schedule Name
  {b237acd9-dddf-45b3-8570-a912a2a6cac9}, !- Summer Design Day Schedule Name
  {af9ee063-cba2-40fc-a526-07eed368e948}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4125fd38-f7a5-4be9-a2f8-8bada7097e2e}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b237acd9-dddf-45b3-8570-a912a2a6cac9}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {af9ee063-cba2-40fc-a526-07eed368e948}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccbb798d-0116-4710-b4c7-6967313cd984}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  {aa57046b-bb49-473a-9d03-d5357da7f2d5}, !- Default Day Schedule Name
  {66cabbf7-f317-430f-af0a-9c7073167f75}, !- Summer Design Day Schedule Name
  {142653c4-73ee-40b0-ae6c-e7b8810e074f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa57046b-bb49-473a-9d03-d5357da7f2d5}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {66cabbf7-f317-430f-af0a-9c7073167f75}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {142653c4-73ee-40b0-ae6c-e7b8810e074f}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {df8d882e-640b-4350-8a0d-14acfaa3423d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {2c29b8b4-2d5b-45a0-837e-2a0c4951c768}, !- Handle
  CAV with Reheat and Cooling,            !- Name
  ,                                       !- Controller List Name
  {2422995f-438f-40d3-9478-b00d3273d8a2}, !- Availability Schedule
  {12868924-9361-4a8c-9f1c-19347d24bdcb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32536d91-c127-4c09-a9ad-fa9df481f684}, !- Supply Side Inlet Node Name
  {77197054-5d72-4505-810a-b8248c8fa491}, !- Demand Side Outlet Node Name
  {384723e2-7055-478f-90f5-38e00998abed}, !- Demand Side Inlet Node A
  {4d178d99-cd6d-4647-b568-89130fd9c43b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Demand Mixer Name
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {60f2c474-6a3f-4231-999a-630299ee2f6f}, !- Handle
  Node 58,                                !- Name
  {32536d91-c127-4c09-a9ad-fa9df481f684}, !- Inlet Port
  {7f3270ed-0d24-480e-90b9-4343de3067f9}; !- Outlet Port

OS:Node,
  {98a8f22d-651e-4db2-9ae0-2902fd344614}, !- Handle
  Node 59,                                !- Name
  {7e038b18-7cdd-4694-9d52-cd4451b31923}, !- Inlet Port
  {4d178d99-cd6d-4647-b568-89130fd9c43b}; !- Outlet Port

OS:Connection,
  {32536d91-c127-4c09-a9ad-fa9df481f684}, !- Handle
  {2c29b8b4-2d5b-45a0-837e-2a0c4951c768}, !- Source Object
  9,                                      !- Outlet Port
  {60f2c474-6a3f-4231-999a-630299ee2f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d178d99-cd6d-4647-b568-89130fd9c43b}, !- Handle
  {98a8f22d-651e-4db2-9ae0-2902fd344614}, !- Source Object
  3,                                      !- Outlet Port
  {2c29b8b4-2d5b-45a0-837e-2a0c4951c768}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e1cd2df4-fad5-4637-b37c-17657ca5ce3c}, !- Handle
  Node 60,                                !- Name
  {384723e2-7055-478f-90f5-38e00998abed}, !- Inlet Port
  {9f3474b1-5bdc-495a-802e-ab8c694634f4}; !- Outlet Port

OS:Node,
  {81038599-f3de-407b-b530-ba13b4bdb2b0}, !- Handle
  Node 61,                                !- Name
  {08f46c23-2baa-428b-b3c7-21f14cafff1d}, !- Inlet Port
  {77197054-5d72-4505-810a-b8248c8fa491}; !- Outlet Port

OS:Connection,
  {384723e2-7055-478f-90f5-38e00998abed}, !- Handle
  {2c29b8b4-2d5b-45a0-837e-2a0c4951c768}, !- Source Object
  11,                                     !- Outlet Port
  {e1cd2df4-fad5-4637-b37c-17657ca5ce3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77197054-5d72-4505-810a-b8248c8fa491}, !- Handle
  {81038599-f3de-407b-b530-ba13b4bdb2b0}, !- Source Object
  3,                                      !- Outlet Port
  {2c29b8b4-2d5b-45a0-837e-2a0c4951c768}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9f3474b1-5bdc-495a-802e-ab8c694634f4}, !- Inlet Node Name
  {c364d804-a3cb-47b0-8d7e-b8f060ced138}, !- Outlet Node Name 1
  {94209eac-1139-4c37-9f4c-1173eabf0395}, !- Outlet Node Name 2
  {b73b1eab-926b-4763-93d8-414085276117}, !- Outlet Node Name 3
  {94f44fa7-4b49-4779-8db0-43718d0fe213}, !- Outlet Node Name 4
  {d31c2413-8554-4b20-9b1f-ff1ce0278235}, !- Outlet Node Name 5
  {da345040-7f14-4366-b669-ebad8fc3fb97}, !- Outlet Node Name 6
  {e3a9e179-0df8-4b56-add7-fed91acd0631}, !- Outlet Node Name 7
  {45907a8d-3f76-4529-b67f-2e890f02fc72}, !- Outlet Node Name 8
  {fa60291f-8d20-4f42-83d2-1aa5dce50960}, !- Outlet Node Name 9
  {df96d486-6f76-40d2-b116-26db93e1c845}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {08f46c23-2baa-428b-b3c7-21f14cafff1d}, !- Outlet Node Name
  {32108a49-cd48-46fd-9d18-b06ce395d9ea}, !- Inlet Node Name 1
  {43ca4aa0-a8c0-4f20-890a-3926d7da65e4}, !- Inlet Node Name 2
  {74adfd5c-b185-42c7-a6c2-ac6de8535531}, !- Inlet Node Name 3
  {c8331026-76a1-4252-8eb8-148a26207047}, !- Inlet Node Name 4
  {d53426e7-aeb2-4dc9-bbcb-7a681ea0b151}, !- Inlet Node Name 5
  {6d3ca4cd-cc96-4da2-87f0-07d49978e580}, !- Inlet Node Name 6
  {ded566a5-1f10-45f3-b959-83d0dd584134}, !- Inlet Node Name 7
  {696e32db-d964-4031-bebc-7498f7853d5f}, !- Inlet Node Name 8
  {8aac591d-8e88-435b-8d7f-0d7f9febfdcd}, !- Inlet Node Name 9
  {50d1c004-15b8-43f2-b514-f1fbe25b860d}; !- Inlet Node Name 10

OS:Connection,
  {9f3474b1-5bdc-495a-802e-ab8c694634f4}, !- Handle
  {e1cd2df4-fad5-4637-b37c-17657ca5ce3c}, !- Source Object
  3,                                      !- Outlet Port
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f46c23-2baa-428b-b3c7-21f14cafff1d}, !- Handle
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Source Object
  2,                                      !- Outlet Port
  {81038599-f3de-407b-b530-ba13b4bdb2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bedf1759-537a-4c26-a8cd-1224e9c4f571}, !- Handle
  {2c29b8b4-2d5b-45a0-837e-2a0c4951c768}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {12868924-9361-4a8c-9f1c-19347d24bdcb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Coil:Heating:Water,
  {d968b2a5-478e-46da-81a0-26415dc9c9f8}, !- Handle
  Coil Heating Water 1,                   !- Name
  {2422995f-438f-40d3-9478-b00d3273d8a2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f5b52c3b-25fd-420d-ae31-5b29b23d5c2c}, !- Water Inlet Node Name
  {999a5069-3eb2-452e-83ad-066da9e76b9e}, !- Water Outlet Node Name
  {26e1c775-d87d-40f1-a624-d7753a4f6e2b}, !- Air Inlet Node Name
  {98a5554e-fd5e-42cb-8b69-5e2470acf36c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {69e8ea5c-ae75-43dc-af82-f80b5576fa5b}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {2422995f-438f-40d3-9478-b00d3273d8a2}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5cc0d2e1-124e-4ca1-8ae5-2d0fe3e38fc9}, !- Water Inlet Node Name
  {75c4399d-b0c9-4fd4-bc82-98a20998ae06}, !- Water Outlet Node Name
  {66258627-07b5-4175-babc-f38658ad3a1c}, !- Air Inlet Node Name
  {ab86a592-ae01-41e0-a2ca-63e7b997c229}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {1b3ba8b8-4570-475a-b093-2b7306425b04}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {717a8f0f-8c18-475e-8d40-bf503f929927}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {717a8f0f-8c18-475e-8d40-bf503f929927}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2422995f-438f-40d3-9478-b00d3273d8a2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2cfea0d1-84b1-4085-bc39-2daee6eb2deb}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {1b3ba8b8-4570-475a-b093-2b7306425b04}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3eef764-8016-4ad9-a82c-ba7e0ec4473d}, !- Mixed Air Node Name
  {56c7e8da-f910-4b86-bcb5-de82cdfe6897}, !- Outdoor Air Stream Node Name
  {162ff8a8-3993-4897-9a6a-a724989aa14f}, !- Relief Air Stream Node Name
  {7f3270ed-0d24-480e-90b9-4343de3067f9}; !- Return Air Stream Node Name

OS:Node,
  {c083e6f3-43b9-4cce-b079-af7c6c8d350c}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {56c7e8da-f910-4b86-bcb5-de82cdfe6897}; !- Outlet Port

OS:Connection,
  {56c7e8da-f910-4b86-bcb5-de82cdfe6897}, !- Handle
  {c083e6f3-43b9-4cce-b079-af7c6c8d350c}, !- Source Object
  3,                                      !- Outlet Port
  {2cfea0d1-84b1-4085-bc39-2daee6eb2deb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0b04eb0-a8ee-41bc-afa0-700a24cfc500}, !- Handle
  Relief Node,                            !- Name
  {162ff8a8-3993-4897-9a6a-a724989aa14f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {162ff8a8-3993-4897-9a6a-a724989aa14f}, !- Handle
  {2cfea0d1-84b1-4085-bc39-2daee6eb2deb}, !- Source Object
  7,                                      !- Outlet Port
  {f0b04eb0-a8ee-41bc-afa0-700a24cfc500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3270ed-0d24-480e-90b9-4343de3067f9}, !- Handle
  {60f2c474-6a3f-4231-999a-630299ee2f6f}, !- Source Object
  3,                                      !- Outlet Port
  {2cfea0d1-84b1-4085-bc39-2daee6eb2deb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {39a2386c-8bcd-460a-bdbe-b0c1fff36450}, !- Handle
  Node 63,                                !- Name
  {e3eef764-8016-4ad9-a82c-ba7e0ec4473d}, !- Inlet Port
  {26e1c775-d87d-40f1-a624-d7753a4f6e2b}; !- Outlet Port

OS:Connection,
  {e3eef764-8016-4ad9-a82c-ba7e0ec4473d}, !- Handle
  {2cfea0d1-84b1-4085-bc39-2daee6eb2deb}, !- Source Object
  5,                                      !- Outlet Port
  {39a2386c-8bcd-460a-bdbe-b0c1fff36450}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {bd04e6a0-1d58-43b3-8d3e-5f4de95df748}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bac3c2bf-4aa1-4c23-bc5f-ddd007d02c61}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {679eb95b-7fdc-494d-be6d-39ada6b5c5e5}, !- Plant Side Inlet Node Name
  {dfdade28-7d22-498f-926b-695a6282663a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8d5fd5aa-58ea-4b1e-8f7b-47a7ef9a99c5}, !- Demand Side Inlet Node Name
  {d1af42a5-e708-4b2b-a98d-57d36bb16a3d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {37fdd37f-6411-444a-b169-ab2700242b0b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Demand Mixer Name
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Demand Splitter Name
  {1a08c2a1-f2e8-497b-9f59-b4229ceb80bf}, !- Supply Mixer Name
  {d5e367bb-6015-48f5-839a-1bef847e3f2a}; !- Supply Splitter Name

OS:Node,
  {f042ffb5-ddab-458d-915f-79e9083320b6}, !- Handle
  Node 66,                                !- Name
  {679eb95b-7fdc-494d-be6d-39ada6b5c5e5}, !- Inlet Port
  {f62fb274-150b-4942-b428-994ede6e50e5}; !- Outlet Port

OS:Node,
  {bac3c2bf-4aa1-4c23-bc5f-ddd007d02c61}, !- Handle
  Node 67,                                !- Name
  {bc056862-b165-4696-be65-2d6811dc83b8}, !- Inlet Port
  {dfdade28-7d22-498f-926b-695a6282663a}; !- Outlet Port

OS:Node,
  {e86c6c86-032c-46b7-a1cc-d4071696013d}, !- Handle
  Node 68,                                !- Name
  {7d38c1af-b706-4f1f-ae8c-603e29b55d47}, !- Inlet Port
  {9dd47a32-8736-4403-b682-486809f38484}; !- Outlet Port

OS:Connector:Mixer,
  {1a08c2a1-f2e8-497b-9f59-b4229ceb80bf}, !- Handle
  Connector Mixer 3,                      !- Name
  {a37e5457-1f36-41d6-a81b-7378a11b2aca}, !- Outlet Branch Name
  {8653b1af-d1d5-4334-852e-e5de88658d7b}, !- Inlet Branch Name 1
  {3c559f67-b777-450b-a2a2-47b4d67f1a17}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d5e367bb-6015-48f5-839a-1bef847e3f2a}, !- Handle
  Connector Splitter 3,                   !- Name
  {9455a3ca-2f7c-4387-b024-c5a81d78470b}, !- Inlet Branch Name
  {7d38c1af-b706-4f1f-ae8c-603e29b55d47}, !- Outlet Branch Name 1
  {bf76a52b-e0ac-44f1-9b7e-03da84ce5109}; !- Outlet Branch Name 2

OS:Connection,
  {679eb95b-7fdc-494d-be6d-39ada6b5c5e5}, !- Handle
  {bd04e6a0-1d58-43b3-8d3e-5f4de95df748}, !- Source Object
  14,                                     !- Outlet Port
  {f042ffb5-ddab-458d-915f-79e9083320b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d38c1af-b706-4f1f-ae8c-603e29b55d47}, !- Handle
  {d5e367bb-6015-48f5-839a-1bef847e3f2a}, !- Source Object
  3,                                      !- Outlet Port
  {e86c6c86-032c-46b7-a1cc-d4071696013d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdade28-7d22-498f-926b-695a6282663a}, !- Handle
  {bac3c2bf-4aa1-4c23-bc5f-ddd007d02c61}, !- Source Object
  3,                                      !- Outlet Port
  {bd04e6a0-1d58-43b3-8d3e-5f4de95df748}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {164556b9-d0b4-4e4f-a839-7dce9679e9cd}, !- Handle
  Node 69,                                !- Name
  {8d5fd5aa-58ea-4b1e-8f7b-47a7ef9a99c5}, !- Inlet Port
  {7eff7af8-1808-45fd-9ec9-fa054fb8dbde}; !- Outlet Port

OS:Node,
  {bbf1c191-59bc-409b-970e-082f677ed466}, !- Handle
  Node 70,                                !- Name
  {8fc8ab6a-2b16-4a93-a533-1f534f900e16}, !- Inlet Port
  {d1af42a5-e708-4b2b-a98d-57d36bb16a3d}; !- Outlet Port

OS:Node,
  {d4f1e936-bb39-4c56-af35-4db319262d69}, !- Handle
  Node 71,                                !- Name
  {31149727-3f6d-49e9-a2cc-b43a8963f6b9}, !- Inlet Port
  {d15b791d-5d8b-4476-811c-954fd3b8f0ff}; !- Outlet Port

OS:Connector:Mixer,
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Handle
  Connector Mixer 4,                      !- Name
  {a49b0e51-5480-402f-bfea-04ee880019a7}, !- Outlet Branch Name
  {a672f455-c0a0-418d-955c-09a7196d627d}, !- Inlet Branch Name 1
  {6316f4ef-995f-4124-81df-16c3ce57e313}, !- Inlet Branch Name 2
  {83a0fd43-f29e-406e-bad0-f28a75eedf6d}, !- Inlet Branch Name 3
  {fbdfb1b8-5ae9-4618-9ead-785bc313a1a5}, !- Inlet Branch Name 4
  {4eee5183-3292-4694-ab40-2dbdbb7041b4}, !- Inlet Branch Name 5
  {06ff1721-0a0c-4b27-b434-c52680f6585a}, !- Inlet Branch Name 6
  {d4e7b320-f328-47fb-a3ca-5d6a2cccf23a}, !- Inlet Branch Name 7
  {fac1e4fe-688f-47cc-9b17-e8259b03a359}, !- Inlet Branch Name 8
  {b73c029f-af46-4317-a39d-6dba1b2b176a}, !- Inlet Branch Name 9
  {a0cff35e-daf4-4c72-8190-b6f82f3d0324}, !- Inlet Branch Name 10
  {32751746-6e99-4db9-925c-282f9fcd75fc}, !- Inlet Branch Name 11
  {8a68bacc-e01b-4308-82ed-d09a8c863f9f}, !- Inlet Branch Name 12
  {69765fc1-a829-4f79-90f0-0fed87de30f1}, !- Inlet Branch Name 13
  {20c4f236-bbd5-4405-8611-87a288795b44}, !- Inlet Branch Name 14
  {dec21d3e-1027-4f92-b6f0-bba062fea7a6}, !- Inlet Branch Name 15
  {ec57edcb-a856-4992-806f-245783212ece}, !- Inlet Branch Name 16
  {fdb22284-351e-4458-8021-77f0c639b73b}, !- Inlet Branch Name 17
  {11a994f7-0f11-47e1-8d1c-42b7a28407cc}, !- Inlet Branch Name 18
  {28eadc2c-e770-4b3f-bf03-815c8df055d7}, !- Inlet Branch Name 19
  {8738ca4e-b1f8-4f9f-89be-e1db42bc1bb5}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Handle
  Connector Splitter 4,                   !- Name
  {c8bbc8b3-8bd9-4fb6-a57e-7498ee2d792c}, !- Inlet Branch Name
  {31149727-3f6d-49e9-a2cc-b43a8963f6b9}, !- Outlet Branch Name 1
  {a533dfb0-4404-41e7-a9af-626e04503291}, !- Outlet Branch Name 2
  {fa59ad30-9b6a-40a3-9f75-a8162be80789}, !- Outlet Branch Name 3
  {050eb6b6-8131-4b96-a20a-d52ed93286f6}, !- Outlet Branch Name 4
  {e58e44da-888d-4171-b791-796d3282e0a2}, !- Outlet Branch Name 5
  {4f5709ae-6987-418a-9aa5-37da6b281617}, !- Outlet Branch Name 6
  {ad83ead8-e25e-4651-93ad-64554b082649}, !- Outlet Branch Name 7
  {7bf04377-08f6-4b05-b387-6c3a9404af47}, !- Outlet Branch Name 8
  {c82ba4c0-bd21-45db-9e53-5e9057e8c380}, !- Outlet Branch Name 9
  {406485ae-a2ca-4df2-aa6b-6ded368d9ac8}, !- Outlet Branch Name 10
  {ce43f42d-d043-4dd5-bb38-cae20fa8d4fb}, !- Outlet Branch Name 11
  {4edeef54-e9ce-45aa-a0db-9e94202a9bff}, !- Outlet Branch Name 12
  {de1811e4-3a5f-4a03-a7cd-8a8b00a29a3d}, !- Outlet Branch Name 13
  {b4410910-069c-4a72-9e18-11d1dd7fcfa1}, !- Outlet Branch Name 14
  {aa922456-125f-4816-8a85-7554e211b852}, !- Outlet Branch Name 15
  {21736c81-dc11-4811-881d-004c224588f0}, !- Outlet Branch Name 16
  {e324d5c7-745e-470c-a387-4d2f00ffc67d}, !- Outlet Branch Name 17
  {797e734f-5c7a-4f9b-9549-9c0f0f897397}, !- Outlet Branch Name 18
  {7d90487f-f3c1-4e29-bf22-d0eb20c7315e}, !- Outlet Branch Name 19
  {192adde4-76d4-413b-a7a5-cd7db73c48d2}; !- Outlet Branch Name 20

OS:Connection,
  {8d5fd5aa-58ea-4b1e-8f7b-47a7ef9a99c5}, !- Handle
  {bd04e6a0-1d58-43b3-8d3e-5f4de95df748}, !- Source Object
  17,                                     !- Outlet Port
  {164556b9-d0b4-4e4f-a839-7dce9679e9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31149727-3f6d-49e9-a2cc-b43a8963f6b9}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  3,                                      !- Outlet Port
  {d4f1e936-bb39-4c56-af35-4db319262d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1af42a5-e708-4b2b-a98d-57d36bb16a3d}, !- Handle
  {bbf1c191-59bc-409b-970e-082f677ed466}, !- Source Object
  3,                                      !- Outlet Port
  {bd04e6a0-1d58-43b3-8d3e-5f4de95df748}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d3d3b2b2-5505-483c-9e8b-8199900702f1}, !- Handle
  {bd04e6a0-1d58-43b3-8d3e-5f4de95df748}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {37fdd37f-6411-444a-b169-ab2700242b0b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {cb91e5a6-b777-4320-b2b2-f3f6f8063216}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {f62fb274-150b-4942-b428-994ede6e50e5}, !- Inlet Node Name
  {21f4d96a-3fc5-4c2d-a108-02f401e10d7f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e93b381e-fd3a-4ec3-a7c9-e49923a879db}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {fb491a89-2113-4fdb-b536-ec5585dbe312}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {9dd47a32-8736-4403-b682-486809f38484}, !- Boiler Water Inlet Node Name
  {bc4f9c4d-cb0f-445c-9766-cf1339cea0ae}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {fb491a89-2113-4fdb-b536-ec5585dbe312}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {33089cec-5116-4845-a305-9c5e3d08e18b}, !- Handle
  Node 72,                                !- Name
  {21f4d96a-3fc5-4c2d-a108-02f401e10d7f}, !- Inlet Port
  {9455a3ca-2f7c-4387-b024-c5a81d78470b}; !- Outlet Port

OS:Connection,
  {f62fb274-150b-4942-b428-994ede6e50e5}, !- Handle
  {f042ffb5-ddab-458d-915f-79e9083320b6}, !- Source Object
  3,                                      !- Outlet Port
  {cb91e5a6-b777-4320-b2b2-f3f6f8063216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f4d96a-3fc5-4c2d-a108-02f401e10d7f}, !- Handle
  {cb91e5a6-b777-4320-b2b2-f3f6f8063216}, !- Source Object
  3,                                      !- Outlet Port
  {33089cec-5116-4845-a305-9c5e3d08e18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9455a3ca-2f7c-4387-b024-c5a81d78470b}, !- Handle
  {33089cec-5116-4845-a305-9c5e3d08e18b}, !- Source Object
  3,                                      !- Outlet Port
  {d5e367bb-6015-48f5-839a-1bef847e3f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99d9bc69-80c3-4859-9c44-ae68157e9327}, !- Handle
  Node 73,                                !- Name
  {bc4f9c4d-cb0f-445c-9766-cf1339cea0ae}, !- Inlet Port
  {8653b1af-d1d5-4334-852e-e5de88658d7b}; !- Outlet Port

OS:Connection,
  {9dd47a32-8736-4403-b682-486809f38484}, !- Handle
  {e86c6c86-032c-46b7-a1cc-d4071696013d}, !- Source Object
  3,                                      !- Outlet Port
  {e93b381e-fd3a-4ec3-a7c9-e49923a879db}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {bc4f9c4d-cb0f-445c-9766-cf1339cea0ae}, !- Handle
  {e93b381e-fd3a-4ec3-a7c9-e49923a879db}, !- Source Object
  12,                                     !- Outlet Port
  {99d9bc69-80c3-4859-9c44-ae68157e9327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8653b1af-d1d5-4334-852e-e5de88658d7b}, !- Handle
  {99d9bc69-80c3-4859-9c44-ae68157e9327}, !- Source Object
  3,                                      !- Outlet Port
  {1a08c2a1-f2e8-497b-9f59-b4229ceb80bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2cc83774-b50c-4f5e-8006-249c3154e48e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {500aa4f1-44b7-4e6a-862b-6ef2aa21e7ef}, !- Inlet Node Name
  {42637ed7-3a78-4141-b8c1-05eb98a65086}; !- Outlet Node Name

OS:Node,
  {7026605b-6baf-456d-9e1a-e7540b5414f6}, !- Handle
  Node 74,                                !- Name
  {bf76a52b-e0ac-44f1-9b7e-03da84ce5109}, !- Inlet Port
  {500aa4f1-44b7-4e6a-862b-6ef2aa21e7ef}; !- Outlet Port

OS:Connection,
  {bf76a52b-e0ac-44f1-9b7e-03da84ce5109}, !- Handle
  {d5e367bb-6015-48f5-839a-1bef847e3f2a}, !- Source Object
  4,                                      !- Outlet Port
  {7026605b-6baf-456d-9e1a-e7540b5414f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05c35bb0-bea2-4f14-85cd-064487b133e5}, !- Handle
  Node 75,                                !- Name
  {42637ed7-3a78-4141-b8c1-05eb98a65086}, !- Inlet Port
  {3c559f67-b777-450b-a2a2-47b4d67f1a17}; !- Outlet Port

OS:Connection,
  {500aa4f1-44b7-4e6a-862b-6ef2aa21e7ef}, !- Handle
  {7026605b-6baf-456d-9e1a-e7540b5414f6}, !- Source Object
  3,                                      !- Outlet Port
  {2cc83774-b50c-4f5e-8006-249c3154e48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42637ed7-3a78-4141-b8c1-05eb98a65086}, !- Handle
  {2cc83774-b50c-4f5e-8006-249c3154e48e}, !- Source Object
  3,                                      !- Outlet Port
  {05c35bb0-bea2-4f14-85cd-064487b133e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c559f67-b777-450b-a2a2-47b4d67f1a17}, !- Handle
  {05c35bb0-bea2-4f14-85cd-064487b133e5}, !- Source Object
  3,                                      !- Outlet Port
  {1a08c2a1-f2e8-497b-9f59-b4229ceb80bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {529779cc-b03f-481b-90ad-511ff34994f2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d15b791d-5d8b-4476-811c-954fd3b8f0ff}, !- Inlet Node Name
  {88e2d223-aed2-42b9-9f6c-457738253703}; !- Outlet Node Name

OS:Node,
  {979e79bf-091e-4b03-826f-195ccf9cbeb3}, !- Handle
  Node 76,                                !- Name
  {88e2d223-aed2-42b9-9f6c-457738253703}, !- Inlet Port
  {a672f455-c0a0-418d-955c-09a7196d627d}; !- Outlet Port

OS:Connection,
  {d15b791d-5d8b-4476-811c-954fd3b8f0ff}, !- Handle
  {d4f1e936-bb39-4c56-af35-4db319262d69}, !- Source Object
  3,                                      !- Outlet Port
  {529779cc-b03f-481b-90ad-511ff34994f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e2d223-aed2-42b9-9f6c-457738253703}, !- Handle
  {529779cc-b03f-481b-90ad-511ff34994f2}, !- Source Object
  3,                                      !- Outlet Port
  {979e79bf-091e-4b03-826f-195ccf9cbeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a672f455-c0a0-418d-955c-09a7196d627d}, !- Handle
  {979e79bf-091e-4b03-826f-195ccf9cbeb3}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11713567-6105-426a-838a-1cb85f4a19e7}, !- Handle
  Node 77,                                !- Name
  {a533dfb0-4404-41e7-a9af-626e04503291}, !- Inlet Port
  {f5b52c3b-25fd-420d-ae31-5b29b23d5c2c}; !- Outlet Port

OS:Connection,
  {a533dfb0-4404-41e7-a9af-626e04503291}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  4,                                      !- Outlet Port
  {11713567-6105-426a-838a-1cb85f4a19e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e1737c7-bc17-468d-b513-82bae5348ab5}, !- Handle
  Node 78,                                !- Name
  {999a5069-3eb2-452e-83ad-066da9e76b9e}, !- Inlet Port
  {6316f4ef-995f-4124-81df-16c3ce57e313}; !- Outlet Port

OS:Connection,
  {f5b52c3b-25fd-420d-ae31-5b29b23d5c2c}, !- Handle
  {11713567-6105-426a-838a-1cb85f4a19e7}, !- Source Object
  3,                                      !- Outlet Port
  {d968b2a5-478e-46da-81a0-26415dc9c9f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {999a5069-3eb2-452e-83ad-066da9e76b9e}, !- Handle
  {d968b2a5-478e-46da-81a0-26415dc9c9f8}, !- Source Object
  6,                                      !- Outlet Port
  {9e1737c7-bc17-468d-b513-82bae5348ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6316f4ef-995f-4124-81df-16c3ce57e313}, !- Handle
  {9e1737c7-bc17-468d-b513-82bae5348ab5}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a7472f46-5668-47b4-beed-75e58380c665}, !- Handle
  Controller Water Coil 1,                !- Name
  {d968b2a5-478e-46da-81a0-26415dc9c9f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {8ac67663-6450-469e-8b86-3407fa6589b1}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7eff7af8-1808-45fd-9ec9-fa054fb8dbde}, !- Inlet Node Name
  {218c2d82-e67d-446c-b556-8926398c6042}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6f8e99ed-111f-462b-9b8d-ac36283f5d8d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e26dcc89-0f98-4b8c-937b-460bd094afac}, !- Inlet Node Name
  {8fc8ab6a-2b16-4a93-a533-1f534f900e16}; !- Outlet Node Name

OS:Node,
  {34ae65d6-77ac-4207-ac82-f7063c390958}, !- Handle
  Node 79,                                !- Name
  {a49b0e51-5480-402f-bfea-04ee880019a7}, !- Inlet Port
  {e26dcc89-0f98-4b8c-937b-460bd094afac}; !- Outlet Port

OS:Connection,
  {a49b0e51-5480-402f-bfea-04ee880019a7}, !- Handle
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Source Object
  2,                                      !- Outlet Port
  {34ae65d6-77ac-4207-ac82-f7063c390958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e26dcc89-0f98-4b8c-937b-460bd094afac}, !- Handle
  {34ae65d6-77ac-4207-ac82-f7063c390958}, !- Source Object
  3,                                      !- Outlet Port
  {6f8e99ed-111f-462b-9b8d-ac36283f5d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc8ab6a-2b16-4a93-a533-1f534f900e16}, !- Handle
  {6f8e99ed-111f-462b-9b8d-ac36283f5d8d}, !- Source Object
  3,                                      !- Outlet Port
  {bbf1c191-59bc-409b-970e-082f677ed466}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2126f52e-a0ca-49d5-bde1-3e4f29ac69bd}, !- Handle
  Node 80,                                !- Name
  {218c2d82-e67d-446c-b556-8926398c6042}, !- Inlet Port
  {c8bbc8b3-8bd9-4fb6-a57e-7498ee2d792c}; !- Outlet Port

OS:Connection,
  {7eff7af8-1808-45fd-9ec9-fa054fb8dbde}, !- Handle
  {164556b9-d0b4-4e4f-a839-7dce9679e9cd}, !- Source Object
  3,                                      !- Outlet Port
  {8ac67663-6450-469e-8b86-3407fa6589b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218c2d82-e67d-446c-b556-8926398c6042}, !- Handle
  {8ac67663-6450-469e-8b86-3407fa6589b1}, !- Source Object
  3,                                      !- Outlet Port
  {2126f52e-a0ca-49d5-bde1-3e4f29ac69bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bbc8b3-8bd9-4fb6-a57e-7498ee2d792c}, !- Handle
  {2126f52e-a0ca-49d5-bde1-3e4f29ac69bd}, !- Source Object
  3,                                      !- Outlet Port
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9252382-7602-4a48-8b78-235a5c101ec0}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {79ba0c6d-86b1-49c2-a27a-2c7350a4b9a3}, !- Inlet Node Name
  {bc056862-b165-4696-be65-2d6811dc83b8}; !- Outlet Node Name

OS:Node,
  {8697294b-f844-496b-9ae3-df27a687d349}, !- Handle
  Node 81,                                !- Name
  {a37e5457-1f36-41d6-a81b-7378a11b2aca}, !- Inlet Port
  {79ba0c6d-86b1-49c2-a27a-2c7350a4b9a3}; !- Outlet Port

OS:Connection,
  {a37e5457-1f36-41d6-a81b-7378a11b2aca}, !- Handle
  {1a08c2a1-f2e8-497b-9f59-b4229ceb80bf}, !- Source Object
  2,                                      !- Outlet Port
  {8697294b-f844-496b-9ae3-df27a687d349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ba0c6d-86b1-49c2-a27a-2c7350a4b9a3}, !- Handle
  {8697294b-f844-496b-9ae3-df27a687d349}, !- Source Object
  3,                                      !- Outlet Port
  {e9252382-7602-4a48-8b78-235a5c101ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc056862-b165-4696-be65-2d6811dc83b8}, !- Handle
  {e9252382-7602-4a48-8b78-235a5c101ec0}, !- Source Object
  3,                                      !- Outlet Port
  {bac3c2bf-4aa1-4c23-bc5f-ddd007d02c61}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {058ca402-c327-4cae-8b49-8405dcf66018}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {01c54437-7982-48f3-bbf4-ae689a13917b}, !- Schedule Name
  {bac3c2bf-4aa1-4c23-bc5f-ddd007d02c61}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {c665514b-7512-4b89-9fbb-7a45dabd483b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {70a09d61-e1f5-43b7-a5a6-97581120a44e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c9800214-eaca-430a-9471-3be6043b1033}, !- Plant Side Inlet Node Name
  {52ac25d1-a7c9-4fee-bc2a-743b3ac2dd5b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {07900028-d336-4b9c-8023-ad70c07c47f0}, !- Demand Side Inlet Node Name
  {fc1e7491-8f84-422e-b2cc-5852b2e7e43c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {361f057c-0550-44e3-8001-a23110bcc012}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {58e46c98-394a-4ffb-93a8-7a87733cdcef}, !- Demand Mixer Name
  {9fb10abc-7c6c-490d-a683-e4735e990443}, !- Demand Splitter Name
  {a43d9eeb-e76c-4ed2-a43d-6ee96f63b089}, !- Supply Mixer Name
  {d069e7d8-21b4-4d30-ba24-def96e23c9f6}; !- Supply Splitter Name

OS:Node,
  {5c76a496-07e7-4399-be69-43f627c18bae}, !- Handle
  Node 82,                                !- Name
  {c9800214-eaca-430a-9471-3be6043b1033}, !- Inlet Port
  {b92d461d-ef82-4081-8c0b-2817203a062c}; !- Outlet Port

OS:Node,
  {70a09d61-e1f5-43b7-a5a6-97581120a44e}, !- Handle
  Node 83,                                !- Name
  {e5960442-a3ee-4298-ae8f-2a9c3cce547a}, !- Inlet Port
  {52ac25d1-a7c9-4fee-bc2a-743b3ac2dd5b}; !- Outlet Port

OS:Node,
  {ea122990-60f8-4d5a-99a2-99b17aa95d10}, !- Handle
  Node 84,                                !- Name
  {079faa9b-b67c-42d5-9d11-3d2b023e7814}, !- Inlet Port
  {e4974b89-3a85-4730-86e4-a185c3144cdc}; !- Outlet Port

OS:Connector:Mixer,
  {a43d9eeb-e76c-4ed2-a43d-6ee96f63b089}, !- Handle
  Connector Mixer 5,                      !- Name
  {df662c1c-9fc0-4802-b118-e4f921636929}, !- Outlet Branch Name
  {99a35618-db77-4fbb-a7c1-5136e4b8a550}, !- Inlet Branch Name 1
  {201c340f-572d-4c4b-97ec-08e71b6648ad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d069e7d8-21b4-4d30-ba24-def96e23c9f6}, !- Handle
  Connector Splitter 5,                   !- Name
  {3f277757-e303-4391-86a9-02d7362a1bb4}, !- Inlet Branch Name
  {079faa9b-b67c-42d5-9d11-3d2b023e7814}, !- Outlet Branch Name 1
  {c3e2c896-e06e-41a0-aa40-986c761a1893}; !- Outlet Branch Name 2

OS:Connection,
  {c9800214-eaca-430a-9471-3be6043b1033}, !- Handle
  {c665514b-7512-4b89-9fbb-7a45dabd483b}, !- Source Object
  14,                                     !- Outlet Port
  {5c76a496-07e7-4399-be69-43f627c18bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079faa9b-b67c-42d5-9d11-3d2b023e7814}, !- Handle
  {d069e7d8-21b4-4d30-ba24-def96e23c9f6}, !- Source Object
  3,                                      !- Outlet Port
  {ea122990-60f8-4d5a-99a2-99b17aa95d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ac25d1-a7c9-4fee-bc2a-743b3ac2dd5b}, !- Handle
  {70a09d61-e1f5-43b7-a5a6-97581120a44e}, !- Source Object
  3,                                      !- Outlet Port
  {c665514b-7512-4b89-9fbb-7a45dabd483b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d3279928-74bb-4078-83f4-a8d328f2d327}, !- Handle
  Node 85,                                !- Name
  {07900028-d336-4b9c-8023-ad70c07c47f0}, !- Inlet Port
  {bba62910-244d-4990-a282-f249a47ae813}; !- Outlet Port

OS:Node,
  {de7c1655-25e9-4404-aac7-6867a4dbefcf}, !- Handle
  Node 86,                                !- Name
  {20f0ec05-51de-416e-b004-4665956ee294}, !- Inlet Port
  {fc1e7491-8f84-422e-b2cc-5852b2e7e43c}; !- Outlet Port

OS:Node,
  {f1da287a-0de2-431f-9436-a3fbce1a7a73}, !- Handle
  Node 87,                                !- Name
  {9a661df2-5760-4635-9883-47cca060d3cd}, !- Inlet Port
  {5cc0d2e1-124e-4ca1-8ae5-2d0fe3e38fc9}; !- Outlet Port

OS:Connector:Mixer,
  {58e46c98-394a-4ffb-93a8-7a87733cdcef}, !- Handle
  Connector Mixer 6,                      !- Name
  {d4f41608-545d-407b-afec-cf1e2d1b265d}, !- Outlet Branch Name
  {a2c5d90c-5d16-42e8-839a-1406e4aa9774}, !- Inlet Branch Name 1
  {87265de2-f73d-4c28-8e81-fc2f21922274}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9fb10abc-7c6c-490d-a683-e4735e990443}, !- Handle
  Connector Splitter 6,                   !- Name
  {35f3a2fb-7379-4253-b6f7-ebdabd3a9adb}, !- Inlet Branch Name
  {9a661df2-5760-4635-9883-47cca060d3cd}, !- Outlet Branch Name 1
  {b8b0fee9-b478-4ed3-ba40-f1530c3fad61}; !- Outlet Branch Name 2

OS:Connection,
  {07900028-d336-4b9c-8023-ad70c07c47f0}, !- Handle
  {c665514b-7512-4b89-9fbb-7a45dabd483b}, !- Source Object
  17,                                     !- Outlet Port
  {d3279928-74bb-4078-83f4-a8d328f2d327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a661df2-5760-4635-9883-47cca060d3cd}, !- Handle
  {9fb10abc-7c6c-490d-a683-e4735e990443}, !- Source Object
  3,                                      !- Outlet Port
  {f1da287a-0de2-431f-9436-a3fbce1a7a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1e7491-8f84-422e-b2cc-5852b2e7e43c}, !- Handle
  {de7c1655-25e9-4404-aac7-6867a4dbefcf}, !- Source Object
  3,                                      !- Outlet Port
  {c665514b-7512-4b89-9fbb-7a45dabd483b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9cac58be-0c7e-4bd4-ae4a-8a6d6798ee47}, !- Handle
  {c665514b-7512-4b89-9fbb-7a45dabd483b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {361f057c-0550-44e3-8001-a23110bcc012}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {cffd1f85-cce9-4f49-83c2-c94a5b7da1b8}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {b92d461d-ef82-4081-8c0b-2817203a062c}, !- Inlet Node Name
  {84a53e40-0806-408a-9738-2062bb6fa411}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b2b84c59-f194-4ea9-82e8-0406e2e6a9c1}, !- Handle
  Node 88,                                !- Name
  {84a53e40-0806-408a-9738-2062bb6fa411}, !- Inlet Port
  {3f277757-e303-4391-86a9-02d7362a1bb4}; !- Outlet Port

OS:Connection,
  {b92d461d-ef82-4081-8c0b-2817203a062c}, !- Handle
  {5c76a496-07e7-4399-be69-43f627c18bae}, !- Source Object
  3,                                      !- Outlet Port
  {cffd1f85-cce9-4f49-83c2-c94a5b7da1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a53e40-0806-408a-9738-2062bb6fa411}, !- Handle
  {cffd1f85-cce9-4f49-83c2-c94a5b7da1b8}, !- Source Object
  3,                                      !- Outlet Port
  {b2b84c59-f194-4ea9-82e8-0406e2e6a9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f277757-e303-4391-86a9-02d7362a1bb4}, !- Handle
  {b2b84c59-f194-4ea9-82e8-0406e2e6a9c1}, !- Source Object
  3,                                      !- Outlet Port
  {d069e7d8-21b4-4d30-ba24-def96e23c9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {3db42425-e6f8-48d0-b652-44190629f0d6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a0f77fe3-6e9a-418a-88d8-9f2cc79dda64}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b02fd7f1-d9b4-455c-80d0-28be0e6e9d11}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {c511587d-8d10-4920-82a0-b752017b9cab}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {3db42425-e6f8-48d0-b652-44190629f0d6}, !- Cooling Capacity Function of Temperature Curve Name
  {a0f77fe3-6e9a-418a-88d8-9f2cc79dda64}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {b02fd7f1-d9b4-455c-80d0-28be0e6e9d11}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {e4974b89-3a85-4730-86e4-a185c3144cdc}, !- Chilled Water Inlet Node Name
  {23f95736-feb1-4d67-95b0-21d6f24fb833}, !- Chilled Water Outlet Node Name
  {e6e23c92-e53d-49b1-932c-8bfb14e75bad}, !- Condenser Inlet Node Name
  {edcf81c1-396d-4fd3-9dbc-59b239af3ed5}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {70d29db6-fcf7-47f4-8c5c-20b7c211183e}, !- Handle
  Node 89,                                !- Name
  {23f95736-feb1-4d67-95b0-21d6f24fb833}, !- Inlet Port
  {99a35618-db77-4fbb-a7c1-5136e4b8a550}; !- Outlet Port

OS:Connection,
  {e4974b89-3a85-4730-86e4-a185c3144cdc}, !- Handle
  {ea122990-60f8-4d5a-99a2-99b17aa95d10}, !- Source Object
  3,                                      !- Outlet Port
  {c511587d-8d10-4920-82a0-b752017b9cab}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {23f95736-feb1-4d67-95b0-21d6f24fb833}, !- Handle
  {c511587d-8d10-4920-82a0-b752017b9cab}, !- Source Object
  16,                                     !- Outlet Port
  {70d29db6-fcf7-47f4-8c5c-20b7c211183e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a35618-db77-4fbb-a7c1-5136e4b8a550}, !- Handle
  {70d29db6-fcf7-47f4-8c5c-20b7c211183e}, !- Source Object
  3,                                      !- Outlet Port
  {a43d9eeb-e76c-4ed2-a43d-6ee96f63b089}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff7f87aa-fa8c-4b24-adea-1da728b674d6}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e7247958-155c-49a9-b1b5-eb10041f6731}, !- Inlet Node Name
  {d896b976-9987-4883-a9e3-e79a1d58b441}; !- Outlet Node Name

OS:Node,
  {619d832c-19d6-4a51-b06b-93642b8ca212}, !- Handle
  Node 90,                                !- Name
  {c3e2c896-e06e-41a0-aa40-986c761a1893}, !- Inlet Port
  {e7247958-155c-49a9-b1b5-eb10041f6731}; !- Outlet Port

OS:Connection,
  {c3e2c896-e06e-41a0-aa40-986c761a1893}, !- Handle
  {d069e7d8-21b4-4d30-ba24-def96e23c9f6}, !- Source Object
  4,                                      !- Outlet Port
  {619d832c-19d6-4a51-b06b-93642b8ca212}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a35f557a-2661-4dfd-a4a7-981787a0b185}, !- Handle
  Node 91,                                !- Name
  {d896b976-9987-4883-a9e3-e79a1d58b441}, !- Inlet Port
  {201c340f-572d-4c4b-97ec-08e71b6648ad}; !- Outlet Port

OS:Connection,
  {e7247958-155c-49a9-b1b5-eb10041f6731}, !- Handle
  {619d832c-19d6-4a51-b06b-93642b8ca212}, !- Source Object
  3,                                      !- Outlet Port
  {ff7f87aa-fa8c-4b24-adea-1da728b674d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d896b976-9987-4883-a9e3-e79a1d58b441}, !- Handle
  {ff7f87aa-fa8c-4b24-adea-1da728b674d6}, !- Source Object
  3,                                      !- Outlet Port
  {a35f557a-2661-4dfd-a4a7-981787a0b185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201c340f-572d-4c4b-97ec-08e71b6648ad}, !- Handle
  {a35f557a-2661-4dfd-a4a7-981787a0b185}, !- Source Object
  3,                                      !- Outlet Port
  {a43d9eeb-e76c-4ed2-a43d-6ee96f63b089}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50aea9dc-879c-4bc2-956a-091bae2e583d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {45bb7783-3a6f-486b-aa01-9d6d23133d1c}, !- Inlet Node Name
  {e5960442-a3ee-4298-ae8f-2a9c3cce547a}; !- Outlet Node Name

OS:Node,
  {835c0837-e2e0-43dd-9a29-0021bb0a641c}, !- Handle
  Node 92,                                !- Name
  {df662c1c-9fc0-4802-b118-e4f921636929}, !- Inlet Port
  {45bb7783-3a6f-486b-aa01-9d6d23133d1c}; !- Outlet Port

OS:Connection,
  {df662c1c-9fc0-4802-b118-e4f921636929}, !- Handle
  {a43d9eeb-e76c-4ed2-a43d-6ee96f63b089}, !- Source Object
  2,                                      !- Outlet Port
  {835c0837-e2e0-43dd-9a29-0021bb0a641c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45bb7783-3a6f-486b-aa01-9d6d23133d1c}, !- Handle
  {835c0837-e2e0-43dd-9a29-0021bb0a641c}, !- Source Object
  3,                                      !- Outlet Port
  {50aea9dc-879c-4bc2-956a-091bae2e583d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5960442-a3ee-4298-ae8f-2a9c3cce547a}, !- Handle
  {50aea9dc-879c-4bc2-956a-091bae2e583d}, !- Source Object
  3,                                      !- Outlet Port
  {70a09d61-e1f5-43b7-a5a6-97581120a44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {022ad67f-fc69-4521-860e-b34ec79d34a3}, !- Handle
  Node 93,                                !- Name
  {75c4399d-b0c9-4fd4-bc82-98a20998ae06}, !- Inlet Port
  {a2c5d90c-5d16-42e8-839a-1406e4aa9774}; !- Outlet Port

OS:Connection,
  {5cc0d2e1-124e-4ca1-8ae5-2d0fe3e38fc9}, !- Handle
  {f1da287a-0de2-431f-9436-a3fbce1a7a73}, !- Source Object
  3,                                      !- Outlet Port
  {69e8ea5c-ae75-43dc-af82-f80b5576fa5b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {75c4399d-b0c9-4fd4-bc82-98a20998ae06}, !- Handle
  {69e8ea5c-ae75-43dc-af82-f80b5576fa5b}, !- Source Object
  11,                                     !- Outlet Port
  {022ad67f-fc69-4521-860e-b34ec79d34a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c5d90c-5d16-42e8-839a-1406e4aa9774}, !- Handle
  {022ad67f-fc69-4521-860e-b34ec79d34a3}, !- Source Object
  3,                                      !- Outlet Port
  {58e46c98-394a-4ffb-93a8-7a87733cdcef}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9b2fa2d3-a18e-4a6e-9882-487f0bec4607}, !- Handle
  Controller Water Coil 2,                !- Name
  {69e8ea5c-ae75-43dc-af82-f80b5576fa5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {be2994dc-9d2e-402c-ab2d-f9498e3dc172}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {ccbb798d-0116-4710-b4c7-6967313cd984}, !- Schedule Name
  {70a09d61-e1f5-43b7-a5a6-97581120a44e}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {038fb09e-edf8-42f9-af8e-fcb0122d01e8}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {799b1824-fb81-4e11-932a-52a160e2d560}, !- Inlet Node Name
  {2405ca84-7595-46f3-8f75-295a0f680bca}; !- Outlet Node Name

OS:Node,
  {1fcbd3d4-8b3d-40dc-a4e3-c12ca0cbfc80}, !- Handle
  Node 95,                                !- Name
  {b8b0fee9-b478-4ed3-ba40-f1530c3fad61}, !- Inlet Port
  {799b1824-fb81-4e11-932a-52a160e2d560}; !- Outlet Port

OS:Connection,
  {b8b0fee9-b478-4ed3-ba40-f1530c3fad61}, !- Handle
  {9fb10abc-7c6c-490d-a683-e4735e990443}, !- Source Object
  4,                                      !- Outlet Port
  {1fcbd3d4-8b3d-40dc-a4e3-c12ca0cbfc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f6de826-bca1-4eef-be03-b9565b83652b}, !- Handle
  Node 96,                                !- Name
  {2405ca84-7595-46f3-8f75-295a0f680bca}, !- Inlet Port
  {87265de2-f73d-4c28-8e81-fc2f21922274}; !- Outlet Port

OS:Connection,
  {799b1824-fb81-4e11-932a-52a160e2d560}, !- Handle
  {1fcbd3d4-8b3d-40dc-a4e3-c12ca0cbfc80}, !- Source Object
  3,                                      !- Outlet Port
  {038fb09e-edf8-42f9-af8e-fcb0122d01e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2405ca84-7595-46f3-8f75-295a0f680bca}, !- Handle
  {038fb09e-edf8-42f9-af8e-fcb0122d01e8}, !- Source Object
  3,                                      !- Outlet Port
  {6f6de826-bca1-4eef-be03-b9565b83652b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87265de2-f73d-4c28-8e81-fc2f21922274}, !- Handle
  {6f6de826-bca1-4eef-be03-b9565b83652b}, !- Source Object
  3,                                      !- Outlet Port
  {58e46c98-394a-4ffb-93a8-7a87733cdcef}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2f2913d2-6016-448f-ae9e-49665655a534}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {bba62910-244d-4990-a282-f249a47ae813}, !- Inlet Node Name
  {b219e928-c746-4896-bbd4-3793504e8196}; !- Outlet Node Name

OS:Node,
  {763ab49c-5390-4dd4-b7db-963ec15f74b8}, !- Handle
  Node 99,                                !- Name
  {b219e928-c746-4896-bbd4-3793504e8196}, !- Inlet Port
  {35f3a2fb-7379-4253-b6f7-ebdabd3a9adb}; !- Outlet Port

OS:Connection,
  {bba62910-244d-4990-a282-f249a47ae813}, !- Handle
  {d3279928-74bb-4078-83f4-a8d328f2d327}, !- Source Object
  3,                                      !- Outlet Port
  {2f2913d2-6016-448f-ae9e-49665655a534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b219e928-c746-4896-bbd4-3793504e8196}, !- Handle
  {2f2913d2-6016-448f-ae9e-49665655a534}, !- Source Object
  3,                                      !- Outlet Port
  {763ab49c-5390-4dd4-b7db-963ec15f74b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f3a2fb-7379-4253-b6f7-ebdabd3a9adb}, !- Handle
  {763ab49c-5390-4dd4-b7db-963ec15f74b8}, !- Source Object
  3,                                      !- Outlet Port
  {9fb10abc-7c6c-490d-a683-e4735e990443}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b624a8aa-e6c0-43c2-a0c8-236544d3bb51}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {458ea114-0a24-4588-ba0b-aececf7ff9ea}, !- Inlet Node Name
  {20f0ec05-51de-416e-b004-4665956ee294}; !- Outlet Node Name

OS:Node,
  {81ad05ff-9a07-4aa4-bf2e-0c1f6208ab8e}, !- Handle
  Node 100,                               !- Name
  {d4f41608-545d-407b-afec-cf1e2d1b265d}, !- Inlet Port
  {458ea114-0a24-4588-ba0b-aececf7ff9ea}; !- Outlet Port

OS:Connection,
  {d4f41608-545d-407b-afec-cf1e2d1b265d}, !- Handle
  {58e46c98-394a-4ffb-93a8-7a87733cdcef}, !- Source Object
  2,                                      !- Outlet Port
  {81ad05ff-9a07-4aa4-bf2e-0c1f6208ab8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458ea114-0a24-4588-ba0b-aececf7ff9ea}, !- Handle
  {81ad05ff-9a07-4aa4-bf2e-0c1f6208ab8e}, !- Source Object
  3,                                      !- Outlet Port
  {b624a8aa-e6c0-43c2-a0c8-236544d3bb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f0ec05-51de-416e-b004-4665956ee294}, !- Handle
  {b624a8aa-e6c0-43c2-a0c8-236544d3bb51}, !- Source Object
  3,                                      !- Outlet Port
  {de7c1655-25e9-4404-aac7-6867a4dbefcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {0395bdc9-2735-43c2-a127-fd572d1e1d26}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {83b00164-f529-418f-a224-012b0f881d23}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2ad55394-db69-4d9c-bf55-c8128a77ebf8}, !- Plant Side Inlet Node Name
  {ee06f59b-ccef-4370-a884-732f0cfed382}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6d560e0c-ea50-402a-9e34-4533f0dcaf49}, !- Demand Side Inlet Node Name
  {7b4f458a-5228-426f-af82-447ea17fffba}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {20a10637-c27b-47af-b299-7815c1e51134}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c0c03fb9-2b21-44bf-b4d2-6e11f65497d8}, !- Demand Mixer Name
  {c8f9ae7b-75b8-4c2f-a738-b55722758426}, !- Demand Splitter Name
  {a7e777ed-6790-444b-903c-e49b09f14a1b}, !- Supply Mixer Name
  {a9acb4a4-b0ef-4028-ae3a-cc684672e8a2}; !- Supply Splitter Name

OS:Node,
  {8c823367-2f94-4169-9faf-6ce7ab4a1955}, !- Handle
  Node 101,                               !- Name
  {2ad55394-db69-4d9c-bf55-c8128a77ebf8}, !- Inlet Port
  {2ca93d34-e8c0-4df3-957f-d058719a729b}; !- Outlet Port

OS:Node,
  {83b00164-f529-418f-a224-012b0f881d23}, !- Handle
  Node 102,                               !- Name
  {80fb6f57-a39e-4a08-8920-6b93f74e2c03}, !- Inlet Port
  {ee06f59b-ccef-4370-a884-732f0cfed382}; !- Outlet Port

OS:Node,
  {e3c61817-b89d-4be6-b08f-6047fd34f167}, !- Handle
  Node 103,                               !- Name
  {944a73cc-7e43-4eef-8646-c5ccc02a94d3}, !- Inlet Port
  {0a262a84-f92b-41d6-b54f-3b869a5aca31}; !- Outlet Port

OS:Connector:Mixer,
  {a7e777ed-6790-444b-903c-e49b09f14a1b}, !- Handle
  Connector Mixer 7,                      !- Name
  {5e33d76c-c08f-4c74-8360-235d9b0e283a}, !- Outlet Branch Name
  {724423c7-c543-46ff-bf11-2d0c7b16d13c}, !- Inlet Branch Name 1
  {c5f9fb8c-bbf7-4fc3-bd16-d4ece0653fab}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a9acb4a4-b0ef-4028-ae3a-cc684672e8a2}, !- Handle
  Connector Splitter 7,                   !- Name
  {794c5fe9-bb55-4401-8ac5-41d94a2aa4e2}, !- Inlet Branch Name
  {944a73cc-7e43-4eef-8646-c5ccc02a94d3}, !- Outlet Branch Name 1
  {c29d336b-8732-4b1f-8940-26d45e3a0e7d}; !- Outlet Branch Name 2

OS:Connection,
  {2ad55394-db69-4d9c-bf55-c8128a77ebf8}, !- Handle
  {0395bdc9-2735-43c2-a127-fd572d1e1d26}, !- Source Object
  14,                                     !- Outlet Port
  {8c823367-2f94-4169-9faf-6ce7ab4a1955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944a73cc-7e43-4eef-8646-c5ccc02a94d3}, !- Handle
  {a9acb4a4-b0ef-4028-ae3a-cc684672e8a2}, !- Source Object
  3,                                      !- Outlet Port
  {e3c61817-b89d-4be6-b08f-6047fd34f167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee06f59b-ccef-4370-a884-732f0cfed382}, !- Handle
  {83b00164-f529-418f-a224-012b0f881d23}, !- Source Object
  3,                                      !- Outlet Port
  {0395bdc9-2735-43c2-a127-fd572d1e1d26}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f136ae40-62f5-4d33-a8de-bb456ad48b5e}, !- Handle
  Node 104,                               !- Name
  {6d560e0c-ea50-402a-9e34-4533f0dcaf49}, !- Inlet Port
  {84581e46-39f1-4bea-82b7-35b482527079}; !- Outlet Port

OS:Node,
  {68ccbead-7554-476e-87e7-de7e968ebaa0}, !- Handle
  Node 105,                               !- Name
  {aa1ddab4-f771-485c-8aff-e1e82e6418ea}, !- Inlet Port
  {7b4f458a-5228-426f-af82-447ea17fffba}; !- Outlet Port

OS:Node,
  {a063c47f-f2db-4422-bc8e-c5292f502319}, !- Handle
  Node 106,                               !- Name
  {4cba0238-7d4b-4d66-859e-924f3bd1b475}, !- Inlet Port
  {e6e23c92-e53d-49b1-932c-8bfb14e75bad}; !- Outlet Port

OS:Connector:Mixer,
  {c0c03fb9-2b21-44bf-b4d2-6e11f65497d8}, !- Handle
  Connector Mixer 8,                      !- Name
  {9aac3057-9398-4303-b1be-d34d21ae77a9}, !- Outlet Branch Name
  {11ceb7e1-4f4d-4b92-ac30-b0de7d6c9b0f}, !- Inlet Branch Name 1
  {9e231f45-1fa9-4a6b-92b6-f9b4f7d4eb70}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c8f9ae7b-75b8-4c2f-a738-b55722758426}, !- Handle
  Connector Splitter 8,                   !- Name
  {d759f964-f266-4c89-9cc0-7f53f3d8be15}, !- Inlet Branch Name
  {4cba0238-7d4b-4d66-859e-924f3bd1b475}, !- Outlet Branch Name 1
  {5390df44-e2e8-4bcf-9470-7e8dbdf6b86f}; !- Outlet Branch Name 2

OS:Connection,
  {6d560e0c-ea50-402a-9e34-4533f0dcaf49}, !- Handle
  {0395bdc9-2735-43c2-a127-fd572d1e1d26}, !- Source Object
  17,                                     !- Outlet Port
  {f136ae40-62f5-4d33-a8de-bb456ad48b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cba0238-7d4b-4d66-859e-924f3bd1b475}, !- Handle
  {c8f9ae7b-75b8-4c2f-a738-b55722758426}, !- Source Object
  3,                                      !- Outlet Port
  {a063c47f-f2db-4422-bc8e-c5292f502319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4f458a-5228-426f-af82-447ea17fffba}, !- Handle
  {68ccbead-7554-476e-87e7-de7e968ebaa0}, !- Source Object
  3,                                      !- Outlet Port
  {0395bdc9-2735-43c2-a127-fd572d1e1d26}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f4c8d948-5903-449f-857b-c95e9f9d466a}, !- Handle
  {0395bdc9-2735-43c2-a127-fd572d1e1d26}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {20a10637-c27b-47af-b299-7815c1e51134}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:CoolingTower:SingleSpeed,
  {a12a1c2c-d55b-4649-bee5-f27a95086f9b}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {0a262a84-f92b-41d6-b54f-3b869a5aca31}, !- Water Inlet Node Name
  {55b2b54f-67d0-46ea-a9f8-1a0adb328e09}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {783cd173-9b16-4f01-9118-858b212b6376}, !- Handle
  Node 107,                               !- Name
  {55b2b54f-67d0-46ea-a9f8-1a0adb328e09}, !- Inlet Port
  {724423c7-c543-46ff-bf11-2d0c7b16d13c}; !- Outlet Port

OS:Connection,
  {0a262a84-f92b-41d6-b54f-3b869a5aca31}, !- Handle
  {e3c61817-b89d-4be6-b08f-6047fd34f167}, !- Source Object
  3,                                      !- Outlet Port
  {a12a1c2c-d55b-4649-bee5-f27a95086f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b2b54f-67d0-46ea-a9f8-1a0adb328e09}, !- Handle
  {a12a1c2c-d55b-4649-bee5-f27a95086f9b}, !- Source Object
  3,                                      !- Outlet Port
  {783cd173-9b16-4f01-9118-858b212b6376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724423c7-c543-46ff-bf11-2d0c7b16d13c}, !- Handle
  {783cd173-9b16-4f01-9118-858b212b6376}, !- Source Object
  3,                                      !- Outlet Port
  {a7e777ed-6790-444b-903c-e49b09f14a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bdafe220-fa99-424c-a489-e88cace75d6e}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {858f9630-4dd6-4d83-b3b0-919113a75e1c}, !- Inlet Node Name
  {d1b30efc-6a86-4d42-93f7-a172baf6af05}; !- Outlet Node Name

OS:Node,
  {6eb9d9d5-1034-4ca0-a6d7-105786e91dc8}, !- Handle
  Node 108,                               !- Name
  {c29d336b-8732-4b1f-8940-26d45e3a0e7d}, !- Inlet Port
  {858f9630-4dd6-4d83-b3b0-919113a75e1c}; !- Outlet Port

OS:Connection,
  {c29d336b-8732-4b1f-8940-26d45e3a0e7d}, !- Handle
  {a9acb4a4-b0ef-4028-ae3a-cc684672e8a2}, !- Source Object
  4,                                      !- Outlet Port
  {6eb9d9d5-1034-4ca0-a6d7-105786e91dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58417f8a-1197-490a-a633-44538f2b4ea1}, !- Handle
  Node 109,                               !- Name
  {d1b30efc-6a86-4d42-93f7-a172baf6af05}, !- Inlet Port
  {c5f9fb8c-bbf7-4fc3-bd16-d4ece0653fab}; !- Outlet Port

OS:Connection,
  {858f9630-4dd6-4d83-b3b0-919113a75e1c}, !- Handle
  {6eb9d9d5-1034-4ca0-a6d7-105786e91dc8}, !- Source Object
  3,                                      !- Outlet Port
  {bdafe220-fa99-424c-a489-e88cace75d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b30efc-6a86-4d42-93f7-a172baf6af05}, !- Handle
  {bdafe220-fa99-424c-a489-e88cace75d6e}, !- Source Object
  3,                                      !- Outlet Port
  {58417f8a-1197-490a-a633-44538f2b4ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f9fb8c-bbf7-4fc3-bd16-d4ece0653fab}, !- Handle
  {58417f8a-1197-490a-a633-44538f2b4ea1}, !- Source Object
  3,                                      !- Outlet Port
  {a7e777ed-6790-444b-903c-e49b09f14a1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14a1be26-7db9-4b2c-8265-9f16a9cdb848}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {a4c898ac-f529-41af-805e-d7026dd8219b}, !- Inlet Node Name
  {80fb6f57-a39e-4a08-8920-6b93f74e2c03}; !- Outlet Node Name

OS:Node,
  {42f80e7e-82c1-43c9-9394-307133dad542}, !- Handle
  Node 110,                               !- Name
  {5e33d76c-c08f-4c74-8360-235d9b0e283a}, !- Inlet Port
  {a4c898ac-f529-41af-805e-d7026dd8219b}; !- Outlet Port

OS:Connection,
  {5e33d76c-c08f-4c74-8360-235d9b0e283a}, !- Handle
  {a7e777ed-6790-444b-903c-e49b09f14a1b}, !- Source Object
  2,                                      !- Outlet Port
  {42f80e7e-82c1-43c9-9394-307133dad542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c898ac-f529-41af-805e-d7026dd8219b}, !- Handle
  {42f80e7e-82c1-43c9-9394-307133dad542}, !- Source Object
  3,                                      !- Outlet Port
  {14a1be26-7db9-4b2c-8265-9f16a9cdb848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fb6f57-a39e-4a08-8920-6b93f74e2c03}, !- Handle
  {14a1be26-7db9-4b2c-8265-9f16a9cdb848}, !- Source Object
  3,                                      !- Outlet Port
  {83b00164-f529-418f-a224-012b0f881d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {8a6c4f1d-b043-4ef2-9385-a2d394399401}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {2ca93d34-e8c0-4df3-957f-d058719a729b}, !- Inlet Node Name
  {242d4444-2703-47bf-8df1-6c86a1e9ba47}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6ec78f2a-c14b-44fd-97f6-b62d11b499c0}, !- Handle
  Node 111,                               !- Name
  {242d4444-2703-47bf-8df1-6c86a1e9ba47}, !- Inlet Port
  {794c5fe9-bb55-4401-8ac5-41d94a2aa4e2}; !- Outlet Port

OS:Connection,
  {2ca93d34-e8c0-4df3-957f-d058719a729b}, !- Handle
  {8c823367-2f94-4169-9faf-6ce7ab4a1955}, !- Source Object
  3,                                      !- Outlet Port
  {8a6c4f1d-b043-4ef2-9385-a2d394399401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242d4444-2703-47bf-8df1-6c86a1e9ba47}, !- Handle
  {8a6c4f1d-b043-4ef2-9385-a2d394399401}, !- Source Object
  3,                                      !- Outlet Port
  {6ec78f2a-c14b-44fd-97f6-b62d11b499c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794c5fe9-bb55-4401-8ac5-41d94a2aa4e2}, !- Handle
  {6ec78f2a-c14b-44fd-97f6-b62d11b499c0}, !- Source Object
  3,                                      !- Outlet Port
  {a9acb4a4-b0ef-4028-ae3a-cc684672e8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ccfe71b-149e-4370-8bdf-d523dce6e1f9}, !- Handle
  Node 112,                               !- Name
  {edcf81c1-396d-4fd3-9dbc-59b239af3ed5}, !- Inlet Port
  {11ceb7e1-4f4d-4b92-ac30-b0de7d6c9b0f}; !- Outlet Port

OS:Connection,
  {e6e23c92-e53d-49b1-932c-8bfb14e75bad}, !- Handle
  {a063c47f-f2db-4422-bc8e-c5292f502319}, !- Source Object
  3,                                      !- Outlet Port
  {c511587d-8d10-4920-82a0-b752017b9cab}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {edcf81c1-396d-4fd3-9dbc-59b239af3ed5}, !- Handle
  {c511587d-8d10-4920-82a0-b752017b9cab}, !- Source Object
  18,                                     !- Outlet Port
  {0ccfe71b-149e-4370-8bdf-d523dce6e1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ceb7e1-4f4d-4b92-ac30-b0de7d6c9b0f}, !- Handle
  {0ccfe71b-149e-4370-8bdf-d523dce6e1f9}, !- Source Object
  3,                                      !- Outlet Port
  {c0c03fb9-2b21-44bf-b4d2-6e11f65497d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {182c0f1c-d155-4aaf-a9d0-077af718196c}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {a05cbbe6-30a7-4913-b8c9-abc9c68dc893}, !- Inlet Node Name
  {47876a13-7b40-4578-b4c1-052077136e4a}; !- Outlet Node Name

OS:Node,
  {ab529bc5-9ec4-4451-a82b-86aba988fb06}, !- Handle
  Node 113,                               !- Name
  {5390df44-e2e8-4bcf-9470-7e8dbdf6b86f}, !- Inlet Port
  {a05cbbe6-30a7-4913-b8c9-abc9c68dc893}; !- Outlet Port

OS:Connection,
  {5390df44-e2e8-4bcf-9470-7e8dbdf6b86f}, !- Handle
  {c8f9ae7b-75b8-4c2f-a738-b55722758426}, !- Source Object
  4,                                      !- Outlet Port
  {ab529bc5-9ec4-4451-a82b-86aba988fb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {163b41f7-6ac3-4a84-bd0f-bc3d63e7e661}, !- Handle
  Node 114,                               !- Name
  {47876a13-7b40-4578-b4c1-052077136e4a}, !- Inlet Port
  {9e231f45-1fa9-4a6b-92b6-f9b4f7d4eb70}; !- Outlet Port

OS:Connection,
  {a05cbbe6-30a7-4913-b8c9-abc9c68dc893}, !- Handle
  {ab529bc5-9ec4-4451-a82b-86aba988fb06}, !- Source Object
  3,                                      !- Outlet Port
  {182c0f1c-d155-4aaf-a9d0-077af718196c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47876a13-7b40-4578-b4c1-052077136e4a}, !- Handle
  {182c0f1c-d155-4aaf-a9d0-077af718196c}, !- Source Object
  3,                                      !- Outlet Port
  {163b41f7-6ac3-4a84-bd0f-bc3d63e7e661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e231f45-1fa9-4a6b-92b6-f9b4f7d4eb70}, !- Handle
  {163b41f7-6ac3-4a84-bd0f-bc3d63e7e661}, !- Source Object
  3,                                      !- Outlet Port
  {c0c03fb9-2b21-44bf-b4d2-6e11f65497d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {731b64e5-2a84-4e8f-8fed-151ce88a575b}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {84581e46-39f1-4bea-82b7-35b482527079}, !- Inlet Node Name
  {f3578652-4aa7-4afc-a322-2fe1bbb38d65}; !- Outlet Node Name

OS:Node,
  {492fe61f-0e76-45c6-a995-1e141f3264e0}, !- Handle
  Node 115,                               !- Name
  {f3578652-4aa7-4afc-a322-2fe1bbb38d65}, !- Inlet Port
  {d759f964-f266-4c89-9cc0-7f53f3d8be15}; !- Outlet Port

OS:Connection,
  {84581e46-39f1-4bea-82b7-35b482527079}, !- Handle
  {f136ae40-62f5-4d33-a8de-bb456ad48b5e}, !- Source Object
  3,                                      !- Outlet Port
  {731b64e5-2a84-4e8f-8fed-151ce88a575b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3578652-4aa7-4afc-a322-2fe1bbb38d65}, !- Handle
  {731b64e5-2a84-4e8f-8fed-151ce88a575b}, !- Source Object
  3,                                      !- Outlet Port
  {492fe61f-0e76-45c6-a995-1e141f3264e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d759f964-f266-4c89-9cc0-7f53f3d8be15}, !- Handle
  {492fe61f-0e76-45c6-a995-1e141f3264e0}, !- Source Object
  3,                                      !- Outlet Port
  {c8f9ae7b-75b8-4c2f-a738-b55722758426}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca9c1d26-b3d6-4fa7-8a31-02d36424efb5}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {dc34dea4-56ca-47f9-acf9-79f0f4d0f480}, !- Inlet Node Name
  {aa1ddab4-f771-485c-8aff-e1e82e6418ea}; !- Outlet Node Name

OS:Node,
  {b7851d20-b859-4efb-8a9f-3963c2fb7502}, !- Handle
  Node 116,                               !- Name
  {9aac3057-9398-4303-b1be-d34d21ae77a9}, !- Inlet Port
  {dc34dea4-56ca-47f9-acf9-79f0f4d0f480}; !- Outlet Port

OS:Connection,
  {9aac3057-9398-4303-b1be-d34d21ae77a9}, !- Handle
  {c0c03fb9-2b21-44bf-b4d2-6e11f65497d8}, !- Source Object
  2,                                      !- Outlet Port
  {b7851d20-b859-4efb-8a9f-3963c2fb7502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc34dea4-56ca-47f9-acf9-79f0f4d0f480}, !- Handle
  {b7851d20-b859-4efb-8a9f-3963c2fb7502}, !- Source Object
  3,                                      !- Outlet Port
  {ca9c1d26-b3d6-4fa7-8a31-02d36424efb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1ddab4-f771-485c-8aff-e1e82e6418ea}, !- Handle
  {ca9c1d26-b3d6-4fa7-8a31-02d36424efb5}, !- Source Object
  3,                                      !- Outlet Port
  {68ccbead-7554-476e-87e7-de7e968ebaa0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {753bc43c-b9f0-4876-b8c5-10e50d3c6324}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {83b00164-f529-418f-a224-012b0f881d23}; !- Setpoint Node or NodeList Name

! Always On Discrete
OS:Schedule:Constant,
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {28dd3b56-34a2-43f6-b79f-2c30ffc5f20e}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {28dd3b56-34a2-43f6-b79f-2c30ffc5f20e}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {ac2b32b4-bd57-4e2f-8d86-2a97382ad757}, ! Handle
  Const Spd Fan,                          ! Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {beeb4cb8-d272-49f4-a22a-24fc4082178f}, ! Air Inlet Node Name
  {7e038b18-7cdd-4694-9d52-cd4451b31923}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Connection,
  {7e038b18-7cdd-4694-9d52-cd4451b31923}, !- Handle
  {ac2b32b4-bd57-4e2f-8d86-2a97382ad757}, !- Source Object
  9,                                      !- Outlet Port
  {98a8f22d-651e-4db2-9ae0-2902fd344614}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {272d7177-4d00-45aa-8774-08fcb979a3a4}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Connection,
  {cfcf2591-55d1-47b5-9d7e-76c3698b2e34}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {bf981555-bd82-4776-be55-37484b6c9141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c96ea8e-f1e0-40cf-9d20-dfc8f9df2d01}, !- Handle
  {93c7e365-127d-456f-a9ef-fae734b196e1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229da62c-02a3-4beb-b40d-0abd94e4d9af}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b1c7a2e-705d-47f6-97f2-b1723ab77f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafceb14-2f01-4ab8-bcd7-5af8cf748a06}, !- Handle
  {ce3c8570-9604-4194-a1fc-15266c5ab896}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d16b119-85d0-48f3-ad4b-5eff062ff154}, !- Handle
  Node 27,                                !- Name
  {4349caf9-56c8-46d2-a98b-6c02b36a450b}, !- Inlet Port
  {63acb8d0-60c7-4d11-8d6e-223828b5e676}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5baea11f-6cbe-4910-b5f8-27518199b083}, !- Handle
  CV HW Rht,                              !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {4349caf9-56c8-46d2-a98b-6c02b36a450b}, !- Air Outlet Node Name
  {f1d63896-4474-41d2-ad06-eaf0a8e489e5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8bec7ae5-f091-4b6f-b54d-e3c672fa1526}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {8bec7ae5-f091-4b6f-b54d-e3c672fa1526}, !- Handle
  CV HW Rht Coil,                         !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0c84542-fdb9-4534-a927-c30cf20b6aa5}, !- Water Inlet Node Name
  {397b3630-1bdf-4b9d-89ca-108b339d43f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7faac1a3-4952-4ad3-91aa-dd970b6c8ccf}, !- Handle
  Node 28,                                !- Name
  {c364d804-a3cb-47b0-8d7e-b8f060ced138}, !- Inlet Port
  {f1d63896-4474-41d2-ad06-eaf0a8e489e5}; !- Outlet Port

OS:Connection,
  {c364d804-a3cb-47b0-8d7e-b8f060ced138}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  3,                                      !- Outlet Port
  {7faac1a3-4952-4ad3-91aa-dd970b6c8ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d63896-4474-41d2-ad06-eaf0a8e489e5}, !- Handle
  {7faac1a3-4952-4ad3-91aa-dd970b6c8ccf}, !- Source Object
  3,                                      !- Outlet Port
  {5baea11f-6cbe-4910-b5f8-27518199b083}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4349caf9-56c8-46d2-a98b-6c02b36a450b}, !- Handle
  {5baea11f-6cbe-4910-b5f8-27518199b083}, !- Source Object
  3,                                      !- Outlet Port
  {5d16b119-85d0-48f3-ad4b-5eff062ff154}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daf80036-9fc0-4406-be13-fd08b6fd7f80}, !- Handle
  Node 29,                                !- Name
  {373be1db-bb87-4f1e-9131-4dfd280b70e8}, !- Inlet Port
  {32108a49-cd48-46fd-9d18-b06ce395d9ea}; !- Outlet Port

OS:Connection,
  {63acb8d0-60c7-4d11-8d6e-223828b5e676}, !- Handle
  {5d16b119-85d0-48f3-ad4b-5eff062ff154}, !- Source Object
  3,                                      !- Outlet Port
  {bf981555-bd82-4776-be55-37484b6c9141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {373be1db-bb87-4f1e-9131-4dfd280b70e8}, !- Handle
  {93c7e365-127d-456f-a9ef-fae734b196e1}, !- Source Object
  2,                                      !- Outlet Port
  {daf80036-9fc0-4406-be13-fd08b6fd7f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32108a49-cd48-46fd-9d18-b06ce395d9ea}, !- Handle
  {daf80036-9fc0-4406-be13-fd08b6fd7f80}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00b4f3ff-df93-4187-8b90-b5c74903b149}, !- Handle
  CV HW Rht 1,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {4a2f10b3-6316-4d74-b298-e67d5450ed47}, !- Air Outlet Node Name
  {a4f8875a-66e5-4c3b-88bd-84cf88a62d4d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f6c5acac-380d-4797-831a-88bf975e23e2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {f6c5acac-380d-4797-831a-88bf975e23e2}, !- Handle
  CV HW Rht Coil 1,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {682318e1-fbf1-4263-832d-3c601fe23a44}, !- Water Inlet Node Name
  {ba0fa133-a73c-4154-81e8-3ac6ea0e62e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ae0c41b-18c7-4ce9-909b-fdcca2c0ec12}, !- Handle
  Node 30,                                !- Name
  {4a2f10b3-6316-4d74-b298-e67d5450ed47}, !- Inlet Port
  {98abee20-5d5a-4c46-b365-8acf0c96da21}; !- Outlet Port

OS:Node,
  {c610d822-433d-43f2-9d5e-ea448b750143}, !- Handle
  Node 62,                                !- Name
  {6aeb6ef0-79ef-4801-89b5-56abfc568d13}, !- Inlet Port
  {43ca4aa0-a8c0-4f20-890a-3926d7da65e4}; !- Outlet Port

OS:Connection,
  {98abee20-5d5a-4c46-b365-8acf0c96da21}, !- Handle
  {0ae0c41b-18c7-4ce9-909b-fdcca2c0ec12}, !- Source Object
  3,                                      !- Outlet Port
  {4b1c7a2e-705d-47f6-97f2-b1723ab77f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aeb6ef0-79ef-4801-89b5-56abfc568d13}, !- Handle
  {ce3c8570-9604-4194-a1fc-15266c5ab896}, !- Source Object
  2,                                      !- Outlet Port
  {c610d822-433d-43f2-9d5e-ea448b750143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ca4aa0-a8c0-4f20-890a-3926d7da65e4}, !- Handle
  {c610d822-433d-43f2-9d5e-ea448b750143}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2a96ab21-fb43-43cb-8e50-6b97abb204e1}, !- Handle
  Node 64,                                !- Name
  {94209eac-1139-4c37-9f4c-1173eabf0395}, !- Inlet Port
  {a4f8875a-66e5-4c3b-88bd-84cf88a62d4d}; !- Outlet Port

OS:Connection,
  {94209eac-1139-4c37-9f4c-1173eabf0395}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  4,                                      !- Outlet Port
  {2a96ab21-fb43-43cb-8e50-6b97abb204e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f8875a-66e5-4c3b-88bd-84cf88a62d4d}, !- Handle
  {2a96ab21-fb43-43cb-8e50-6b97abb204e1}, !- Source Object
  3,                                      !- Outlet Port
  {00b4f3ff-df93-4187-8b90-b5c74903b149}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4a2f10b3-6316-4d74-b298-e67d5450ed47}, !- Handle
  {00b4f3ff-df93-4187-8b90-b5c74903b149}, !- Source Object
  3,                                      !- Outlet Port
  {0ae0c41b-18c7-4ce9-909b-fdcca2c0ec12}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {710a3916-953d-47a1-bb8a-184d3278da2f}, !- Handle
  Zone HVAC Baseboard Rad Conv Water,     !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {af6e10a7-d73c-4195-bbe7-bacb59916ecc}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {af6e10a7-d73c-4195-bbe7-bacb59916ecc}, !- Handle
  Coil Heating Water Baseboard Radiant,   !- Name
  {8a05ebe8-70dc-48af-94e9-ca863cb6d1e9}, !- Inlet Node Name
  {35637a8e-a1b3-46bd-95bd-0ab34d7f57c3}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {6055b34d-2bc8-40a7-9d1a-ec72c10b4f3f}, !- Handle
  Zone HVAC Baseboard Rad Conv Water 1,   !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {cd29b2d6-aee5-4673-b209-03816e4131ae}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {cd29b2d6-aee5-4673-b209-03816e4131ae}, !- Handle
  Coil Heating Water Baseboard Radiant 1, !- Name
  {d5141571-c898-4fc3-bcaf-f39418f22d9c}, !- Inlet Node Name
  {d7c180ca-4479-4173-940e-8ad754e0ad15}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {77abd472-d84f-46b5-870e-ecdb4ab53faf}, !- Handle
  Zone HVAC Baseboard Rad Conv Water 2,   !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {32d1a641-7828-40c6-bc69-6ec5733cb9e2}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {32d1a641-7828-40c6-bc69-6ec5733cb9e2}, !- Handle
  Coil Heating Water Baseboard Radiant 2, !- Name
  {2126c36f-104e-45e1-b180-1eafb139f0d7}, !- Inlet Node Name
  {63a8f1ed-cb41-4423-be2b-28ff6bebb96a}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {2356ecab-2ae6-466f-bc39-e4d99a56f32e}, !- Handle
  Zone HVAC Baseboard Rad Conv Water 3,   !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {0b1674cb-cd99-48ec-911b-26f9b4df93bf}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {0b1674cb-cd99-48ec-911b-26f9b4df93bf}, !- Handle
  Coil Heating Water Baseboard Radiant 3, !- Name
  {f8c3ab22-f835-4f45-aa93-b27a5ac48e5a}, !- Inlet Node Name
  {55d45416-2604-421d-b596-a76dcc103762}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {62eed29f-53e9-4eeb-8eff-722b5f29f3e1}, !- Handle
  Zone HVAC Baseboard Rad Conv Water 4,   !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {4ed108ed-f015-49ff-a60f-b308ee5e4f2c}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {4ed108ed-f015-49ff-a60f-b308ee5e4f2c}, !- Handle
  Coil Heating Water Baseboard Radiant 4, !- Name
  {3260886a-dabc-4b21-ab6f-67dadb581e2d}, !- Inlet Node Name
  {3c2f0f1c-8f52-49fa-9840-d125929646ee}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {eaf56991-3737-488b-92ad-3ee583ae5b62}, !- Handle
  Zone HVAC Baseboard Rad Conv Water 5,   !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {ced31852-f55a-447b-a339-165bfe56166e}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {ced31852-f55a-447b-a339-165bfe56166e}, !- Handle
  Coil Heating Water Baseboard Radiant 5, !- Name
  {f34fbd8b-6114-4185-ab44-75e468f9553b}, !- Inlet Node Name
  {7a597d1e-08f7-47f3-8882-4c698efe68cb}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {f7abc255-b9ae-464f-82fa-1b4b2bdd49fc}, !- Handle
  Zone HVAC Baseboard Rad Conv Water 6,   !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {97f5468c-c091-41a1-943a-1711bc1c5d7e}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {97f5468c-c091-41a1-943a-1711bc1c5d7e}, !- Handle
  Coil Heating Water Baseboard Radiant 6, !- Name
  {904befeb-743e-4e25-94be-825883338196}, !- Inlet Node Name
  {555f3527-e820-4145-a95e-5bc6ac65cffa}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {2f4e0503-323c-4764-8c02-aa3bc44d8a88}, !- Handle
  Zone HVAC Baseboard Rad Conv Water 7,   !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {a43784ee-ff41-4f7f-a2fb-b89ea35966b7}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {a43784ee-ff41-4f7f-a2fb-b89ea35966b7}, !- Handle
  Coil Heating Water Baseboard Radiant 7, !- Name
  {092400df-7cae-4a8d-a50d-b8d05c592599}, !- Inlet Node Name
  {f0a6ce37-0be2-4e27-9ff9-2961159b3574}, !- Outlet Node Name
  87.78,                                  !- Rated Average Water Temperature {C}
  0.063,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Fan:ZoneExhaust,
  {94f9bcae-7d8b-4719-9853-ffc06cada3ff}, !- Handle
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {d2f6b471-b282-4f00-b795-b9579753b4e8}, !- Air Inlet Node Name
  {5209b5d9-d1c5-4495-9d2f-e423005fb15c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6a659495-44c9-4ba2-a5a0-9fac9d77af61}, !- Handle
  Node 11,                                !- Name
  {38e0f363-fd8a-4eaa-be72-35ec6458adad}, !- Inlet Port
  {d2f6b471-b282-4f00-b795-b9579753b4e8}; !- Outlet Port

OS:Connection,
  {38e0f363-fd8a-4eaa-be72-35ec6458adad}, !- Handle
  {7ea1f782-2ca3-40b6-9ba1-5dbbb2171361}, !- Source Object
  2,                                      !- Outlet Port
  {6a659495-44c9-4ba2-a5a0-9fac9d77af61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f6b471-b282-4f00-b795-b9579753b4e8}, !- Handle
  {6a659495-44c9-4ba2-a5a0-9fac9d77af61}, !- Source Object
  3,                                      !- Outlet Port
  {94f9bcae-7d8b-4719-9853-ffc06cada3ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {350a5858-b885-452b-8c5d-2ccdbd33051f}, !- Handle
  Node 12,                                !- Name
  {5209b5d9-d1c5-4495-9d2f-e423005fb15c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5209b5d9-d1c5-4495-9d2f-e423005fb15c}, !- Handle
  {94f9bcae-7d8b-4719-9853-ffc06cada3ff}, !- Source Object
  7,                                      !- Outlet Port
  {350a5858-b885-452b-8c5d-2ccdbd33051f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {badc720b-0073-4a83-b7b1-d8fcc68ca050}, !- Handle
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {7a7496aa-45a6-461c-b9a3-352aa1d3d747}, !- Air Inlet Node Name
  {118c1324-3f91-4513-a5a4-5be3ad482055}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {036db07b-d2ef-47f9-be1e-5e4f892b31c0}, !- Handle
  Node 13,                                !- Name
  {4d7246bd-f485-43d1-8187-d03dadff8445}, !- Inlet Port
  {7a7496aa-45a6-461c-b9a3-352aa1d3d747}; !- Outlet Port

OS:Connection,
  {4d7246bd-f485-43d1-8187-d03dadff8445}, !- Handle
  {e2d94d47-6b8b-4138-af1a-ab8c54144c80}, !- Source Object
  2,                                      !- Outlet Port
  {036db07b-d2ef-47f9-be1e-5e4f892b31c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7496aa-45a6-461c-b9a3-352aa1d3d747}, !- Handle
  {036db07b-d2ef-47f9-be1e-5e4f892b31c0}, !- Source Object
  3,                                      !- Outlet Port
  {badc720b-0073-4a83-b7b1-d8fcc68ca050}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {918f529f-47ba-4b74-b8e1-5995fde9e8d5}, !- Handle
  Node 14,                                !- Name
  {118c1324-3f91-4513-a5a4-5be3ad482055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {118c1324-3f91-4513-a5a4-5be3ad482055}, !- Handle
  {badc720b-0073-4a83-b7b1-d8fcc68ca050}, !- Source Object
  7,                                      !- Outlet Port
  {918f529f-47ba-4b74-b8e1-5995fde9e8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f2ef7a9d-45b3-41ef-83a8-e67cec284693}, !- Handle
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {f61d0ef6-e215-4fea-a83b-f66512a45ada}, !- Air Inlet Node Name
  {081e7230-c150-4efa-afb9-70b0bf740338}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f605b7c6-ccd7-407f-bc68-0de63c04c325}, !- Handle
  Node 15,                                !- Name
  {fbd7ea62-c9ce-47ef-99d8-21cdfbc9790a}, !- Inlet Port
  {f61d0ef6-e215-4fea-a83b-f66512a45ada}; !- Outlet Port

OS:Connection,
  {fbd7ea62-c9ce-47ef-99d8-21cdfbc9790a}, !- Handle
  {bee7f118-0a2a-465f-a8a7-7d38294348b6}, !- Source Object
  2,                                      !- Outlet Port
  {f605b7c6-ccd7-407f-bc68-0de63c04c325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f61d0ef6-e215-4fea-a83b-f66512a45ada}, !- Handle
  {f605b7c6-ccd7-407f-bc68-0de63c04c325}, !- Source Object
  3,                                      !- Outlet Port
  {f2ef7a9d-45b3-41ef-83a8-e67cec284693}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e344038-7b9e-4f04-95d0-3076975f7c43}, !- Handle
  Node 16,                                !- Name
  {081e7230-c150-4efa-afb9-70b0bf740338}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {081e7230-c150-4efa-afb9-70b0bf740338}, !- Handle
  {f2ef7a9d-45b3-41ef-83a8-e67cec284693}, !- Source Object
  7,                                      !- Outlet Port
  {0e344038-7b9e-4f04-95d0-3076975f7c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a28974ba-0e3c-4c89-a897-ba09d745ef2a}, !- Handle
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {b7673c39-2fd3-41cc-8178-46de09423a67}, !- Air Inlet Node Name
  {b666e954-e82c-40aa-b944-48d4df825a9c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1600f20a-bbc7-4059-8897-40497f0cd5ef}, !- Handle
  Node 17,                                !- Name
  {d21d42f4-a7ce-4a75-8e0c-c465bd0f96cd}, !- Inlet Port
  {b7673c39-2fd3-41cc-8178-46de09423a67}; !- Outlet Port

OS:Connection,
  {d21d42f4-a7ce-4a75-8e0c-c465bd0f96cd}, !- Handle
  {8dac4f53-b423-4a3e-b9df-4efa205ff66a}, !- Source Object
  2,                                      !- Outlet Port
  {1600f20a-bbc7-4059-8897-40497f0cd5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7673c39-2fd3-41cc-8178-46de09423a67}, !- Handle
  {1600f20a-bbc7-4059-8897-40497f0cd5ef}, !- Source Object
  3,                                      !- Outlet Port
  {a28974ba-0e3c-4c89-a897-ba09d745ef2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d80864e7-3332-4001-b11d-2fdb749fff38}, !- Handle
  Node 18,                                !- Name
  {b666e954-e82c-40aa-b944-48d4df825a9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b666e954-e82c-40aa-b944-48d4df825a9c}, !- Handle
  {a28974ba-0e3c-4c89-a897-ba09d745ef2a}, !- Source Object
  7,                                      !- Outlet Port
  {d80864e7-3332-4001-b11d-2fdb749fff38}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {58db5049-4249-4c9b-9125-1532c856bfbb}, !- Handle
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {4a757986-a36f-4388-9600-894aba9ea121}, !- Air Inlet Node Name
  {1bb75c49-0cb9-4341-aca3-77323885fc95}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {47e39dd6-922e-4e75-96fd-de3248f11634}, !- Handle
  Node 19,                                !- Name
  {5693bb5f-ffd5-48da-8c1e-3175e21cf56a}, !- Inlet Port
  {4a757986-a36f-4388-9600-894aba9ea121}; !- Outlet Port

OS:Connection,
  {5693bb5f-ffd5-48da-8c1e-3175e21cf56a}, !- Handle
  {cce5a07c-c57e-4394-aa4e-ccf0a3013b6c}, !- Source Object
  2,                                      !- Outlet Port
  {47e39dd6-922e-4e75-96fd-de3248f11634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a757986-a36f-4388-9600-894aba9ea121}, !- Handle
  {47e39dd6-922e-4e75-96fd-de3248f11634}, !- Source Object
  3,                                      !- Outlet Port
  {58db5049-4249-4c9b-9125-1532c856bfbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1fcdc547-086b-4d31-9de7-a24aa6a5dc2c}, !- Handle
  Node 20,                                !- Name
  {1bb75c49-0cb9-4341-aca3-77323885fc95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bb75c49-0cb9-4341-aca3-77323885fc95}, !- Handle
  {58db5049-4249-4c9b-9125-1532c856bfbb}, !- Source Object
  7,                                      !- Outlet Port
  {1fcdc547-086b-4d31-9de7-a24aa6a5dc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7f65ed77-3051-497b-8797-abd5a8c9b0fe}, !- Handle
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {bd1aeec8-eb63-4933-8b20-eb2c91925fc4}, !- Air Inlet Node Name
  {17438eaf-953b-417d-a7d2-3b316ce8d9d8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2fc276b1-7413-4bae-a4ba-348b5723d148}, !- Handle
  Node 21,                                !- Name
  {7f807a0e-4b51-4e29-8927-1e749cfcb459}, !- Inlet Port
  {bd1aeec8-eb63-4933-8b20-eb2c91925fc4}; !- Outlet Port

OS:Connection,
  {7f807a0e-4b51-4e29-8927-1e749cfcb459}, !- Handle
  {28775841-6d42-4343-a0bd-7936fd9dcafb}, !- Source Object
  2,                                      !- Outlet Port
  {2fc276b1-7413-4bae-a4ba-348b5723d148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1aeec8-eb63-4933-8b20-eb2c91925fc4}, !- Handle
  {2fc276b1-7413-4bae-a4ba-348b5723d148}, !- Source Object
  3,                                      !- Outlet Port
  {7f65ed77-3051-497b-8797-abd5a8c9b0fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e840f94-a6ac-48d7-8ddd-2024bf8c346b}, !- Handle
  Node 22,                                !- Name
  {17438eaf-953b-417d-a7d2-3b316ce8d9d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17438eaf-953b-417d-a7d2-3b316ce8d9d8}, !- Handle
  {7f65ed77-3051-497b-8797-abd5a8c9b0fe}, !- Source Object
  7,                                      !- Outlet Port
  {8e840f94-a6ac-48d7-8ddd-2024bf8c346b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5e048589-f410-4613-ae9c-091660df7a1b}, !- Handle
  Zone Exhaust Fan 6,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {d3adcb0a-2a24-47f8-98aa-398f37aba307}, !- Air Inlet Node Name
  {5681c7a7-64d7-446c-8f99-dd0433fa1531}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b314e1f9-2469-4d85-ab1a-70ce05e0e174}, !- Handle
  Node 23,                                !- Name
  {eb9175e9-5cae-4f1b-811a-618bff417098}, !- Inlet Port
  {d3adcb0a-2a24-47f8-98aa-398f37aba307}; !- Outlet Port

OS:Connection,
  {eb9175e9-5cae-4f1b-811a-618bff417098}, !- Handle
  {3f2bed1e-1119-4b61-84fb-43b7378e8893}, !- Source Object
  2,                                      !- Outlet Port
  {b314e1f9-2469-4d85-ab1a-70ce05e0e174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3adcb0a-2a24-47f8-98aa-398f37aba307}, !- Handle
  {b314e1f9-2469-4d85-ab1a-70ce05e0e174}, !- Source Object
  3,                                      !- Outlet Port
  {5e048589-f410-4613-ae9c-091660df7a1b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {732a329b-63eb-4330-8120-9a4bedaeb061}, !- Handle
  Node 24,                                !- Name
  {5681c7a7-64d7-446c-8f99-dd0433fa1531}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5681c7a7-64d7-446c-8f99-dd0433fa1531}, !- Handle
  {5e048589-f410-4613-ae9c-091660df7a1b}, !- Source Object
  7,                                      !- Outlet Port
  {732a329b-63eb-4330-8120-9a4bedaeb061}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {90773b87-041e-4d38-9405-81aaebb715eb}, !- Handle
  Zone Exhaust Fan 7,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {ba76c30a-8c7c-48f0-bc57-1f704fbb4e1f}, !- Air Inlet Node Name
  {0cc384e5-091d-4eb9-933d-a0aa83353260}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4a0f962f-2825-4638-84a2-60ffd9eaf823}, !- Handle
  Node 25,                                !- Name
  {e3d79129-05b8-4a67-add3-8d0d698a9965}, !- Inlet Port
  {ba76c30a-8c7c-48f0-bc57-1f704fbb4e1f}; !- Outlet Port

OS:Connection,
  {e3d79129-05b8-4a67-add3-8d0d698a9965}, !- Handle
  {facf48f1-05bc-4b00-a9d4-2578bbd9314b}, !- Source Object
  2,                                      !- Outlet Port
  {4a0f962f-2825-4638-84a2-60ffd9eaf823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba76c30a-8c7c-48f0-bc57-1f704fbb4e1f}, !- Handle
  {4a0f962f-2825-4638-84a2-60ffd9eaf823}, !- Source Object
  3,                                      !- Outlet Port
  {90773b87-041e-4d38-9405-81aaebb715eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e355d6c4-b34a-4db7-a7a3-c5d9c77d6ccf}, !- Handle
  Node 26,                                !- Name
  {0cc384e5-091d-4eb9-933d-a0aa83353260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cc384e5-091d-4eb9-933d-a0aa83353260}, !- Handle
  {90773b87-041e-4d38-9405-81aaebb715eb}, !- Source Object
  7,                                      !- Outlet Port
  {e355d6c4-b34a-4db7-a7a3-c5d9c77d6ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f05a58b1-e285-45a2-a74b-7503652b4f6c}, !- Handle
  Node 97,                                !- Name
  {fa59ad30-9b6a-40a3-9f75-a8162be80789}, !- Inlet Port
  {8a05ebe8-70dc-48af-94e9-ca863cb6d1e9}; !- Outlet Port

OS:Connection,
  {fa59ad30-9b6a-40a3-9f75-a8162be80789}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  5,                                      !- Outlet Port
  {f05a58b1-e285-45a2-a74b-7503652b4f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea160e0f-d7c4-4d0b-9a7f-5735cd2d8300}, !- Handle
  Node 98,                                !- Name
  {35637a8e-a1b3-46bd-95bd-0ab34d7f57c3}, !- Inlet Port
  {83a0fd43-f29e-406e-bad0-f28a75eedf6d}; !- Outlet Port

OS:Connection,
  {8a05ebe8-70dc-48af-94e9-ca863cb6d1e9}, !- Handle
  {f05a58b1-e285-45a2-a74b-7503652b4f6c}, !- Source Object
  3,                                      !- Outlet Port
  {af6e10a7-d73c-4195-bbe7-bacb59916ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35637a8e-a1b3-46bd-95bd-0ab34d7f57c3}, !- Handle
  {af6e10a7-d73c-4195-bbe7-bacb59916ecc}, !- Source Object
  3,                                      !- Outlet Port
  {ea160e0f-d7c4-4d0b-9a7f-5735cd2d8300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a0fd43-f29e-406e-bad0-f28a75eedf6d}, !- Handle
  {ea160e0f-d7c4-4d0b-9a7f-5735cd2d8300}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b9654667-8b3b-4766-ac47-6676f9d502e7}, !- Handle
  Node 117,                               !- Name
  {050eb6b6-8131-4b96-a20a-d52ed93286f6}, !- Inlet Port
  {d5141571-c898-4fc3-bcaf-f39418f22d9c}; !- Outlet Port

OS:Connection,
  {050eb6b6-8131-4b96-a20a-d52ed93286f6}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  6,                                      !- Outlet Port
  {b9654667-8b3b-4766-ac47-6676f9d502e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3be3b07-f62e-4037-abfe-be866769c189}, !- Handle
  Node 118,                               !- Name
  {d7c180ca-4479-4173-940e-8ad754e0ad15}, !- Inlet Port
  {fbdfb1b8-5ae9-4618-9ead-785bc313a1a5}; !- Outlet Port

OS:Connection,
  {d5141571-c898-4fc3-bcaf-f39418f22d9c}, !- Handle
  {b9654667-8b3b-4766-ac47-6676f9d502e7}, !- Source Object
  3,                                      !- Outlet Port
  {cd29b2d6-aee5-4673-b209-03816e4131ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c180ca-4479-4173-940e-8ad754e0ad15}, !- Handle
  {cd29b2d6-aee5-4673-b209-03816e4131ae}, !- Source Object
  3,                                      !- Outlet Port
  {b3be3b07-f62e-4037-abfe-be866769c189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdfb1b8-5ae9-4618-9ead-785bc313a1a5}, !- Handle
  {b3be3b07-f62e-4037-abfe-be866769c189}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e81f938a-eeb8-4f39-8cf8-407e7401dd02}, !- Handle
  Node 119,                               !- Name
  {e58e44da-888d-4171-b791-796d3282e0a2}, !- Inlet Port
  {2126c36f-104e-45e1-b180-1eafb139f0d7}; !- Outlet Port

OS:Connection,
  {e58e44da-888d-4171-b791-796d3282e0a2}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  7,                                      !- Outlet Port
  {e81f938a-eeb8-4f39-8cf8-407e7401dd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29742b58-c13a-4fb9-86b7-6cca5d88a065}, !- Handle
  Node 120,                               !- Name
  {63a8f1ed-cb41-4423-be2b-28ff6bebb96a}, !- Inlet Port
  {4eee5183-3292-4694-ab40-2dbdbb7041b4}; !- Outlet Port

OS:Connection,
  {2126c36f-104e-45e1-b180-1eafb139f0d7}, !- Handle
  {e81f938a-eeb8-4f39-8cf8-407e7401dd02}, !- Source Object
  3,                                      !- Outlet Port
  {32d1a641-7828-40c6-bc69-6ec5733cb9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a8f1ed-cb41-4423-be2b-28ff6bebb96a}, !- Handle
  {32d1a641-7828-40c6-bc69-6ec5733cb9e2}, !- Source Object
  3,                                      !- Outlet Port
  {29742b58-c13a-4fb9-86b7-6cca5d88a065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eee5183-3292-4694-ab40-2dbdbb7041b4}, !- Handle
  {29742b58-c13a-4fb9-86b7-6cca5d88a065}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c969cd29-4cd1-4cab-99d0-31011297420d}, !- Handle
  Node 121,                               !- Name
  {4f5709ae-6987-418a-9aa5-37da6b281617}, !- Inlet Port
  {f8c3ab22-f835-4f45-aa93-b27a5ac48e5a}; !- Outlet Port

OS:Connection,
  {4f5709ae-6987-418a-9aa5-37da6b281617}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  8,                                      !- Outlet Port
  {c969cd29-4cd1-4cab-99d0-31011297420d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f11f52ec-4ed3-4a40-86b8-349e48a29b06}, !- Handle
  Node 122,                               !- Name
  {55d45416-2604-421d-b596-a76dcc103762}, !- Inlet Port
  {06ff1721-0a0c-4b27-b434-c52680f6585a}; !- Outlet Port

OS:Connection,
  {f8c3ab22-f835-4f45-aa93-b27a5ac48e5a}, !- Handle
  {c969cd29-4cd1-4cab-99d0-31011297420d}, !- Source Object
  3,                                      !- Outlet Port
  {0b1674cb-cd99-48ec-911b-26f9b4df93bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d45416-2604-421d-b596-a76dcc103762}, !- Handle
  {0b1674cb-cd99-48ec-911b-26f9b4df93bf}, !- Source Object
  3,                                      !- Outlet Port
  {f11f52ec-4ed3-4a40-86b8-349e48a29b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ff1721-0a0c-4b27-b434-c52680f6585a}, !- Handle
  {f11f52ec-4ed3-4a40-86b8-349e48a29b06}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {300a2600-a750-48ac-b55d-d96ec7388e00}, !- Handle
  Node 123,                               !- Name
  {ad83ead8-e25e-4651-93ad-64554b082649}, !- Inlet Port
  {3260886a-dabc-4b21-ab6f-67dadb581e2d}; !- Outlet Port

OS:Connection,
  {ad83ead8-e25e-4651-93ad-64554b082649}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  9,                                      !- Outlet Port
  {300a2600-a750-48ac-b55d-d96ec7388e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34db4b84-0405-40a1-adfd-93103754b329}, !- Handle
  Node 124,                               !- Name
  {3c2f0f1c-8f52-49fa-9840-d125929646ee}, !- Inlet Port
  {d4e7b320-f328-47fb-a3ca-5d6a2cccf23a}; !- Outlet Port

OS:Connection,
  {3260886a-dabc-4b21-ab6f-67dadb581e2d}, !- Handle
  {300a2600-a750-48ac-b55d-d96ec7388e00}, !- Source Object
  3,                                      !- Outlet Port
  {4ed108ed-f015-49ff-a60f-b308ee5e4f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2f0f1c-8f52-49fa-9840-d125929646ee}, !- Handle
  {4ed108ed-f015-49ff-a60f-b308ee5e4f2c}, !- Source Object
  3,                                      !- Outlet Port
  {34db4b84-0405-40a1-adfd-93103754b329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e7b320-f328-47fb-a3ca-5d6a2cccf23a}, !- Handle
  {34db4b84-0405-40a1-adfd-93103754b329}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d738be46-2d96-4934-83bb-798bd6ae8462}, !- Handle
  Node 125,                               !- Name
  {7bf04377-08f6-4b05-b387-6c3a9404af47}, !- Inlet Port
  {f34fbd8b-6114-4185-ab44-75e468f9553b}; !- Outlet Port

OS:Connection,
  {7bf04377-08f6-4b05-b387-6c3a9404af47}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  10,                                     !- Outlet Port
  {d738be46-2d96-4934-83bb-798bd6ae8462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3844a401-0434-4896-862c-043946089320}, !- Handle
  Node 126,                               !- Name
  {7a597d1e-08f7-47f3-8882-4c698efe68cb}, !- Inlet Port
  {fac1e4fe-688f-47cc-9b17-e8259b03a359}; !- Outlet Port

OS:Connection,
  {f34fbd8b-6114-4185-ab44-75e468f9553b}, !- Handle
  {d738be46-2d96-4934-83bb-798bd6ae8462}, !- Source Object
  3,                                      !- Outlet Port
  {ced31852-f55a-447b-a339-165bfe56166e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a597d1e-08f7-47f3-8882-4c698efe68cb}, !- Handle
  {ced31852-f55a-447b-a339-165bfe56166e}, !- Source Object
  3,                                      !- Outlet Port
  {3844a401-0434-4896-862c-043946089320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac1e4fe-688f-47cc-9b17-e8259b03a359}, !- Handle
  {3844a401-0434-4896-862c-043946089320}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b8add8cb-41c1-4f09-89f5-fda6f3eb894c}, !- Handle
  Node 127,                               !- Name
  {c82ba4c0-bd21-45db-9e53-5e9057e8c380}, !- Inlet Port
  {904befeb-743e-4e25-94be-825883338196}; !- Outlet Port

OS:Connection,
  {c82ba4c0-bd21-45db-9e53-5e9057e8c380}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  11,                                     !- Outlet Port
  {b8add8cb-41c1-4f09-89f5-fda6f3eb894c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85bf37a1-fbcb-4d56-beaa-27c5bc9508d1}, !- Handle
  Node 128,                               !- Name
  {555f3527-e820-4145-a95e-5bc6ac65cffa}, !- Inlet Port
  {b73c029f-af46-4317-a39d-6dba1b2b176a}; !- Outlet Port

OS:Connection,
  {904befeb-743e-4e25-94be-825883338196}, !- Handle
  {b8add8cb-41c1-4f09-89f5-fda6f3eb894c}, !- Source Object
  3,                                      !- Outlet Port
  {97f5468c-c091-41a1-943a-1711bc1c5d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555f3527-e820-4145-a95e-5bc6ac65cffa}, !- Handle
  {97f5468c-c091-41a1-943a-1711bc1c5d7e}, !- Source Object
  3,                                      !- Outlet Port
  {85bf37a1-fbcb-4d56-beaa-27c5bc9508d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b73c029f-af46-4317-a39d-6dba1b2b176a}, !- Handle
  {85bf37a1-fbcb-4d56-beaa-27c5bc9508d1}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e237e081-62e1-4b3e-9273-e63dd104b363}, !- Handle
  Node 129,                               !- Name
  {406485ae-a2ca-4df2-aa6b-6ded368d9ac8}, !- Inlet Port
  {092400df-7cae-4a8d-a50d-b8d05c592599}; !- Outlet Port

OS:Connection,
  {406485ae-a2ca-4df2-aa6b-6ded368d9ac8}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  12,                                     !- Outlet Port
  {e237e081-62e1-4b3e-9273-e63dd104b363}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce723963-07e2-4501-985c-a5a012372045}, !- Handle
  Node 130,                               !- Name
  {f0a6ce37-0be2-4e27-9ff9-2961159b3574}, !- Inlet Port
  {a0cff35e-daf4-4c72-8190-b6f82f3d0324}; !- Outlet Port

OS:Connection,
  {092400df-7cae-4a8d-a50d-b8d05c592599}, !- Handle
  {e237e081-62e1-4b3e-9273-e63dd104b363}, !- Source Object
  3,                                      !- Outlet Port
  {a43784ee-ff41-4f7f-a2fb-b89ea35966b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a6ce37-0be2-4e27-9ff9-2961159b3574}, !- Handle
  {a43784ee-ff41-4f7f-a2fb-b89ea35966b7}, !- Source Object
  3,                                      !- Outlet Port
  {ce723963-07e2-4501-985c-a5a012372045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0cff35e-daf4-4c72-8190-b6f82f3d0324}, !- Handle
  {ce723963-07e2-4501-985c-a5a012372045}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7552ea6b-6169-48c3-9456-580d3124794c}, !- Handle
  Node 131,                               !- Name
  {ce43f42d-d043-4dd5-bb38-cae20fa8d4fb}, !- Inlet Port
  {e0c84542-fdb9-4534-a927-c30cf20b6aa5}; !- Outlet Port

OS:Connection,
  {ce43f42d-d043-4dd5-bb38-cae20fa8d4fb}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  13,                                     !- Outlet Port
  {7552ea6b-6169-48c3-9456-580d3124794c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {341e5a6a-1440-40ed-a6ba-321035a5212d}, !- Handle
  Node 132,                               !- Name
  {397b3630-1bdf-4b9d-89ca-108b339d43f3}, !- Inlet Port
  {32751746-6e99-4db9-925c-282f9fcd75fc}; !- Outlet Port

OS:Connection,
  {e0c84542-fdb9-4534-a927-c30cf20b6aa5}, !- Handle
  {7552ea6b-6169-48c3-9456-580d3124794c}, !- Source Object
  3,                                      !- Outlet Port
  {8bec7ae5-f091-4b6f-b54d-e3c672fa1526}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {397b3630-1bdf-4b9d-89ca-108b339d43f3}, !- Handle
  {8bec7ae5-f091-4b6f-b54d-e3c672fa1526}, !- Source Object
  6,                                      !- Outlet Port
  {341e5a6a-1440-40ed-a6ba-321035a5212d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32751746-6e99-4db9-925c-282f9fcd75fc}, !- Handle
  {341e5a6a-1440-40ed-a6ba-321035a5212d}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {243b2380-9524-4322-bf9f-a608befbe686}, !- Handle
  Node 133,                               !- Name
  {4edeef54-e9ce-45aa-a0db-9e94202a9bff}, !- Inlet Port
  {682318e1-fbf1-4263-832d-3c601fe23a44}; !- Outlet Port

OS:Connection,
  {4edeef54-e9ce-45aa-a0db-9e94202a9bff}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  14,                                     !- Outlet Port
  {243b2380-9524-4322-bf9f-a608befbe686}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d70fb66-614c-4119-982a-cb021f6ff2f4}, !- Handle
  Node 134,                               !- Name
  {ba0fa133-a73c-4154-81e8-3ac6ea0e62e4}, !- Inlet Port
  {8a68bacc-e01b-4308-82ed-d09a8c863f9f}; !- Outlet Port

OS:Connection,
  {682318e1-fbf1-4263-832d-3c601fe23a44}, !- Handle
  {243b2380-9524-4322-bf9f-a608befbe686}, !- Source Object
  3,                                      !- Outlet Port
  {f6c5acac-380d-4797-831a-88bf975e23e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba0fa133-a73c-4154-81e8-3ac6ea0e62e4}, !- Handle
  {f6c5acac-380d-4797-831a-88bf975e23e2}, !- Source Object
  6,                                      !- Outlet Port
  {0d70fb66-614c-4119-982a-cb021f6ff2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a68bacc-e01b-4308-82ed-d09a8c863f9f}, !- Handle
  {0d70fb66-614c-4119-982a-cb021f6ff2f4}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  14;                                     !- Inlet Port

OS:Rendering:Color,
  {1bc35a5d-663f-4dc5-833e-aa3f78c7c5fe}, !- Handle
  Rendering Color 56,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:WeatherFile,
  {4499a186-590c-4dc9-b47a-c55b39a47129}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Node,
  {78bd27d1-f863-4e32-9625-2a162147b636}, !- Handle
  Node 94,                                !- Name
  {ab86a592-ae01-41e0-a2ca-63e7b997c229}, !- Inlet Port
  {beeb4cb8-d272-49f4-a22a-24fc4082178f}; !- Outlet Port

OS:Connection,
  {ab86a592-ae01-41e0-a2ca-63e7b997c229}, !- Handle
  {69e8ea5c-ae75-43dc-af82-f80b5576fa5b}, !- Source Object
  13,                                     !- Outlet Port
  {78bd27d1-f863-4e32-9625-2a162147b636}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {aa7408da-66d6-4781-b0b5-3ee5d7281ed8}, !- Handle
  CV HW Rht 2,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {3b5105b8-0c08-4a0c-838c-0404b078657d}, !- Air Outlet Node Name
  {57ae5ee4-0875-415a-b8e0-19106943d876}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {00ae2fb0-7c34-45d1-a112-27787e1e65c3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {00ae2fb0-7c34-45d1-a112-27787e1e65c3}, !- Handle
  CV HW Rht Coil 2,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97cdd662-7f17-4f9b-8b15-7d31b5df1c5e}, !- Water Inlet Node Name
  {490f6502-786a-44f4-a10c-651208142933}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1118e26-fd41-443d-8d6d-035a542506b4}, !- Handle
  Node 135,                               !- Name
  {de1811e4-3a5f-4a03-a7cd-8a8b00a29a3d}, !- Inlet Port
  {97cdd662-7f17-4f9b-8b15-7d31b5df1c5e}; !- Outlet Port

OS:Connection,
  {de1811e4-3a5f-4a03-a7cd-8a8b00a29a3d}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  15,                                     !- Outlet Port
  {c1118e26-fd41-443d-8d6d-035a542506b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bccecad4-59f3-4d3f-92d6-a2028cf5c145}, !- Handle
  Node 136,                               !- Name
  {490f6502-786a-44f4-a10c-651208142933}, !- Inlet Port
  {69765fc1-a829-4f79-90f0-0fed87de30f1}; !- Outlet Port

OS:Connection,
  {97cdd662-7f17-4f9b-8b15-7d31b5df1c5e}, !- Handle
  {c1118e26-fd41-443d-8d6d-035a542506b4}, !- Source Object
  3,                                      !- Outlet Port
  {00ae2fb0-7c34-45d1-a112-27787e1e65c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {490f6502-786a-44f4-a10c-651208142933}, !- Handle
  {00ae2fb0-7c34-45d1-a112-27787e1e65c3}, !- Source Object
  6,                                      !- Outlet Port
  {bccecad4-59f3-4d3f-92d6-a2028cf5c145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69765fc1-a829-4f79-90f0-0fed87de30f1}, !- Handle
  {bccecad4-59f3-4d3f-92d6-a2028cf5c145}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {82a62d23-1be8-4d6a-bb18-dd2f2c4d8d46}, !- Handle
  Node 137,                               !- Name
  {3b5105b8-0c08-4a0c-838c-0404b078657d}, !- Inlet Port
  {85ffd6f2-c3bd-4b5f-b966-cb1f07f54069}; !- Outlet Port

OS:Node,
  {907f0cd4-7655-4aeb-8c0c-91f2c6c10c8f}, !- Handle
  Node 138,                               !- Name
  {e1e86903-0d11-470e-94f7-8f9312117afa}, !- Inlet Port
  {74adfd5c-b185-42c7-a6c2-ac6de8535531}; !- Outlet Port

OS:Connection,
  {85ffd6f2-c3bd-4b5f-b966-cb1f07f54069}, !- Handle
  {82a62d23-1be8-4d6a-bb18-dd2f2c4d8d46}, !- Source Object
  3,                                      !- Outlet Port
  {a7c0e974-fed1-4f27-9004-c6e9f14a0e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e86903-0d11-470e-94f7-8f9312117afa}, !- Handle
  {1aaa9980-c7e9-4af0-8649-72fa4c92b5c5}, !- Source Object
  2,                                      !- Outlet Port
  {907f0cd4-7655-4aeb-8c0c-91f2c6c10c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74adfd5c-b185-42c7-a6c2-ac6de8535531}, !- Handle
  {907f0cd4-7655-4aeb-8c0c-91f2c6c10c8f}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0a9280e2-6016-4f37-a440-c8e5f52fb5ce}, !- Handle
  Node 139,                               !- Name
  {b73b1eab-926b-4763-93d8-414085276117}, !- Inlet Port
  {57ae5ee4-0875-415a-b8e0-19106943d876}; !- Outlet Port

OS:Connection,
  {b73b1eab-926b-4763-93d8-414085276117}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  5,                                      !- Outlet Port
  {0a9280e2-6016-4f37-a440-c8e5f52fb5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ae5ee4-0875-415a-b8e0-19106943d876}, !- Handle
  {0a9280e2-6016-4f37-a440-c8e5f52fb5ce}, !- Source Object
  3,                                      !- Outlet Port
  {aa7408da-66d6-4781-b0b5-3ee5d7281ed8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3b5105b8-0c08-4a0c-838c-0404b078657d}, !- Handle
  {aa7408da-66d6-4781-b0b5-3ee5d7281ed8}, !- Source Object
  3,                                      !- Outlet Port
  {82a62d23-1be8-4d6a-bb18-dd2f2c4d8d46}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3915299a-c1e1-40fe-9fe1-4501aafffc0b}, !- Handle
  CV HW Rht 3,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {d36a5f1d-3641-4085-afee-237929106321}, !- Air Outlet Node Name
  {0bcf3ef6-e6b3-4ad8-a128-6cbc3754c15b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {968540ce-e5cc-43b2-a450-e33ce4ceebf5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {968540ce-e5cc-43b2-a450-e33ce4ceebf5}, !- Handle
  CV HW Rht Coil 3,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {db8d209b-565b-4ab1-8996-224ef381409d}, !- Water Inlet Node Name
  {d80a0fbc-41c0-40d9-b9fc-bc8446181efd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {136a8d3f-e8a6-4d01-acf7-298db77df627}, !- Handle
  Node 140,                               !- Name
  {b4410910-069c-4a72-9e18-11d1dd7fcfa1}, !- Inlet Port
  {db8d209b-565b-4ab1-8996-224ef381409d}; !- Outlet Port

OS:Connection,
  {b4410910-069c-4a72-9e18-11d1dd7fcfa1}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  16,                                     !- Outlet Port
  {136a8d3f-e8a6-4d01-acf7-298db77df627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a41e6c51-ea2a-42eb-bdab-9364e16e7eac}, !- Handle
  Node 141,                               !- Name
  {d80a0fbc-41c0-40d9-b9fc-bc8446181efd}, !- Inlet Port
  {20c4f236-bbd5-4405-8611-87a288795b44}; !- Outlet Port

OS:Connection,
  {db8d209b-565b-4ab1-8996-224ef381409d}, !- Handle
  {136a8d3f-e8a6-4d01-acf7-298db77df627}, !- Source Object
  3,                                      !- Outlet Port
  {968540ce-e5cc-43b2-a450-e33ce4ceebf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d80a0fbc-41c0-40d9-b9fc-bc8446181efd}, !- Handle
  {968540ce-e5cc-43b2-a450-e33ce4ceebf5}, !- Source Object
  6,                                      !- Outlet Port
  {a41e6c51-ea2a-42eb-bdab-9364e16e7eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c4f236-bbd5-4405-8611-87a288795b44}, !- Handle
  {a41e6c51-ea2a-42eb-bdab-9364e16e7eac}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {8c35f8df-deaa-414c-ab91-e1fcf5ee5004}, !- Handle
  Node 142,                               !- Name
  {d36a5f1d-3641-4085-afee-237929106321}, !- Inlet Port
  {30ede273-69a6-4d4b-981c-fa264e1594f4}; !- Outlet Port

OS:Node,
  {4b36b7a9-85b6-4f2c-adb1-2efe297e66d6}, !- Handle
  Node 143,                               !- Name
  {9c2f6337-b546-4114-a53d-82024a1d1cc6}, !- Inlet Port
  {c8331026-76a1-4252-8eb8-148a26207047}; !- Outlet Port

OS:Connection,
  {30ede273-69a6-4d4b-981c-fa264e1594f4}, !- Handle
  {8c35f8df-deaa-414c-ab91-e1fcf5ee5004}, !- Source Object
  3,                                      !- Outlet Port
  {eabebb2a-3dba-4ffc-bcf3-7885619be8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2f6337-b546-4114-a53d-82024a1d1cc6}, !- Handle
  {f8e5992a-6558-4e3f-9ca8-33b22f650fcd}, !- Source Object
  2,                                      !- Outlet Port
  {4b36b7a9-85b6-4f2c-adb1-2efe297e66d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8331026-76a1-4252-8eb8-148a26207047}, !- Handle
  {4b36b7a9-85b6-4f2c-adb1-2efe297e66d6}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8ee271b-c85e-44dc-92e1-602b91cd6836}, !- Handle
  Node 144,                               !- Name
  {94f44fa7-4b49-4779-8db0-43718d0fe213}, !- Inlet Port
  {0bcf3ef6-e6b3-4ad8-a128-6cbc3754c15b}; !- Outlet Port

OS:Connection,
  {94f44fa7-4b49-4779-8db0-43718d0fe213}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  6,                                      !- Outlet Port
  {c8ee271b-c85e-44dc-92e1-602b91cd6836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcf3ef6-e6b3-4ad8-a128-6cbc3754c15b}, !- Handle
  {c8ee271b-c85e-44dc-92e1-602b91cd6836}, !- Source Object
  3,                                      !- Outlet Port
  {3915299a-c1e1-40fe-9fe1-4501aafffc0b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d36a5f1d-3641-4085-afee-237929106321}, !- Handle
  {3915299a-c1e1-40fe-9fe1-4501aafffc0b}, !- Source Object
  3,                                      !- Outlet Port
  {8c35f8df-deaa-414c-ab91-e1fcf5ee5004}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8f0e484c-850f-4242-8d0c-b09079fc29d0}, !- Handle
  CV HW Rht 4,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {bd3b1980-5d04-473c-9bff-f8cbf90c6d23}, !- Air Outlet Node Name
  {308a5628-acd0-423d-a3e3-8e8bc79068c0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c245df3a-2777-4dec-a794-e51dfb06b1ff}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {c245df3a-2777-4dec-a794-e51dfb06b1ff}, !- Handle
  CV HW Rht Coil 4,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bec88956-1ac0-4304-973c-b274875696e5}, !- Water Inlet Node Name
  {77751387-274e-4b34-b824-01aaa0f0ffe5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5036d5d8-c4a5-4c32-8cf2-9dbe427fe934}, !- Handle
  Node 145,                               !- Name
  {aa922456-125f-4816-8a85-7554e211b852}, !- Inlet Port
  {bec88956-1ac0-4304-973c-b274875696e5}; !- Outlet Port

OS:Connection,
  {aa922456-125f-4816-8a85-7554e211b852}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  17,                                     !- Outlet Port
  {5036d5d8-c4a5-4c32-8cf2-9dbe427fe934}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41855da6-d8ba-4332-a3cc-052ec008bdeb}, !- Handle
  Node 146,                               !- Name
  {77751387-274e-4b34-b824-01aaa0f0ffe5}, !- Inlet Port
  {dec21d3e-1027-4f92-b6f0-bba062fea7a6}; !- Outlet Port

OS:Connection,
  {bec88956-1ac0-4304-973c-b274875696e5}, !- Handle
  {5036d5d8-c4a5-4c32-8cf2-9dbe427fe934}, !- Source Object
  3,                                      !- Outlet Port
  {c245df3a-2777-4dec-a794-e51dfb06b1ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77751387-274e-4b34-b824-01aaa0f0ffe5}, !- Handle
  {c245df3a-2777-4dec-a794-e51dfb06b1ff}, !- Source Object
  6,                                      !- Outlet Port
  {41855da6-d8ba-4332-a3cc-052ec008bdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec21d3e-1027-4f92-b6f0-bba062fea7a6}, !- Handle
  {41855da6-d8ba-4332-a3cc-052ec008bdeb}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {80b57ac3-528d-4732-94e3-513f4b5a8733}, !- Handle
  Node 147,                               !- Name
  {bd3b1980-5d04-473c-9bff-f8cbf90c6d23}, !- Inlet Port
  {715368a3-de21-473a-93fe-c8aaf3ec355e}; !- Outlet Port

OS:Node,
  {64a7fefd-f386-4086-937f-50b39c601209}, !- Handle
  Node 148,                               !- Name
  {79b8917f-d344-479d-8812-d9ec9fe3a567}, !- Inlet Port
  {d53426e7-aeb2-4dc9-bbcb-7a681ea0b151}; !- Outlet Port

OS:Connection,
  {715368a3-de21-473a-93fe-c8aaf3ec355e}, !- Handle
  {80b57ac3-528d-4732-94e3-513f4b5a8733}, !- Source Object
  3,                                      !- Outlet Port
  {6d600b7b-068f-4ba6-8911-bbee381de51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b8917f-d344-479d-8812-d9ec9fe3a567}, !- Handle
  {6565bd86-cf51-478f-9ca0-06ed76c8d14c}, !- Source Object
  2,                                      !- Outlet Port
  {64a7fefd-f386-4086-937f-50b39c601209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53426e7-aeb2-4dc9-bbcb-7a681ea0b151}, !- Handle
  {64a7fefd-f386-4086-937f-50b39c601209}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {21bc8148-cd3d-4d21-82a3-a880f593b941}, !- Handle
  Node 149,                               !- Name
  {d31c2413-8554-4b20-9b1f-ff1ce0278235}, !- Inlet Port
  {308a5628-acd0-423d-a3e3-8e8bc79068c0}; !- Outlet Port

OS:Connection,
  {d31c2413-8554-4b20-9b1f-ff1ce0278235}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  7,                                      !- Outlet Port
  {21bc8148-cd3d-4d21-82a3-a880f593b941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308a5628-acd0-423d-a3e3-8e8bc79068c0}, !- Handle
  {21bc8148-cd3d-4d21-82a3-a880f593b941}, !- Source Object
  3,                                      !- Outlet Port
  {8f0e484c-850f-4242-8d0c-b09079fc29d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bd3b1980-5d04-473c-9bff-f8cbf90c6d23}, !- Handle
  {8f0e484c-850f-4242-8d0c-b09079fc29d0}, !- Source Object
  3,                                      !- Outlet Port
  {80b57ac3-528d-4732-94e3-513f4b5a8733}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {43ba227e-7f01-449d-bf9f-32a0aca3334e}, !- Handle
  CV HW Rht 5,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {d1f29c3e-96d5-4dd3-a91d-f1635725da92}, !- Air Outlet Node Name
  {7888e298-ae72-40b7-a78f-624cc178d72c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e06add8f-1974-4727-af3a-33857ded1b1f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {e06add8f-1974-4727-af3a-33857ded1b1f}, !- Handle
  CV HW Rht Coil 5,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5c05033-4dc2-4f57-95a4-8d970141ffdf}, !- Water Inlet Node Name
  {0c1a825f-7d36-41ab-96c7-3ec69ab088aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {498c4cf3-2888-4067-bf48-4393df85b97e}, !- Handle
  Node 150,                               !- Name
  {21736c81-dc11-4811-881d-004c224588f0}, !- Inlet Port
  {e5c05033-4dc2-4f57-95a4-8d970141ffdf}; !- Outlet Port

OS:Connection,
  {21736c81-dc11-4811-881d-004c224588f0}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  18,                                     !- Outlet Port
  {498c4cf3-2888-4067-bf48-4393df85b97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c97c7dd-42e9-4f89-9069-dfde9604db8e}, !- Handle
  Node 151,                               !- Name
  {0c1a825f-7d36-41ab-96c7-3ec69ab088aa}, !- Inlet Port
  {ec57edcb-a856-4992-806f-245783212ece}; !- Outlet Port

OS:Connection,
  {e5c05033-4dc2-4f57-95a4-8d970141ffdf}, !- Handle
  {498c4cf3-2888-4067-bf48-4393df85b97e}, !- Source Object
  3,                                      !- Outlet Port
  {e06add8f-1974-4727-af3a-33857ded1b1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c1a825f-7d36-41ab-96c7-3ec69ab088aa}, !- Handle
  {e06add8f-1974-4727-af3a-33857ded1b1f}, !- Source Object
  6,                                      !- Outlet Port
  {2c97c7dd-42e9-4f89-9069-dfde9604db8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec57edcb-a856-4992-806f-245783212ece}, !- Handle
  {2c97c7dd-42e9-4f89-9069-dfde9604db8e}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {8001f96a-340e-49f0-8adf-9c5ae5e46608}, !- Handle
  Node 152,                               !- Name
  {d1f29c3e-96d5-4dd3-a91d-f1635725da92}, !- Inlet Port
  {095277b1-f1da-48cd-9f41-d99c07df36a3}; !- Outlet Port

OS:Node,
  {e490f1db-5e46-4a1b-9be0-0e0362fc5ea0}, !- Handle
  Node 153,                               !- Name
  {05e3afdd-468b-45f6-9654-4e4bef680ba6}, !- Inlet Port
  {6d3ca4cd-cc96-4da2-87f0-07d49978e580}; !- Outlet Port

OS:Connection,
  {095277b1-f1da-48cd-9f41-d99c07df36a3}, !- Handle
  {8001f96a-340e-49f0-8adf-9c5ae5e46608}, !- Source Object
  3,                                      !- Outlet Port
  {79e067e6-15ab-481a-8e30-39d5231aae0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e3afdd-468b-45f6-9654-4e4bef680ba6}, !- Handle
  {6e310e7c-903d-4a10-ad61-c152f393fe31}, !- Source Object
  2,                                      !- Outlet Port
  {e490f1db-5e46-4a1b-9be0-0e0362fc5ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3ca4cd-cc96-4da2-87f0-07d49978e580}, !- Handle
  {e490f1db-5e46-4a1b-9be0-0e0362fc5ea0}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a1109ead-6431-4305-96a9-d6ce8eee2c97}, !- Handle
  Node 154,                               !- Name
  {da345040-7f14-4366-b669-ebad8fc3fb97}, !- Inlet Port
  {7888e298-ae72-40b7-a78f-624cc178d72c}; !- Outlet Port

OS:Connection,
  {da345040-7f14-4366-b669-ebad8fc3fb97}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  8,                                      !- Outlet Port
  {a1109ead-6431-4305-96a9-d6ce8eee2c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7888e298-ae72-40b7-a78f-624cc178d72c}, !- Handle
  {a1109ead-6431-4305-96a9-d6ce8eee2c97}, !- Source Object
  3,                                      !- Outlet Port
  {43ba227e-7f01-449d-bf9f-32a0aca3334e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d1f29c3e-96d5-4dd3-a91d-f1635725da92}, !- Handle
  {43ba227e-7f01-449d-bf9f-32a0aca3334e}, !- Source Object
  3,                                      !- Outlet Port
  {8001f96a-340e-49f0-8adf-9c5ae5e46608}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cf61c6f5-90de-4386-80cc-aac06943f7a7}, !- Handle
  CV HW Rht 6,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {f3712b73-7f6f-4986-b498-818ebe927d9e}, !- Air Outlet Node Name
  {07581972-3169-4bd3-a00a-fbd9f10925d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {24168a50-8a9b-4d01-af91-bd3f137362ee}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {24168a50-8a9b-4d01-af91-bd3f137362ee}, !- Handle
  CV HW Rht Coil 6,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {974c568c-4c78-48b9-8a8d-a446e13d4a2e}, !- Water Inlet Node Name
  {00c41c5b-9e07-4c14-85dd-4fd045dd628e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c918ea7-db02-41d7-9eb1-86629453a7f7}, !- Handle
  Node 155,                               !- Name
  {e324d5c7-745e-470c-a387-4d2f00ffc67d}, !- Inlet Port
  {974c568c-4c78-48b9-8a8d-a446e13d4a2e}; !- Outlet Port

OS:Connection,
  {e324d5c7-745e-470c-a387-4d2f00ffc67d}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  19,                                     !- Outlet Port
  {7c918ea7-db02-41d7-9eb1-86629453a7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a5f58c6-bf72-4f0e-a6e3-aa05c13a4af2}, !- Handle
  Node 156,                               !- Name
  {00c41c5b-9e07-4c14-85dd-4fd045dd628e}, !- Inlet Port
  {fdb22284-351e-4458-8021-77f0c639b73b}; !- Outlet Port

OS:Connection,
  {974c568c-4c78-48b9-8a8d-a446e13d4a2e}, !- Handle
  {7c918ea7-db02-41d7-9eb1-86629453a7f7}, !- Source Object
  3,                                      !- Outlet Port
  {24168a50-8a9b-4d01-af91-bd3f137362ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00c41c5b-9e07-4c14-85dd-4fd045dd628e}, !- Handle
  {24168a50-8a9b-4d01-af91-bd3f137362ee}, !- Source Object
  6,                                      !- Outlet Port
  {3a5f58c6-bf72-4f0e-a6e3-aa05c13a4af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb22284-351e-4458-8021-77f0c639b73b}, !- Handle
  {3a5f58c6-bf72-4f0e-a6e3-aa05c13a4af2}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {f5424adb-15ce-4def-927e-83f4615fc431}, !- Handle
  Node 157,                               !- Name
  {f3712b73-7f6f-4986-b498-818ebe927d9e}, !- Inlet Port
  {598cd42c-e49f-4de7-b273-51cc40c97c49}; !- Outlet Port

OS:Node,
  {3f820005-4a27-4170-88fb-0b76a167d209}, !- Handle
  Node 158,                               !- Name
  {d23ba150-ad92-4586-adcc-a06be0b3e7d6}, !- Inlet Port
  {ded566a5-1f10-45f3-b959-83d0dd584134}; !- Outlet Port

OS:Connection,
  {598cd42c-e49f-4de7-b273-51cc40c97c49}, !- Handle
  {f5424adb-15ce-4def-927e-83f4615fc431}, !- Source Object
  3,                                      !- Outlet Port
  {0ab9b681-1d39-41f6-ae2f-2cca50535ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23ba150-ad92-4586-adcc-a06be0b3e7d6}, !- Handle
  {11a00a2a-67c3-4f0b-9e8e-0818cd98ada5}, !- Source Object
  2,                                      !- Outlet Port
  {3f820005-4a27-4170-88fb-0b76a167d209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded566a5-1f10-45f3-b959-83d0dd584134}, !- Handle
  {3f820005-4a27-4170-88fb-0b76a167d209}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {759c37ae-f483-4d9b-9bc1-f13bd9a34426}, !- Handle
  Node 159,                               !- Name
  {e3a9e179-0df8-4b56-add7-fed91acd0631}, !- Inlet Port
  {07581972-3169-4bd3-a00a-fbd9f10925d5}; !- Outlet Port

OS:Connection,
  {e3a9e179-0df8-4b56-add7-fed91acd0631}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  9,                                      !- Outlet Port
  {759c37ae-f483-4d9b-9bc1-f13bd9a34426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07581972-3169-4bd3-a00a-fbd9f10925d5}, !- Handle
  {759c37ae-f483-4d9b-9bc1-f13bd9a34426}, !- Source Object
  3,                                      !- Outlet Port
  {cf61c6f5-90de-4386-80cc-aac06943f7a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3712b73-7f6f-4986-b498-818ebe927d9e}, !- Handle
  {cf61c6f5-90de-4386-80cc-aac06943f7a7}, !- Source Object
  3,                                      !- Outlet Port
  {f5424adb-15ce-4def-927e-83f4615fc431}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {69fa041a-528e-4c59-88a7-dadf405bcf2e}, !- Handle
  CV HW Rht 7,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {8ed1589d-f9bd-41f7-b861-7b1e1504c1d9}, !- Air Outlet Node Name
  {4fa30dda-6163-4ecc-8e52-156c8f295f82}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {eeb8decf-31d6-437b-9752-7be05f00a4b4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {eeb8decf-31d6-437b-9752-7be05f00a4b4}, !- Handle
  CV HW Rht Coil 7,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2c6b20d-a9cc-4696-ad11-0d3a6e941f86}, !- Water Inlet Node Name
  {430abe2b-329f-4a55-ab66-7466b7bdf5c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21c0a394-a910-4a25-b81d-5af713750a27}, !- Handle
  Node 160,                               !- Name
  {797e734f-5c7a-4f9b-9549-9c0f0f897397}, !- Inlet Port
  {a2c6b20d-a9cc-4696-ad11-0d3a6e941f86}; !- Outlet Port

OS:Connection,
  {797e734f-5c7a-4f9b-9549-9c0f0f897397}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  20,                                     !- Outlet Port
  {21c0a394-a910-4a25-b81d-5af713750a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e4fd8d9-5024-40ae-a69d-f22992ac4a19}, !- Handle
  Node 161,                               !- Name
  {430abe2b-329f-4a55-ab66-7466b7bdf5c4}, !- Inlet Port
  {11a994f7-0f11-47e1-8d1c-42b7a28407cc}; !- Outlet Port

OS:Connection,
  {a2c6b20d-a9cc-4696-ad11-0d3a6e941f86}, !- Handle
  {21c0a394-a910-4a25-b81d-5af713750a27}, !- Source Object
  3,                                      !- Outlet Port
  {eeb8decf-31d6-437b-9752-7be05f00a4b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {430abe2b-329f-4a55-ab66-7466b7bdf5c4}, !- Handle
  {eeb8decf-31d6-437b-9752-7be05f00a4b4}, !- Source Object
  6,                                      !- Outlet Port
  {6e4fd8d9-5024-40ae-a69d-f22992ac4a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a994f7-0f11-47e1-8d1c-42b7a28407cc}, !- Handle
  {6e4fd8d9-5024-40ae-a69d-f22992ac4a19}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {fd4ec423-5be6-45aa-8ea3-0acda50d744b}, !- Handle
  Node 162,                               !- Name
  {8ed1589d-f9bd-41f7-b861-7b1e1504c1d9}, !- Inlet Port
  {8beaaa40-0427-451b-8361-9f6eea333493}; !- Outlet Port

OS:Node,
  {e84a45dd-29db-4502-9433-f50f7a890d61}, !- Handle
  Node 163,                               !- Name
  {0e443e1b-e0b5-493d-b0cf-a0af5bacd8be}, !- Inlet Port
  {696e32db-d964-4031-bebc-7498f7853d5f}; !- Outlet Port

OS:Connection,
  {8beaaa40-0427-451b-8361-9f6eea333493}, !- Handle
  {fd4ec423-5be6-45aa-8ea3-0acda50d744b}, !- Source Object
  3,                                      !- Outlet Port
  {cf0d2437-a96f-4a7d-a050-4241e20bdc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e443e1b-e0b5-493d-b0cf-a0af5bacd8be}, !- Handle
  {741b5723-ee87-4497-8301-e4bd76acfdce}, !- Source Object
  2,                                      !- Outlet Port
  {e84a45dd-29db-4502-9433-f50f7a890d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696e32db-d964-4031-bebc-7498f7853d5f}, !- Handle
  {e84a45dd-29db-4502-9433-f50f7a890d61}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bec6a87f-83b9-4a15-9e59-a5d7153d9df1}, !- Handle
  Node 164,                               !- Name
  {45907a8d-3f76-4529-b67f-2e890f02fc72}, !- Inlet Port
  {4fa30dda-6163-4ecc-8e52-156c8f295f82}; !- Outlet Port

OS:Connection,
  {45907a8d-3f76-4529-b67f-2e890f02fc72}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  10,                                     !- Outlet Port
  {bec6a87f-83b9-4a15-9e59-a5d7153d9df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa30dda-6163-4ecc-8e52-156c8f295f82}, !- Handle
  {bec6a87f-83b9-4a15-9e59-a5d7153d9df1}, !- Source Object
  3,                                      !- Outlet Port
  {69fa041a-528e-4c59-88a7-dadf405bcf2e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8ed1589d-f9bd-41f7-b861-7b1e1504c1d9}, !- Handle
  {69fa041a-528e-4c59-88a7-dadf405bcf2e}, !- Source Object
  3,                                      !- Outlet Port
  {fd4ec423-5be6-45aa-8ea3-0acda50d744b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a66574d3-3917-4e58-b430-2ab36e033002}, !- Handle
  CV HW Rht 8,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {d90a1494-415c-49cd-a328-639efcf6b52c}, !- Air Outlet Node Name
  {08acd0e4-d1da-4ee9-a124-f859dc0cd158}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {db80ab8f-97ed-4d6c-8b27-76ca1b7fb362}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {db80ab8f-97ed-4d6c-8b27-76ca1b7fb362}, !- Handle
  CV HW Rht Coil 8,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7ca2b5b-37af-4595-81d5-75bc6aaa60d9}, !- Water Inlet Node Name
  {969428b6-6485-4e7e-aeff-79f029e8a218}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {050ec048-db74-47fa-97a4-acb23c8237c1}, !- Handle
  Node 165,                               !- Name
  {7d90487f-f3c1-4e29-bf22-d0eb20c7315e}, !- Inlet Port
  {b7ca2b5b-37af-4595-81d5-75bc6aaa60d9}; !- Outlet Port

OS:Connection,
  {7d90487f-f3c1-4e29-bf22-d0eb20c7315e}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  21,                                     !- Outlet Port
  {050ec048-db74-47fa-97a4-acb23c8237c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9f86c6d-957e-4f63-9256-4695b06668ec}, !- Handle
  Node 166,                               !- Name
  {969428b6-6485-4e7e-aeff-79f029e8a218}, !- Inlet Port
  {28eadc2c-e770-4b3f-bf03-815c8df055d7}; !- Outlet Port

OS:Connection,
  {b7ca2b5b-37af-4595-81d5-75bc6aaa60d9}, !- Handle
  {050ec048-db74-47fa-97a4-acb23c8237c1}, !- Source Object
  3,                                      !- Outlet Port
  {db80ab8f-97ed-4d6c-8b27-76ca1b7fb362}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {969428b6-6485-4e7e-aeff-79f029e8a218}, !- Handle
  {db80ab8f-97ed-4d6c-8b27-76ca1b7fb362}, !- Source Object
  6,                                      !- Outlet Port
  {b9f86c6d-957e-4f63-9256-4695b06668ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28eadc2c-e770-4b3f-bf03-815c8df055d7}, !- Handle
  {b9f86c6d-957e-4f63-9256-4695b06668ec}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {12663400-8af5-47b2-8f12-6ae4cd02765f}, !- Handle
  Node 167,                               !- Name
  {d90a1494-415c-49cd-a328-639efcf6b52c}, !- Inlet Port
  {18a9d1ca-6939-474c-b60a-aaabc630cac3}; !- Outlet Port

OS:Node,
  {e0fbc293-e7b3-4728-8fd4-bec6e7acea92}, !- Handle
  Node 168,                               !- Name
  {e1a4e257-525e-4e25-aa7d-2143daf4191c}, !- Inlet Port
  {8aac591d-8e88-435b-8d7f-0d7f9febfdcd}; !- Outlet Port

OS:Connection,
  {18a9d1ca-6939-474c-b60a-aaabc630cac3}, !- Handle
  {12663400-8af5-47b2-8f12-6ae4cd02765f}, !- Source Object
  3,                                      !- Outlet Port
  {f7481ade-308d-4ee3-9268-36abe87fcaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a4e257-525e-4e25-aa7d-2143daf4191c}, !- Handle
  {0b17f349-4667-4228-a684-efd140a5b728}, !- Source Object
  2,                                      !- Outlet Port
  {e0fbc293-e7b3-4728-8fd4-bec6e7acea92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aac591d-8e88-435b-8d7f-0d7f9febfdcd}, !- Handle
  {e0fbc293-e7b3-4728-8fd4-bec6e7acea92}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6595c227-5fac-428b-bc5f-a9dfda9ac444}, !- Handle
  Node 169,                               !- Name
  {fa60291f-8d20-4f42-83d2-1aa5dce50960}, !- Inlet Port
  {08acd0e4-d1da-4ee9-a124-f859dc0cd158}; !- Outlet Port

OS:Connection,
  {fa60291f-8d20-4f42-83d2-1aa5dce50960}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  11,                                     !- Outlet Port
  {6595c227-5fac-428b-bc5f-a9dfda9ac444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08acd0e4-d1da-4ee9-a124-f859dc0cd158}, !- Handle
  {6595c227-5fac-428b-bc5f-a9dfda9ac444}, !- Source Object
  3,                                      !- Outlet Port
  {a66574d3-3917-4e58-b430-2ab36e033002}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d90a1494-415c-49cd-a328-639efcf6b52c}, !- Handle
  {a66574d3-3917-4e58-b430-2ab36e033002}, !- Source Object
  3,                                      !- Outlet Port
  {12663400-8af5-47b2-8f12-6ae4cd02765f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {805d7e32-4329-47ee-9009-18e441d81e90}, !- Handle
  CV HW Rht 9,                            !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  {82b9f54e-7e89-4b01-bbb8-14c422e2dddf}, !- Air Outlet Node Name
  {0227a416-653a-4b4b-92af-30db00ee88f2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6f2be3c4-c0d0-4bc2-9435-be780e9b2a29}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {6f2be3c4-c0d0-4bc2-9435-be780e9b2a29}, !- Handle
  CV HW Rht Coil 9,                       !- Name
  {045eb42c-c1b8-487b-a645-f15fa51ba43f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc1a471a-2f89-4854-aa6c-e7f0a9a07141}, !- Water Inlet Node Name
  {e3f51b64-c368-4d41-8e99-5f5175faa61c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07ed4993-0b32-41c1-a4d3-82d160821f38}, !- Handle
  Node 170,                               !- Name
  {192adde4-76d4-413b-a7a5-cd7db73c48d2}, !- Inlet Port
  {bc1a471a-2f89-4854-aa6c-e7f0a9a07141}; !- Outlet Port

OS:Connection,
  {192adde4-76d4-413b-a7a5-cd7db73c48d2}, !- Handle
  {b56d28b0-0e51-453f-9f1e-4c14e9977957}, !- Source Object
  22,                                     !- Outlet Port
  {07ed4993-0b32-41c1-a4d3-82d160821f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ceda348-55bf-4eeb-ad1f-39de9e09aaa1}, !- Handle
  Node 171,                               !- Name
  {e3f51b64-c368-4d41-8e99-5f5175faa61c}, !- Inlet Port
  {8738ca4e-b1f8-4f9f-89be-e1db42bc1bb5}; !- Outlet Port

OS:Connection,
  {bc1a471a-2f89-4854-aa6c-e7f0a9a07141}, !- Handle
  {07ed4993-0b32-41c1-a4d3-82d160821f38}, !- Source Object
  3,                                      !- Outlet Port
  {6f2be3c4-c0d0-4bc2-9435-be780e9b2a29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3f51b64-c368-4d41-8e99-5f5175faa61c}, !- Handle
  {6f2be3c4-c0d0-4bc2-9435-be780e9b2a29}, !- Source Object
  6,                                      !- Outlet Port
  {5ceda348-55bf-4eeb-ad1f-39de9e09aaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8738ca4e-b1f8-4f9f-89be-e1db42bc1bb5}, !- Handle
  {5ceda348-55bf-4eeb-ad1f-39de9e09aaa1}, !- Source Object
  3,                                      !- Outlet Port
  {b1f407d0-8155-4d15-86e7-e5f03d6bf15d}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {3cfe4ef8-3399-45d4-83f7-31ee748c5962}, !- Handle
  Node 172,                               !- Name
  {82b9f54e-7e89-4b01-bbb8-14c422e2dddf}, !- Inlet Port
  {cefb2d31-e8b4-4baa-81f9-360f0487f474}; !- Outlet Port

OS:Node,
  {1df17b75-8b1b-4581-b5c0-2db1ac054c45}, !- Handle
  Node 173,                               !- Name
  {a0622813-81a6-4bb1-a326-c4b3d5be3a96}, !- Inlet Port
  {50d1c004-15b8-43f2-b514-f1fbe25b860d}; !- Outlet Port

OS:Connection,
  {cefb2d31-e8b4-4baa-81f9-360f0487f474}, !- Handle
  {3cfe4ef8-3399-45d4-83f7-31ee748c5962}, !- Source Object
  3,                                      !- Outlet Port
  {19467a32-c9b0-41cd-8e87-e032132861e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0622813-81a6-4bb1-a326-c4b3d5be3a96}, !- Handle
  {6be95de7-d458-4415-9214-204438438557}, !- Source Object
  2,                                      !- Outlet Port
  {1df17b75-8b1b-4581-b5c0-2db1ac054c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d1c004-15b8-43f2-b514-f1fbe25b860d}, !- Handle
  {1df17b75-8b1b-4581-b5c0-2db1ac054c45}, !- Source Object
  3,                                      !- Outlet Port
  {d8a7d0f9-e6c8-46cb-96b7-07fd7442ec26}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b3d356a-c646-47f7-8505-f2929a6d1601}, !- Handle
  Node 174,                               !- Name
  {df96d486-6f76-40d2-b116-26db93e1c845}, !- Inlet Port
  {0227a416-653a-4b4b-92af-30db00ee88f2}; !- Outlet Port

OS:Connection,
  {df96d486-6f76-40d2-b116-26db93e1c845}, !- Handle
  {8bb201e4-d66a-4ec1-88b7-0505b3d4e085}, !- Source Object
  12,                                     !- Outlet Port
  {0b3d356a-c646-47f7-8505-f2929a6d1601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0227a416-653a-4b4b-92af-30db00ee88f2}, !- Handle
  {0b3d356a-c646-47f7-8505-f2929a6d1601}, !- Source Object
  3,                                      !- Outlet Port
  {805d7e32-4329-47ee-9009-18e441d81e90}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {82b9f54e-7e89-4b01-bbb8-14c422e2dddf}, !- Handle
  {805d7e32-4329-47ee-9009-18e441d81e90}, !- Source Object
  3,                                      !- Outlet Port
  {3cfe4ef8-3399-45d4-83f7-31ee748c5962}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {8776b70d-181f-4d09-ac38-1b57711e82bf}, !- Handle
  Rendering Color 57,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Connection,
  {beeb4cb8-d272-49f4-a22a-24fc4082178f}, !- Handle
  {78bd27d1-f863-4e32-9625-2a162147b636}, !- Source Object
  3,                                      !- Outlet Port
  {ac2b32b4-bd57-4e2f-8d86-2a97382ad757}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {63d5c782-c2b8-40ab-9363-ef9441058733}, !- Handle
  Node 65,                                !- Name
  {98a5554e-fd5e-42cb-8b69-5e2470acf36c}, !- Inlet Port
  {66258627-07b5-4175-babc-f38658ad3a1c}; !- Outlet Port

OS:Connection,
  {26e1c775-d87d-40f1-a624-d7753a4f6e2b}, !- Handle
  {39a2386c-8bcd-460a-bdbe-b0c1fff36450}, !- Source Object
  3,                                      !- Outlet Port
  {d968b2a5-478e-46da-81a0-26415dc9c9f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {98a5554e-fd5e-42cb-8b69-5e2470acf36c}, !- Handle
  {d968b2a5-478e-46da-81a0-26415dc9c9f8}, !- Source Object
  8,                                      !- Outlet Port
  {63d5c782-c2b8-40ab-9363-ef9441058733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66258627-07b5-4175-babc-f38658ad3a1c}, !- Handle
  {63d5c782-c2b8-40ab-9363-ef9441058733}, !- Source Object
  3,                                      !- Outlet Port
  {69e8ea5c-ae75-43dc-af82-f80b5576fa5b}, !- Target Object
  12;                                     !- Inlet Port

OS:SetpointManager:Warmest,
  {8f508a52-75c4-49bb-b2a7-eaf7d379a132}, !- Handle
  Warmest Zone Supply Air Temp Reset,     !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  26,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {98a8f22d-651e-4db2-9ae0-2902fd344614}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {bc820b9e-d673-4aa1-b5e8-04d968cc5a6f}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  {e5e9a73c-e7c4-4d87-b3b9-ffac892e8c17}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {2c6c6bee-db19-4a8f-835b-7766059031bd}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {e5e9a73c-e7c4-4d87-b3b9-ffac892e8c17}, !- Handle
  NECB-A-Electric-Equipment_Default,      !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Day,
  {2c6c6bee-db19-4a8f-835b-7766059031bd}, !- Handle
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {137249d7-c794-4b90-9db0-9b84bb56330a}, !- Handle
  Schedule Rule 15,                       !- Name
  {bc820b9e-d673-4aa1-b5e8-04d968cc5a6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c695f21e-c6a1-4759-90c5-4eac48c782ee}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c695f21e-c6a1-4759-90c5-4eac48c782ee}, !- Handle
  Schedule Day 29,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {b0454ce9-2b9c-4641-a027-73ddf1fca5f8}, !- Handle
  Schedule Rule 16,                       !- Name
  {bc820b9e-d673-4aa1-b5e8-04d968cc5a6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1cc8c3f-8f6b-4e17-96af-fb12325caebb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1cc8c3f-8f6b-4e17-96af-fb12325caebb}, !- Handle
  Schedule Day 30,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0f3f9fe5-02a3-4199-8079-c89048e1ba05}, !- Handle
  Schedule Rule 17,                       !- Name
  {bc820b9e-d673-4aa1-b5e8-04d968cc5a6f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b923bf7-e30d-4b81-9d41-912e4f573842}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b923bf7-e30d-4b81-9d41-912e4f573842}, !- Handle
  Schedule Day 31,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ef95052-ace8-4087-ae90-6c8afe8fc6f7}, !- Handle
  NECB-A-Lighting,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  {3743da09-dcce-4a9d-9b58-e89f778502d6}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {7bcc8755-8673-42c4-98d4-a713de5901a5}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3743da09-dcce-4a9d-9b58-e89f778502d6}, !- Handle
  NECB-A-Lighting_Default,                !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7bcc8755-8673-42c4-98d4-a713de5901a5}, !- Handle
  NECB-A-Lighting_Hol 1,                  !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3e14b9ff-129b-42c6-9dc7-00904f8387cd}, !- Handle
  Schedule Rule 18,                       !- Name
  {2ef95052-ace8-4087-ae90-6c8afe8fc6f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e84b5739-e2d1-4769-9ab8-7730eee9dbb6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e84b5739-e2d1-4769-9ab8-7730eee9dbb6}, !- Handle
  Schedule Day 38,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {89c97a19-da1e-4676-a369-dc3c49b0534f}, !- Handle
  Schedule Rule 19,                       !- Name
  {2ef95052-ace8-4087-ae90-6c8afe8fc6f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {beb93a14-b92c-46d8-9e95-100b0b238d40}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beb93a14-b92c-46d8-9e95-100b0b238d40}, !- Handle
  Schedule Day 39,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eebf57e7-6f21-4fbc-a8e9-08ce70bf771c}, !- Handle
  Schedule Rule 20,                       !- Name
  {2ef95052-ace8-4087-ae90-6c8afe8fc6f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4c6c2316-9a1d-4f4a-be6f-a81252edcf28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c6c2316-9a1d-4f4a-be6f-a81252edcf28}, !- Handle
  Schedule Day 40,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f76c638a-2bf3-44d6-b4f8-97595c4d9afd}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  {c10b3897-eef1-418e-9702-bf1c81523e98}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {f1f8b285-7dbb-4a0d-b8a2-d6642a4b4a6d}; !- Holiday Schedule Name

OS:Schedule:Day,
  {c10b3897-eef1-418e-9702-bf1c81523e98}, !- Handle
  NECB-A-Occupancy_Default,               !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {f1f8b285-7dbb-4a0d-b8a2-d6642a4b4a6d}, !- Handle
  NECB-A-Occupancy_Hol 1,                 !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0cfc358-d31d-4a90-a51d-6c732e8a3bfb}, !- Handle
  Schedule Rule 21,                       !- Name
  {f76c638a-2bf3-44d6-b4f8-97595c4d9afd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36a30424-e361-4f9d-b689-ed0721cf2f84}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36a30424-e361-4f9d-b689-ed0721cf2f84}, !- Handle
  Schedule Day 23,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {405efc2c-8053-49aa-acea-eda371312dab}, !- Handle
  Schedule Rule 22,                       !- Name
  {f76c638a-2bf3-44d6-b4f8-97595c4d9afd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {275a765b-de7a-4d71-b7cf-e721694b1c69}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {275a765b-de7a-4d71-b7cf-e721694b1c69}, !- Handle
  Schedule Day 24,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70ed0abb-2ec0-4979-8dba-4e80431f80b7}, !- Handle
  Schedule Rule 23,                       !- Name
  {f76c638a-2bf3-44d6-b4f8-97595c4d9afd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {83d58b66-3598-4fb9-8bb6-78783f116987}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83d58b66-3598-4fb9-8bb6-78783f116987}, !- Handle
  Schedule Day 25,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6730fa6e-480e-4059-95d8-e2ef925c1b50}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  {75979294-c87b-4224-afe8-3eee68fc9913}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {1c1d5e92-1763-4c59-9557-43d4b07f6376}; !- Holiday Schedule Name

OS:Schedule:Day,
  {75979294-c87b-4224-afe8-3eee68fc9913}, !- Handle
  NECB-A-Service Water Heating_Default,   !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1c1d5e92-1763-4c59-9557-43d4b07f6376}, !- Handle
  NECB-A-Service Water Heating_Hol 1,     !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a73d29a1-2a84-454a-91e1-e7454c287547}, !- Handle
  Schedule Rule 24,                       !- Name
  {6730fa6e-480e-4059-95d8-e2ef925c1b50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc99b718-ac0e-43ad-8f33-ee494d1c63c3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc99b718-ac0e-43ad-8f33-ee494d1c63c3}, !- Handle
  Schedule Day 35,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4d598e7f-d3cc-49b0-a498-1a7ce507e640}, !- Handle
  Schedule Rule 25,                       !- Name
  {6730fa6e-480e-4059-95d8-e2ef925c1b50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4177bc1b-b7e4-4443-ac20-de68dadf023b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4177bc1b-b7e4-4443-ac20-de68dadf023b}, !- Handle
  Schedule Day 36,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {60765bd5-68da-4119-8986-a43fb6610f80}, !- Handle
  Schedule Rule 26,                       !- Name
  {6730fa6e-480e-4059-95d8-e2ef925c1b50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35290372-d85a-434c-a0d7-ca6915cef6a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35290372-d85a-434c-a0d7-ca6915cef6a4}, !- Handle
  Schedule Day 37,                        !- Name
  {59cac308-8a4d-41bf-bdbd-53751199d3c4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4173f2d-eb9a-48d0-b920-f1338979ee23}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {e8fb43e3-7526-4bb6-80c0-6a7d4eac12a4}, !- Schedule Type Limits Name
  {7ac784b0-cdd5-4ed7-8248-abce44722755}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {deb48757-ec04-4466-97d9-707882170900}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {e8fb43e3-7526-4bb6-80c0-6a7d4eac12a4}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7ac784b0-cdd5-4ed7-8248-abce44722755}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  {d31ec0c9-bcf9-4e04-943b-aa7d9a98eba4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d31ec0c9-bcf9-4e04-943b-aa7d9a98eba4}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {deb48757-ec04-4466-97d9-707882170900}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  {746c9acc-35e4-438e-9abc-adef929d3643}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {746c9acc-35e4-438e-9abc-adef929d3643}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {09d5b0a4-38e3-4aab-b3ac-0e8bc25a9f12}, !- Handle
  Schedule Rule 27,                       !- Name
  {d4173f2d-eb9a-48d0-b920-f1338979ee23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1e81287-6eff-4952-8ba0-dc1b9085c10f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1e81287-6eff-4952-8ba0-dc1b9085c10f}, !- Handle
  Schedule Day 26,                        !- Name
  {0c16ec6a-7842-428e-b1a2-6ef58dc41bc6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0c16ec6a-7842-428e-b1a2-6ef58dc41bc6}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {bc0defbe-20bd-42d1-bebb-6b589668e600}, !- Handle
  Schedule Rule 28,                       !- Name
  {d4173f2d-eb9a-48d0-b920-f1338979ee23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {43e9aa90-170a-4573-93c0-5bfa5ef30bfb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43e9aa90-170a-4573-93c0-5bfa5ef30bfb}, !- Handle
  Schedule Day 27,                        !- Name
  {f58715a3-0d55-44eb-8d9f-cb4dcc869425}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f58715a3-0d55-44eb-8d9f-cb4dcc869425}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {a00bff47-0652-4ffb-b843-b37160467c68}, !- Handle
  Schedule Rule 29,                       !- Name
  {d4173f2d-eb9a-48d0-b920-f1338979ee23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fecc8aed-27c8-4952-a279-0a206d75e418}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fecc8aed-27c8-4952-a279-0a206d75e418}, !- Handle
  Schedule Day 28,                        !- Name
  {5694e6bb-b4df-4ded-a00e-56bfc3cdb10f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5694e6bb-b4df-4ded-a00e-56bfc3cdb10f}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f607098b-4479-40ed-b57d-14e361500eb8}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {2e9ea52b-1370-47a4-9d99-be8c5b67c474}, !- Schedule Type Limits Name
  {207257e7-a14d-44f6-a496-8105d7098306}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {f98d1277-78d0-4ffe-ab00-396752eefdaa}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {2e9ea52b-1370-47a4-9d99-be8c5b67c474}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {207257e7-a14d-44f6-a496-8105d7098306}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  {093367e9-1148-4d7d-bee9-ca2621683489}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {093367e9-1148-4d7d-bee9-ca2621683489}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f98d1277-78d0-4ffe-ab00-396752eefdaa}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  {c3c4d3d9-87ed-4e3e-afa1-5fe8ca31496d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c3c4d3d9-87ed-4e3e-afa1-5fe8ca31496d}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {5708e490-106a-4d07-863e-10ecd2807d48}, !- Handle
  Schedule Rule 30,                       !- Name
  {f607098b-4479-40ed-b57d-14e361500eb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {784bd817-cd4f-46f0-866e-6f9e844d1f23}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {784bd817-cd4f-46f0-866e-6f9e844d1f23}, !- Handle
  Schedule Day 32,                        !- Name
  {414b055a-41f8-480c-8229-c338f36c99cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {414b055a-41f8-480c-8229-c338f36c99cf}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {5d77b03e-4362-49c1-be11-31f2380075b7}, !- Handle
  Schedule Rule 31,                       !- Name
  {f607098b-4479-40ed-b57d-14e361500eb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71972c1c-662c-49ff-ad9a-7ae159d6131a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71972c1c-662c-49ff-ad9a-7ae159d6131a}, !- Handle
  Schedule Day 33,                        !- Name
  {d4edf1e0-6cc5-425f-8294-3c6b99989376}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d4edf1e0-6cc5-425f-8294-3c6b99989376}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {b11577cf-0c7a-4cd1-bc26-5db7ebb610a4}, !- Handle
  Schedule Rule 32,                       !- Name
  {f607098b-4479-40ed-b57d-14e361500eb8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {abca5c8d-0643-46ef-a4d2-a0612c4d99a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abca5c8d-0643-46ef-a4d2-a0612c4d99a6}, !- Handle
  Schedule Day 34,                        !- Name
  {f3e88c1e-2cf5-444e-8bdd-a718fd8b4725}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f3e88c1e-2cf5-444e-8bdd-a718fd8b4725}, !- Handle
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {ef5a41ea-caa2-482b-b1aa-8af7eafd367f}, !- Handle
  Rendering Color 58,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5153cd70-d122-44c2-8b0b-add71152280f}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c7a4862-6326-4c0b-b109-d880818c4396}, !- Handle
  Rendering Color 60,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

