
Version,
  24.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  531_rue Jarry Est (ANJ+MTL+SLN)_90087_Y_1930_med, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_612_f99addbf,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  327.893142251977,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_612_f99addbf_Space,                !- Name
  Room_612_f99addbf,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_612_f99addbf_Space,                !- Space Name 1
  Room_627_df23cd05_Space,                !- Space Name 2
  Room_615_963d7dc6_Space,                !- Space Name 3
  Room_613_33f94a0b_Space,                !- Space Name 4
  Room_619_8c7b2b1c_Space,                !- Space Name 5
  Room_614_f0e9e090_Space,                !- Space Name 6
  Room_616_3ee7b219_Space,                !- Space Name 7
  Room_621_f12e65c5_Space,                !- Space Name 8
  Room_617_19e7579d_Space,                !- Space Name 9
  Room_618_673b54ea_Space,                !- Space Name 10
  Room_620_4c8beaaa_Space,                !- Space Name 11
  Room_622_d0d65ae4_Space,                !- Space Name 12
  Room_623_83970c01_Space,                !- Space Name 13
  Room_624_4a6f51fd_Space,                !- Space Name 14
  Room_625_d4c986ac_Space,                !- Space Name 15
  Room_626_ae8814b2_Space,                !- Space Name 16
  Room_628_23182bf4_Space,                !- Space Name 17
  Room_629_27224816_Space,                !- Space Name 18
  Room_630_bd78f6b9_Space,                !- Space Name 19
  Room_631_0a6a5743_Space;                !- Space Name 20

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.683150832757,                         !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0711847437650022,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.5436617873449,                        !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  MediumOffice Building_Infiltration,     !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  MediumOffice Building_Infiltration Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Room_612_f99addbf..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_612_f99addbf,                      !- Zone Name
  Room_612_f99addbf_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 0,  !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 0,  !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.459695607225, 4.89437656708289, 2.8, !- X,Y,Z Vertex 1 {m}
  17.459695607225, 4.89437656708289, 0.8, !- X,Y,Z Vertex 2 {m}
  15.0276985840919, 4.89437656708289, 0.8, !- X,Y,Z Vertex 3 {m}
  15.0276985840919, 4.89437656708289, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2170329097142, 4.89437656708289, 2.8, !- X,Y,Z Vertex 1 {m}
  14.2170329097142, 4.89437656708289, 0.8, !- X,Y,Z Vertex 2 {m}
  11.7850358865811, 4.89437656708289, 0.8, !- X,Y,Z Vertex 3 {m}
  11.7850358865811, 4.89437656708289, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9743702122034, 4.89437656708289, 2.8, !- X,Y,Z Vertex 1 {m}
  10.9743702122034, 4.89437656708289, 0.8, !- X,Y,Z Vertex 2 {m}
  8.54237318907033, 4.89437656708289, 0.8, !- X,Y,Z Vertex 3 {m}
  8.54237318907033, 4.89437656708289, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.73170751469264, 4.89437656708289, 2.8, !- X,Y,Z Vertex 1 {m}
  7.73170751469264, 4.89437656708289, 0.8, !- X,Y,Z Vertex 2 {m}
  5.29971049155955, 4.89437656708289, 0.8, !- X,Y,Z Vertex 3 {m}
  5.29971049155955, 4.89437656708289, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_612_f99addbf..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_612_f99addbf,                      !- Zone Name
  Room_612_f99addbf_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.89437765437071, 4.89437656708289, 3.75, !- X,Y,Z Vertex 1 {m}
  4.89437765437071, 4.89437656708289, -2.50417268399464e-34, !- X,Y,Z Vertex 2 {m}
  -6.0014902677114e-18, 6.00149160094499e-18, -2.50417268399464e-34, !- X,Y,Z Vertex 3 {m}
  1.37807167751207e-16, 3.06282011484936e-16, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58847905097254, 4.58847803164021, 2.8, !- X,Y,Z Vertex 1 {m}
  4.58847905097254, 4.58847803164021, 0.8, !- X,Y,Z Vertex 2 {m}
  2.75308743058352, 2.75308681898413, 0.8, !- X,Y,Z Vertex 3 {m}
  2.75308743058352, 2.75308681898413, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14129022378718, 2.14128974809876, 2.8, !- X,Y,Z Vertex 1 {m}
  2.14129022378718, 2.14128974809876, 0.8, !- X,Y,Z Vertex 2 {m}
  0.305898603398169, 0.305898535442681, 0.8, !- X,Y,Z Vertex 3 {m}
  0.305898603398169, 0.305898535442681, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_612_f99addbf..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_612_f99addbf,                      !- Zone Name
  Room_612_f99addbf_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 4.44089209850063e-16, 3.75, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 0,  !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535054567913, 0.305898535442665, 2.8, !- X,Y,Z Vertex 1 {m}
  22.4535054567913, 0.305898535442665, 0.8, !- X,Y,Z Vertex 2 {m}
  20.6181146518403, 2.14128974809875, 0.8, !- X,Y,Z Vertex 3 {m}
  20.6181146518403, 2.14128974809875, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063177168566, 2.75308681898414, 2.8, !- X,Y,Z Vertex 1 {m}
  20.0063177168566, 2.75308681898414, 0.8, !- X,Y,Z Vertex 2 {m}
  18.1709269119056, 4.58847803164022, 0.8, !- X,Y,Z Vertex 3 {m}
  18.1709269119056, 4.58847803164022, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_612_f99addbf..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_612_f99addbf,                      !- Zone Name
  Room_612_f99addbf_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 4.44089209850063e-16, 3.75, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 3.75, !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-16, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_612_f99addbf..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_612_f99addbf,                      !- Zone Name
  Room_612_f99addbf_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 0,  !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_612_f99addbf..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_612_f99addbf,                      !- Zone Name
  Room_612_f99addbf_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 3.75,          !- X,Y,Z Vertex 1 {m}
  0, 4.00741339852274e-32, -4.74573079918005e-48, !- X,Y,Z Vertex 2 {m}
  22.7594039242831, 4.00741339852274e-32, -4.74573079918005e-48, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, 4.44089209850063e-16, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.355615686316924, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.355615686316924, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.48930980421846, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.48930980421846, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.20054117685231, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.20054117685231, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.33423529475385, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.33423529475385, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0454666673877, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  6.0454666673877, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  8.17916078528924, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.17916078528924, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.89039215792309, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  8.89039215792309, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.0240862758246, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.0240862758246, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7353176484585, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  11.7353176484585, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  13.86901176636, 0, 0.8,                 !- X,Y,Z Vertex 3 {m}
  13.86901176636, 0, 2.8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5802431389939, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  14.5802431389939, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  16.7139372568954, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  16.7139372568954, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4251686295293, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  17.4251686295293, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  19.5588627474308, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  19.5588627474308, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_612_f99addbf..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_612_f99addbf..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2700941200646, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  20.2700941200646, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  22.4037882379662, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  22.4037882379662, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_612_f99addbf Thermostat,           !- Name
  Room_612_f99addbf,                      !- Zone or ZoneList Name
  Room_612_f99addbf Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_612_f99addbf Thermostat Schedule,  !- Name
  Room_612_f99addbf Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_612_f99addbf Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Room_612_f99addbf,                      !- Zone Name
  Room_612_f99addbf Equipment List,       !- Zone Conditioning Equipment List Name
  Room_612_f99addbf Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_612_f99addbf Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_612_f99addbf Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_612_f99addbf Inlet Node List,      !- Name
  Node 167;                               !- Node Name 1

NodeList,
  Room_612_f99addbf Exhaust Node List,    !- Name
  Node 53;                                !- Node Name 1

NodeList,
  Room_612_f99addbf Return Node List,     !- Name
  Node 168;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 20,                       !- Name
  Node 167,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 20;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 20,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 167,                               !- Air Outlet Node Name
  Node 169,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 20,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 20,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 147,                               !- Water Inlet Node Name
  Node 148,                               !- Water Outlet Node Name
  Node 169,                               !- Air Inlet Node Name
  Node 167,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 297,                               !- Inlet Node Name
  Node 298,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 53,                                !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_612_f99addbf Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 20,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard,                           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan,                       !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_612_f99addbf,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_612_f99addbf DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_612_f99addbf,                      !- Zone or ZoneList Name 1
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Room_613_33f94a0b,                      !- Zone or ZoneList Name 2
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Room_614_f0e9e090,                      !- Zone or ZoneList Name 3
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Room_615_963d7dc6,                      !- Zone or ZoneList Name 4
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Room_616_3ee7b219,                      !- Zone or ZoneList Name 5
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Room_617_19e7579d,                      !- Zone or ZoneList Name 6
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Room_618_673b54ea,                      !- Zone or ZoneList Name 7
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Room_619_8c7b2b1c,                      !- Zone or ZoneList Name 8
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Room_620_4c8beaaa,                      !- Zone or ZoneList Name 9
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Room_621_f12e65c5,                      !- Zone or ZoneList Name 10
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Room_622_d0d65ae4,                      !- Zone or ZoneList Name 11
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Room_623_83970c01,                      !- Zone or ZoneList Name 12
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Room_624_4a6f51fd,                      !- Zone or ZoneList Name 13
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Room_625_d4c986ac,                      !- Zone or ZoneList Name 14
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Room_626_ae8814b2,                      !- Zone or ZoneList Name 15
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Room_627_df23cd05,                      !- Zone or ZoneList Name 16
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Room_628_23182bf4,                      !- Zone or ZoneList Name 17
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  Room_629_27224816,                      !- Zone or ZoneList Name 18
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  Room_630_bd78f6b9,                      !- Zone or ZoneList Name 19
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  Room_631_0a6a5743,                      !- Zone or ZoneList Name 20
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name 20
  ;                                       !- Design Specification Zone Air Distribution Object Name 20

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.001757622657665,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003366631824,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Room_612_f99addbf DSOA Space List,      !- Name
  Room_612_f99addbf_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_613_33f94a0b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  327.893142251977,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_613_33f94a0b_Space,                !- Name
  Room_613_33f94a0b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_613_33f94a0b..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_613_33f94a0b,                      !- Zone Name
  Room_613_33f94a0b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 3.75,              !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.11022302462516e-16, 3.75, !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_613_33f94a0b..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_613_33f94a0b,                      !- Zone Name
  Room_613_33f94a0b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 3.75, !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.459695607225, 4.89437656708289, 6.55, !- X,Y,Z Vertex 1 {m}
  17.459695607225, 4.89437656708289, 4.55, !- X,Y,Z Vertex 2 {m}
  15.0276985840919, 4.89437656708289, 4.55, !- X,Y,Z Vertex 3 {m}
  15.0276985840919, 4.89437656708289, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2170329097142, 4.89437656708289, 6.55, !- X,Y,Z Vertex 1 {m}
  14.2170329097142, 4.89437656708289, 4.55, !- X,Y,Z Vertex 2 {m}
  11.7850358865811, 4.89437656708289, 4.55, !- X,Y,Z Vertex 3 {m}
  11.7850358865811, 4.89437656708289, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9743702122034, 4.89437656708289, 6.55, !- X,Y,Z Vertex 1 {m}
  10.9743702122034, 4.89437656708289, 4.55, !- X,Y,Z Vertex 2 {m}
  8.54237318907033, 4.89437656708289, 4.55, !- X,Y,Z Vertex 3 {m}
  8.54237318907033, 4.89437656708289, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.73170751469264, 4.89437656708289, 6.55, !- X,Y,Z Vertex 1 {m}
  7.73170751469264, 4.89437656708289, 4.55, !- X,Y,Z Vertex 2 {m}
  5.29971049155955, 4.89437656708289, 4.55, !- X,Y,Z Vertex 3 {m}
  5.29971049155955, 4.89437656708289, 6.55; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_613_33f94a0b..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_613_33f94a0b,                      !- Zone Name
  Room_613_33f94a0b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.89437765437071, 4.89437656708289, 7.5, !- X,Y,Z Vertex 1 {m}
  4.89437765437071, 4.89437656708289, 3.75, !- X,Y,Z Vertex 2 {m}
  1.41537030850319e-15, 2.49964308627855e-16, 3.75, !- X,Y,Z Vertex 3 {m}
  1.18066244499663e-15, 4.84672109177818e-16, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58847905097254, 4.58847803164021, 6.55, !- X,Y,Z Vertex 1 {m}
  4.58847905097254, 4.58847803164021, 4.55, !- X,Y,Z Vertex 2 {m}
  2.75308743058352, 2.75308681898412, 4.55, !- X,Y,Z Vertex 3 {m}
  2.75308743058352, 2.75308681898412, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14129022378719, 2.14128974809877, 6.55, !- X,Y,Z Vertex 1 {m}
  2.14129022378719, 2.14128974809877, 4.55, !- X,Y,Z Vertex 2 {m}
  0.305898603398169, 0.305898535442681, 4.55, !- X,Y,Z Vertex 3 {m}
  0.305898603398169, 0.305898535442681, 6.55; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_613_33f94a0b..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_613_33f94a0b,                      !- Zone Name
  Room_613_33f94a0b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 4.44089209850063e-16, 7.5, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 3.75,              !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535054567913, 0.305898535442662, 6.55, !- X,Y,Z Vertex 1 {m}
  22.4535054567913, 0.305898535442662, 4.55, !- X,Y,Z Vertex 2 {m}
  20.6181146518403, 2.14128974809876, 4.55, !- X,Y,Z Vertex 3 {m}
  20.6181146518403, 2.14128974809876, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063177168566, 2.75308681898413, 6.55, !- X,Y,Z Vertex 1 {m}
  20.0063177168566, 2.75308681898413, 4.55, !- X,Y,Z Vertex 2 {m}
  18.1709269119056, 4.58847803164022, 4.55, !- X,Y,Z Vertex 3 {m}
  18.1709269119056, 4.58847803164022, 6.55; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_613_33f94a0b..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_613_33f94a0b,                      !- Zone Name
  Room_613_33f94a0b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 4.44089209850063e-16, 7.5, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 7.5, !- X,Y,Z Vertex 3 {m}
  1.25825276124184e-15, 4.07081775695891e-16, 7.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_613_33f94a0b..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_613_33f94a0b,                      !- Zone Name
  Room_613_33f94a0b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25825276124184e-15, 3.88578058618805e-16, 7.5, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -9.25185853854301e-17, 3.75, !- X,Y,Z Vertex 2 {m}
  22.7594039242831, -1.85037170770861e-17, 3.75, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, 4.62592926927149e-16, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.355615686316924, 0, 6.55,             !- X,Y,Z Vertex 1 {m}
  0.355615686316924, 0, 4.55,             !- X,Y,Z Vertex 2 {m}
  2.48930980421847, 0, 4.55,              !- X,Y,Z Vertex 3 {m}
  2.48930980421847, 0, 6.55;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.20054117685231, 0, 6.55,              !- X,Y,Z Vertex 1 {m}
  3.20054117685231, 0, 4.55,              !- X,Y,Z Vertex 2 {m}
  5.33423529475386, 0, 4.55,              !- X,Y,Z Vertex 3 {m}
  5.33423529475386, 0, 6.55;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0454666673877, 0, 6.55,               !- X,Y,Z Vertex 1 {m}
  6.0454666673877, 0, 4.55,               !- X,Y,Z Vertex 2 {m}
  8.17916078528924, 0, 4.55,              !- X,Y,Z Vertex 3 {m}
  8.17916078528924, 0, 6.55;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.89039215792309, 0, 6.55,              !- X,Y,Z Vertex 1 {m}
  8.89039215792309, 0, 4.55,              !- X,Y,Z Vertex 2 {m}
  11.0240862758246, 0, 4.55,              !- X,Y,Z Vertex 3 {m}
  11.0240862758246, 0, 6.55;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7353176484585, 0, 6.55,              !- X,Y,Z Vertex 1 {m}
  11.7353176484585, 0, 4.55,              !- X,Y,Z Vertex 2 {m}
  13.86901176636, 0, 4.55,                !- X,Y,Z Vertex 3 {m}
  13.86901176636, 0, 6.55;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5802431389939, 0, 6.55,              !- X,Y,Z Vertex 1 {m}
  14.5802431389939, 0, 4.55,              !- X,Y,Z Vertex 2 {m}
  16.7139372568954, 0, 4.55,              !- X,Y,Z Vertex 3 {m}
  16.7139372568954, 0, 6.55;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4251686295293, 0, 6.55,              !- X,Y,Z Vertex 1 {m}
  17.4251686295293, 0, 4.55,              !- X,Y,Z Vertex 2 {m}
  19.5588627474308, 0, 4.55,              !- X,Y,Z Vertex 3 {m}
  19.5588627474308, 0, 6.55;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_613_33f94a0b..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_613_33f94a0b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2700941200646, 0, 6.55,              !- X,Y,Z Vertex 1 {m}
  20.2700941200646, 0, 4.55,              !- X,Y,Z Vertex 2 {m}
  22.4037882379662, 0, 4.55,              !- X,Y,Z Vertex 3 {m}
  22.4037882379662, 0, 6.55;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_613_33f94a0b Thermostat,           !- Name
  Room_613_33f94a0b,                      !- Zone or ZoneList Name
  Room_613_33f94a0b Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_613_33f94a0b Thermostat Schedule,  !- Name
  Room_613_33f94a0b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_613_33f94a0b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_613_33f94a0b,                      !- Zone Name
  Room_613_33f94a0b Equipment List,       !- Zone Conditioning Equipment List Name
  Room_613_33f94a0b Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_613_33f94a0b Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_613_33f94a0b Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_613_33f94a0b Inlet Node List,      !- Name
  Node 172;                               !- Node Name 1

NodeList,
  Room_613_33f94a0b Exhaust Node List,    !- Name
  Node 291;                               !- Node Name 1

NodeList,
  Room_613_33f94a0b Return Node List,     !- Name
  Node 173;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 21,                       !- Name
  Node 172,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 21;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 21,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 172,                               !- Air Outlet Node Name
  Node 174,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 21,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 21,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 170,                               !- Water Inlet Node Name
  Node 171,                               !- Water Outlet Node Name
  Node 174,                               !- Air Inlet Node Name
  Node 172,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 18,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 49,                                !- Inlet Node Name
  Node 50,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 18,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 291,                               !- Air Inlet Node Name
  Node 292,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_613_33f94a0b Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 21,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 18,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan 18,                    !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_613_33f94a0b,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_613_33f94a0b DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_613_33f94a0b DSOA Space List,      !- Name
  Room_613_33f94a0b_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_614_f0e9e090,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  327.893142251977,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_614_f0e9e090_Space,                !- Name
  Room_614_f0e9e090,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_614_f0e9e090..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_614_f0e9e090,                      !- Zone Name
  Room_614_f0e9e090_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 7.5,               !- X,Y,Z Vertex 2 {m}
  2.368475785867e-15, -1.48029736616688e-16, 7.5, !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 7.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_614_f0e9e090..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_614_f0e9e090,                      !- Zone Name
  Room_614_f0e9e090_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 7.5, !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.459695607225, 4.89437656708289, 10.3, !- X,Y,Z Vertex 1 {m}
  17.459695607225, 4.89437656708289, 8.3, !- X,Y,Z Vertex 2 {m}
  15.0276985840919, 4.89437656708289, 8.3, !- X,Y,Z Vertex 3 {m}
  15.0276985840919, 4.89437656708289, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2170329097142, 4.89437656708289, 10.3, !- X,Y,Z Vertex 1 {m}
  14.2170329097142, 4.89437656708289, 8.3, !- X,Y,Z Vertex 2 {m}
  11.7850358865811, 4.89437656708289, 8.3, !- X,Y,Z Vertex 3 {m}
  11.7850358865811, 4.89437656708289, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9743702122034, 4.89437656708289, 10.3, !- X,Y,Z Vertex 1 {m}
  10.9743702122034, 4.89437656708289, 8.3, !- X,Y,Z Vertex 2 {m}
  8.54237318907033, 4.89437656708289, 8.3, !- X,Y,Z Vertex 3 {m}
  8.54237318907033, 4.89437656708289, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.73170751469264, 4.89437656708289, 10.3, !- X,Y,Z Vertex 1 {m}
  7.73170751469264, 4.89437656708289, 8.3, !- X,Y,Z Vertex 2 {m}
  5.29971049155956, 4.89437656708289, 8.3, !- X,Y,Z Vertex 3 {m}
  5.29971049155956, 4.89437656708289, 10.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_614_f0e9e090..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_614_f0e9e090,                      !- Zone Name
  Room_614_f0e9e090_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.89437765437071, 4.89437656708289, 11.25, !- X,Y,Z Vertex 1 {m}
  4.89437765437071, 4.89437656708289, 7.5, !- X,Y,Z Vertex 2 {m}
  1.93615735429369e-15, 2.84288790996342e-16, 7.5, !- X,Y,Z Vertex 3 {m}
  1.26742180980919e-15, 3.97912725091631e-16, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58847905097254, 4.58847803164021, 10.3, !- X,Y,Z Vertex 1 {m}
  4.58847905097254, 4.58847803164021, 8.3, !- X,Y,Z Vertex 2 {m}
  2.75308743058352, 2.75308681898413, 8.3, !- X,Y,Z Vertex 3 {m}
  2.75308743058352, 2.75308681898413, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14129022378718, 2.14128974809876, 10.3, !- X,Y,Z Vertex 1 {m}
  2.14129022378718, 2.14128974809876, 8.3, !- X,Y,Z Vertex 2 {m}
  0.305898603398171, 0.305898535442682, 8.3, !- X,Y,Z Vertex 3 {m}
  0.305898603398171, 0.305898535442682, 10.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_614_f0e9e090..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_614_f0e9e090,                      !- Zone Name
  Room_614_f0e9e090_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 4.44089209850063e-16, 11.25, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 7.5,               !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535054567913, 0.305898535442664, 10.3, !- X,Y,Z Vertex 1 {m}
  22.4535054567913, 0.305898535442664, 8.3, !- X,Y,Z Vertex 2 {m}
  20.6181146518403, 2.14128974809875, 8.3, !- X,Y,Z Vertex 3 {m}
  20.6181146518403, 2.14128974809875, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063177168566, 2.75308681898414, 10.3, !- X,Y,Z Vertex 1 {m}
  20.0063177168566, 2.75308681898414, 8.3, !- X,Y,Z Vertex 2 {m}
  18.1709269119056, 4.58847803164022, 8.3, !- X,Y,Z Vertex 3 {m}
  18.1709269119056, 4.58847803164022, 10.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_614_f0e9e090..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_614_f0e9e090,                      !- Zone Name
  Room_614_f0e9e090_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 4.44089209850063e-16, 11.25, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 11.25, !- X,Y,Z Vertex 3 {m}
  1.25825276124184e-15, 4.07081775695891e-16, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_614_f0e9e090..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_614_f0e9e090,                      !- Zone Name
  Room_614_f0e9e090_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25825276124184e-15, 3.79326200080262e-16, 11.25, !- X,Y,Z Vertex 1 {m}
  2.368475785867e-15, -1.20274161001059e-16, 7.5, !- X,Y,Z Vertex 2 {m}
  22.7594039242831, -2.77555756156292e-17, 7.5, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, 4.71844785465692e-16, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.355615686316927, 0, 10.3,             !- X,Y,Z Vertex 1 {m}
  0.355615686316927, 0, 8.3,              !- X,Y,Z Vertex 2 {m}
  2.48930980421847, 0, 8.3,               !- X,Y,Z Vertex 3 {m}
  2.48930980421847, 0, 10.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.20054117685231, 0, 10.3,              !- X,Y,Z Vertex 1 {m}
  3.20054117685231, 0, 8.3,               !- X,Y,Z Vertex 2 {m}
  5.33423529475385, 0, 8.3,               !- X,Y,Z Vertex 3 {m}
  5.33423529475385, 0, 10.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0454666673877, 0, 10.3,               !- X,Y,Z Vertex 1 {m}
  6.0454666673877, 0, 8.3,                !- X,Y,Z Vertex 2 {m}
  8.17916078528924, 0, 8.3,               !- X,Y,Z Vertex 3 {m}
  8.17916078528924, 0, 10.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.89039215792309, 0, 10.3,              !- X,Y,Z Vertex 1 {m}
  8.89039215792309, 0, 8.3,               !- X,Y,Z Vertex 2 {m}
  11.0240862758246, 0, 8.3,               !- X,Y,Z Vertex 3 {m}
  11.0240862758246, 0, 10.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7353176484585, 0, 10.3,              !- X,Y,Z Vertex 1 {m}
  11.7353176484585, 0, 8.3,               !- X,Y,Z Vertex 2 {m}
  13.86901176636, 0, 8.3,                 !- X,Y,Z Vertex 3 {m}
  13.86901176636, 0, 10.3;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5802431389939, 0, 10.3,              !- X,Y,Z Vertex 1 {m}
  14.5802431389939, 0, 8.3,               !- X,Y,Z Vertex 2 {m}
  16.7139372568954, 0, 8.3,               !- X,Y,Z Vertex 3 {m}
  16.7139372568954, 0, 10.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4251686295293, 0, 10.3,              !- X,Y,Z Vertex 1 {m}
  17.4251686295293, 0, 8.3,               !- X,Y,Z Vertex 2 {m}
  19.5588627474308, 0, 8.3,               !- X,Y,Z Vertex 3 {m}
  19.5588627474308, 0, 10.3;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_614_f0e9e090..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_614_f0e9e090..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2700941200646, 0, 10.3,              !- X,Y,Z Vertex 1 {m}
  20.2700941200646, 0, 8.3,               !- X,Y,Z Vertex 2 {m}
  22.4037882379662, 0, 8.3,               !- X,Y,Z Vertex 3 {m}
  22.4037882379662, 0, 10.3;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_614_f0e9e090 Thermostat,           !- Name
  Room_614_f0e9e090,                      !- Zone or ZoneList Name
  Room_614_f0e9e090 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_614_f0e9e090 Thermostat Schedule,  !- Name
  Room_614_f0e9e090 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_614_f0e9e090 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 2,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_614_f0e9e090,                      !- Zone Name
  Room_614_f0e9e090 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_614_f0e9e090 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_614_f0e9e090 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_614_f0e9e090 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_614_f0e9e090 Inlet Node List,      !- Name
  Node 177;                               !- Node Name 1

NodeList,
  Room_614_f0e9e090 Exhaust Node List,    !- Name
  Node 293;                               !- Node Name 1

NodeList,
  Room_614_f0e9e090 Return Node List,     !- Name
  Node 178;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 22,                       !- Name
  Node 177,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 22;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 22,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 177,                               !- Air Outlet Node Name
  Node 179,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 22,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 22,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 175,                               !- Water Inlet Node Name
  Node 176,                               !- Water Outlet Node Name
  Node 179,                               !- Air Inlet Node Name
  Node 177,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 19,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 47,                                !- Inlet Node Name
  Node 48,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 19,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 293,                               !- Air Inlet Node Name
  Node 294,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_614_f0e9e090 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 22,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 19,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan 19,                    !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_614_f0e9e090,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_614_f0e9e090 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_614_f0e9e090 DSOA Space List,      !- Name
  Room_614_f0e9e090_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_615_963d7dc6,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  327.893142251977,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_615_963d7dc6_Space,                !- Name
  Room_615_963d7dc6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_615_963d7dc6..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_615_963d7dc6,                      !- Zone Name
  Room_615_963d7dc6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, -2.22044604925031e-16, 11.25, !- X,Y,Z Vertex 2 {m}
  -1.1842378929335e-15, -2.59052039079203e-16, 11.25, !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_615_963d7dc6..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_615_963d7dc6,                      !- Zone Name
  Room_615_963d7dc6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 15, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 11.25, !- X,Y,Z Vertex 3 {m}
  4.89437765437071, 4.89437656708289, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.459695607225, 4.89437656708289, 14.05, !- X,Y,Z Vertex 1 {m}
  17.459695607225, 4.89437656708289, 12.05, !- X,Y,Z Vertex 2 {m}
  15.0276985840919, 4.89437656708289, 12.05, !- X,Y,Z Vertex 3 {m}
  15.0276985840919, 4.89437656708289, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2170329097142, 4.89437656708289, 14.05, !- X,Y,Z Vertex 1 {m}
  14.2170329097142, 4.89437656708289, 12.05, !- X,Y,Z Vertex 2 {m}
  11.7850358865811, 4.89437656708289, 12.05, !- X,Y,Z Vertex 3 {m}
  11.7850358865811, 4.89437656708289, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9743702122034, 4.89437656708289, 14.05, !- X,Y,Z Vertex 1 {m}
  10.9743702122034, 4.89437656708289, 12.05, !- X,Y,Z Vertex 2 {m}
  8.54237318907033, 4.89437656708289, 12.05, !- X,Y,Z Vertex 3 {m}
  8.54237318907033, 4.89437656708289, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.73170751469264, 4.89437656708289, 14.05, !- X,Y,Z Vertex 1 {m}
  7.73170751469264, 4.89437656708289, 12.05, !- X,Y,Z Vertex 2 {m}
  5.29971049155955, 4.89437656708289, 12.05, !- X,Y,Z Vertex 3 {m}
  5.29971049155955, 4.89437656708289, 14.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_615_963d7dc6..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_615_963d7dc6,                      !- Zone Name
  Room_615_963d7dc6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.89437765437071, 4.89437656708289, 15, !- X,Y,Z Vertex 1 {m}
  4.89437765437071, 4.89437656708289, 11.25, !- X,Y,Z Vertex 2 {m}
  -1.25922846919333e-15, -1.8406144616018e-16, 11.25, !- X,Y,Z Vertex 3 {m}
  -3.02875600449783e-16, 3.02875667733725e-16, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.58847905097254, 4.58847803164021, 14.05, !- X,Y,Z Vertex 1 {m}
  4.58847905097254, 4.58847803164021, 12.05, !- X,Y,Z Vertex 2 {m}
  2.75308743058352, 2.75308681898413, 12.05, !- X,Y,Z Vertex 3 {m}
  2.75308743058352, 2.75308681898413, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14129022378718, 2.14128974809876, 14.05, !- X,Y,Z Vertex 1 {m}
  2.14129022378718, 2.14128974809876, 12.05, !- X,Y,Z Vertex 2 {m}
  0.305898603398169, 0.30589853544268, 12.05, !- X,Y,Z Vertex 3 {m}
  0.305898603398169, 0.30589853544268, 14.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_615_963d7dc6..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_615_963d7dc6,                      !- Zone Name
  Room_615_963d7dc6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 15,                !- X,Y,Z Vertex 1 {m}
  22.7594039242831, -2.22044604925031e-16, 11.25, !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535054567913, 0.305898535442665, 14.05, !- X,Y,Z Vertex 1 {m}
  22.4535054567913, 0.305898535442665, 12.05, !- X,Y,Z Vertex 2 {m}
  20.6181146518403, 2.14128974809875, 12.05, !- X,Y,Z Vertex 3 {m}
  20.6181146518403, 2.14128974809875, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063177168566, 2.75308681898414, 14.05, !- X,Y,Z Vertex 1 {m}
  20.0063177168566, 2.75308681898414, 12.05, !- X,Y,Z Vertex 2 {m}
  18.1709269119056, 4.58847803164023, 12.05, !- X,Y,Z Vertex 3 {m}
  18.1709269119056, 4.58847803164023, 14.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_615_963d7dc6..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_615_963d7dc6,                      !- Zone Name
  Room_615_963d7dc6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 15,                !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 15, !- X,Y,Z Vertex 2 {m}
  4.89437765437071, 4.89437656708289, 15, !- X,Y,Z Vertex 3 {m}
  0, 0, 15;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_615_963d7dc6..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_615_963d7dc6,                      !- Zone Name
  Room_615_963d7dc6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.52189175972941e-36, -9.25185853854279e-18, 15, !- X,Y,Z Vertex 1 {m}
  -1.1842378929335e-15, -2.4980018054066e-16, 11.25, !- X,Y,Z Vertex 2 {m}
  22.7594039242831, -2.31296463463574e-16, 11.25, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, 9.25185853854327e-18, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.355615686316924, 0, 14.05,            !- X,Y,Z Vertex 1 {m}
  0.355615686316924, 0, 12.05,            !- X,Y,Z Vertex 2 {m}
  2.48930980421846, 0, 12.05,             !- X,Y,Z Vertex 3 {m}
  2.48930980421846, 0, 14.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.20054117685231, 0, 14.05,             !- X,Y,Z Vertex 1 {m}
  3.20054117685231, 0, 12.05,             !- X,Y,Z Vertex 2 {m}
  5.33423529475385, 0, 12.05,             !- X,Y,Z Vertex 3 {m}
  5.33423529475385, 0, 14.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0454666673877, 0, 14.05,              !- X,Y,Z Vertex 1 {m}
  6.0454666673877, 0, 12.05,              !- X,Y,Z Vertex 2 {m}
  8.17916078528924, 0, 12.05,             !- X,Y,Z Vertex 3 {m}
  8.17916078528924, 0, 14.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.89039215792309, 0, 14.05,             !- X,Y,Z Vertex 1 {m}
  8.89039215792309, 0, 12.05,             !- X,Y,Z Vertex 2 {m}
  11.0240862758246, 0, 12.05,             !- X,Y,Z Vertex 3 {m}
  11.0240862758246, 0, 14.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7353176484585, 0, 14.05,             !- X,Y,Z Vertex 1 {m}
  11.7353176484585, 0, 12.05,             !- X,Y,Z Vertex 2 {m}
  13.86901176636, 0, 12.05,               !- X,Y,Z Vertex 3 {m}
  13.86901176636, 0, 14.05;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5802431389939, 0, 14.05,             !- X,Y,Z Vertex 1 {m}
  14.5802431389939, 0, 12.05,             !- X,Y,Z Vertex 2 {m}
  16.7139372568954, 0, 12.05,             !- X,Y,Z Vertex 3 {m}
  16.7139372568954, 0, 14.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4251686295293, 0, 14.05,             !- X,Y,Z Vertex 1 {m}
  17.4251686295293, 0, 12.05,             !- X,Y,Z Vertex 2 {m}
  19.5588627474308, 0, 12.05,             !- X,Y,Z Vertex 3 {m}
  19.5588627474308, 0, 14.05;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_615_963d7dc6..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_615_963d7dc6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2700941200646, 0, 14.05,             !- X,Y,Z Vertex 1 {m}
  20.2700941200646, 0, 12.05,             !- X,Y,Z Vertex 2 {m}
  22.4037882379662, 0, 12.05,             !- X,Y,Z Vertex 3 {m}
  22.4037882379662, 0, 14.05;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_615_963d7dc6 Thermostat,           !- Name
  Room_615_963d7dc6,                      !- Zone or ZoneList Name
  Room_615_963d7dc6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_615_963d7dc6 Thermostat Schedule,  !- Name
  Room_615_963d7dc6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_615_963d7dc6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 3,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_615_963d7dc6,                      !- Zone Name
  Room_615_963d7dc6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_615_963d7dc6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_615_963d7dc6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_615_963d7dc6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_615_963d7dc6 Inlet Node List,      !- Name
  Node 187;                               !- Node Name 1

NodeList,
  Room_615_963d7dc6 Exhaust Node List,    !- Name
  Node 295;                               !- Node Name 1

NodeList,
  Room_615_963d7dc6 Return Node List,     !- Name
  Node 188;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 24,                       !- Name
  Node 187,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 24;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 24,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 187,                               !- Air Outlet Node Name
  Node 189,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 24,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 24,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 185,                               !- Water Inlet Node Name
  Node 186,                               !- Water Outlet Node Name
  Node 189,                               !- Air Inlet Node Name
  Node 187,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 20,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 45,                                !- Inlet Node Name
  Node 46,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 20,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 295,                               !- Air Inlet Node Name
  Node 296,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_615_963d7dc6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 24,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 20,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan 20,                    !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_615_963d7dc6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_615_963d7dc6 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_615_963d7dc6 DSOA Space List,      !- Name
  Room_615_963d7dc6_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_616_3ee7b219,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  896.914467639338,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_616_3ee7b219_Space,                !- Name
  Room_616_3ee7b219,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_616_3ee7b219..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_616_3ee7b219,                      !- Zone Name
  Room_616_3ee7b219_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 0,  !- X,Y,Z Vertex 2 {m}
  22.7594039242831, -2.04187361388295e-15, 0, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, -2.04187361388295e-15, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1709269119056, 4.58847803164022, 2.8, !- X,Y,Z Vertex 1 {m}
  18.1709269119056, 4.58847803164022, 0.8, !- X,Y,Z Vertex 2 {m}
  20.0063177168566, 2.75308681898413, 0.8, !- X,Y,Z Vertex 3 {m}
  20.0063177168566, 2.75308681898413, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.6181146518403, 2.14128974809876, 2.8, !- X,Y,Z Vertex 1 {m}
  20.6181146518403, 2.14128974809875, 0.8, !- X,Y,Z Vertex 2 {m}
  22.4535054567913, 0.305898535442661, 0.8, !- X,Y,Z Vertex 3 {m}
  22.4535054567913, 0.305898535442663, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_616_3ee7b219..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_616_3ee7b219,                      !- Zone Name
  Room_616_3ee7b219_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650382124527, 48.8677553541091, 3.75, !- X,Y,Z Vertex 1 {m}
  17.8650382124527, 48.8677553541091, 0,  !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 0,  !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650381310524, 48.5013105308838, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650381310524, 48.5013105308838, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650376426504, 46.3026415915325, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650376426504, 46.3026415915325, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650374798498, 45.5697519450821, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650374798498, 45.5697519450821, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650369914478, 43.3710830057308, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650369914478, 43.3710830057308, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650316190264, 19.1857246728664, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650316190264, 19.1857246728664, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650311306245, 16.9870557335151, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650311306245, 16.9870557335151, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650309678238, 16.2541660870647, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650309678238, 16.2541660870647, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650304794219, 14.0554971477133, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650304794219, 14.0554971477133, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650303166213, 13.3226075012629, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650303166213, 13.3226075012629, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650298282193, 11.1239385619116, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650298282193, 11.1239385619116, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650296654187, 10.3910489154612, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650296654187, 10.3910489154612, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650291770167, 8.19237997610985, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650291770167, 8.19237997610985, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650290142161, 7.45949032965941, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650290142161, 7.45949032965941, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650285258141, 5.26082139030811, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650285258141, 5.26082139030811, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650368286472, 42.6381933592803, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650368286472, 42.6381933592803, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650363402452, 40.439524419929, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650363402452, 40.439524419929, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650361774446, 39.7066347734786, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650361774446, 39.7066347734786, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650356890426, 37.5079658341273, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650356890426, 37.5079658341273, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865035526242, 36.7750761876769, 2.8, !- X,Y,Z Vertex 1 {m}
  17.865035526242, 36.7750761876769, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650350378401, 34.5764072483256, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650350378401, 34.5764072483256, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650348750394, 33.8435176018751, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650348750394, 33.8435176018751, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650343866375, 31.6448486625238, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650343866375, 31.6448486625238, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650342238368, 30.9119590160734, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650342238368, 30.9119590160734, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650337354349, 28.7132900767221, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650337354349, 28.7132900767221, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650335726342, 27.9804004302716, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650335726342, 27.9804004302716, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650330842323, 25.7817314909203, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650330842323, 25.7817314909203, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650329214316, 25.0488418444699, 2.8, !- X,Y,Z Vertex 1 {m}
  17.8650329214316, 25.0488418444699, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650324330297, 22.8501729051186, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650324330297, 22.8501729051186, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865032270229, 22.1172832586681, 2.8, !- X,Y,Z Vertex 1 {m}
  17.865032270229, 22.1172832586681, 0.8, !- X,Y,Z Vertex 2 {m}
  17.8650317818271, 19.9186143193168, 0.8, !- X,Y,Z Vertex 3 {m}
  17.8650317818271, 19.9186143193168, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_616_3ee7b219..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_616_3ee7b219,                      !- Zone Name
  Room_616_3ee7b219_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 3.75, !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 0,  !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 0,  !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535172633554, 53.4562313474635, 2.8, !- X,Y,Z Vertex 1 {m}
  22.4535172633554, 53.4562313474635, 0.8, !- X,Y,Z Vertex 2 {m}
  20.6181256429943, 51.6208409501217, 0.8, !- X,Y,Z Vertex 3 {m}
  20.6181256429943, 51.6208409501217, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063284362072, 51.0090441510078, 2.8, !- X,Y,Z Vertex 1 {m}
  20.0063284362073, 51.0090441510078, 0.8, !- X,Y,Z Vertex 2 {m}
  18.1709368158462, 49.173653753666, 0.8, !- X,Y,Z Vertex 3 {m}
  18.1709368158462, 49.173653753666, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_616_3ee7b219..Face3,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_616_3ee7b219,                      !- Zone Name
  Room_616_3ee7b219_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 3.75,              !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 3.75, !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 3.75, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_616_3ee7b219..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_616_3ee7b219,                      !- Zone Name
  Room_616_3ee7b219_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 0,  !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 0,  !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_616_3ee7b219..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_616_3ee7b219,                      !- Zone Name
  Room_616_3ee7b219_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 3.75,              !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.7594158667489, 53.7621297470205, 0,  !- X,Y,Z Vertex 3 {m}
  22.7594158667489, 53.7621297470205, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594040072169, 0.373348123243198, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594040072169, 0.373348123243198, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594045048196, 2.61343686270238, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594045048196, 2.61343686270238, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594046706872, 3.36013310918878, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594046706872, 3.36013310918878, 0.8, !- X,Y,Z Vertex 2 {m}
  22.75940516829, 5.60022184864797, 0.8,  !- X,Y,Z Vertex 3 {m}
  22.75940516829, 5.60022184864797, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594106419201, 30.241197982699, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594106419201, 30.241197982699, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594111395229, 32.4812867221582, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594111395229, 32.4812867221582, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594113053904, 33.2279829686446, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594113053904, 33.2279829686446, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594118029932, 35.4680717081038, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594118029932, 35.4680717081038, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594119688608, 36.2147679545902, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594119688608, 36.2147679545902, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594124664635, 38.4548566940494, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594124664635, 38.4548566940494, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594126323311, 39.2015529405358, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594126323311, 39.2015529405358, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594131299338, 41.441641679995, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594131299338, 41.441641679995, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594132958014, 42.1883379264814, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594132958014, 42.1883379264814, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594137934041, 44.4284266659406, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594137934041, 44.4284266659406, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594139592717, 45.1751229124269, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594139592717, 45.1751229124269, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594144568745, 47.4152116518861, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594144568745, 47.4152116518861, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.759414622742, 48.1619078983725, 2.8, !- X,Y,Z Vertex 1 {m}
  22.759414622742, 48.1619078983725, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594151203448, 50.4019966378317, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594151203448, 50.4019966378317, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594152862124, 51.1486928843181, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594152862124, 51.1486928843181, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594157838151, 53.3887816237773, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594157838151, 53.3887816237773, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594053341575, 6.34691809513436, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594053341575, 6.34691809513436, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594058317603, 8.58700683459355, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594058317603, 8.58700683459355, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594059976279, 9.33370308107995, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594059976279, 9.33370308107995, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594064952306, 11.5737918205391, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594064952306, 11.5737918205391, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594066610982, 12.3204880670255, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594066610982, 12.3204880670255, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594071587009, 14.5605768064847, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594071587009, 14.5605768064847, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594073245685, 15.3072730529711, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594073245685, 15.3072730529711, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594078221712, 17.5473617924303, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594078221712, 17.5473617924303, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594079880388, 18.2940580389167, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594079880388, 18.2940580389167, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594084856416, 20.5341467783759, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594084856416, 20.5341467783759, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594086515091, 21.2808430248623, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594086515091, 21.2808430248623, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594091491119, 23.5209317643215, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594091491119, 23.5209317643215, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594093149795, 24.2676280108079, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594093149795, 24.2676280108079, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594098125822, 26.5077167502671, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594098125822, 26.5077167502671, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_616_3ee7b219..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_616_3ee7b219..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594099784498, 27.2544129967534, 2.8, !- X,Y,Z Vertex 1 {m}
  22.7594099784498, 27.2544129967534, 0.8, !- X,Y,Z Vertex 2 {m}
  22.7594104760525, 29.4945017362126, 0.8, !- X,Y,Z Vertex 3 {m}
  22.7594104760525, 29.4945017362126, 2.8; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_616_3ee7b219 Thermostat,           !- Name
  Room_616_3ee7b219,                      !- Zone or ZoneList Name
  Room_616_3ee7b219 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_616_3ee7b219 Thermostat Schedule,  !- Name
  Room_616_3ee7b219 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_616_3ee7b219 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 4,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_616_3ee7b219,                      !- Zone Name
  Room_616_3ee7b219 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_616_3ee7b219 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_616_3ee7b219 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_616_3ee7b219 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_616_3ee7b219 Inlet Node List,      !- Name
  Node 182;                               !- Node Name 1

NodeList,
  Room_616_3ee7b219 Exhaust Node List,    !- Name
  Node 275;                               !- Node Name 1

NodeList,
  Room_616_3ee7b219 Return Node List,     !- Name
  Node 183;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 23,                       !- Name
  Node 182,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 23;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 23,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 182,                               !- Air Outlet Node Name
  Node 184,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 23,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 23,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 180,                               !- Water Inlet Node Name
  Node 181,                               !- Water Outlet Node Name
  Node 184,                               !- Air Inlet Node Name
  Node 182,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 10,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 43,                                !- Inlet Node Name
  Node 44,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 10,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 275,                               !- Air Inlet Node Name
  Node 276,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_616_3ee7b219 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 23,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 10,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan 10,                    !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_616_3ee7b219,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_616_3ee7b219 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_616_3ee7b219 DSOA Space List,      !- Name
  Room_616_3ee7b219_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_617_19e7579d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  896.91446763934,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_617_19e7579d_Space,                !- Name
  Room_617_19e7579d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_617_19e7579d..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_617_19e7579d,                      !- Zone Name
  Room_617_19e7579d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 3.75, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 3.75,              !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_617_19e7579d..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_617_19e7579d,                      !- Zone Name
  Room_617_19e7579d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 2 {m}
  22.7594039242831, -2.04187361388295e-15, 3.75, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, -2.04187361388295e-15, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1709269119056, 4.58847803164022, 6.55, !- X,Y,Z Vertex 1 {m}
  18.1709269119056, 4.58847803164022, 4.55, !- X,Y,Z Vertex 2 {m}
  20.0063177168566, 2.75308681898413, 4.55, !- X,Y,Z Vertex 3 {m}
  20.0063177168566, 2.75308681898413, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.6181146518403, 2.14128974809876, 6.55, !- X,Y,Z Vertex 1 {m}
  20.6181146518403, 2.14128974809876, 4.55, !- X,Y,Z Vertex 2 {m}
  22.4535054567913, 0.305898535442659, 4.55, !- X,Y,Z Vertex 3 {m}
  22.4535054567913, 0.305898535442659, 6.55; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_617_19e7579d..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_617_19e7579d,                      !- Zone Name
  Room_617_19e7579d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650382124527, 48.8677553541091, 7.5, !- X,Y,Z Vertex 1 {m}
  17.8650382124527, 48.8677553541091, 3.75, !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 3.75, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650381310524, 48.5013105308838, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650381310524, 48.5013105308838, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650376426504, 46.3026415915325, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650376426504, 46.3026415915325, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650374798498, 45.5697519450821, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650374798498, 45.5697519450821, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650369914478, 43.3710830057308, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650369914478, 43.3710830057308, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650316190264, 19.1857246728664, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650316190264, 19.1857246728664, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650311306245, 16.9870557335151, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650311306245, 16.9870557335151, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650309678238, 16.2541660870647, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650309678238, 16.2541660870647, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650304794219, 14.0554971477133, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650304794219, 14.0554971477133, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650303166213, 13.3226075012629, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650303166213, 13.3226075012629, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650298282193, 11.1239385619116, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650298282193, 11.1239385619116, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650296654187, 10.3910489154612, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650296654187, 10.3910489154612, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650291770167, 8.19237997610985, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650291770167, 8.19237997610985, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650290142161, 7.45949032965942, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650290142161, 7.45949032965942, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650285258141, 5.26082139030811, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650285258141, 5.26082139030811, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650368286472, 42.6381933592803, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650368286472, 42.6381933592803, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650363402452, 40.439524419929, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650363402452, 40.439524419929, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650361774446, 39.7066347734786, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650361774446, 39.7066347734786, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650356890426, 37.5079658341273, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650356890426, 37.5079658341273, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865035526242, 36.7750761876769, 6.55, !- X,Y,Z Vertex 1 {m}
  17.865035526242, 36.7750761876769, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650350378401, 34.5764072483256, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650350378401, 34.5764072483256, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650348750394, 33.8435176018751, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650348750394, 33.8435176018751, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650343866375, 31.6448486625238, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650343866375, 31.6448486625238, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650342238368, 30.9119590160734, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650342238368, 30.9119590160734, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650337354349, 28.7132900767221, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650337354349, 28.7132900767221, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650335726342, 27.9804004302716, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650335726342, 27.9804004302716, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650330842323, 25.7817314909203, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650330842323, 25.7817314909203, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650329214316, 25.0488418444699, 6.55, !- X,Y,Z Vertex 1 {m}
  17.8650329214316, 25.0488418444699, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650324330297, 22.8501729051186, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650324330297, 22.8501729051186, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865032270229, 22.1172832586681, 6.55, !- X,Y,Z Vertex 1 {m}
  17.865032270229, 22.1172832586681, 4.55, !- X,Y,Z Vertex 2 {m}
  17.8650317818271, 19.9186143193168, 4.55, !- X,Y,Z Vertex 3 {m}
  17.8650317818271, 19.9186143193168, 6.55; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_617_19e7579d..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_617_19e7579d,                      !- Zone Name
  Room_617_19e7579d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 7.5, !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 3.75, !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 3.75, !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535172633554, 53.4562313474635, 6.55, !- X,Y,Z Vertex 1 {m}
  22.4535172633554, 53.4562313474635, 4.55, !- X,Y,Z Vertex 2 {m}
  20.6181256429943, 51.6208409501217, 4.55, !- X,Y,Z Vertex 3 {m}
  20.6181256429943, 51.6208409501217, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063284362072, 51.0090441510078, 6.55, !- X,Y,Z Vertex 1 {m}
  20.0063284362073, 51.0090441510078, 4.55, !- X,Y,Z Vertex 2 {m}
  18.1709368158462, 49.173653753666, 4.55, !- X,Y,Z Vertex 3 {m}
  18.1709368158462, 49.173653753666, 6.55; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_617_19e7579d..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_617_19e7579d,                      !- Zone Name
  Room_617_19e7579d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 7.5,               !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 7.5, !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 7.5, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 7.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_617_19e7579d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_617_19e7579d,                      !- Zone Name
  Room_617_19e7579d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 7.5,               !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 3.75,              !- X,Y,Z Vertex 2 {m}
  22.7594158667489, 53.7621297470205, 3.75, !- X,Y,Z Vertex 3 {m}
  22.7594158667489, 53.7621297470205, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594040072169, 0.373348123243197, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594040072169, 0.373348123243197, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594045048196, 2.61343686270239, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594045048196, 2.61343686270239, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594046706872, 3.36013310918878, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594046706872, 3.36013310918878, 4.55, !- X,Y,Z Vertex 2 {m}
  22.75940516829, 5.60022184864797, 4.55, !- X,Y,Z Vertex 3 {m}
  22.75940516829, 5.60022184864797, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594106419201, 30.241197982699, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594106419201, 30.241197982699, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594111395229, 32.4812867221582, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594111395229, 32.4812867221582, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594113053904, 33.2279829686446, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594113053904, 33.2279829686446, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594118029932, 35.4680717081038, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594118029932, 35.4680717081038, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594119688608, 36.2147679545902, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594119688608, 36.2147679545902, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594124664635, 38.4548566940494, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594124664635, 38.4548566940494, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594126323311, 39.2015529405358, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594126323311, 39.2015529405358, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594131299338, 41.441641679995, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594131299338, 41.441641679995, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594132958014, 42.1883379264814, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594132958014, 42.1883379264814, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594137934041, 44.4284266659406, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594137934041, 44.4284266659406, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594139592717, 45.1751229124269, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594139592717, 45.1751229124269, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594144568745, 47.4152116518861, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594144568745, 47.4152116518861, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.759414622742, 48.1619078983725, 6.55, !- X,Y,Z Vertex 1 {m}
  22.759414622742, 48.1619078983725, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594151203448, 50.4019966378317, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594151203448, 50.4019966378317, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594152862124, 51.1486928843181, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594152862124, 51.1486928843181, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594157838151, 53.3887816237773, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594157838151, 53.3887816237773, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594053341575, 6.34691809513436, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594053341575, 6.34691809513436, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594058317603, 8.58700683459355, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594058317603, 8.58700683459355, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594059976279, 9.33370308107994, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594059976279, 9.33370308107994, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594064952306, 11.5737918205391, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594064952306, 11.5737918205391, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594066610982, 12.3204880670255, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594066610982, 12.3204880670255, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594071587009, 14.5605768064847, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594071587009, 14.5605768064847, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594073245685, 15.3072730529711, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594073245685, 15.3072730529711, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594078221712, 17.5473617924303, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594078221712, 17.5473617924303, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594079880388, 18.2940580389167, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594079880388, 18.2940580389167, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594084856416, 20.5341467783759, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594084856416, 20.5341467783759, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594086515091, 21.2808430248623, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594086515091, 21.2808430248623, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594091491119, 23.5209317643215, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594091491119, 23.5209317643215, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594093149795, 24.2676280108079, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594093149795, 24.2676280108079, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594098125822, 26.5077167502671, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594098125822, 26.5077167502671, 6.55; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_617_19e7579d..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_617_19e7579d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594099784498, 27.2544129967534, 6.55, !- X,Y,Z Vertex 1 {m}
  22.7594099784498, 27.2544129967534, 4.55, !- X,Y,Z Vertex 2 {m}
  22.7594104760525, 29.4945017362126, 4.55, !- X,Y,Z Vertex 3 {m}
  22.7594104760525, 29.4945017362126, 6.55; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_617_19e7579d Thermostat,           !- Name
  Room_617_19e7579d,                      !- Zone or ZoneList Name
  Room_617_19e7579d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_617_19e7579d Thermostat Schedule,  !- Name
  Room_617_19e7579d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_617_19e7579d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 5,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_617_19e7579d,                      !- Zone Name
  Room_617_19e7579d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_617_19e7579d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_617_19e7579d Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_617_19e7579d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_617_19e7579d Inlet Node List,      !- Name
  Node 192;                               !- Node Name 1

NodeList,
  Room_617_19e7579d Exhaust Node List,    !- Name
  Node 57;                                !- Node Name 1

NodeList,
  Room_617_19e7579d Return Node List,     !- Name
  Node 193;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 25,                       !- Name
  Node 192,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 25;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 25,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 192,                               !- Air Outlet Node Name
  Node 194,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 25,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 25,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 190,                               !- Water Inlet Node Name
  Node 191,                               !- Water Outlet Node Name
  Node 194,                               !- Air Inlet Node Name
  Node 192,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 41,                                !- Inlet Node Name
  Node 42,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 57,                                !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_617_19e7579d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 25,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 2,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_617_19e7579d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_617_19e7579d DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_617_19e7579d DSOA Space List,      !- Name
  Room_617_19e7579d_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_618_673b54ea,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  896.914467639335,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_618_673b54ea_Space,                !- Name
  Room_618_673b54ea,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_618_673b54ea..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_618_673b54ea,                      !- Zone Name
  Room_618_673b54ea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 7.5, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 7.5,               !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 7.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_618_673b54ea..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_618_673b54ea,                      !- Zone Name
  Room_618_673b54ea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 2 {m}
  22.7594039242831, -2.04187361388295e-15, 7.5, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, -2.04187361388295e-15, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1709269119056, 4.58847803164022, 10.3, !- X,Y,Z Vertex 1 {m}
  18.1709269119056, 4.58847803164022, 8.3, !- X,Y,Z Vertex 2 {m}
  20.0063177168566, 2.75308681898413, 8.3, !- X,Y,Z Vertex 3 {m}
  20.0063177168566, 2.75308681898413, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.6181146518403, 2.14128974809875, 10.3, !- X,Y,Z Vertex 1 {m}
  20.6181146518403, 2.14128974809875, 8.3, !- X,Y,Z Vertex 2 {m}
  22.4535054567913, 0.305898535442663, 8.3, !- X,Y,Z Vertex 3 {m}
  22.4535054567913, 0.305898535442662, 10.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_618_673b54ea..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_618_673b54ea,                      !- Zone Name
  Room_618_673b54ea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650382124527, 48.8677553541091, 11.25, !- X,Y,Z Vertex 1 {m}
  17.8650382124527, 48.8677553541091, 7.5, !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 7.5, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650381310524, 48.5013105308838, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650381310524, 48.5013105308838, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650376426504, 46.3026415915325, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650376426504, 46.3026415915325, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650374798498, 45.5697519450821, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650374798498, 45.5697519450821, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650369914478, 43.3710830057308, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650369914478, 43.3710830057308, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650316190264, 19.1857246728664, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650316190264, 19.1857246728664, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650311306245, 16.9870557335151, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650311306245, 16.9870557335151, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650309678238, 16.2541660870647, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650309678238, 16.2541660870647, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650304794219, 14.0554971477133, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650304794219, 14.0554971477133, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650303166213, 13.3226075012629, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650303166213, 13.3226075012629, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650298282193, 11.1239385619116, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650298282193, 11.1239385619116, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650296654187, 10.3910489154612, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650296654187, 10.3910489154612, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650291770167, 8.19237997610985, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650291770167, 8.19237997610985, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650290142161, 7.45949032965941, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650290142161, 7.45949032965941, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650285258141, 5.26082139030811, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650285258141, 5.26082139030811, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650368286472, 42.6381933592803, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650368286472, 42.6381933592803, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650363402452, 40.439524419929, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650363402452, 40.439524419929, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650361774446, 39.7066347734786, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650361774446, 39.7066347734786, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650356890426, 37.5079658341273, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650356890426, 37.5079658341273, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865035526242, 36.7750761876769, 10.3, !- X,Y,Z Vertex 1 {m}
  17.865035526242, 36.7750761876769, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650350378401, 34.5764072483256, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650350378401, 34.5764072483256, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650348750394, 33.8435176018751, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650348750394, 33.8435176018751, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650343866375, 31.6448486625238, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650343866375, 31.6448486625238, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650342238368, 30.9119590160734, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650342238368, 30.9119590160734, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650337354349, 28.7132900767221, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650337354349, 28.7132900767221, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650335726342, 27.9804004302716, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650335726342, 27.9804004302716, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650330842323, 25.7817314909203, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650330842323, 25.7817314909203, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650329214316, 25.0488418444699, 10.3, !- X,Y,Z Vertex 1 {m}
  17.8650329214316, 25.0488418444699, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650324330297, 22.8501729051186, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650324330297, 22.8501729051186, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865032270229, 22.1172832586681, 10.3, !- X,Y,Z Vertex 1 {m}
  17.865032270229, 22.1172832586681, 8.3, !- X,Y,Z Vertex 2 {m}
  17.8650317818271, 19.9186143193168, 8.3, !- X,Y,Z Vertex 3 {m}
  17.8650317818271, 19.9186143193168, 10.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_618_673b54ea..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_618_673b54ea,                      !- Zone Name
  Room_618_673b54ea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 11.25, !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 7.5, !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 7.5, !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535172633554, 53.4562313474635, 10.3, !- X,Y,Z Vertex 1 {m}
  22.4535172633554, 53.4562313474635, 8.3, !- X,Y,Z Vertex 2 {m}
  20.6181256429943, 51.6208409501217, 8.3, !- X,Y,Z Vertex 3 {m}
  20.6181256429943, 51.6208409501217, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063284362072, 51.0090441510078, 10.3, !- X,Y,Z Vertex 1 {m}
  20.0063284362073, 51.0090441510078, 8.3, !- X,Y,Z Vertex 2 {m}
  18.1709368158462, 49.173653753666, 8.3, !- X,Y,Z Vertex 3 {m}
  18.1709368158462, 49.173653753666, 10.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_618_673b54ea..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_618_673b54ea,                      !- Zone Name
  Room_618_673b54ea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 11.25,             !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 11.25, !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 11.25, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_618_673b54ea..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_618_673b54ea,                      !- Zone Name
  Room_618_673b54ea_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 11.25,             !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 7.5,               !- X,Y,Z Vertex 2 {m}
  22.7594158667489, 53.7621297470205, 7.5, !- X,Y,Z Vertex 3 {m}
  22.7594158667489, 53.7621297470205, 11.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594040072169, 0.373348123243199, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594040072169, 0.373348123243199, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594045048196, 2.61343686270238, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594045048196, 2.61343686270238, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594046706872, 3.36013310918878, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594046706872, 3.36013310918878, 8.3, !- X,Y,Z Vertex 2 {m}
  22.75940516829, 5.60022184864797, 8.3,  !- X,Y,Z Vertex 3 {m}
  22.75940516829, 5.60022184864797, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594106419201, 30.241197982699, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594106419201, 30.241197982699, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594111395229, 32.4812867221582, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594111395229, 32.4812867221582, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594113053904, 33.2279829686446, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594113053904, 33.2279829686446, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594118029932, 35.4680717081038, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594118029932, 35.4680717081038, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594119688608, 36.2147679545902, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594119688608, 36.2147679545902, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594124664635, 38.4548566940494, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594124664635, 38.4548566940494, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594126323311, 39.2015529405358, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594126323311, 39.2015529405358, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594131299338, 41.441641679995, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594131299338, 41.441641679995, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594132958014, 42.1883379264814, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594132958014, 42.1883379264814, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594137934041, 44.4284266659405, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594137934041, 44.4284266659405, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594139592717, 45.1751229124269, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594139592717, 45.1751229124269, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594144568745, 47.4152116518861, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594144568745, 47.4152116518861, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.759414622742, 48.1619078983725, 10.3, !- X,Y,Z Vertex 1 {m}
  22.759414622742, 48.1619078983725, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594151203448, 50.4019966378317, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594151203448, 50.4019966378317, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594152862124, 51.1486928843181, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594152862124, 51.1486928843181, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594157838151, 53.3887816237773, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594157838151, 53.3887816237773, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594053341575, 6.34691809513436, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594053341575, 6.34691809513436, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594058317603, 8.58700683459355, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594058317603, 8.58700683459355, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594059976279, 9.33370308107995, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594059976279, 9.33370308107995, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594064952306, 11.5737918205391, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594064952306, 11.5737918205391, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594066610982, 12.3204880670255, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594066610982, 12.3204880670255, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594071587009, 14.5605768064847, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594071587009, 14.5605768064847, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594073245685, 15.3072730529711, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594073245685, 15.3072730529711, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594078221712, 17.5473617924303, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594078221712, 17.5473617924303, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594079880388, 18.2940580389167, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594079880388, 18.2940580389167, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594084856416, 20.5341467783759, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594084856416, 20.5341467783759, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594086515091, 21.2808430248623, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594086515091, 21.2808430248623, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594091491119, 23.5209317643215, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594091491119, 23.5209317643215, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594093149795, 24.2676280108079, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594093149795, 24.2676280108079, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594098125822, 26.5077167502671, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594098125822, 26.5077167502671, 10.3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_618_673b54ea..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_618_673b54ea..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594099784498, 27.2544129967535, 10.3, !- X,Y,Z Vertex 1 {m}
  22.7594099784498, 27.2544129967535, 8.3, !- X,Y,Z Vertex 2 {m}
  22.7594104760525, 29.4945017362126, 8.3, !- X,Y,Z Vertex 3 {m}
  22.7594104760525, 29.4945017362126, 10.3; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_618_673b54ea Thermostat,           !- Name
  Room_618_673b54ea,                      !- Zone or ZoneList Name
  Room_618_673b54ea Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_618_673b54ea Thermostat Schedule,  !- Name
  Room_618_673b54ea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_618_673b54ea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 6,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_618_673b54ea,                      !- Zone Name
  Room_618_673b54ea Equipment List,       !- Zone Conditioning Equipment List Name
  Room_618_673b54ea Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_618_673b54ea Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_618_673b54ea Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_618_673b54ea Inlet Node List,      !- Name
  Node 197;                               !- Node Name 1

NodeList,
  Room_618_673b54ea Exhaust Node List,    !- Name
  Node 271;                               !- Node Name 1

NodeList,
  Room_618_673b54ea Return Node List,     !- Name
  Node 198;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 26,                       !- Name
  Node 197,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 26;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 26,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 197,                               !- Air Outlet Node Name
  Node 199,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 26,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 26,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 195,                               !- Water Inlet Node Name
  Node 196,                               !- Water Outlet Node Name
  Node 199,                               !- Air Inlet Node Name
  Node 197,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 8,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 39,                                !- Inlet Node Name
  Node 40,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 8,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 271,                               !- Air Inlet Node Name
  Node 272,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_618_673b54ea Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 26,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 8,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan 8,                     !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_618_673b54ea,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_618_673b54ea DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_618_673b54ea DSOA Space List,      !- Name
  Room_618_673b54ea_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_619_8c7b2b1c,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  896.914467639336,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_619_8c7b2b1c_Space,                !- Name
  Room_619_8c7b2b1c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_619_8c7b2b1c..Face0,               !- Name
  Floor,                                  !- Surface Type
  AQ_Office_2024_Office ground Pre 1945 6A, !- Construction Name
  Room_619_8c7b2b1c,                      !- Zone Name
  Room_619_8c7b2b1c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 11.25, !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 11.25,             !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 11.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_619_8c7b2b1c..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_619_8c7b2b1c,                      !- Zone Name
  Room_619_8c7b2b1c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650284444138, 4.89437656708289, 15, !- X,Y,Z Vertex 1 {m}
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 2 {m}
  22.7594039242831, -2.04187361388295e-15, 11.25, !- X,Y,Z Vertex 3 {m}
  22.7594039242831, -2.04187361388295e-15, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1709269119056, 4.58847803164022, 14.05, !- X,Y,Z Vertex 1 {m}
  18.1709269119056, 4.58847803164022, 12.05, !- X,Y,Z Vertex 2 {m}
  20.0063177168566, 2.75308681898413, 12.05, !- X,Y,Z Vertex 3 {m}
  20.0063177168566, 2.75308681898413, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.6181146518403, 2.14128974809875, 14.05, !- X,Y,Z Vertex 1 {m}
  20.6181146518403, 2.14128974809875, 12.05, !- X,Y,Z Vertex 2 {m}
  22.4535054567913, 0.305898535442661, 12.05, !- X,Y,Z Vertex 3 {m}
  22.4535054567913, 0.305898535442661, 14.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_619_8c7b2b1c..Face2,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_619_8c7b2b1c,                      !- Zone Name
  Room_619_8c7b2b1c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650382124527, 48.8677553541091, 15, !- X,Y,Z Vertex 1 {m}
  17.8650382124527, 48.8677553541091, 11.25, !- X,Y,Z Vertex 2 {m}
  17.8650284444138, 4.89437656708289, 11.25, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650381310524, 48.5013105308838, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650381310524, 48.5013105308838, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650376426504, 46.3026415915325, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650376426504, 46.3026415915325, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650374798498, 45.5697519450821, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650374798498, 45.5697519450821, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650369914478, 43.3710830057308, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650369914478, 43.3710830057308, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650316190264, 19.1857246728664, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650316190264, 19.1857246728664, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650311306245, 16.9870557335151, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650311306245, 16.9870557335151, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650309678238, 16.2541660870646, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650309678238, 16.2541660870646, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650304794219, 14.0554971477133, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650304794219, 14.0554971477133, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650303166213, 13.3226075012629, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650303166213, 13.3226075012629, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650298282193, 11.1239385619116, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650298282193, 11.1239385619116, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650296654187, 10.3910489154612, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650296654187, 10.3910489154612, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650291770167, 8.19237997610984, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650291770167, 8.19237997610984, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650290142161, 7.45949032965941, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650290142161, 7.45949032965941, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650285258141, 5.2608213903081, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650285258141, 5.2608213903081, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650368286472, 42.6381933592803, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650368286472, 42.6381933592803, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650363402452, 40.439524419929, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650363402452, 40.439524419929, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650361774446, 39.7066347734786, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650361774446, 39.7066347734786, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650356890426, 37.5079658341273, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650356890426, 37.5079658341273, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865035526242, 36.7750761876769, 14.05, !- X,Y,Z Vertex 1 {m}
  17.865035526242, 36.7750761876769, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650350378401, 34.5764072483256, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650350378401, 34.5764072483256, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650348750394, 33.8435176018751, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650348750394, 33.8435176018751, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650343866375, 31.6448486625238, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650343866375, 31.6448486625238, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650342238368, 30.9119590160734, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650342238368, 30.9119590160734, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650337354349, 28.7132900767221, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650337354349, 28.7132900767221, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650335726342, 27.9804004302716, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650335726342, 27.9804004302716, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650330842323, 25.7817314909203, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650330842323, 25.7817314909203, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8650329214316, 25.0488418444699, 14.05, !- X,Y,Z Vertex 1 {m}
  17.8650329214316, 25.0488418444699, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650324330297, 22.8501729051186, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650324330297, 22.8501729051186, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.865032270229, 22.1172832586681, 14.05, !- X,Y,Z Vertex 1 {m}
  17.865032270229, 22.1172832586681, 12.05, !- X,Y,Z Vertex 2 {m}
  17.8650317818271, 19.9186143193168, 12.05, !- X,Y,Z Vertex 3 {m}
  17.8650317818271, 19.9186143193168, 14.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_619_8c7b2b1c..Face3,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_619_8c7b2b1c,                      !- Zone Name
  Room_619_8c7b2b1c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594158667489, 53.7621297470205, 15, !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 11.25, !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 11.25, !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4535172633554, 53.4562313474635, 14.05, !- X,Y,Z Vertex 1 {m}
  22.4535172633554, 53.4562313474635, 12.05, !- X,Y,Z Vertex 2 {m}
  20.6181256429943, 51.6208409501217, 12.05, !- X,Y,Z Vertex 3 {m}
  20.6181256429943, 51.6208409501217, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0063284362073, 51.0090441510078, 14.05, !- X,Y,Z Vertex 1 {m}
  20.0063284362073, 51.0090441510078, 12.05, !- X,Y,Z Vertex 2 {m}
  18.1709368158462, 49.173653753666, 12.05, !- X,Y,Z Vertex 3 {m}
  18.1709368158462, 49.173653753666, 14.05; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_619_8c7b2b1c..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office roof Pre 1945 6A, !- Construction Name
  Room_619_8c7b2b1c,                      !- Zone Name
  Room_619_8c7b2b1c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 15,                !- X,Y,Z Vertex 1 {m}
  22.7594158667489, 53.7621297470205, 15, !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 15, !- X,Y,Z Vertex 3 {m}
  17.8650284444138, 4.89437656708289, 15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_619_8c7b2b1c..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_619_8c7b2b1c,                      !- Zone Name
  Room_619_8c7b2b1c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7594039242831, 0, 15,                !- X,Y,Z Vertex 1 {m}
  22.7594039242831, 0, 11.25,             !- X,Y,Z Vertex 2 {m}
  22.7594158667489, 53.7621297470205, 11.25, !- X,Y,Z Vertex 3 {m}
  22.7594158667489, 53.7621297470205, 15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594040072169, 0.373348123243198, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594040072169, 0.373348123243198, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594045048196, 2.61343686270238, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594045048196, 2.61343686270238, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594046706872, 3.36013310918878, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594046706872, 3.36013310918878, 12.05, !- X,Y,Z Vertex 2 {m}
  22.75940516829, 5.60022184864797, 12.05, !- X,Y,Z Vertex 3 {m}
  22.75940516829, 5.60022184864797, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz10,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594106419201, 30.241197982699, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594106419201, 30.241197982699, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594111395229, 32.4812867221582, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594111395229, 32.4812867221582, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz11,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594113053904, 33.2279829686446, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594113053904, 33.2279829686446, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594118029932, 35.4680717081038, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594118029932, 35.4680717081038, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz12,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594119688608, 36.2147679545902, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594119688608, 36.2147679545902, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594124664635, 38.4548566940494, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594124664635, 38.4548566940494, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz13,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594126323311, 39.2015529405358, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594126323311, 39.2015529405358, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594131299338, 41.441641679995, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594131299338, 41.441641679995, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz14,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594132958014, 42.1883379264814, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594132958014, 42.1883379264814, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594137934041, 44.4284266659406, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594137934041, 44.4284266659406, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz15,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594139592717, 45.1751229124269, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594139592717, 45.1751229124269, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594144568745, 47.4152116518861, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594144568745, 47.4152116518861, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz16,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.759414622742, 48.1619078983725, 14.05, !- X,Y,Z Vertex 1 {m}
  22.759414622742, 48.1619078983725, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594151203448, 50.4019966378317, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594151203448, 50.4019966378317, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz17,         !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594152862124, 51.1486928843181, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594152862124, 51.1486928843181, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594157838151, 53.3887816237773, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594157838151, 53.3887816237773, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594053341575, 6.34691809513436, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594053341575, 6.34691809513436, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594058317603, 8.58700683459355, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594058317603, 8.58700683459355, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594059976279, 9.33370308107995, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594059976279, 9.33370308107995, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594064952306, 11.5737918205391, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594064952306, 11.5737918205391, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz4,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594066610982, 12.3204880670255, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594066610982, 12.3204880670255, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594071587009, 14.5605768064847, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594071587009, 14.5605768064847, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz5,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594073245685, 15.3072730529711, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594073245685, 15.3072730529711, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594078221712, 17.5473617924303, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594078221712, 17.5473617924303, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz6,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594079880388, 18.2940580389167, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594079880388, 18.2940580389167, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594084856416, 20.5341467783759, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594084856416, 20.5341467783759, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz7,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594086515091, 21.2808430248623, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594086515091, 21.2808430248623, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594091491119, 23.5209317643215, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594091491119, 23.5209317643215, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz8,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594093149795, 24.2676280108079, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594093149795, 24.2676280108079, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594098125822, 26.5077167502671, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594098125822, 26.5077167502671, 14.05; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_619_8c7b2b1c..Face5_Glz9,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_619_8c7b2b1c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7594099784498, 27.2544129967534, 14.05, !- X,Y,Z Vertex 1 {m}
  22.7594099784498, 27.2544129967534, 12.05, !- X,Y,Z Vertex 2 {m}
  22.7594104760525, 29.4945017362126, 12.05, !- X,Y,Z Vertex 3 {m}
  22.7594104760525, 29.4945017362126, 14.05; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_619_8c7b2b1c Thermostat,           !- Name
  Room_619_8c7b2b1c,                      !- Zone or ZoneList Name
  Room_619_8c7b2b1c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_619_8c7b2b1c Thermostat Schedule,  !- Name
  Room_619_8c7b2b1c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_619_8c7b2b1c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 7,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_619_8c7b2b1c,                      !- Zone Name
  Room_619_8c7b2b1c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_619_8c7b2b1c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Room_619_8c7b2b1c Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_619_8c7b2b1c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_619_8c7b2b1c Inlet Node List,      !- Name
  Node 202;                               !- Node Name 1

NodeList,
  Room_619_8c7b2b1c Exhaust Node List,    !- Name
  Node 279;                               !- Node Name 1

NodeList,
  Room_619_8c7b2b1c Return Node List,     !- Name
  Node 203;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CV HW Rht 27,                       !- Name
  Node 202,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat, !- Air Terminal Object Type
  CV HW Rht 27;                           !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  CV HW Rht 27,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 202,                               !- Air Outlet Node Name
  Node 204,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CV HW Rht Coil 27,                      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CV HW Rht Coil 27,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 200,                               !- Water Inlet Node Name
  Node 201,                               !- Water Outlet Node Name
  Node 204,                               !- Air Inlet Node Name
  Node 202,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 12,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 37,                                !- Inlet Node Name
  Node 38,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 12,                    !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 279,                               !- Air Inlet Node Name
  Node 280,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Room_619_8c7b2b1c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CV HW Rht 27,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 12,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 3
  Zone Exhaust Fan 12,                    !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  Room_619_8c7b2b1c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_619_8c7b2b1c DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Room_619_8c7b2b1c DSOA Space List,      !- Name
  Room_619_8c7b2b1c_Space,                !- Space Name 1
  MediumOffice Building_Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_620_4c8beaaa,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.75,                                   !- Ceiling Height {m}
  327.893142238419,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_620_4c8beaaa_Space,                !- Name
  Room_620_4c8beaaa,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_620_4c8beaaa..Face0,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_620_4c8beaaa,                      !- Zone Name
  Room_620_4c8beaaa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8650382124527, 48.8677553541091, 3.75, !- X,Y,Z Vertex 1 {m}
  17.8650382124527, 48.8677553541091, 0,  !- X,Y,Z Vertex 2 {m}
  22.7594158667489, 53.7621297470205, 0,  !- X,Y,Z Vertex 3 {m}
  22.7594158667489, 53.7621297470205, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_620_4c8beaaa..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_620_4c8beaaa..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1709368158462, 49.173653753666, 2.8, !- X,Y,Z Vertex 1 {m}
  18.1709368158462, 49.173653753666, 0.8, !- X,Y,Z Vertex 2 {m}
  20.0063284362073, 51.0090441510078, 0.8, !- X,Y,Z Vertex 3 {m}
  20.0063284362073, 51.0090441510078, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_620_4c8beaaa..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_620_4c8beaaa..Face0,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.6181256429943, 51.6208409501217, 2.8, !- X,Y,Z Vertex 1 {m}
  20.6181256429943, 51.6208409501217, 0.8, !- X,Y,Z Vertex 2 {m}
  22.4535172633554, 53.4562313474635, 0.8, !- X,Y,Z Vertex 3 {m}
  22.4535172633554, 53.4562313474635, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_620_4c8beaaa..Face1,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office Wall Pre 1945 6A, !- Construction Name
  Room_620_4c8beaaa,                      !- Zone Name
  Room_620_4c8beaaa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.89438742307552, 48.867761115909, 3.75, !- X,Y,Z Vertex 1 {m}
  4.89438742307552, 48.867761115909, 0,   !- X,Y,Z Vertex 2 {m}
  17.8650382124527, 48.8677553541091, 0,  !- X,Y,Z Vertex 3 {m}
  17.8650382124527, 48.8677553541091, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_620_4c8beaaa..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_620_4c8beaaa..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.29972026024356, 48.8677609358528, 2.8, !- X,Y,Z Vertex 1 {m}
  5.29972026024356, 48.8677609358528, 0.8, !- X,Y,Z Vertex 2 {m}
  7.73171728325177, 48.8677598555153, 0.8, !- X,Y,Z Vertex 3 {m}
  7.73171728325177, 48.8677598555153, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_620_4c8beaaa..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_620_4c8beaaa..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.54238295758784, 48.8677594954028, 2.8, !- X,Y,Z Vertex 1 {m}
  8.54238295758784, 48.8677594954028, 0.8, !- X,Y,Z Vertex 2 {m}
  10.9743799805961, 48.8677584150653, 0.8, !- X,Y,Z Vertex 3 {m}
  10.9743799805961, 48.8677584150653, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_620_4c8beaaa..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
  Room_620_4c8beaaa..Face1,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7850456549321, 48.8677580549528, 2.8, !- X,Y,Z Vertex 1 {m}
  11.7850456549321, 48.8677580549528, 0.8, !- X,Y,Z Vertex 2 {m}
  14.2170426779403, 48.8677569746153, 0.8, !- X,Y,Z Vertex 3 {m}
  14.2170426779403, 48.8677569746153, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_620_4c8beaaa..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Single Glazing 5,                       !- Construction Name
