
OS:Version,
  {48444438-bc5f-42f8-a4c8-044f674ac636}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Site,
  {8d6300c2-29c7-4694-ad20-ebb32e976e6b}, !- Handle
  MONTREAL-TRUDEAU-IAP,                   !- Name
  45.467,                                 !- Latitude {deg}
  -73.733,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {39cc1775-ab44-4b85-af57-377a77a61c49}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.5,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {238887f2-8ce9-4c82-adf9-58e22ffeb0a0}, !- Handle
  SchoolPrimary,                          !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b77912a6-e2e1-45f0-a349-f7d7a7d4579c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ShadowCalculation,
  {3e977f3a-efd8-44c1-b352-3c4fb4cbab4a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Schedule:Compact,
  {2f9ce582-a815-4191-9dc7-2ec9b658c0cd}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  45;                                     !- Field 4

OS:ScheduleTypeLimits,
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:HeatBalanceAlgorithm,
  {dca057e8-5c1a-4a94-b2d5-661c3637641b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {78e1be82-4161-468b-a18a-116173b19132}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e34f31-186c-4e8d-855b-f882a1c541d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Handle
  Corridor_1_Th,                          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d3ec60f-db16-4747-a561-a228877d49a3}, !- Zone Air Inlet Port List
  {5a5db56a-d4a8-4d3f-8a7b-aad8b82f2d0f}, !- Zone Air Exhaust Port List
  {7a4182e0-6fcb-4e7d-a9e4-de37745b885f}, !- Zone Air Node Name
  {bf2a4a21-c371-4bb5-b9b8-56fa36583bb4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20f6fc5e-0d88-429f-b8be-bece06758e9a}, !- Group Rendering Name
  {820c26be-2f73-40ec-86a8-792f01913d1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d647e697-f2ba-452f-a157-41c8830af7f0}, !- Handle
  Node 1,                                 !- Name
  {7a4182e0-6fcb-4e7d-a9e4-de37745b885f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a4182e0-6fcb-4e7d-a9e4-de37745b885f}, !- Handle
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Source Object
  11,                                     !- Outlet Port
  {d647e697-f2ba-452f-a157-41c8830af7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d3ec60f-db16-4747-a561-a228877d49a3}, !- Handle
  {a02090a0-9d23-46a7-911a-23ffc5a00222}; !- HVAC Component

OS:PortList,
  {5a5db56a-d4a8-4d3f-8a7b-aad8b82f2d0f}, !- Handle
  {a02090a0-9d23-46a7-911a-23ffc5a00222}; !- HVAC Component

OS:PortList,
  {bf2a4a21-c371-4bb5-b9b8-56fa36583bb4}, !- Handle
  {a02090a0-9d23-46a7-911a-23ffc5a00222}; !- HVAC Component

OS:Sizing:Zone,
  {78fb2838-40e1-4d75-ba5c-2d4591fd4733}, !- Handle
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f23d91de-db95-4fbe-8d6f-09d3ebcec5c2}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f85ba9d2-7fa9-4eb4-bf92-d8a1e7654f0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Handle
  Corridor_1_Space,                       !- Name
  {e1557595-89fc-4d16-8d77-8d422785b85f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a02090a0-9d23-46a7-911a-23ffc5a00222}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ZoneAirMassFlowConservation,
  {841f523c-0f70-407e-9057-9ed759d1352a}, !- Handle
  None,                                   !- Adjust Zone Mixing and Return For Air Mass Flow Balance
  AddInfiltrationFlow,                    !- Infiltration Balancing Method
  AllZones;                               !- Infiltration Balancing Zones

OS:ThermalZone,
  {ae41e86a-5ac7-4dac-a595-57c863887691}, !- Handle
  Cafeteria_Th,                           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  Autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4e4d53a-75db-418e-8372-c09cb4f2c8eb}, !- Zone Air Inlet Port List
  {8c6e9047-a032-4a41-a62c-9a9476a2aa27}, !- Zone Air Exhaust Port List
  {434e6bef-6c74-4f68-8514-230bc61efc95}, !- Zone Air Node Name
  {f94abf92-d6f0-413f-84ba-dffde031bd04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c762f155-c321-4c6b-8810-b74ddb2109ce}, !- Group Rendering Name
  {08a1e6b0-a597-4004-b23d-cf619412f788}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07a1445b-791a-4ddd-be83-f2e23477eead}, !- Handle
  Node 2,                                 !- Name
  {434e6bef-6c74-4f68-8514-230bc61efc95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434e6bef-6c74-4f68-8514-230bc61efc95}, !- Handle
  {ae41e86a-5ac7-4dac-a595-57c863887691}, !- Source Object
  11,                                     !- Outlet Port
  {07a1445b-791a-4ddd-be83-f2e23477eead}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4e4d53a-75db-418e-8372-c09cb4f2c8eb}, !- Handle
  {ae41e86a-5ac7-4dac-a595-57c863887691}, !- HVAC Component
  {a64a8e86-a25c-4e63-ac72-b4bc0cbb878f}; !- Port 1

OS:PortList,
  {8c6e9047-a032-4a41-a62c-9a9476a2aa27}, !- Handle
  {ae41e86a-5ac7-4dac-a595-57c863887691}; !- HVAC Component

OS:PortList,
  {f94abf92-d6f0-413f-84ba-dffde031bd04}, !- Handle
  {ae41e86a-5ac7-4dac-a595-57c863887691}, !- HVAC Component
  {73790243-4387-4768-bc58-c2819b2088f2}; !- Port 1

OS:Sizing:Zone,
  {adf6243b-6dc6-431f-897c-92cb70db737c}, !- Handle
  {ae41e86a-5ac7-4dac-a595-57c863887691}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  17,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  18,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9cda563f-0952-4d35-9f1b-bef7868af058}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ae41e86a-5ac7-4dac-a595-57c863887691}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbdec666-1b5a-412e-bac3-230051cd0c71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e8bd68fc-74ca-4d0e-8d84-23b32d83f6c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Handle
  Cafeteria_Space,                        !- Name
  {4224254e-a8bd-4121-b99a-32eb659b9e21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ae41e86a-5ac7-4dac-a595-57c863887691}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Timestep,
  {be5e003d-e4b4-4cf4-a2b9-192dcf5abdd5}, !- Handle
  12;                                     !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {e250c428-52ec-4223-89ea-0fefb6513fc3}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:RunPeriod,
  {7f2cd3c5-2c59-4b3b-a470-8e9edf767382}, !- Handle
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {1ee10283-7df0-4cec-88e9-597190198093}, !- Handle
  2022,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Surface,
  {145d86e4-ea44-4a74-a3a9-c3d43dd9c267}, !- Handle
  Face 243,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbaed031-c558-4e96-9caf-48621732608d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73fddf68-98bf-411d-b38b-1836b47bbda2}, !- Handle
  Class_9_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8afcf8ca-2e29-47b6-b725-581ba621739b}, !- Zone Air Inlet Port List
  {57ea34e0-a65d-4110-baf7-aa2ed8377d4d}, !- Zone Air Exhaust Port List
  {39ba4799-fb63-4b33-ada7-8fbfd0159e9a}, !- Zone Air Node Name
  {264207bd-d85d-44e0-8c6d-1a92b507ce63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a952c39-b477-4ea9-8d62-7deb437b7332}, !- Group Rendering Name
  {ced67a79-1aa6-4ca8-8765-9203b0e6b91c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00749b60-d517-4b50-a169-9fdd6bd948cb}, !- Handle
  Node 3,                                 !- Name
  {39ba4799-fb63-4b33-ada7-8fbfd0159e9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39ba4799-fb63-4b33-ada7-8fbfd0159e9a}, !- Handle
  {73fddf68-98bf-411d-b38b-1836b47bbda2}, !- Source Object
  11,                                     !- Outlet Port
  {00749b60-d517-4b50-a169-9fdd6bd948cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8afcf8ca-2e29-47b6-b725-581ba621739b}, !- Handle
  {73fddf68-98bf-411d-b38b-1836b47bbda2}; !- HVAC Component

OS:PortList,
  {57ea34e0-a65d-4110-baf7-aa2ed8377d4d}, !- Handle
  {73fddf68-98bf-411d-b38b-1836b47bbda2}; !- HVAC Component

OS:PortList,
  {264207bd-d85d-44e0-8c6d-1a92b507ce63}, !- Handle
  {73fddf68-98bf-411d-b38b-1836b47bbda2}; !- HVAC Component

OS:Sizing:Zone,
  {0d2e1ee3-4aac-4877-94b0-0dc4906fe9eb}, !- Handle
  {73fddf68-98bf-411d-b38b-1836b47bbda2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c1425661-5949-4260-b801-55357b7d81a3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {73fddf68-98bf-411d-b38b-1836b47bbda2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {435f5a44-7719-4a86-ba17-8e144e6702fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Handle
  Class_9_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {73fddf68-98bf-411d-b38b-1836b47bbda2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Schedule:Compact,
  {5f773133-3792-467f-8d59-c0fdb0db62a7}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {24f46da9-922f-46e5-8a94-18698315f0e7}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {6848c6e9-2cb2-4341-829b-76680651140a}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:ScheduleTypeLimits,
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {b02c392a-bff9-4e96-a85b-19c73fbf2639}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e35f2656-63ac-4266-81c4-2a72a5fd4a88}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {168a3536-ad89-4b79-8ec7-bfe2bf2a4c2a}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {e4dfec5b-e5b7-4551-a57f-f27104da6d2b}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 9:00,                            !- Field 5
  0.3,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.7,                                    !- Field 10
  Until: 19:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 24:00,                           !- Field 13
  0.05,                                   !- Field 14
  For: SummerDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: WinterDesignDay,                   !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  0.05;                                   !- Field 23

OS:Schedule:Compact,
  {90cfaa6c-0781-4f98-8ecb-c4f910fca5b5}, !- Handle
  SHW_default Latent fract sched,         !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {a479c298-07b6-482e-abda-5ba6a3e283a9}, !- Handle
  SHW_default Sensible fract sched,       !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {adeef6da-d546-46e8-ae0c-b6ebaa2da876}, !- Handle
  SHW_Bath Hot Supply Temp Sched,         !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {f506162a-07d2-451a-b301-2d6e42e23e31}, !- Handle
  SHW_Bath Temp Sched,                    !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Schedule:Compact,
  {486b47f5-c678-446d-8d3c-780b20bdbb95}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {e1c0482c-7d3c-4d42-8162-958fad4b523d}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {8f2c1dc9-8721-42ab-a89e-56acea5134ed}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {1936198f-d15b-4341-a93e-70f2f218272a}, !- Handle
  HeatSys1-Loop-Temp-Schedule,            !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  85.0;                                   !- Field 4

OS:Schedule:Compact,
  {82597766-3518-4515-855f-467c0a2fd133}, !- Handle
  BLDG_LIGHT_CORRIDOR_SCH,                !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.560781,                               !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.311545,                               !- Field 25
  Until: 21:00,                           !- Field 26
  0.110473857,                            !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.560781,                               !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Schedule:Compact,
  {845a3bdd-6cd7-4fc6-8af4-1f03e4d0977d}, !- Handle
  BLDG_LIGHT_GYM_SCH,                     !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.88605,                                !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.49225,                                !- Field 25
  Until: 21:00,                           !- Field 26
  0.17455185,                             !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.88605,                                !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Schedule:Compact,
  {f7159814-1975-40e1-b2cd-7bc5b3e5ea00}, !- Handle
  BLDG_LIGHT_LIBRARY_SCH,                 !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.8325,                                 !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.4625,                                 !- Field 25
  Until: 21:00,                           !- Field 26
  0.1640025,                              !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.8325,                                 !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Schedule:Compact,
  {ee73b373-c53d-4565-a09c-1366117d8995}, !- Handle
  BLDG_LIGHT_LOBBYFLR1_SCH,               !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.855,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.475,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  0.168435,                               !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.855,                                  !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Schedule:Compact,
  {7ce3d95d-d72d-4d88-9ad8-2f49359f858c}, !- Handle
  BLDG_LIGHT_OFFICE_SCH,                  !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.7548561,                              !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.4193645,                              !- Field 25
  Until: 21:00,                           !- Field 26
  0.1487066517,                           !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.7548561,                              !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Schedule:Compact,
  {82e997cf-9e21-4ae9-ac74-2508cb36bcbf}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 08:00,                           !- Field 3
  0.35,                                   !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.35,                                   !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Weekdays,                          !- Field 12
  Until: 08:00,                           !- Field 13
  0.25,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 16:00,                           !- Field 17
  0.9,                                    !- Field 18
  Until: 17:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 19:00,                           !- Field 21
  0.5,                                    !- Field 22
  Until: 24:00,                           !- Field 23
  0.25,                                   !- Field 24
  For: WeekEnds Holidays AllOtherDays,    !- Field 25
  Until: 24:00,                           !- Field 26
  0.15;                                   !- Field 27

OS:Schedule:Compact,
  {1af49252-46fb-4d4a-8e8c-d475c5f0babc}, !- Handle
  walkin_occ_lght_SCH,                    !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 21:00,                           !- Field 5
  0.468,                                  !- Field 6
  Until: 24:00,                           !- Field 7
  0.1773,                                 !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  0.1773,                                 !- Field 17
  Through: 9/1,                           !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 8:00,                            !- Field 20
  0.1773,                                 !- Field 21
  Until: 20:00,                           !- Field 22
  0.26,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  0.1773,                                 !- Field 25
  For: SummerDesignDay,                   !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: WeekEnds Holidays AllOtherDays,    !- Field 32
  Until: 24:00,                           !- Field 33
  0.1773,                                 !- Field 34
  Through: 12/31,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 7:00,                            !- Field 37
  0.1773,                                 !- Field 38
  Until: 21:00,                           !- Field 39
  0.468,                                  !- Field 40
  Until: 24:00,                           !- Field 41
  0.1773,                                 !- Field 42
  For: SummerDesignDay,                   !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: WinterDesignDay,                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: WeekEnds Holidays AllOtherDays,    !- Field 49
  Until: 24:00,                           !- Field 50
  0.1773;                                 !- Field 51

OS:Schedule:Compact,
  {67c19a62-fd07-4ef8-b361-d5324b6477b0}, !- Handle
  SHW_Kitchen Hot Supply Temp Sched,      !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Schedule:Compact,
  {065ae1df-4961-4834-9b62-1c6a53e84a18}, !- Handle
  SHW_Kitchen Temp Sched,                 !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

OS:Schedule:Compact,
  {76ab8f4d-afb0-4652-a087-bb3a100c36d9}, !- Handle
  KITCHEN_ELEC_EQUIP_SCH,                 !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
  Until: 24:00,                           !- Field 14
  0.1,                                    !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 15:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.1,                                    !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.25,                                   !- Field 38
  Until: 15:00,                           !- Field 39
  0.15,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.1,                                    !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.1;                                    !- Field 45

OS:Schedule:Compact,
  {d98bb788-46a0-4eab-be97-f96c04f686c2}, !- Handle
  KITCHEN_GAS_EQUIP_SCH,                  !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.02,                                   !- Field 12
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
  Until: 24:00,                           !- Field 14
  0.02,                                   !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.02,                                   !- Field 19
  Until: 10:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.2,                                    !- Field 23
  Until: 15:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.02,                                   !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.02,                                   !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.02,                                   !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.2,                                    !- Field 38
  Until: 15:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.02,                                   !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.02;                                   !- Field 45

OS:Schedule:Compact,
  {dba503b7-4d1d-408f-b8c0-6c0dd6bf7f53}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 17:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 19:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: SummerDesignDay,                   !- Field 19
  Until: 09:00,                           !- Field 20
  0.000000001,                            !- Field 21
  Until: 16:00,                           !- Field 22
  0.95,                                   !- Field 23
  Until: 19:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.000000001,                            !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 9/1,                           !- Field 31
  For: Weekdays,                          !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: SummerDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.000000001,                            !- Field 37
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 12/31,                         !- Field 41
  For: Weekdays,                          !- Field 42
  Until: 08:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 09:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 12:00,                           !- Field 47
  0.9,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.8,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.5,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.2,                                    !- Field 54
  Until: 19:00,                           !- Field 55
  0.1,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0,                                      !- Field 58
  For: SummerDesignDay,                   !- Field 59
  Until: 09:00,                           !- Field 60
  0.000000001,                            !- Field 61
  Until: 16:00,                           !- Field 62
  0.95,                                   !- Field 63
  Until: 19:00,                           !- Field 64
  0.15,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.000000001,                            !- Field 67
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 68
  Until: 24:00,                           !- Field 69
  0;                                      !- Field 70

OS:Schedule:Compact,
  {ba9b869a-ee15-4c82-97bd-63e9c2c942fa}, !- Handle
  BLDG_OCC_SCH_Extend,                    !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 08:00,                           !- Field 12
  0.000000001,                            !- Field 13
  Until: 16:00,                           !- Field 14
  0.95,                                   !- Field 15
  Until: 21:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.000000001,                            !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 9/1,                           !- Field 23
  For: Weekdays,                          !- Field 24
  Until: 08:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 17:00,                           !- Field 27
  0.5,                                    !- Field 28
  Until: 21:00,                           !- Field 29
  0.5,                                    !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 08:00,                           !- Field 34
  0.000000001,                            !- Field 35
  Until: 17:00,                           !- Field 36
  0.5,                                    !- Field 37
  Until: 21:00,                           !- Field 38
  0.5,                                    !- Field 39
  Until: 24:00,                           !- Field 40
  0.000000001,                            !- Field 41
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 12/31,                         !- Field 45
  For: Weekdays,                          !- Field 46
  Until: 08:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 17:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 21:00,                           !- Field 51
  0.95,                                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: SummerDesignDay,                   !- Field 55
  Until: 08:00,                           !- Field 56
  0.000000001,                            !- Field 57
  Until: 17:00,                           !- Field 58
  0.95,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.95,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0.000000001,                            !- Field 63
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

OS:Schedule:Compact,
  {89eb76d8-d582-4e14-bc93-4c39276a82c3}, !- Handle
  BLDG_OCC_SCH_Offices,                   !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 08:00,                           !- Field 12
  0.000000001,                            !- Field 13
  Until: 17:00,                           !- Field 14
  0.95,                                   !- Field 15
  Until: 21:00,                           !- Field 16
  0.15,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.000000001,                            !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 9/1,                           !- Field 23
  For: Weekdays,                          !- Field 24
  Until: 08:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 17:00,                           !- Field 27
  0.5,                                    !- Field 28
  Until: 21:00,                           !- Field 29
  0.15,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 08:00,                           !- Field 34
  0.000000001,                            !- Field 35
  Until: 17:00,                           !- Field 36
  0.5,                                    !- Field 37
  Until: 21:00,                           !- Field 38
  0.15,                                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.000000001,                            !- Field 41
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 12/31,                         !- Field 45
  For: Weekdays,                          !- Field 46
  Until: 08:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 17:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 21:00,                           !- Field 51
  0.15,                                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: SummerDesignDay,                   !- Field 55
  Until: 08:00,                           !- Field 56
  0.000000001,                            !- Field 57
  Until: 17:00,                           !- Field 58
  0.95,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.15,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0.000000001,                            !- Field 63
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

OS:Schedule:Compact,
  {a197a3a5-2663-49ba-896e-3769f53cfb15}, !- Handle
  BLDG_OCC_SCH_Offices_w_SB,              !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.95,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.000000001,                            !- Field 23
  Until: 17:00,                           !- Field 24
  0.95,                                   !- Field 25
  Until: 19:00,                           !- Field 26
  0.15,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.000000001,                            !- Field 29
  For: WeekEnds Holidays AllOtherDays,    !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  Through: 9/1,                           !- Field 33
  For: Weekdays,                          !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: SummerDesignDay,                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.000000001,                            !- Field 39
  For: WeekEnds Holidays AllOtherDays,    !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/31,                         !- Field 43
  For: Weekdays,                          !- Field 44
  Until: 08:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 09:00,                           !- Field 47
  0.1,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0.1,                                    !- Field 52
  Until: 16:00,                           !- Field 53
  0.95,                                   !- Field 54
  Until: 17:00,                           !- Field 55
  0.5,                                    !- Field 56
  Until: 18:00,                           !- Field 57
  0.2,                                    !- Field 58
  Until: 19:00,                           !- Field 59
  0.1,                                    !- Field 60
  Until: 24:00,                           !- Field 61
  0,                                      !- Field 62
  For: SummerDesignDay,                   !- Field 63
  Until: 08:00,                           !- Field 64
  0.000000001,                            !- Field 65
  Until: 17:00,                           !- Field 66
  0.95,                                   !- Field 67
  Until: 19:00,                           !- Field 68
  0.15,                                   !- Field 69
  Until: 24:00,                           !- Field 70
  0.000000001,                            !- Field 71
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 72
  Until: 24:00,                           !- Field 73
  0;                                      !- Field 74

OS:Schedule:Compact,
  {62a255d6-b523-4640-87a3-3466440c5cbe}, !- Handle
  Offices Binary Occupancy,               !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  0,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 08:00,                           !- Field 52
  0.000000001,                            !- Field 53
  Until: 17:00,                           !- Field 54
  0.95,                                   !- Field 55
  Until: 21:00,                           !- Field 56
  0.15,                                   !- Field 57
  Until: 24:00,                           !- Field 58
  0.000000001,                            !- Field 59
  For: WeekEnds Holidays AllOtherDays,    !- Field 60
  Until: 24:00,                           !- Field 61
  0,                                      !- Field 62
  Through: 9/1,                           !- Field 63
  For: Weekdays,                          !- Field 64
  Until: 01:00,                           !- Field 65
  0,                                      !- Field 66
  Until: 02:00,                           !- Field 67
  0,                                      !- Field 68
  Until: 03:00,                           !- Field 69
  0,                                      !- Field 70
  Until: 04:00,                           !- Field 71
  0,                                      !- Field 72
  Until: 05:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 06:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 07:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 08:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 09:00,                           !- Field 81
  1,                                      !- Field 82
  Until: 10:00,                           !- Field 83
  1,                                      !- Field 84
  Until: 11:00,                           !- Field 85
  1,                                      !- Field 86
  Until: 12:00,                           !- Field 87
  1,                                      !- Field 88
  Until: 13:00,                           !- Field 89
  1,                                      !- Field 90
  Until: 14:00,                           !- Field 91
  1,                                      !- Field 92
  Until: 15:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 16:00,                           !- Field 95
  1,                                      !- Field 96
  Until: 17:00,                           !- Field 97
  1,                                      !- Field 98
  Until: 18:00,                           !- Field 99
  1,                                      !- Field 100
  Until: 19:00,                           !- Field 101
  1,                                      !- Field 102
  Until: 20:00,                           !- Field 103
  1,                                      !- Field 104
  Until: 21:00,                           !- Field 105
  1,                                      !- Field 106
  Until: 22:00,                           !- Field 107
  0,                                      !- Field 108
  Until: 23:00,                           !- Field 109
  0,                                      !- Field 110
  Until: 24:00,                           !- Field 111
  0,                                      !- Field 112
  For: SummerDesignDay,                   !- Field 113
  Until: 08:00,                           !- Field 114
  0.000000001,                            !- Field 115
  Until: 17:00,                           !- Field 116
  0.5,                                    !- Field 117
  Until: 21:00,                           !- Field 118
  0.15,                                   !- Field 119
  Until: 24:00,                           !- Field 120
  0.000000001,                            !- Field 121
  For: WeekEnds Holidays AllOtherDays,    !- Field 122
  Until: 24:00,                           !- Field 123
  0,                                      !- Field 124
  Through: 12/31,                         !- Field 125
  For: Weekdays,                          !- Field 126
  Until: 01:00,                           !- Field 127
  0,                                      !- Field 128
  Until: 02:00,                           !- Field 129
  0,                                      !- Field 130
  Until: 03:00,                           !- Field 131
  0,                                      !- Field 132
  Until: 04:00,                           !- Field 133
  0,                                      !- Field 134
  Until: 05:00,                           !- Field 135
  0,                                      !- Field 136
  Until: 06:00,                           !- Field 137
  0,                                      !- Field 138
  Until: 07:00,                           !- Field 139
  0,                                      !- Field 140
  Until: 08:00,                           !- Field 141
  0,                                      !- Field 142
  Until: 09:00,                           !- Field 143
  1,                                      !- Field 144
  Until: 10:00,                           !- Field 145
  1,                                      !- Field 146
  Until: 11:00,                           !- Field 147
  1,                                      !- Field 148
  Until: 12:00,                           !- Field 149
  1,                                      !- Field 150
  Until: 13:00,                           !- Field 151
  1,                                      !- Field 152
  Until: 14:00,                           !- Field 153
  1,                                      !- Field 154
  Until: 15:00,                           !- Field 155
  1,                                      !- Field 156
  Until: 16:00,                           !- Field 157
  1,                                      !- Field 158
  Until: 17:00,                           !- Field 159
  1,                                      !- Field 160
  Until: 18:00,                           !- Field 161
  1,                                      !- Field 162
  Until: 19:00,                           !- Field 163
  1,                                      !- Field 164
  Until: 20:00,                           !- Field 165
  1,                                      !- Field 166
  Until: 21:00,                           !- Field 167
  1,                                      !- Field 168
  Until: 22:00,                           !- Field 169
  0,                                      !- Field 170
  Until: 23:00,                           !- Field 171
  0,                                      !- Field 172
  Until: 24:00,                           !- Field 173
  0,                                      !- Field 174
  For: SummerDesignDay,                   !- Field 175
  Until: 08:00,                           !- Field 176
  0.000000001,                            !- Field 177
  Until: 17:00,                           !- Field 178
  0.95,                                   !- Field 179
  Until: 21:00,                           !- Field 180
  0.15,                                   !- Field 181
  Until: 24:00,                           !- Field 182
  0.000000001,                            !- Field 183
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 184
  Until: 24:00,                           !- Field 185
  0;                                      !- Field 186

OS:Schedule:Compact,
  {cfb28f89-0841-456e-826f-61fb87b54557}, !- Handle
  BLDG_OCC_SCH_Gym,                       !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 10:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 16:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 10:00,                           !- Field 14
  0.000000001,                            !- Field 15
  Until: 16:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.000000001,                            !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 9/1,                           !- Field 23
  For: Weekdays,                          !- Field 24
  Until: 09:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 16:00,                           !- Field 27
  0.35,                                   !- Field 28
  Until: 19:00,                           !- Field 29
  0.35,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 09:00,                           !- Field 34
  0.000000001,                            !- Field 35
  Until: 16:00,                           !- Field 36
  0.35,                                   !- Field 37
  Until: 19:00,                           !- Field 38
  0.35,                                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.000000001,                            !- Field 41
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 12/31,                         !- Field 45
  For: Weekdays,                          !- Field 46
  Until: 10:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 12:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 16:00,                           !- Field 53
  0.95,                                   !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: SummerDesignDay,                   !- Field 57
  Until: 10:00,                           !- Field 58
  0.000000001,                            !- Field 59
  Until: 16:00,                           !- Field 60
  0.95,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0.000000001,                            !- Field 63
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

OS:Schedule:Compact,
  {8abd0b51-b48d-4f70-bcf5-0fa565b60859}, !- Handle
  BLDG_OCC_SCH_Cafeteria,                 !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 7/01,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 12:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 13:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 12:00,                           !- Field 10
  0.000000001,                            !- Field 11
  Until: 13:00,                           !- Field 12
  0.95,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  0.000000001,                            !- Field 15
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  Through: 9/1,                           !- Field 19
  For: Weekdays,                          !- Field 20
  Until: 09:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 17:00,                           !- Field 23
  0.15,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.15,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 09:00,                           !- Field 30
  0.000000001,                            !- Field 31
  Until: 17:00,                           !- Field 32
  0.15,                                   !- Field 33
  Until: 19:00,                           !- Field 34
  0.15,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.000000001,                            !- Field 37
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 12/31,                         !- Field 41
  For: Weekdays,                          !- Field 42
  Until: 12:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 13:00,                           !- Field 45
  0.95,                                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.000000001,                            !- Field 51
  Until: 13:00,                           !- Field 52
  0.95,                                   !- Field 53
  Until: 24:00,                           !- Field 54
  0.000000001,                            !- Field 55
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 56
  Until: 24:00,                           !- Field 57
  0;                                      !- Field 58

OS:Schedule:Compact,
  {cfd0a187-992d-4745-b8e5-706da326fb38}, !- Handle
  INFIL_SCH,                              !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1;                                      !- Field 8

OS:Schedule:Compact,
  {74978a60-bee1-4486-8400-1c13afaa224c}, !- Handle
  INFIL_SCH_PNNL,                         !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 5
  Until: 24:00,                           !- Field 6
  1.0;                                    !- Field 7

OS:Schedule:Compact,
  {2e02d43b-f5c8-47a3-a7e8-27b46b736a90}, !- Handle
  INFIL_Door_Opening_SCH,                 !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:30,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 15:30,                           !- Field 11
  0.1,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.05,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  For: Saturday Sunday Holidays AllOtherDays, !- Field 19
  Until: 24:00,                           !- Field 20
  0.0;                                    !- Field 21

OS:Schedule:Compact,
  {a029a988-2165-447f-8732-770a2e11bfe7}, !- Handle
  Booster Water Inlet Temp Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:ScheduleTypeLimits,
  {377ae639-a62f-4f0a-9a0a-2cad433e255c}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {baccb2aa-9427-402a-8e21-994761909862}, !- Handle
  Booster Water Setpoint Temp Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

OS:ScheduleTypeLimits,
  {7f8f3e64-cc3b-48d0-8555-e643ff9b8de9}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {1017ae93-a8e8-450d-bf33-84c2199b1734}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/15,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.34,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 11:00,                           !- Field 11
  0.63,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.72,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.79,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.83,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.61,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.65,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 19:00,                           !- Field 25
  0.19,                                   !- Field 26
  Until: 20:00,                           !- Field 27
  0.25,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.22,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.12,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.09,                                   !- Field 34
  For: Weekdays,                          !- Field 35
  Until: 07:00,                           !- Field 36
  0.00,                                   !- Field 37
  Until: 08:00,                           !- Field 38
  0.00,                                   !- Field 39
  Until: 09:00,                           !- Field 40
  0.34,                                   !- Field 41
  Until: 10:00,                           !- Field 42
  0.6,                                    !- Field 43
  Until: 11:00,                           !- Field 44
  0.63,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.72,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  0.79,                                   !- Field 49
  Until: 14:00,                           !- Field 50
  0.83,                                   !- Field 51
  Until: 15:00,                           !- Field 52
  0.61,                                   !- Field 53
  Until: 16:00,                           !- Field 54
  0.65,                                   !- Field 55
  Until: 18:00,                           !- Field 56
  0.1,                                    !- Field 57
  Until: 19:00,                           !- Field 58
  0.19,                                   !- Field 59
  Until: 20:00,                           !- Field 60
  0.25,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.00,                                   !- Field 63
  Until: 23:00,                           !- Field 64
  0.00,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.00,                                   !- Field 67
  For: WinterDesignDay,                   !- Field 68
  Until: 09:00,                           !- Field 69
  0.03,                                   !- Field 70
  Until: 13:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.03,                                   !- Field 74
  For: Saturday,                          !- Field 75
  Until: 09:00,                           !- Field 76
  0.00,                                   !- Field 77
  Until: 13:00,                           !- Field 78
  0.00,                                   !- Field 79
  Until: 24:00,                           !- Field 80
  0.00,                                   !- Field 81
  For: Sunday Holidays AllOtherDays,      !- Field 82
  Until: 08:00,                           !- Field 83
  0.00,                                   !- Field 84
  Until: 14:00,                           !- Field 85
  0.00,                                   !- Field 86
  Until: 24:00,                           !- Field 87
  0.00,                                   !- Field 88
  Through: 9/15,                          !- Field 89
  For: SummerDesignDay,                   !- Field 90
  Until: 07:00,                           !- Field 91
  0.05,                                   !- Field 92
  Until: 18:00,                           !- Field 93
  0.1,                                    !- Field 94
  Until: 19:00,                           !- Field 95
  0.19,                                   !- Field 96
  Until: 20:00,                           !- Field 97
  0.25,                                   !- Field 98
  Until: 22:00,                           !- Field 99
  0.22,                                   !- Field 100
  Until: 23:00,                           !- Field 101
  0.12,                                   !- Field 102
  Until: 24:00,                           !- Field 103
  0.09,                                   !- Field 104
  For: Weekdays,                          !- Field 105
  Until: 08:00,                           !- Field 106
  0.00,                                   !- Field 107
  Until: 18:00,                           !- Field 108
  0.1,                                    !- Field 109
  Until: 19:00,                           !- Field 110
  0.19,                                   !- Field 111
  Until: 20:00,                           !- Field 112
  0.25,                                   !- Field 113
  Until: 22:00,                           !- Field 114
  0.00,                                   !- Field 115
  Until: 23:00,                           !- Field 116
  0.00,                                   !- Field 117
  Until: 24:00,                           !- Field 118
  0.00,                                   !- Field 119
  For: WinterDesignDay,                   !- Field 120
  Until: 09:00,                           !- Field 121
  0.03,                                   !- Field 122
  Until: 13:00,                           !- Field 123
  0.05,                                   !- Field 124
  Until: 24:00,                           !- Field 125
  0.03,                                   !- Field 126
  For: Saturday,                          !- Field 127
  Until: 09:00,                           !- Field 128
  0.00,                                   !- Field 129
  Until: 13:00,                           !- Field 130
  0.00,                                   !- Field 131
  Until: 24:00,                           !- Field 132
  0.00,                                   !- Field 133
  For: Sunday Holidays AllOtherDays,      !- Field 134
  Until: 08:00,                           !- Field 135
  0.00,                                   !- Field 136
  Until: 14:00,                           !- Field 137
  0.00,                                   !- Field 138
  Until: 24:00,                           !- Field 139
  0.00,                                   !- Field 140
  Through: 12/31,                         !- Field 141
  For: SummerDesignDay,                   !- Field 142
  Until: 07:00,                           !- Field 143
  0.05,                                   !- Field 144
  Until: 08:00,                           !- Field 145
  0.1,                                    !- Field 146
  Until: 09:00,                           !- Field 147
  0.34,                                   !- Field 148
  Until: 10:00,                           !- Field 149
  0.6,                                    !- Field 150
  Until: 11:00,                           !- Field 151
  0.63,                                   !- Field 152
  Until: 12:00,                           !- Field 153
  0.72,                                   !- Field 154
  Until: 13:00,                           !- Field 155
  0.79,                                   !- Field 156
  Until: 14:00,                           !- Field 157
  0.83,                                   !- Field 158
  Until: 15:00,                           !- Field 159
  0.61,                                   !- Field 160
  Until: 16:00,                           !- Field 161
  0.65,                                   !- Field 162
  Until: 18:00,                           !- Field 163
  0.1,                                    !- Field 164
  Until: 19:00,                           !- Field 165
  0.19,                                   !- Field 166
  Until: 20:00,                           !- Field 167
  0.25,                                   !- Field 168
  Until: 22:00,                           !- Field 169
  0.22,                                   !- Field 170
  Until: 23:00,                           !- Field 171
  0.12,                                   !- Field 172
  Until: 24:00,                           !- Field 173
  0.09,                                   !- Field 174
  For: Weekdays,                          !- Field 175
  Until: 07:00,                           !- Field 176
  0.00,                                   !- Field 177
  Until: 08:00,                           !- Field 178
  0.00,                                   !- Field 179
  Until: 09:00,                           !- Field 180
  0.34,                                   !- Field 181
  Until: 10:00,                           !- Field 182
  0.6,                                    !- Field 183
  Until: 11:00,                           !- Field 184
  0.63,                                   !- Field 185
  Until: 12:00,                           !- Field 186
  0.72,                                   !- Field 187
  Until: 13:00,                           !- Field 188
  0.79,                                   !- Field 189
  Until: 14:00,                           !- Field 190
  0.83,                                   !- Field 191
  Until: 15:00,                           !- Field 192
  0.61,                                   !- Field 193
  Until: 16:00,                           !- Field 194
  0.65,                                   !- Field 195
  Until: 18:00,                           !- Field 196
  0.1,                                    !- Field 197
  Until: 19:00,                           !- Field 198
  0.19,                                   !- Field 199
  Until: 20:00,                           !- Field 200
  0.25,                                   !- Field 201
  Until: 22:00,                           !- Field 202
  0.00,                                   !- Field 203
  Until: 23:00,                           !- Field 204
  0.00,                                   !- Field 205
  Until: 24:00,                           !- Field 206
  0.00,                                   !- Field 207
  For: WinterDesignDay,                   !- Field 208
  Until: 09:00,                           !- Field 209
  0.03,                                   !- Field 210
  Until: 13:00,                           !- Field 211
  0.05,                                   !- Field 212
  Until: 24:00,                           !- Field 213
  0.03,                                   !- Field 214
  For: Saturday,                          !- Field 215
  Until: 09:00,                           !- Field 216
  0.00,                                   !- Field 217
  Until: 13:00,                           !- Field 218
  0.00,                                   !- Field 219
  Until: 24:00,                           !- Field 220
  0.00,                                   !- Field 221
  For: Sunday Holidays AllOtherDays,      !- Field 222
  Until: 08:00,                           !- Field 223
  0.00,                                   !- Field 224
  Until: 14:00,                           !- Field 225
  0.00,                                   !- Field 226
  Until: 24:00,                           !- Field 227
  0.00;                                   !- Field 228

OS:Schedule:Compact,
  {6d35f0b2-7236-491e-83e6-24e6ff6737a9}, !- Handle
  BLDG_SWH_SCH_new,                       !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.34,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 11:00,                           !- Field 11
  0.63,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.72,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.79,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.83,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.61,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.65,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 19:00,                           !- Field 25
  0.19,                                   !- Field 26
  Until: 20:00,                           !- Field 27
  0.25,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.22,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.12,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.09,                                   !- Field 34
  For: Weekdays,                          !- Field 35
  Until: 09:00,                           !- Field 36
  0.0,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.073,                                  !- Field 39
  Until: 12:00,                           !- Field 40
  0.219,                                  !- Field 41
  Until: 13:00,                           !- Field 42
  0.306,                                  !- Field 43
  Until: 14:00,                           !- Field 44
  0.146,                                  !- Field 45
  Until: 15:00,                           !- Field 46
  0.036,                                  !- Field 47
  Until: 24:00,                           !- Field 48
  0.0,                                    !- Field 49
  For: WinterDesignDay,                   !- Field 50
  Until: 09:00,                           !- Field 51
  0.03,                                   !- Field 52
  Until: 13:00,                           !- Field 53
  0.05,                                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.03,                                   !- Field 56
  For: Saturday Sunday Holidays AllOtherDays, !- Field 57
  Until: 24:00,                           !- Field 58
  0.00,                                   !- Field 59
  Through: 9/1,                           !- Field 60
  For: SummerDesignDay,                   !- Field 61
  Until: 07:00,                           !- Field 62
  0.05,                                   !- Field 63
  Until: 18:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 19:00,                           !- Field 66
  0.19,                                   !- Field 67
  Until: 20:00,                           !- Field 68
  0.25,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.22,                                   !- Field 71
  Until: 23:00,                           !- Field 72
  0.12,                                   !- Field 73
  Until: 24:00,                           !- Field 74
  0.09,                                   !- Field 75
  For: Weekdays,                          !- Field 76
  Until: 24:00,                           !- Field 77
  0.00,                                   !- Field 78
  For: WinterDesignDay,                   !- Field 79
  Until: 09:00,                           !- Field 80
  0.03,                                   !- Field 81
  Until: 13:00,                           !- Field 82
  0.05,                                   !- Field 83
  Until: 24:00,                           !- Field 84
  0.03,                                   !- Field 85
  For: Saturday Sunday Holidays AllOtherDays, !- Field 86
  Until: 24:00,                           !- Field 87
  0.00,                                   !- Field 88
  Through: 12/31,                         !- Field 89
  For: SummerDesignDay,                   !- Field 90
  Until: 07:00,                           !- Field 91
  0.05,                                   !- Field 92
  Until: 08:00,                           !- Field 93
  0.1,                                    !- Field 94
  Until: 09:00,                           !- Field 95
  0.34,                                   !- Field 96
  Until: 10:00,                           !- Field 97
  0.6,                                    !- Field 98
  Until: 11:00,                           !- Field 99
  0.63,                                   !- Field 100
  Until: 12:00,                           !- Field 101
  0.72,                                   !- Field 102
  Until: 13:00,                           !- Field 103
  0.79,                                   !- Field 104
  Until: 14:00,                           !- Field 105
  0.83,                                   !- Field 106
  Until: 15:00,                           !- Field 107
  0.61,                                   !- Field 108
  Until: 16:00,                           !- Field 109
  0.65,                                   !- Field 110
  Until: 18:00,                           !- Field 111
  0.1,                                    !- Field 112
  Until: 19:00,                           !- Field 113
  0.19,                                   !- Field 114
  Until: 20:00,                           !- Field 115
  0.25,                                   !- Field 116
  Until: 22:00,                           !- Field 117
  0.22,                                   !- Field 118
  Until: 23:00,                           !- Field 119
  0.12,                                   !- Field 120
  Until: 24:00,                           !- Field 121
  0.09,                                   !- Field 122
  For: Weekdays,                          !- Field 123
  Until: 09:00,                           !- Field 124
  0.0,                                    !- Field 125
  Until: 10:00,                           !- Field 126
  0.073,                                  !- Field 127
  Until: 12:00,                           !- Field 128
  0.219,                                  !- Field 129
  Until: 13:00,                           !- Field 130
  0.306,                                  !- Field 131
  Until: 14:00,                           !- Field 132
  0.146,                                  !- Field 133
  Until: 15:00,                           !- Field 134
  0.036,                                  !- Field 135
  Until: 24:00,                           !- Field 136
  0.0,                                    !- Field 137
  For: WinterDesignDay,                   !- Field 138
  Until: 09:00,                           !- Field 139
  0.03,                                   !- Field 140
  Until: 13:00,                           !- Field 141
  0.05,                                   !- Field 142
  Until: 24:00,                           !- Field 143
  0.03,                                   !- Field 144
  For: Saturday Sunday Holidays AllOtherDays, !- Field 145
  Until: 24:00,                           !- Field 146
  0.00;                                   !- Field 147

OS:Schedule:Compact,
  {1c526296-de63-4d63-aa35-1209f8b647d4}, !- Handle
  ALWAYS_ON,                              !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {9485c249-f1de-4afa-bed0-536f9b01adf9}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {459f1f8d-521b-48e9-9f00-668fa82dacd4}, !- Handle
  Exterior_Lgt_189_1,                     !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 21:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For:Saturday,                           !- Field 9
  Until: 24:00,                           !- Field 10
  0.5,                                    !- Field 11
  For:Sunday Holidays AllOtherDays,       !- Field 12
  Until: 24:00,                           !- Field 13
  0.5;                                    !- Field 14

OS:Schedule:Compact,
  {88d5ec3d-10f6-4170-9216-c0cdac8df40f}, !- Handle
  ALWAYS_OFF,                             !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {6b0f7559-88fd-4617-95d4-31ececdd2cfd}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {cf7fedfc-4fdf-43b2-96f8-32184250f749}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {6987ac84-6bd5-4882-9819-391de8b3a891}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {0f4c1cbd-140b-4585-87cd-6fcdc92a33be}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {7409b167-ca2c-4bbc-9b22-c92d3fac08cd}, !- Handle
  CLOTHING_SCH,                           !- Name
  {0efe6353-c35f-4b01-be76-abe647d517f2}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.1,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.6,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.1;                                    !- Field 12

OS:ScheduleTypeLimits,
  {96f86956-5c6a-4c3e-96db-ec2c814b1b77}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:Schedule:Compact,
  {c3a309b6-93a2-42d1-957a-8072099f06c2}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a93265d9-d6d3-41b2-b4fe-e9b6bffe7a04}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Schedule:Compact,
  {4bc2bab5-113a-4ee7-bb81-8a896a389afd}, !- Handle
  PlantOnSched,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {1348e2e7-7831-4f16-a1f2-46b955fcf2c1}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:Schedule:Compact,
  {e79422a1-1e89-4f7b-a8d0-60e8c5d49455}, !- Handle
  FAN_SCH,                                !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {d8be4699-a53d-4584-8856-e88a400d57a8}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:Schedule:Compact,
  {77d6911e-f006-4418-8356-32983fe3117d}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {b82e9660-3ea3-47f9-9c17-b1beb5de0e27}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:Schedule:Compact,
  {75eb97cf-3664-4da6-9549-f87ac47198eb}, !- Handle
  Humidity Setpoint Schedule,             !- Name
  {e35f2656-63ac-4266-81c4-2a72a5fd4a88}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

OS:Schedule:Compact,
  {de18381a-b7ba-49a2-a035-47cb8479b662}, !- Handle
  Single Zone Control Type Sched,         !- Name
  {b02c392a-bff9-4e96-a85b-19c73fbf2639}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {8a547c0b-dfc8-43ac-835a-00b0878ecff1}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 03/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13,                                     !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13;                                     !- Field 12

OS:Schedule:Compact,
  {bc7631f1-7fb2-4f66-bd58-afeed9f43062}, !- Handle
  VAV-Supply-Air-Temp-Sch,                !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {a864d5a4-836b-428b-b515-0a6d99c0d495}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {df8a1d5a-8759-49f6-9400-fe5b6b50dfba}, !- Handle
  Heating-Supply-Air-Temp-Sch,            !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16;                                     !- Field 4

OS:Schedule:Compact,
  {71717b1f-2b2f-4cc6-bf12-a7bbed3e1699}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds  Holidays AllOtherDays,   !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  Through: 9/1,                           !- Field 12
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
  Until: 08:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 17:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 21:00,                           !- Field 18
  1.0,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: WeekEnds Holidays AllOtherDays,    !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 21:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WeekEnds Holidays AllOtherDays,    !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

OS:Schedule:Compact,
  {aad2d2ab-9dc8-4f00-9345-374942620fcc}, !- Handle
  Hours_of_operation,                     !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {731e2624-191d-4bc9-97df-c1d4d1d71b9f}, !- Handle
  HVACOperationSchd,                      !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {6e5ea6a3-08cf-4d8a-af6d-b1c66355f419}, !- Handle
  HVACOperationSchd_exhaust,              !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {db2614b8-51a3-45f0-b941-dad1552ac0e7}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {d97173a4-c38c-4630-a8e9-ae52714ecd34}, !- Handle
  High Temp Radiant Setpoint,             !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {4c4654f5-ccad-46fb-a44e-c4adffe1c11a}, !- Handle
  HTGSETP_SCH,                            !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  18,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  22,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  18,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  19,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 08:30,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  22.0,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  18,                                     !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  18;                                     !- Field 23

OS:Schedule:Compact,
  {f1476b2e-10a0-4112-a242-2b0b3267e05d}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_corr,           !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  16,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  19,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  18,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  18.0,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  18.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  16,                                     !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  16;                                     !- Field 21

OS:Schedule:Compact,
  {793ad955-ad0e-49e5-8463-473f978890f3}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_lobby,          !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  16,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  19,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  16,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  18.0,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  18.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  16,                                     !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  16;                                     !- Field 21

OS:Schedule:Compact,
  {7b927409-432f-42fd-9439-e3881f22fa7d}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  15.6,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  15.6,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  15.6,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  15.6,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  17.8,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  20,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  21,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  21,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  21,                                     !- Field 24
  Until: 12:00,                           !- Field 25
  21,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  20.4444444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  20.4444444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  21,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  21,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  21,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  21,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  21,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  15.6,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  15.6,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  15.6,                                   !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  15.6,                                   !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  21,                                     !- Field 56
  For: WeekEnds Holidays AllOtherDays,    !- Field 57
  Until: 24:00,                           !- Field 58
  15.6,                                   !- Field 59
  Through: 9/1,                           !- Field 60
  For: Weekdays,                          !- Field 61
  Until: 01:00,                           !- Field 62
  15.6,                                   !- Field 63
  Until: 02:00,                           !- Field 64
  15.6,                                   !- Field 65
  Until: 03:00,                           !- Field 66
  15.6,                                   !- Field 67
  Until: 04:00,                           !- Field 68
  15.6,                                   !- Field 69
  Until: 05:00,                           !- Field 70
  15.6,                                   !- Field 71
  Until: 06:00,                           !- Field 72
  15.6,                                   !- Field 73
  Until: 07:00,                           !- Field 74
  17.8,                                   !- Field 75
  Until: 08:00,                           !- Field 76
  20,                                     !- Field 77
  Until: 09:00,                           !- Field 78
  21,                                     !- Field 79
  Until: 10:00,                           !- Field 80
  21,                                     !- Field 81
  Until: 11:00,                           !- Field 82
  21,                                     !- Field 83
  Until: 12:00,                           !- Field 84
  20.4444444444444,                       !- Field 85
  Until: 13:00,                           !- Field 86
  21,                                     !- Field 87
  Until: 14:00,                           !- Field 88
  21,                                     !- Field 89
  Until: 15:00,                           !- Field 90
  20.4444444444444,                       !- Field 91
  Until: 16:00,                           !- Field 92
  21,                                     !- Field 93
  Until: 17:00,                           !- Field 94
  21,                                     !- Field 95
  Until: 18:00,                           !- Field 96
  21,                                     !- Field 97
  Until: 19:00,                           !- Field 98
  21,                                     !- Field 99
  Until: 20:00,                           !- Field 100
  21,                                     !- Field 101
  Until: 21:00,                           !- Field 102
  21,                                     !- Field 103
  Until: 22:00,                           !- Field 104
  15.6,                                   !- Field 105
  Until: 23:00,                           !- Field 106
  15.6,                                   !- Field 107
  Until: 24:00,                           !- Field 108
  15.6,                                   !- Field 109
  For: SummerDesignDay,                   !- Field 110
  Until: 24:00,                           !- Field 111
  15.6,                                   !- Field 112
  For: WinterDesignDay,                   !- Field 113
  Until: 24:00,                           !- Field 114
  21,                                     !- Field 115
  For: WeekEnds Holidays AllOtherDays,    !- Field 116
  Until: 24:00,                           !- Field 117
  15.6,                                   !- Field 118
  Through: 12/31,                         !- Field 119
  For: Weekdays,                          !- Field 120
  Until: 01:00,                           !- Field 121
  15.6,                                   !- Field 122
  Until: 02:00,                           !- Field 123
  15.6,                                   !- Field 124
  Until: 03:00,                           !- Field 125
  15.6,                                   !- Field 126
  Until: 04:00,                           !- Field 127
  15.6,                                   !- Field 128
  Until: 05:00,                           !- Field 129
  15.6,                                   !- Field 130
  Until: 06:00,                           !- Field 131
  15.6,                                   !- Field 132
  Until: 07:00,                           !- Field 133
  17.8,                                   !- Field 134
  Until: 08:00,                           !- Field 135
  20,                                     !- Field 136
  Until: 09:00,                           !- Field 137
  21,                                     !- Field 138
  Until: 10:00,                           !- Field 139
  21,                                     !- Field 140
  Until: 11:00,                           !- Field 141
  21,                                     !- Field 142
  Until: 12:00,                           !- Field 143
  21,                                     !- Field 144
  Until: 13:00,                           !- Field 145
  20.4444444444444,                       !- Field 146
  Until: 14:00,                           !- Field 147
  21,                                     !- Field 148
  Until: 15:00,                           !- Field 149
  20.4444444444444,                       !- Field 150
  Until: 16:00,                           !- Field 151
  21,                                     !- Field 152
  Until: 17:00,                           !- Field 153
  21,                                     !- Field 154
  Until: 18:00,                           !- Field 155
  21,                                     !- Field 156
  Until: 19:00,                           !- Field 157
  21,                                     !- Field 158
  Until: 20:00,                           !- Field 159
  21,                                     !- Field 160
  Until: 21:00,                           !- Field 161
  21,                                     !- Field 162
  Until: 22:00,                           !- Field 163
  15.6,                                   !- Field 164
  Until: 23:00,                           !- Field 165
  15.6,                                   !- Field 166
  Until: 24:00,                           !- Field 167
  15.6,                                   !- Field 168
  For: SummerDesignDay,                   !- Field 169
  Until: 24:00,                           !- Field 170
  15.6,                                   !- Field 171
  For: WinterDesignDay,                   !- Field 172
  Until: 24:00,                           !- Field 173
  21,                                     !- Field 174
  For: WeekEnds Holidays AllOtherDays,    !- Field 175
  Until: 24:00,                           !- Field 176
  15.6;                                   !- Field 177

OS:Schedule:Compact,
  {09c19fde-63dd-4d4d-90b9-c163af34b13c}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_original,       !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Surface,
  {c02e1f95-3a2d-4d52-95d7-c6af78099675}, !- Handle
  Face 210,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71495f67-a8f3-4bdb-9f26-6181b438d1df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 6,                            !- X,Y,Z Vertex 2 {m}
  28, 20, 6,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {0f44d6ce-7897-41e4-a885-2e4aaf60766c}, !- Handle
  HTGSETP_SCH_Setback,                    !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 09:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 21:00,                           !- Field 11
  15.6,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  15.6,                                   !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  15.6;                                   !- Field 17

OS:Schedule:Compact,
  {8a84397f-ab20-4be8-bfab-8c53726e1f92}, !- Handle
  HTGSETP_SCH_VAV_POD_1,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {97d0b6a2-1ae5-4b11-beaa-a00be63e8137}, !- Handle
  HTGSETP_SCH_VAV_POD_2,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {356a6437-a284-417d-973d-7d905e9b8617}, !- Handle
  HTGSETP_SCH_VAV_POD_3,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {24825a59-95b8-4117-bcbe-ba493f42d820}, !- Handle
  HTGSETP_SCH_VAV_OTHER,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {41c92255-02a0-4d0f-9e54-1bc0cd9db078}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {74e818b2-2f91-4019-86ff-bb778b69d267}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  25.6,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  25.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {042f4a1a-f021-4f66-b91e-4da0873a9530}, !- Handle
  CLGSETP_SCH_Yes_Optimum_w_SB,           !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  26.7,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  26.7,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  26.7,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  26.7,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  25.6,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  25,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  24,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  24,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  24,                                     !- Field 24
  Until: 12:00,                           !- Field 25
  24,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  24.5555555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  24,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  24.5555555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  24,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  24,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  24,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  24,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  24,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  24,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  26.7,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  26.7,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  26.7,                                   !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  24,                                     !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  26.7,                                   !- Field 56
  For: WeekEnds Holidays AllOtherDays,    !- Field 57
  Until: 24:00,                           !- Field 58
  26.7,                                   !- Field 59
  Through: 9/1,                           !- Field 60
  For: Weekdays,                          !- Field 61
  Until: 01:00,                           !- Field 62
  26.7,                                   !- Field 63
  Until: 02:00,                           !- Field 64
  26.7,                                   !- Field 65
  Until: 03:00,                           !- Field 66
  26.7,                                   !- Field 67
  Until: 04:00,                           !- Field 68
  26.7,                                   !- Field 69
  Until: 05:00,                           !- Field 70
  26.7,                                   !- Field 71
  Until: 06:00,                           !- Field 72
  26.7,                                   !- Field 73
  Until: 07:00,                           !- Field 74
  25.6,                                   !- Field 75
  Until: 08:00,                           !- Field 76
  25,                                     !- Field 77
  Until: 09:00,                           !- Field 78
  24,                                     !- Field 79
  Until: 10:00,                           !- Field 80
  24,                                     !- Field 81
  Until: 11:00,                           !- Field 82
  24,                                     !- Field 83
  Until: 12:00,                           !- Field 84
  24.5555555555556,                       !- Field 85
  Until: 13:00,                           !- Field 86
  24,                                     !- Field 87
  Until: 14:00,                           !- Field 88
  24,                                     !- Field 89
  Until: 15:00,                           !- Field 90
  24.5555555555556,                       !- Field 91
  Until: 16:00,                           !- Field 92
  24,                                     !- Field 93
  Until: 17:00,                           !- Field 94
  24,                                     !- Field 95
  Until: 18:00,                           !- Field 96
  24,                                     !- Field 97
  Until: 19:00,                           !- Field 98
  24,                                     !- Field 99
  Until: 20:00,                           !- Field 100
  24,                                     !- Field 101
  Until: 21:00,                           !- Field 102
  24,                                     !- Field 103
  Until: 22:00,                           !- Field 104
  26.7,                                   !- Field 105
  Until: 23:00,                           !- Field 106
  26.7,                                   !- Field 107
  Until: 24:00,                           !- Field 108
  26.7,                                   !- Field 109
  For: SummerDesignDay,                   !- Field 110
  Until: 24:00,                           !- Field 111
  24,                                     !- Field 112
  For: WinterDesignDay,                   !- Field 113
  Until: 24:00,                           !- Field 114
  26.7,                                   !- Field 115
  For: WeekEnds Holidays AllOtherDays,    !- Field 116
  Until: 24:00,                           !- Field 117
  26.7,                                   !- Field 118
  Through: 12/31,                         !- Field 119
  For: Weekdays,                          !- Field 120
  Until: 01:00,                           !- Field 121
  26.7,                                   !- Field 122
  Until: 02:00,                           !- Field 123
  26.7,                                   !- Field 124
  Until: 03:00,                           !- Field 125
  26.7,                                   !- Field 126
  Until: 04:00,                           !- Field 127
  26.7,                                   !- Field 128
  Until: 05:00,                           !- Field 129
  26.7,                                   !- Field 130
  Until: 06:00,                           !- Field 131
  26.7,                                   !- Field 132
  Until: 07:00,                           !- Field 133
  25.6,                                   !- Field 134
  Until: 08:00,                           !- Field 135
  25,                                     !- Field 136
  Until: 09:00,                           !- Field 137
  24,                                     !- Field 138
  Until: 10:00,                           !- Field 139
  24,                                     !- Field 140
  Until: 11:00,                           !- Field 141
  24,                                     !- Field 142
  Until: 12:00,                           !- Field 143
  24,                                     !- Field 144
  Until: 13:00,                           !- Field 145
  24.5555555555556,                       !- Field 146
  Until: 14:00,                           !- Field 147
  24,                                     !- Field 148
  Until: 15:00,                           !- Field 149
  24.5555555555556,                       !- Field 150
  Until: 16:00,                           !- Field 151
  24,                                     !- Field 152
  Until: 17:00,                           !- Field 153
  24,                                     !- Field 154
  Until: 18:00,                           !- Field 155
  24,                                     !- Field 156
  Until: 19:00,                           !- Field 157
  24,                                     !- Field 158
  Until: 20:00,                           !- Field 159
  24,                                     !- Field 160
  Until: 21:00,                           !- Field 161
  24,                                     !- Field 162
  Until: 22:00,                           !- Field 163
  26.7,                                   !- Field 164
  Until: 23:00,                           !- Field 165
  26.7,                                   !- Field 166
  Until: 24:00,                           !- Field 167
  26.7,                                   !- Field 168
  For: SummerDesignDay,                   !- Field 169
  Until: 24:00,                           !- Field 170
  24,                                     !- Field 171
  For: WinterDesignDay,                   !- Field 172
  Until: 24:00,                           !- Field 173
  26.7,                                   !- Field 174
  For: WeekEnds Holidays AllOtherDays,    !- Field 175
  Until: 24:00,                           !- Field 176
  26.7;                                   !- Field 177

OS:Schedule:Compact,
  {42e5adb7-5ab9-401c-822e-d1b2a6b2d306}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM_original,       !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  25.6,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  25.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {ed1fa4e5-0d44-4726-98da-94355b127435}, !- Handle
  CLGSETP_SCH_VAV_POD_1,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {a0925fb7-ff19-49ce-830c-6b6460c964c8}, !- Handle
  CLGSETP_SCH_VAV_POD_2,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {5fd44c27-b2ee-45ca-97a5-599d6bd9cdee}, !- Handle
  CLGSETP_SCH_VAV_POD_3,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {2753ec03-dafa-4de9-9ed3-d79dfb71b726}, !- Handle
  CLGSETP_SCH_VAV_OTHER,                  !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

OS:Schedule:Compact,
  {ceb58409-9e19-49c9-a0a5-cabfbdc37a1a}, !- Handle
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  24.0,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  24.0;                                   !- Field 21

OS:Schedule:Compact,
  {3991bb38-a60a-4bf0-8d21-bd8ce55671ea}, !- Handle
  CLGSETP_SCH_Setup,                      !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 24:00,                           !- Field 9
  26.7,                                   !- Field 10
  For: WeekEnds Holidays AllOtherDays,    !- Field 11
  Until: 09:00,                           !- Field 12
  26.7,                                   !- Field 13
  Until: 19:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 24:00,                           !- Field 16
  26.7;                                   !- Field 17

OS:Schedule:Compact,
  {6d521bca-de75-4183-b6f9-48ee39fa27d8}, !- Handle
  MinOA_Sched,                            !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {6c97f156-7d83-4858-9bc5-889ec0c03ef9}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {0366e6df-3a00-4453-96f7-8e19675b2b8f}, !- Handle
  MinOA_Kitchen_Sched,                    !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {94706b15-4a50-47cc-82f1-f0008dddb3fc}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {8f7b615c-a8fa-4239-8870-125da471730a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:ScheduleTypeLimits,
  {f6ce3663-f123-4285-8ebc-c16b1cb35493}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:Schedule:Compact,
  {4dfe4d79-bed0-4b65-8ea3-181fd747512e}, !- Handle
  Bath_ZN_1_FLR_1 SHW_default Latent fract sched, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {258d4874-e577-492f-b6f2-b97ee108ef69}, !- Handle
  Bath_ZN_1_FLR_1 SHW_default Sensible fract sched, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {227afeeb-f0a7-42c3-93ab-88a804b7f18a}, !- Handle
  Bath_ZN_1_FLR_1 SHW_default Temp Sched, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {7f15e8fc-a0ab-47b0-93f0-5c6f7e013f27}, !- Handle
  Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {42d01382-5c9e-4649-959d-c62ccb854910}, !- Handle
  Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {8da674e3-b474-41e7-9d0f-c08b10ecffa0}, !- Handle
  Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {35dbf3cc-e0a5-473b-a1c2-cebdb56a03f2}, !- Handle
  Kitchen_ZN_1_FLR_1 SHW_default Temp Sched, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {3636e715-959a-45b6-88e7-604c357b6498}, !- Handle
  Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {2ac94c1a-736d-4325-863f-d5fa744ee2a1}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {7c2dc849-d678-4c7b-8de2-3be9029fca4d}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {7a8ccb32-c07c-4e56-9ff5-7c21f1070d31}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {d5542d49-9ffd-4023-8542-7752c9f8f452}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:Schedule:Compact,
  {49415e73-6ffd-4122-8c6a-1f9188f948c8}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {250ce253-6e81-4c37-96a4-cf9e70b468aa}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {5585d778-9d51-4bcf-b035-4a4136fe73cd}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:Schedule:Compact,
  {3d951cca-2e3b-444a-a8d4-1d80701dc351}, !- Handle
  SHWSys1-Loop-Temp-Schedule,             !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {36e7735f-e89e-4032-9477-6da5ff676843}, !- Handle
  SHWSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {48910b85-1c9a-4899-953a-83bf6c992302}, !- Handle
  SHWSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {9bd46986-6fc1-4761-bd31-b866504d036e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {6b22650d-9cd9-486f-9fcb-28f22cef357a}, !- Handle
  Offices_ZN_1_FLR_1_MDP_Sch,             !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.345,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  0.345,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  0.345,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  0.345,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  0.345,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  0.345,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  0.345,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  0.345,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  0.345,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  0.345,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  0.345,                                  !- Field 24
  Until: 12:00,                           !- Field 25
  0.345,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.345,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.345,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  0.345,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  0.345,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  0.345,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  0.345,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  0.345,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  0.345,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  0.345,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  0.345,                                  !- Field 50
  For: AllOtherDays,                      !- Field 51
  Until: 24:00,                           !- Field 52
  0.345,                                  !- Field 53
  Through: 9/1,                           !- Field 54
  For: Weekdays,                          !- Field 55
  Until: 01:00,                           !- Field 56
  0.345,                                  !- Field 57
  Until: 02:00,                           !- Field 58
  0.345,                                  !- Field 59
  Until: 03:00,                           !- Field 60
  0.345,                                  !- Field 61
  Until: 04:00,                           !- Field 62
  0.345,                                  !- Field 63
  Until: 05:00,                           !- Field 64
  0.345,                                  !- Field 65
  Until: 06:00,                           !- Field 66
  0.345,                                  !- Field 67
  Until: 07:00,                           !- Field 68
  0.345,                                  !- Field 69
  Until: 08:00,                           !- Field 70
  0.345,                                  !- Field 71
  Until: 09:00,                           !- Field 72
  0.345,                                  !- Field 73
  Until: 10:00,                           !- Field 74
  0.345,                                  !- Field 75
  Until: 11:00,                           !- Field 76
  0.345,                                  !- Field 77
  Until: 12:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 13:00,                           !- Field 80
  0.345,                                  !- Field 81
  Until: 14:00,                           !- Field 82
  0.345,                                  !- Field 83
  Until: 15:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 16:00,                           !- Field 86
  0.345,                                  !- Field 87
  Until: 17:00,                           !- Field 88
  0.345,                                  !- Field 89
  Until: 18:00,                           !- Field 90
  0.345,                                  !- Field 91
  Until: 19:00,                           !- Field 92
  0.345,                                  !- Field 93
  Until: 20:00,                           !- Field 94
  0.345,                                  !- Field 95
  Until: 21:00,                           !- Field 96
  0.345,                                  !- Field 97
  Until: 22:00,                           !- Field 98
  0.345,                                  !- Field 99
  Until: 23:00,                           !- Field 100
  0.345,                                  !- Field 101
  Until: 24:00,                           !- Field 102
  0.345,                                  !- Field 103
  For: AllOtherDays,                      !- Field 104
  Until: 24:00,                           !- Field 105
  0.345,                                  !- Field 106
  Through: 12/31,                         !- Field 107
  For: Weekdays,                          !- Field 108
  Until: 01:00,                           !- Field 109
  0.345,                                  !- Field 110
  Until: 02:00,                           !- Field 111
  0.345,                                  !- Field 112
  Until: 03:00,                           !- Field 113
  0.345,                                  !- Field 114
  Until: 04:00,                           !- Field 115
  0.345,                                  !- Field 116
  Until: 05:00,                           !- Field 117
  0.345,                                  !- Field 118
  Until: 06:00,                           !- Field 119
  0.345,                                  !- Field 120
  Until: 07:00,                           !- Field 121
  0.345,                                  !- Field 122
  Until: 08:00,                           !- Field 123
  0.345,                                  !- Field 124
  Until: 09:00,                           !- Field 125
  0.345,                                  !- Field 126
  Until: 10:00,                           !- Field 127
  0.345,                                  !- Field 128
  Until: 11:00,                           !- Field 129
  0.345,                                  !- Field 130
  Until: 12:00,                           !- Field 131
  0.345,                                  !- Field 132
  Until: 13:00,                           !- Field 133
  0,                                      !- Field 134
  Until: 14:00,                           !- Field 135
  0.345,                                  !- Field 136
  Until: 15:00,                           !- Field 137
  0,                                      !- Field 138
  Until: 16:00,                           !- Field 139
  0.345,                                  !- Field 140
  Until: 17:00,                           !- Field 141
  0.345,                                  !- Field 142
  Until: 18:00,                           !- Field 143
  0.345,                                  !- Field 144
  Until: 19:00,                           !- Field 145
  0.345,                                  !- Field 146
  Until: 20:00,                           !- Field 147
  0.345,                                  !- Field 148
  Until: 21:00,                           !- Field 149
  0.345,                                  !- Field 150
  Until: 22:00,                           !- Field 151
  0.345,                                  !- Field 152
  Until: 23:00,                           !- Field 153
  0.345,                                  !- Field 154
  Until: 24:00,                           !- Field 155
  0.345,                                  !- Field 156
  For: AllOtherDays,                      !- Field 157
  Until: 24:00,                           !- Field 158
  0.345;                                  !- Field 159

OS:Schedule:Compact,
  {9a2908f0-6c3a-4d9d-b4a1-6b24a6cd0d57}, !- Handle
  Exterior_lighting_schedule_a,           !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {9fe1998a-1a83-4b40-977a-233e429d6ac9}, !- Handle
  Exterior_lighting_schedule_b,           !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {35a41a5b-00b4-45f6-b7ae-19f52953ed81}, !- Handle
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For:AllOtherDays,                       !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:Schedule:Compact,
  {7e9b5a0e-de02-448a-b240-b0065843f959}, !- Handle
  Exterior_lighting_schedule_b_2016,      !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {377edd04-e4b4-43e3-8cc2-47ede6f94ea3}, !- Handle
  Exterior_lighting_schedule_c_2016,      !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

OS:Schedule:Compact,
  {ce8e2edb-9b7f-4787-b617-87719825b5e2}, !- Handle
  Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {b2e8f852-0ce2-4565-b310-b25ea301d640}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {c748801e-a679-4751-9cd5-a5e2b7bb92af}, !- Handle
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  0.906888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds  Holidays AllOtherDays,   !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  Through: 9/1,                           !- Field 12
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
  Until: 08:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 17:00,                           !- Field 16
  0.906888888888889,                      !- Field 17
  Until: 21:00,                           !- Field 18
  0.906888888888889,                      !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: WeekEnds Holidays AllOtherDays,    !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  0.906888888888889,                      !- Field 30
  Until: 21:00,                           !- Field 31
  0.906888888888889,                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WeekEnds Holidays AllOtherDays,    !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

OS:Schedule:Compact,
  {f29de1f3-232f-43c4-8e4c-cd701a86bbac}, !- Handle
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {f60fec59-5dd1-49af-bc5e-111c4f9accec}, !- Handle
  Sliding_Doors_Ventilation_Availability_SCH, !- Name
  {37cee782-330d-4ac3-8119-2de48d2927d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 14:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: WeekEnds Holidays AllOtherDays,    !- Field 13
  Until: 24:00,                           !- Field 14
  0;                                      !- Field 15

OS:Surface,
  {2ee2e4db-1b84-45b0-9437-f2dffca41c59}, !- Handle
  Face 227,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}, !- Handle
  Class_1_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeaf910d-17e9-40fd-820f-117aa9b58c68}, !- Zone Air Inlet Port List
  {c27dd2b0-8b57-49d0-ad5e-709c97c9cf67}, !- Zone Air Exhaust Port List
  {cba524d6-8fbb-48a0-bc9e-457d48633c89}, !- Zone Air Node Name
  {f5ff3343-e73d-4c55-9073-2755af28ae57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbdd42c1-31cc-4f14-a879-e463de1a4a6a}, !- Group Rendering Name
  {a221ed5a-7051-4736-9cae-43529183f297}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34a31f57-08aa-480a-8be2-2c24368d973c}, !- Handle
  Node 4,                                 !- Name
  {cba524d6-8fbb-48a0-bc9e-457d48633c89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cba524d6-8fbb-48a0-bc9e-457d48633c89}, !- Handle
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}, !- Source Object
  11,                                     !- Outlet Port
  {34a31f57-08aa-480a-8be2-2c24368d973c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeaf910d-17e9-40fd-820f-117aa9b58c68}, !- Handle
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}; !- HVAC Component

OS:PortList,
  {c27dd2b0-8b57-49d0-ad5e-709c97c9cf67}, !- Handle
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}; !- HVAC Component

OS:PortList,
  {f5ff3343-e73d-4c55-9073-2755af28ae57}, !- Handle
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}; !- HVAC Component

OS:Sizing:Zone,
  {5ae827a0-93d8-4cf2-bcc5-433a383b3fc6}, !- Handle
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {971fe50a-104d-4564-87ba-236aab8f7aea}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4657d60e-9514-4a86-b55b-14981a51278f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Handle
  Class_1_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {322ce26e-0c57-40fa-872a-dfbd797a38bf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}, !- Handle
  Class_7_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3714e9cb-1711-4bd6-8324-04cb53fca140}, !- Zone Air Inlet Port List
  {9b919165-3acc-4505-8f2e-7037f439562c}, !- Zone Air Exhaust Port List
  {d69b06f8-600f-43fe-962a-251457057142}, !- Zone Air Node Name
  {94aa78c7-fdff-4d43-8332-4a0caff57cf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {362b0043-fe2d-4977-96e6-8e5b39b9010b}, !- Group Rendering Name
  {bf913328-ff7a-42e3-b81c-08b5b72f9268}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73c071a7-eb96-44f2-a813-1bedb36c4085}, !- Handle
  Node 5,                                 !- Name
  {d69b06f8-600f-43fe-962a-251457057142}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d69b06f8-600f-43fe-962a-251457057142}, !- Handle
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}, !- Source Object
  11,                                     !- Outlet Port
  {73c071a7-eb96-44f2-a813-1bedb36c4085}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3714e9cb-1711-4bd6-8324-04cb53fca140}, !- Handle
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}; !- HVAC Component

OS:PortList,
  {9b919165-3acc-4505-8f2e-7037f439562c}, !- Handle
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}; !- HVAC Component

OS:PortList,
  {94aa78c7-fdff-4d43-8332-4a0caff57cf1}, !- Handle
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}; !- HVAC Component

OS:Sizing:Zone,
  {fcce862f-9f6f-44ff-bf47-b12d7851c438}, !- Handle
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09052bb3-9d52-44bb-9d4d-6ce0c7e3272f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a91fdde3-cf6d-4374-8084-0e02c7ce0a33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {663c62ce-183a-4bd5-8d5c-e7872cabf04d}, !- Handle
  Class_7_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d0028b23-fc87-4ef8-81b4-88a09ef38648}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {51ac0e67-9e29-4f8c-b879-217efce752f7}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6924c03f-b104-4f0b-8678-9fc341fda992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c60ebc0-93e4-4e5f-93bd-26ab1cd4a3da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Construction:AirBoundary,
  {aee95657-d8ed-4887-a775-107c4d5ffa6a}, !- Handle
  AirWall,                                !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:ThermalZone,
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}, !- Handle
  Bath_FL1_Th,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c139cd6-cf43-4d36-9629-bd51d91e626f}, !- Zone Air Inlet Port List
  {5b0bfae9-f96d-40e9-a727-8d208c54edff}, !- Zone Air Exhaust Port List
  {59871adc-cdc4-40ed-86c7-6601bdc6aaa6}, !- Zone Air Node Name
  {021b9b37-5e8e-464d-9c88-e6eea0bf814b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d5abfe3-09c2-4285-9bf2-66113ca86369}, !- Group Rendering Name
  {f7b4eeb9-344c-4dc6-bb82-8d25f7d8da03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c430fa33-f885-4c57-a35b-1e5b4fb6bb74}, !- Handle
  Node 6,                                 !- Name
  {59871adc-cdc4-40ed-86c7-6601bdc6aaa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59871adc-cdc4-40ed-86c7-6601bdc6aaa6}, !- Handle
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}, !- Source Object
  11,                                     !- Outlet Port
  {c430fa33-f885-4c57-a35b-1e5b4fb6bb74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c139cd6-cf43-4d36-9629-bd51d91e626f}, !- Handle
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}; !- HVAC Component

OS:PortList,
  {5b0bfae9-f96d-40e9-a727-8d208c54edff}, !- Handle
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}, !- HVAC Component
  {3378c434-e938-44fb-a4ec-83ddc89f60cc}; !- Port 1

OS:PortList,
  {021b9b37-5e8e-464d-9c88-e6eea0bf814b}, !- Handle
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}; !- HVAC Component

OS:Sizing:Zone,
  {3380b54e-70cd-4fd4-a35e-561c7e9caf13}, !- Handle
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a400d23a-12f8-41f8-b2d4-c214c5ee746d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bce0bc0c-4ecd-4233-8570-d427c9793671}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b06d871-153d-4a1b-96b0-6d943848080f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Handle
  Bath_1_Space,                           !- Name
  {afd8cd71-7aec-4e2b-b1e0-3c319994ec92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {539489b9-af1a-42c7-acba-5f1fef5d2fc2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}, !- Handle
  Class_2_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c43b032-3d50-4de6-a61d-c6aa8d9ba08f}, !- Zone Air Inlet Port List
  {82dd8aea-39ce-43bd-97f5-fb4fd22de37b}, !- Zone Air Exhaust Port List
  {46793408-5204-4ace-a199-641aa1749eaf}, !- Zone Air Node Name
  {c2919a9d-af53-4b7d-8342-d4b111e7d920}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c823863-8cb2-4306-a162-0265672a1eb9}, !- Group Rendering Name
  {16b9a384-08e7-44f7-b50f-557ef5c89051}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af388a12-187a-4e4d-8b02-02f7b1f54a73}, !- Handle
  Node 7,                                 !- Name
  {46793408-5204-4ace-a199-641aa1749eaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46793408-5204-4ace-a199-641aa1749eaf}, !- Handle
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}, !- Source Object
  11,                                     !- Outlet Port
  {af388a12-187a-4e4d-8b02-02f7b1f54a73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c43b032-3d50-4de6-a61d-c6aa8d9ba08f}, !- Handle
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}; !- HVAC Component

OS:PortList,
  {82dd8aea-39ce-43bd-97f5-fb4fd22de37b}, !- Handle
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}; !- HVAC Component

OS:PortList,
  {c2919a9d-af53-4b7d-8342-d4b111e7d920}, !- Handle
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}; !- HVAC Component

OS:Sizing:Zone,
  {1137767c-c51f-43df-a9e5-2dfe8bf3df12}, !- Handle
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3068f665-d460-43b1-8873-07ef2e05087c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa005faf-2030-4a66-a528-c83ae5375af6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Handle
  Class_2_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e50f1ef-9ef3-4211-b77a-370b64227e1f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {c6f40858-211c-4242-b179-b2bfe58475ab}, !- Handle
  Class_3_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b0d3747-978f-441b-80fa-ce58e2b2ee32}, !- Zone Air Inlet Port List
  {25989636-dd6a-4c4a-94d8-839d21d53b86}, !- Zone Air Exhaust Port List
  {1edf0d8d-0154-4dd0-b37e-57a399b6f19d}, !- Zone Air Node Name
  {9d1f56bd-25f9-4473-ae8f-2c911e696538}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4b9100d-4089-4211-89a7-416c63720b4e}, !- Group Rendering Name
  {6e56618a-b902-416d-b066-7091f8087998}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82d4ee65-ec25-45ba-b4eb-c1c5b897bbc4}, !- Handle
  Node 8,                                 !- Name
  {1edf0d8d-0154-4dd0-b37e-57a399b6f19d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1edf0d8d-0154-4dd0-b37e-57a399b6f19d}, !- Handle
  {c6f40858-211c-4242-b179-b2bfe58475ab}, !- Source Object
  11,                                     !- Outlet Port
  {82d4ee65-ec25-45ba-b4eb-c1c5b897bbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b0d3747-978f-441b-80fa-ce58e2b2ee32}, !- Handle
  {c6f40858-211c-4242-b179-b2bfe58475ab}; !- HVAC Component

OS:PortList,
  {25989636-dd6a-4c4a-94d8-839d21d53b86}, !- Handle
  {c6f40858-211c-4242-b179-b2bfe58475ab}; !- HVAC Component

OS:PortList,
  {9d1f56bd-25f9-4473-ae8f-2c911e696538}, !- Handle
  {c6f40858-211c-4242-b179-b2bfe58475ab}; !- HVAC Component

OS:Sizing:Zone,
  {3382abae-ee65-43fa-98b5-8f5153a6b669}, !- Handle
  {c6f40858-211c-4242-b179-b2bfe58475ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de6a8b3b-27ca-4cd9-a413-d93c01e64d8a}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c6f40858-211c-4242-b179-b2bfe58475ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95bcd4d8-b941-4651-bcc4-a9c1ca7041cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Handle
  Class_3_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c6f40858-211c-4242-b179-b2bfe58475ab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}, !- Handle
  Class_4_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b0dd3f6-affa-4e1d-bb3f-1fd0a0a43935}, !- Zone Air Inlet Port List
  {29145a7a-612d-4c58-8142-4c290ab18a23}, !- Zone Air Exhaust Port List
  {f5e3fb9e-442b-4f9e-abbb-87944b121a8c}, !- Zone Air Node Name
  {16150292-2c50-41a3-a1a8-dd0e3696b6d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77f4983b-ee9b-4928-b915-367c48f6e709}, !- Group Rendering Name
  {410cbade-a188-4274-adf6-7f8d32972ef1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b60930d0-bd10-446a-98fc-6aa040fd7f63}, !- Handle
  Node 9,                                 !- Name
  {f5e3fb9e-442b-4f9e-abbb-87944b121a8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5e3fb9e-442b-4f9e-abbb-87944b121a8c}, !- Handle
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}, !- Source Object
  11,                                     !- Outlet Port
  {b60930d0-bd10-446a-98fc-6aa040fd7f63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b0dd3f6-affa-4e1d-bb3f-1fd0a0a43935}, !- Handle
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}; !- HVAC Component

OS:PortList,
  {29145a7a-612d-4c58-8142-4c290ab18a23}, !- Handle
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}; !- HVAC Component

OS:PortList,
  {16150292-2c50-41a3-a1a8-dd0e3696b6d2}, !- Handle
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}; !- HVAC Component

OS:Sizing:Zone,
  {0198667a-8299-4a43-9564-8006eacfcca3}, !- Handle
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d78efd6-c329-42ab-b971-c01fbc5b5e88}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9114d8b9-70f1-4449-a8bd-9d67d54fff16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Handle
  Class_4_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d2068d9-a9bb-4b4f-8735-e98e593a05ca}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}, !- Handle
  Class_5_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e10dddb0-9616-412b-a656-8fd317b7fa4e}, !- Zone Air Inlet Port List
  {260dab90-2f6e-4940-acac-a6f7dc0e7f38}, !- Zone Air Exhaust Port List
  {8c5c8de8-917f-43a9-87c8-e4698b4177e3}, !- Zone Air Node Name
  {8fd7af57-3b4f-4df9-88f1-b0282c14f3d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54a7a16a-da97-4825-b053-c7a2f668dcb7}, !- Group Rendering Name
  {b0a52fc4-3d05-42de-bb94-38d6500803cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88d91f6f-8287-4f6b-990b-8abe4dcdd4db}, !- Handle
  Node 10,                                !- Name
  {8c5c8de8-917f-43a9-87c8-e4698b4177e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c5c8de8-917f-43a9-87c8-e4698b4177e3}, !- Handle
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}, !- Source Object
  11,                                     !- Outlet Port
  {88d91f6f-8287-4f6b-990b-8abe4dcdd4db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e10dddb0-9616-412b-a656-8fd317b7fa4e}, !- Handle
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}; !- HVAC Component

OS:PortList,
  {260dab90-2f6e-4940-acac-a6f7dc0e7f38}, !- Handle
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}; !- HVAC Component

OS:PortList,
  {8fd7af57-3b4f-4df9-88f1-b0282c14f3d5}, !- Handle
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}; !- HVAC Component

OS:Sizing:Zone,
  {739a79db-5548-4b2e-bd56-6dacc4ae5b61}, !- Handle
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa9a1bdf-703e-4fb2-92d3-9a2d052508c5}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c9292153-db85-4127-88d8-70bde697290e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Handle
  Class_5_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe42a04f-c826-41e4-a971-0089cdaf7ba6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}, !- Handle
  Class_6_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ee41838-9d94-4645-8448-bf5056de1259}, !- Zone Air Inlet Port List
  {3904016d-7291-4f59-9591-57197be00f39}, !- Zone Air Exhaust Port List
  {cc5bf8dc-b535-4b0a-ad26-6a25a9903c7b}, !- Zone Air Node Name
  {58f45420-a841-43f4-98fd-5c4fa896c669}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b28f3ceb-7d0e-45a4-9dc7-b56b293ad5aa}, !- Group Rendering Name
  {c5950cb5-9319-491a-86a1-013f90c083ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d3683cd-2eae-40aa-81be-de47893a7c54}, !- Handle
  Node 11,                                !- Name
  {cc5bf8dc-b535-4b0a-ad26-6a25a9903c7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc5bf8dc-b535-4b0a-ad26-6a25a9903c7b}, !- Handle
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}, !- Source Object
  11,                                     !- Outlet Port
  {5d3683cd-2eae-40aa-81be-de47893a7c54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ee41838-9d94-4645-8448-bf5056de1259}, !- Handle
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}; !- HVAC Component

OS:PortList,
  {3904016d-7291-4f59-9591-57197be00f39}, !- Handle
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}; !- HVAC Component

OS:PortList,
  {58f45420-a841-43f4-98fd-5c4fa896c669}, !- Handle
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}; !- HVAC Component

OS:Sizing:Zone,
  {7cb64779-0921-4be7-b43b-0141430e34ab}, !- Handle
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {34ca9ca2-56d6-4792-b355-06ca45e8c0f1}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ea4a52e-6388-46a5-800a-e0b9e910be9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Handle
  Class_6_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b5d1dbf-2364-4930-8cf4-cfcb9099e791}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {f84fee3b-1054-4479-b890-da9aa4cb914a}, !- Handle
  Corridor_2_Th,                          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e22a6e56-138e-4489-9134-2963319f720f}, !- Zone Air Inlet Port List
  {16832538-350a-4f25-8206-6968afcd23c9}, !- Zone Air Exhaust Port List
  {cdd487c7-98f5-4324-abc9-8e49cf1a3d7d}, !- Zone Air Node Name
  {5461d8cc-d7d6-41bf-a659-78b60ac206fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a4f9e69-2323-4fbe-a3d4-9afd542b730a}, !- Group Rendering Name
  {a2f2c243-b58a-4a2c-b03f-e88baab6e2fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0b0d7e6-0786-4afa-a5e6-1f339ede114d}, !- Handle
  Node 12,                                !- Name
  {cdd487c7-98f5-4324-abc9-8e49cf1a3d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdd487c7-98f5-4324-abc9-8e49cf1a3d7d}, !- Handle
  {f84fee3b-1054-4479-b890-da9aa4cb914a}, !- Source Object
  11,                                     !- Outlet Port
  {c0b0d7e6-0786-4afa-a5e6-1f339ede114d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e22a6e56-138e-4489-9134-2963319f720f}, !- Handle
  {f84fee3b-1054-4479-b890-da9aa4cb914a}; !- HVAC Component

OS:PortList,
  {16832538-350a-4f25-8206-6968afcd23c9}, !- Handle
  {f84fee3b-1054-4479-b890-da9aa4cb914a}; !- HVAC Component

OS:PortList,
  {5461d8cc-d7d6-41bf-a659-78b60ac206fd}, !- Handle
  {f84fee3b-1054-4479-b890-da9aa4cb914a}; !- HVAC Component

OS:Sizing:Zone,
  {d190a6b8-d317-492e-a16c-40825ac03fdd}, !- Handle
  {f84fee3b-1054-4479-b890-da9aa4cb914a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b409697-7c48-487b-88c9-7d68ba739cdb}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f84fee3b-1054-4479-b890-da9aa4cb914a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0dac87a5-3223-4fd4-b238-77c655cfd09d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd3ff5f3-dd36-4288-add9-f2367fdff560}, !- Handle
  Corridor_2_Space,                       !- Name
  {e1557595-89fc-4d16-8d77-8d422785b85f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f84fee3b-1054-4479-b890-da9aa4cb914a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {6b737c7d-bd39-4aa7-8661-4486c9021149}, !- Handle
  Gym_Th,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dba9369-4551-4c44-a62a-9dc2e0f9df71}, !- Zone Air Inlet Port List
  {b43af4e9-670f-48f1-b002-83e859536137}, !- Zone Air Exhaust Port List
  {9ba77f26-ede4-4f7b-8383-647849f75c39}, !- Zone Air Node Name
  {3930a022-86e1-4354-ae40-8e0f15c33f5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8b4be0c-d801-462c-ba7a-90db318be4fb}, !- Group Rendering Name
  {8e379cbc-1545-4e90-85b2-c39b0b104888}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e616c44f-a18c-419c-b253-b69d7a4b28c2}, !- Handle
  Node 13,                                !- Name
  {9ba77f26-ede4-4f7b-8383-647849f75c39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ba77f26-ede4-4f7b-8383-647849f75c39}, !- Handle
  {6b737c7d-bd39-4aa7-8661-4486c9021149}, !- Source Object
  11,                                     !- Outlet Port
  {e616c44f-a18c-419c-b253-b69d7a4b28c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dba9369-4551-4c44-a62a-9dc2e0f9df71}, !- Handle
  {6b737c7d-bd39-4aa7-8661-4486c9021149}, !- HVAC Component
  {8b3d1fed-c3e0-49b6-b161-7f3c38d46f2c}; !- Port 1

OS:PortList,
  {b43af4e9-670f-48f1-b002-83e859536137}, !- Handle
  {6b737c7d-bd39-4aa7-8661-4486c9021149}; !- HVAC Component

OS:PortList,
  {3930a022-86e1-4354-ae40-8e0f15c33f5c}, !- Handle
  {6b737c7d-bd39-4aa7-8661-4486c9021149}, !- HVAC Component
  {104b7202-4877-4406-9360-1139c015f227}; !- Port 1

OS:Sizing:Zone,
  {965c6e7a-9eb1-4adb-94f4-ca98d77a9e16}, !- Handle
  {6b737c7d-bd39-4aa7-8661-4486c9021149}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  17,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  18,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86fb3e6d-6e2f-4cb2-b7c1-803a9abcbe1e}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {6b737c7d-bd39-4aa7-8661-4486c9021149}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0c2d2bb-7fd6-4781-af2d-64a6b36dae8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd4e212f-0e5d-450c-be39-14aa439bd416}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2275e8b4-8924-4446-95de-ef529b06a7b8}, !- Handle
  Gym_Space,                              !- Name
  {b2be84c7-f8e4-40da-ad24-bcd518231f06}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b737c7d-bd39-4aa7-8661-4486c9021149}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {92aee6a0-db48-45dd-ac03-33be6227526b}, !- Handle
  Bath_FL2_Th,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7bca2c7-15a0-44e2-9725-b0ab3fc0d8e6}, !- Zone Air Inlet Port List
  {a91bc0e1-25ef-4cae-acf6-e307b55e2236}, !- Zone Air Exhaust Port List
  {bfbc4dc8-8a09-4609-8530-61e4e4b2218e}, !- Zone Air Node Name
  {fb31ecdc-f1e3-4707-9835-32512d042827}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5543aa29-fa4a-4941-baf4-b28b56dba86e}, !- Group Rendering Name
  {fe15455e-496f-4091-a659-47c602a3f334}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a85f40ce-05d2-4b47-8042-aaa926cffacf}, !- Handle
  Node 14,                                !- Name
  {bfbc4dc8-8a09-4609-8530-61e4e4b2218e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfbc4dc8-8a09-4609-8530-61e4e4b2218e}, !- Handle
  {92aee6a0-db48-45dd-ac03-33be6227526b}, !- Source Object
  11,                                     !- Outlet Port
  {a85f40ce-05d2-4b47-8042-aaa926cffacf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7bca2c7-15a0-44e2-9725-b0ab3fc0d8e6}, !- Handle
  {92aee6a0-db48-45dd-ac03-33be6227526b}; !- HVAC Component

OS:PortList,
  {a91bc0e1-25ef-4cae-acf6-e307b55e2236}, !- Handle
  {92aee6a0-db48-45dd-ac03-33be6227526b}, !- HVAC Component
  {271aeb9f-4e5d-4a65-b34d-ca77ac826dc6}; !- Port 1

OS:PortList,
  {fb31ecdc-f1e3-4707-9835-32512d042827}, !- Handle
  {92aee6a0-db48-45dd-ac03-33be6227526b}; !- HVAC Component

OS:Sizing:Zone,
  {a84eb565-60de-4842-8192-6aa63d4e9f25}, !- Handle
  {92aee6a0-db48-45dd-ac03-33be6227526b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa47d597-adb8-42d3-80b4-db005602b1dd}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {92aee6a0-db48-45dd-ac03-33be6227526b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9f03054-8791-4e65-8321-4ec9bb9a3b01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad5f2e01-874e-4c43-b014-c665477dd515}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8a926bd8-ae4f-4c9b-976a-a82a996007d1}, !- Handle
  Bath_2_Space,                           !- Name
  {afd8cd71-7aec-4e2b-b1e0-3c319994ec92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {92aee6a0-db48-45dd-ac03-33be6227526b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Handle
  Lobby_Th,                               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81b4f235-42f1-46ac-8adb-547a1da46dd8}, !- Zone Air Inlet Port List
  {5be79b7c-a6a6-4505-8ef9-dcf75aa045d2}, !- Zone Air Exhaust Port List
  {95871d33-9b0f-4697-a751-e117c8bc9fc3}, !- Zone Air Node Name
  {4267bb10-c128-40b6-8f1b-e3f63f820c9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0ab6755-ec59-4d56-bad7-80c08131c99f}, !- Group Rendering Name
  {f00e82e3-f47d-4fc2-846b-fc6503550397}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82abe458-05ff-40e5-9fb1-cb1837efd00c}, !- Handle
  Node 15,                                !- Name
  {95871d33-9b0f-4697-a751-e117c8bc9fc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95871d33-9b0f-4697-a751-e117c8bc9fc3}, !- Handle
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Source Object
  11,                                     !- Outlet Port
  {82abe458-05ff-40e5-9fb1-cb1837efd00c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81b4f235-42f1-46ac-8adb-547a1da46dd8}, !- Handle
  {6c486f58-1dc0-4679-8cfa-5593a962687b}; !- HVAC Component

OS:PortList,
  {5be79b7c-a6a6-4505-8ef9-dcf75aa045d2}, !- Handle
  {6c486f58-1dc0-4679-8cfa-5593a962687b}; !- HVAC Component

OS:PortList,
  {4267bb10-c128-40b6-8f1b-e3f63f820c9b}, !- Handle
  {6c486f58-1dc0-4679-8cfa-5593a962687b}; !- HVAC Component

OS:Sizing:Zone,
  {beff7c0a-6e4e-4855-84ab-8f8df4ac7ba5}, !- Handle
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78c56b70-6a66-4ffb-a35a-d07f19ca4565}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b0991dd-1994-46ef-8546-2ac605bf710f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d743aee-c2cf-4d40-a368-f7728261aea7}, !- Handle
  Lobby_Space,                            !- Name
  {ed77d24e-b448-4825-aa43-7d6bb41e6e07}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6c486f58-1dc0-4679-8cfa-5593a962687b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}, !- Handle
  Mech_Th,                                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ca8642f-79bb-4089-ad9f-d98708674203}, !- Zone Air Inlet Port List
  {3ab6b02e-3c56-46c3-a72b-d282055dc8df}, !- Zone Air Exhaust Port List
  {0801ac63-bc76-4401-b5de-8f48668743f6}, !- Zone Air Node Name
  {58960d28-f2fc-4986-8ccb-4d795990ed4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a893b573-f9ba-4a68-bff1-b8579aca0750}, !- Group Rendering Name
  {703ad013-edb2-411b-ab33-334e62f30d0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8e4802d-b9a2-465b-a116-819b007df05f}, !- Handle
  Node 16,                                !- Name
  {0801ac63-bc76-4401-b5de-8f48668743f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0801ac63-bc76-4401-b5de-8f48668743f6}, !- Handle
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}, !- Source Object
  11,                                     !- Outlet Port
  {c8e4802d-b9a2-465b-a116-819b007df05f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ca8642f-79bb-4089-ad9f-d98708674203}, !- Handle
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}; !- HVAC Component

OS:PortList,
  {3ab6b02e-3c56-46c3-a72b-d282055dc8df}, !- Handle
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}; !- HVAC Component

OS:PortList,
  {58960d28-f2fc-4986-8ccb-4d795990ed4e}, !- Handle
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}; !- HVAC Component

OS:Sizing:Zone,
  {c6725ea2-3ab9-4ee2-bff7-3c227223a5da}, !- Handle
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e69c69c-c529-4f41-bfe5-acd57783a6c5}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {781d2997-6d6d-4a86-aec4-8a4f0b4264f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {599920fb-faf8-45e1-8df1-f7dd5873e967}, !- Handle
  Mech_Space,                             !- Name
  {1c098d40-8c69-46df-9588-54e9b72db350}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4fc6a2ef-4908-4dcb-8287-73d1daadb860}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {adc2f513-0e76-426e-8436-a436212ed21f}, !- Handle
  Class_8_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0754611c-a0c3-4416-990d-141bc18e6b6d}, !- Zone Air Inlet Port List
  {6ede9a71-709b-4ac0-987b-2d6c42a49683}, !- Zone Air Exhaust Port List
  {c3eff8ef-e39f-42f2-a088-9c9510ad7a8d}, !- Zone Air Node Name
  {cc38e864-a5a8-4a6a-bd78-5e35d3bcbb0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c1cf95b-227a-4b21-acb0-81563cfeae0e}, !- Group Rendering Name
  {c1ef221e-8f28-4f74-b420-9f746178553a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b408379-bbd0-4704-bca8-6bc78fd0ef9f}, !- Handle
  Node 17,                                !- Name
  {c3eff8ef-e39f-42f2-a088-9c9510ad7a8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3eff8ef-e39f-42f2-a088-9c9510ad7a8d}, !- Handle
  {adc2f513-0e76-426e-8436-a436212ed21f}, !- Source Object
  11,                                     !- Outlet Port
  {4b408379-bbd0-4704-bca8-6bc78fd0ef9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0754611c-a0c3-4416-990d-141bc18e6b6d}, !- Handle
  {adc2f513-0e76-426e-8436-a436212ed21f}; !- HVAC Component

OS:PortList,
  {6ede9a71-709b-4ac0-987b-2d6c42a49683}, !- Handle
  {adc2f513-0e76-426e-8436-a436212ed21f}; !- HVAC Component

OS:PortList,
  {cc38e864-a5a8-4a6a-bd78-5e35d3bcbb0b}, !- Handle
  {adc2f513-0e76-426e-8436-a436212ed21f}; !- HVAC Component

OS:Sizing:Zone,
  {3dfb0855-b765-41ce-ad0e-bcf70cbdc660}, !- Handle
  {adc2f513-0e76-426e-8436-a436212ed21f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a38296ec-eba3-4d0a-a98e-a3dbfea56e62}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {adc2f513-0e76-426e-8436-a436212ed21f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04b56b90-dfe3-47b6-a440-ad5ba639a382}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5e46756c-5fdd-4caa-97d1-c89f69e763cb}, !- Handle
  Class_8_Space,                          !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {adc2f513-0e76-426e-8436-a436212ed21f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {c97f6327-b362-447a-b7ef-98c849387acd}, !- Handle
  Class_10_Th,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {017d4f0f-8a1e-4b39-a3ce-f89f07fc6b48}, !- Zone Air Inlet Port List
  {dc9cb0f1-e21b-4cf8-9fa2-3638d43eeae1}, !- Zone Air Exhaust Port List
  {e31d48c0-1412-477f-a409-cfad447d4ad1}, !- Zone Air Node Name
  {855a65ed-fef7-4f71-a704-401317a656fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6536d4d7-2f72-47ee-a068-a81d205ba214}, !- Group Rendering Name
  {ff17992c-21d9-4e9b-8730-ae1dbdcc984d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe6ea30e-00b4-41a8-94a6-6f6a0cbee0af}, !- Handle
  Node 18,                                !- Name
  {e31d48c0-1412-477f-a409-cfad447d4ad1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e31d48c0-1412-477f-a409-cfad447d4ad1}, !- Handle
  {c97f6327-b362-447a-b7ef-98c849387acd}, !- Source Object
  11,                                     !- Outlet Port
  {fe6ea30e-00b4-41a8-94a6-6f6a0cbee0af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {017d4f0f-8a1e-4b39-a3ce-f89f07fc6b48}, !- Handle
  {c97f6327-b362-447a-b7ef-98c849387acd}; !- HVAC Component

OS:PortList,
  {dc9cb0f1-e21b-4cf8-9fa2-3638d43eeae1}, !- Handle
  {c97f6327-b362-447a-b7ef-98c849387acd}; !- HVAC Component

OS:PortList,
  {855a65ed-fef7-4f71-a704-401317a656fe}, !- Handle
  {c97f6327-b362-447a-b7ef-98c849387acd}; !- HVAC Component

OS:Sizing:Zone,
  {288343bc-dcec-40d9-813d-968e27649553}, !- Handle
  {c97f6327-b362-447a-b7ef-98c849387acd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {62e1f5ef-94c8-4b59-b138-f8bfa16e1d62}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {c97f6327-b362-447a-b7ef-98c849387acd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0fd3cdf-7e9f-40d3-a9c8-0b3e86df97be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a0275e09-07c9-4c65-a975-48f6894c36e6}, !- Handle
  Class_10_Space,                         !- Name
  {895da934-734a-4c64-a256-8b74a8db21bc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c97f6327-b362-447a-b7ef-98c849387acd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {969fab12-48da-4197-bed6-316f2ceb4b29}, !- Handle
  Offices_Th,                             !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cff9a10d-83ac-4842-9489-61c87e7b5347}, !- Zone Air Inlet Port List
  {4e756989-6772-4e2f-bd56-8d086aed8728}, !- Zone Air Exhaust Port List
  {4651e5f7-0014-481b-8173-1da787eb48ae}, !- Zone Air Node Name
  {44fe6f6f-5fa8-42b2-ae77-2b60a682894a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ee0fb3e-d5c9-430c-b85d-adb4bbd4ce73}, !- Group Rendering Name
  {2ddf7772-b004-4dd5-8758-e2a176a67d93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b716669f-95ce-4103-b857-527fb139fa4f}, !- Handle
  Node 19,                                !- Name
  {4651e5f7-0014-481b-8173-1da787eb48ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4651e5f7-0014-481b-8173-1da787eb48ae}, !- Handle
  {969fab12-48da-4197-bed6-316f2ceb4b29}, !- Source Object
  11,                                     !- Outlet Port
  {b716669f-95ce-4103-b857-527fb139fa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cff9a10d-83ac-4842-9489-61c87e7b5347}, !- Handle
  {969fab12-48da-4197-bed6-316f2ceb4b29}; !- HVAC Component

OS:PortList,
  {4e756989-6772-4e2f-bd56-8d086aed8728}, !- Handle
  {969fab12-48da-4197-bed6-316f2ceb4b29}; !- HVAC Component

OS:PortList,
  {44fe6f6f-5fa8-42b2-ae77-2b60a682894a}, !- Handle
  {969fab12-48da-4197-bed6-316f2ceb4b29}; !- HVAC Component

OS:Sizing:Zone,
  {760fbadb-67f5-43e7-bd15-900038e0bd7e}, !- Handle
  {969fab12-48da-4197-bed6-316f2ceb4b29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d994c412-e15c-4539-b1a7-8bd8cdd4b8d8}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {969fab12-48da-4197-bed6-316f2ceb4b29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {905dd8bd-9544-468c-a3a8-d2a8f95ac392}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d2812de-ef3b-4325-a332-76f7adc1191e}, !- Handle
  Offices_Space,                          !- Name
  {b4876837-724c-4864-917d-cc5af3486e52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {969fab12-48da-4197-bed6-316f2ceb4b29}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {06083376-7a8e-4ec6-a5de-831a212fcd35}, !- Handle
  Face 195,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106d183a-729e-44ad-9549-fa4f5d2b4efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 20, 3,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fbdb85b-664d-49a3-81f8-9f956c3fad68}, !- Handle
  Face 196,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 6,                            !- X,Y,Z Vertex 2 {m}
  18, 20, 6,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3411362-211f-41a0-b1a7-550e69c61772}, !- Handle
  Face 197,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62e0b42-a86c-4e05-99ba-29d12bbaaf4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e208d5df-6514-454f-9d33-07735b9640e1}, !- Handle
  Face 216,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e749dd5e-496a-408e-8148-ffbe2eb71a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4588376-e9b6-48ab-b83a-24ff0d93cfc4}, !- Handle
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87707d26-18e8-4d80-89f8-06dbfb5f323e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {107e7ee6-c748-4377-828f-5ee88f78ac33}, !- Handle
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31a7ca6d-5a5b-40d1-a1a9-36fd1d9a2e0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a77450a4-f70e-4643-9446-2c979c401db3}, !- Handle
  Face 12,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106d183a-729e-44ad-9549-fa4f5d2b4efb}, !- Handle
  Face 13,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06083376-7a8e-4ec6-a5de-831a212fcd35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 3,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba14e59-1d8d-4878-8293-8148de09886a}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e37ce05-b09a-49b7-a743-4d880fe237c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76629840-2020-4ca1-8518-28fa8f3c983b}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f75ae7fa-4b63-46d8-845c-c70e91051321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea006902-ed44-4f38-a146-040fbfecaaf2}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55fe7fe7-b689-436d-8a8f-aa8c717b8e56}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7444ab9-2f2c-4851-a761-81e92e6ae087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24913ff-3007-48c6-a35f-1e57f335e1d5}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ee7df9-0550-44e7-8b31-fb9d85e131ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fedb1a-a9b9-4954-87b3-cba33a93080b}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97bc6e5c-10f0-47cf-a601-cea63081f74a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d30d4a-a221-48f7-90ca-7f7d420d182e}, !- Handle
  Surface 16,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51d59c75-e488-4be0-8b4e-c4ccd7ed1e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {344439f1-3053-46fc-b990-6e3ca45758a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53b7cd8-a958-4fe3-b001-9513d7db70e9}, !- Handle
  Face 226,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0e5649-3ab6-48e9-a67a-8904e2b18f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9235029c-a8c6-4afb-9843-03a20528bccd}, !- Handle
  Face 67,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386b4faa-5dd1-4320-8870-9371d3d2e0fb}, !- Handle
  Face 68,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17e1927d-0484-4c28-9248-9202792e8e68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3619b5c2-5b2b-4d51-bc7f-0772f6fd7dc6}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37910bb-b887-4cb3-8db2-b5a44f2c9d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4fda4a7-11f0-472f-bc48-0b7577e4e59f}, !- Handle
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a7469b-517e-49e9-958d-5452831e136f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ed9415-f885-4c11-a090-899e1e7307e8}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1effd331-f198-4816-95b9-2c708a538c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e82c5a-b70c-45f1-8904-6ca784d39ee1}, !- Handle
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df9df1aa-bff8-4d10-9940-2efd6d2c926e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4ba43b3-42e5-4d41-b5a7-c486e1ff8a64}, !- Handle
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6238d7b1-d513-460f-a8a3-217fe9583ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649ed223-230a-4ed9-a8c1-9b3a34a5cc1f}, !- Handle
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f1a19fd-5263-447c-a7b4-f667a9f79926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be226b40-9a98-46b4-84f8-4cf363fbf2ea}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90d36ef3-7c50-483d-9520-cff228fc1774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {458edfbe-75b5-4e28-8b93-e66af8aecd3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97bc6e5c-10f0-47cf-a601-cea63081f74a}, !- Handle
  Face 122,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fedb1a-a9b9-4954-87b3-cba33a93080b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 20, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a541dd83-693c-4557-b454-d308d4288848}, !- Handle
  Face 123,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 6,                              !- X,Y,Z Vertex 2 {m}
  20.5, 20, 6,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4440248-113b-4004-a47b-79e4ad1a4fcf}, !- Handle
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a78e9d16-8652-4401-8dd5-8ce932657a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  27, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef43abb-7335-4025-acdd-b6a940b4686e}, !- Handle
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041c315e-6eb0-4224-9ce0-f9667abe2a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  26, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746f32d9-e970-4966-aa2e-4a61727e755f}, !- Handle
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4909bd38-29b6-437e-b4f5-0c4e7e59bc37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  24.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423a7ac7-6870-4cbc-a970-0979d28a2306}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f30f376b-0579-482f-8019-5fd1057f4ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87707d26-18e8-4d80-89f8-06dbfb5f323e}, !- Handle
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4588376-e9b6-48ab-b83a-24ff0d93cfc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac3152d-b750-493f-9110-7c791e1d606d}, !- Handle
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d662f5e3-5f9e-4d7b-acd4-94a6e32d54bd}, !- Handle
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af4a81c4-c637-4591-8206-76e5ea4145f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e80078f-6dde-490e-8305-ce2e9aa2782f}, !- Handle
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3003492f-f5cb-440c-b19c-b6430b054639}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20f7f38e-4066-4bb6-8c9f-d1ae33df84d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551e1e9f-b14b-4dd3-88c9-ff1efe0f5315}, !- Handle
  Face 143,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc93ac7c-53d9-43e9-8dc6-7b5a432354a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {975e29c7-c205-4397-ad80-ffd2dd1dfb07}, !- Handle
  Face 144,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 6,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 6,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d30c54-c3b9-4fcb-b205-806a81656625}, !- Handle
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389cf97b-709a-42b9-8426-db42347963e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73268d16-b9ef-4d97-a787-ad0333e0f680}, !- Handle
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe3aac59-2cfe-413d-9130-2ff213ca46a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f318ae62-ba43-45fa-8485-fc9dd1276961}, !- Handle
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c978aa0-96ed-4f3d-b810-73087a4d8dee}, !- Handle
  Face 229,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827e8f1f-3da5-4594-91cd-c842480371bf}, !- Handle
  Face 231,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bbcf78f-72aa-43f2-9f3b-3b7629e34084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  50, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a674d4a9-d790-4838-aff2-61ffe672b415}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba3c6fb-6e22-4724-9580-3d00c7635241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {674671e3-9dce-4bc4-a8a6-e73c78c4bbae}, !- Handle
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5634676c-d008-4b8a-9d2b-ee14a75e676b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89404ba3-7f4e-4ec8-9bd8-031cf06c5ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e51c0a-9566-4ace-abe8-2971cc8a922f}, !- Handle
  Face 233,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16144ee-10b4-4566-b72e-c4cb9b0c7a2d}, !- Handle
  Face 235,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bd48d4b-5de0-41af-881e-d8cd2aba0098}, !- Handle
  Face 78,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ff7f90-64b5-4022-8b4e-35305a2cc808}, !- Handle
  Face 79,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {562c6e86-cb9e-4d33-ac12-8ccd1f82c91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0e5649-3ab6-48e9-a67a-8904e2b18f3a}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f53b7cd8-a958-4fe3-b001-9513d7db70e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbfea059-515b-48dc-8759-fca2fcc00dcf}, !- Handle
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bacdd0cc-8e78-4c7f-9e41-c86831810530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d02b9a-d031-4576-8b23-9093556e145f}, !- Handle
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56f9dfe9-4b33-4a88-94ed-e57f5bd49db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  42, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9343ca-0683-4bd4-a58a-8ac7d3db360e}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8164f123-b127-4e0f-b0de-117ef79f8f9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9d7c7a-4b7e-4174-b7bc-8d82254a9cdf}, !- Handle
  Surface 11,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb0c86b0-edf3-4113-9471-6b4aa5073bf3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {054aefac-457d-4e85-ac52-d8a493207081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  41, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5431cff7-d3a7-42d5-8c00-8d056873d36c}, !- Handle
  Face 133,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76211a3f-98b5-4a9a-a292-f2e425dec35a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279e8479-7acc-464f-b787-b575b81ca341}, !- Handle
  Face 134,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 6,                              !- X,Y,Z Vertex 2 {m}
  35.5, 20, 6,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69723297-dc75-4cb3-ab90-ae959dd2525b}, !- Handle
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0444da3-1932-419d-a85c-f6bc977a4366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  41.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabc18b3-3eb7-4e91-9c1d-e9df9ea1a8dd}, !- Handle
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c7c1dca-04e8-4c72-8c2a-6e56c8fd2791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  41, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee60d117-a287-45f6-823b-d94a973f9f5c}, !- Handle
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e048f845-7def-4bed-8ee3-a69d8d597552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  40, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbaed031-c558-4e96-9caf-48621732608d}, !- Handle
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {145d86e4-ea44-4a74-a3a9-c3d43dd9c267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ca7f45-5ef3-4c4d-92ff-c3a00c8e185a}, !- Handle
  Face 222,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f85e7be-d55c-4a31-a78c-e8d831a3bd3c}, !- Handle
  Face 224,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0aa2fd4-13e1-42dc-a456-b00b1a88e304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe3aac59-2cfe-413d-9130-2ff213ca46a2}, !- Handle
  Face 225,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73268d16-b9ef-4d97-a787-ad0333e0f680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 20, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {042284d6-4dda-4e70-8abc-9f061b17d4ca}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27025501-b935-4fcd-afd4-5716302df9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599f2f04-9cc2-438a-b508-fe59bdac27cd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae3adfd1-5757-4c09-836e-4f841649de2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2deff29-44f6-4d87-ba4c-3af0f0c704e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e1927d-0484-4c28-9248-9202792e8e68}, !- Handle
  Face 177,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {386b4faa-5dd1-4320-8870-9371d3d2e0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ffbbbc-b52d-4342-8092-8d73a24ec906}, !- Handle
  Face 178,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f3284b-f796-4311-9513-f9e0f26aa3bd}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15231f9d-ea11-443b-b2af-7a32720a1c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca720d8-ae91-43f8-b1b6-1909c0b0df6f}, !- Handle
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc3a4e4-8bf4-4176-9635-0d4dc0e40fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae3df981-1965-4ef3-8dc2-b7d0e595df1f}, !- Handle
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {902c06b4-1586-415f-b3a6-39fdb30f45b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  33.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4e266dc-e18e-48ba-8456-590abd85c34c}, !- Handle
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2602c11-e506-4454-b982-2dee06cf58f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f20445a-3274-451d-8b79-7d4e5ece4d73}, !- Handle
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6778cfca-2183-4df7-b30a-34c780791b3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4b87d1-254a-49cc-996a-5d84d3ae273e}, !- Handle
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054aefac-457d-4e85-ac52-d8a493207081}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3403bdd6-d7b4-48e6-8b64-fff7292a1981}, !- Space Name
