
Version,
  23.2;                                   !- Version Identifier

Timestep,
  12;                                     !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  SchoolPrimary,                          !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.5,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Bath_FL1_Th,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bath_1_Space,                           !- Name
  Bath_FL1_Th,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Bathrooms;                              !- Space Type

SpaceList,
  Bathrooms,                              !- Name
  Bath_1_Space,                           !- Space Name 1
  Bath_2_Space;                           !- Space Name 2

InternalMass,
  Bath_1_Space Internal Mass 10,          !- Name
  Furnishings,                            !- Construction Name
  Bath_FL1_Th,                            !- Zone or ZoneList Name
  Bath_1_Space,                           !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Bath_2_Space Internal Mass 10,          !- Name
  Furnishings,                            !- Construction Name
  Bath_FL2_Th,                            !- Zone or ZoneList Name
  Bath_2_Space,                           !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

Lights,
  Lights 8,                               !- Name
  Bathrooms,                              !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 5,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.175;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.175,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.231,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.385,                                  !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.693,                                  !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.539,                                  !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.616,                                  !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.385,                                  !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.231,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.175;                                  !- Value Until Time 9

Schedule:Week:Daily,
  School_LightingSchedule Week Rule - Jan1-Jan1, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 55,                        !- Monday Schedule:Day Name
  Schedule Day 55,                        !- Tuesday Schedule:Day Name
  Schedule Day 55,                        !- Wednesday Schedule:Day Name
  Schedule Day 55,                        !- Thursday Schedule:Day Name
  Schedule Day 55,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.175,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.23076,                                !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.30768,                                !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.339027225692473,                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.30768,                                !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.23076,                                !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.175;                                  !- Value Until Time 7

Schedule:Week:Daily,
  School_LightingSchedule Week Rule - Jan2-Jun25, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_LightingSchedule Week Rule - Jun26-Jul2, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_LightingSchedule Week Rule - Jul3-Aug27, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 60,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 60,                        !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  Schedule Day 60,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_LightingSchedule Week Rule - Aug28-Sep3, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 60,                        !- Monday Schedule:Day Name
  Schedule Day 60,                        !- Tuesday Schedule:Day Name
  Schedule Day 60,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_LightingSchedule Week Rule - Sep4-Dec31, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 42,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  School_LightingSchedule,                !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  School_LightingSchedule Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  School_LightingSchedule Week Rule - Jan2-Jun25, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  6,                                      !- End Month 2
  25,                                     !- End Day 2
  School_LightingSchedule Week Rule - Jun26-Jul2, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  26,                                     !- Start Day 3
  7,                                      !- End Month 3
  2,                                      !- End Day 3
  School_LightingSchedule Week Rule - Jul3-Aug27, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  3,                                      !- Start Day 4
  8,                                      !- End Month 4
  27,                                     !- End Day 4
  School_LightingSchedule Week Rule - Aug28-Sep3, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  28,                                     !- Start Day 5
  9,                                      !- End Month 5
  3,                                      !- End Day 5
  School_LightingSchedule Week Rule - Sep4-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  4,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.175;                                  !- Value Until Time 1

People,
  People 1,                               !- Name
  Bathrooms,                              !- Zone or ZoneList or Space or SpaceList Name
  School_OccupantSchedule,                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ScheduleTypeLimits,
  Fractional 4,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Week:Daily,
  School_OccupantSchedule Week Rule - Jan1-Jan1, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 46,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 46,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 46,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 46;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_OccupantSchedule Week Rule - Jan2-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 46,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 46,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 46,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 46;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  School_OccupantSchedule,                !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  School_OccupantSchedule Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  School_OccupantSchedule Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  Fractional 4,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Compact,
  ACTIVITY_SCH,                           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff, !- Name
  Bathrooms,                              !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 195,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Bath_FL1_Th,                            !- Zone Name
  Bath_1_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 13,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 20, 3,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 196,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Bath_FL1_Th,                            !- Zone Name
  Bath_1_Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 6,                            !- X,Y,Z Vertex 2 {m}
  18, 20, 6,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 197,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL1_Th,                            !- Zone Name
  Bath_1_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 7,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 216,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL1_Th,                            !- Zone Name
  Bath_1_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 155,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL1_Th,                            !- Zone Name
  Bath_1_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 128,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Bath_FL1_Th,                            !- Zone Name
  Bath_1_Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 6;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Bath_FL1_Th Thermostat,                 !- Name
  Bath_FL1_Th,                            !- Zone or ZoneList Name
  Bath_FL1_Th Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Bath_FL1_Th Thermostat Schedule,        !- Name
  Bath_FL1_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Bath_FL1_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

Schedule:Compact,
  HTGSETP_SCH,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  18,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  22,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  18,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  19,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 08:30,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  22.0,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  18,                                     !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  18;                                     !- Field 23

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  Bath_FL1_Th,                            !- Zone Name
  Bath_FL1_Th Equipment List,             !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  Bath_FL1_Th Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  Bath_FL1_Th Exhaust Node List,          !- Name
  Node 74;                                !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.2,                                    !- Maximum Flow Rate {m3/s}
  Node 74,                                !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  MinOA_Sched,                            !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ALWAYS_OFF;                             !- Balanced Exhaust Fraction Schedule Name

Schedule:Compact,
  HVACOperationSchd,                      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Compact,
  MinOA_Sched,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Compact,
  ALWAYS_OFF,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 34,                                !- Inlet Node Name
  Node 37,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Bath_FL1_Th Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard,                           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Bath_FL1_Th,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Bath_FL1_Th Zero air DSOA,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Bath_FL1_Th Zero air DSOA,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Bath_FL2_Th,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bath_2_Space,                           !- Name
  Bath_FL2_Th,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Bathrooms;                              !- Space Type

BuildingSurface:Detailed,
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 35,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 239,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 47,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 240,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 31,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 88,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_Pre1970,                    !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 89,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 133,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 46,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 27,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Bath_FL2_Th,                            !- Zone Name
  Bath_2_Space,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 143,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Bath_FL2_Th Thermostat,                 !- Name
  Bath_FL2_Th,                            !- Zone or ZoneList Name
  Bath_FL2_Th Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Bath_FL2_Th Thermostat Schedule,        !- Name
  Bath_FL2_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Bath_FL2_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bath_FL2_Th,                            !- Zone Name
  Bath_FL2_Th Equipment List,             !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  Bath_FL2_Th Exhaust Node List,          !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  Bath_FL2_Th Exhaust Node List,          !- Name
  Node 76;                                !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 1,                     !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.2,                                    !- Maximum Flow Rate {m3/s}
  Node 76,                                !- Air Inlet Node Name
  Node 77,                                !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  MinOA_Sched,                            !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ALWAYS_OFF;                             !- Balanced Exhaust Fraction Schedule Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 17,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 70,                                !- Inlet Node Name
  Node 71,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Bath_FL2_Th Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 1,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 17,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Bath_FL2_Th,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Bath_FL2_Th Zero air DSOA,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Bath_FL2_Th Zero air DSOA,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Cafeteria_Th,                           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Cafeteria_Space,                        !- Name
  Cafeteria_Th,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Cafeteria;                              !- Space Type

SpaceList,
  Cafeteria,                              !- Name
  Cafeteria_Space;                        !- Space Name 1

Lights,
  Lights 9,                               !- Name
  Cafeteria,                              !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 3,                               !- Name
  Cafeteria,                              !- Zone or ZoneList or Space or SpaceList Name
  School_OccupantSchedule_Cafeteria,      !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  0.929,                                  !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ScheduleTypeLimits,
  Fractional 8,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Fractional 8,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  School_OccupantSchedule_Cafeteria Week Rule - Jan1-Dec31, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  School_OccupantSchedule_Cafeteria,      !- Name
  Fractional 8,                           !- Schedule Type Limits Name
  School_OccupantSchedule_Cafeteria Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff 3, !- Name
  Cafeteria,                              !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_Pre1970,                    !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 195,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 3,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 42,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 17,                                !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_old-construction,    !- Construction Name
  Face 16,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5, 20, 2.53,                         !- X,Y,Z Vertex 1 {m}
  32.5, 20, 1.2,                          !- X,Y,Z Vertex 2 {m}
  18.5, 20, 1.2,                          !- X,Y,Z Vertex 3 {m}
  18.5, 20, 2.53;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 23,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 43,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 122,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Cafeteria_Th Thermostat,                !- Name
  Cafeteria_Th,                           !- Zone or ZoneList Name
  Cafeteria_Th Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Cafeteria_Th Thermostat Schedule,       !- Name
  Cafeteria_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Cafeteria_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Cafeteria_Th,                           !- Zone Name
  Cafeteria_Th Equipment List,            !- Zone Conditioning Equipment List Name
  Cafeteria_Th Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Cafeteria_Th Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  Cafeteria_Th Inlet Node List,           !- Name
  Node 95;                                !- Node Name 1

NodeList,
  Cafeteria_Th Return Node List,          !- Name
  Node 102;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 101,                               !- Air Inlet Node Name
  Node 95,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node 95,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 9,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 54,                                !- Inlet Node Name
  Node 55,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Cafeteria_Th Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 9,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Cafeteria_Th,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Cafeteria_Th DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  17,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  18,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Cafeteria_Th,                           !- Zone or ZoneList Name 1
  Cafeteria Outdoor Air 2,                !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Cafeteria Outdoor Air 2,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.0038,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0009,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Cafeteria_Th DSOA Space List,           !- Name
  Cafeteria_Space,                        !- Space Name 1
  Cafeteria Outdoor Air 2;                !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_10_Th,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_10_Space,                         !- Name
  Class_10_Th,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

SpaceList,
  Classroom,                              !- Name
  Class_1_Space,                          !- Space Name 1
  Class_3_Space,                          !- Space Name 2
  Class_2_Space,                          !- Space Name 3
  Class_9_Space,                          !- Space Name 4
  Class_7_Space,                          !- Space Name 5
  Class_4_Space,                          !- Space Name 6
  Class_5_Space,                          !- Space Name 7
  Class_6_Space,                          !- Space Name 8
  Class_8_Space,                          !- Space Name 9
  Class_10_Space;                         !- Space Name 10

InternalMass,
  Class_1_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_1_Th,                             !- Zone or ZoneList Name
  Class_1_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_3_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_3_Th,                             !- Zone or ZoneList Name
  Class_3_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_2_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_2_Th,                             !- Zone or ZoneList Name
  Class_2_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_9_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_9_Th,                             !- Zone or ZoneList Name
  Class_9_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_7_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_7_Th,                             !- Zone or ZoneList Name
  Class_7_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_4_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_4_Th,                             !- Zone or ZoneList Name
  Class_4_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_5_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_5_Th,                             !- Zone or ZoneList Name
  Class_5_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_6_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_6_Th,                             !- Zone or ZoneList Name
  Class_6_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_8_Space Internal Mass 11,         !- Name
  Furnishings,                            !- Construction Name
  Class_8_Th,                             !- Zone or ZoneList Name
  Class_8_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

InternalMass,
  Class_10_Space Internal Mass 11,        !- Name
  Furnishings,                            !- Construction Name
  Class_10_Th,                            !- Zone or ZoneList Name
  Class_10_Space,                         !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

Lights,
  Lights 3,                               !- Name
  Classroom,                              !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 4,                               !- Name
  Classroom,                              !- Zone or ZoneList or Space or SpaceList Name
  School_OccupantSchedule,                !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  3.4,                                    !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Classroom,                              !- Zone or ZoneList or Space or SpaceList Name
  School_PlugLoadSchedule,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.175;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.175,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.231,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.385,                                  !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.693,                                  !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.539,                                  !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.616,                                  !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.385,                                  !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.231,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.175;                                  !- Value Until Time 9

Schedule:Week:Daily,
  School_PlugLoadSchedule Week Rule - Jan1-Jan1, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 65,                        !- Monday Schedule:Day Name
  Schedule Day 65,                        !- Tuesday Schedule:Day Name
  Schedule Day 65,                        !- Wednesday Schedule:Day Name
  Schedule Day 65,                        !- Thursday Schedule:Day Name
  Schedule Day 65,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.175,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.23076,                                !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.30768,                                !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.339027225692473,                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.30768,                                !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.23076,                                !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.175;                                  !- Value Until Time 7

Schedule:Week:Daily,
  School_PlugLoadSchedule Week Rule - Jan2-Jun25, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 62,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 62,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_PlugLoadSchedule Week Rule - Jun26-Jul2, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 62,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 64,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_PlugLoadSchedule Week Rule - Jul3-Aug27, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 64,                        !- Monday Schedule:Day Name
  Schedule Day 64,                        !- Tuesday Schedule:Day Name
  Schedule Day 64,                        !- Wednesday Schedule:Day Name
  Schedule Day 64,                        !- Thursday Schedule:Day Name
  Schedule Day 64,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_PlugLoadSchedule Week Rule - Aug28-Sep3, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 64,                        !- Monday Schedule:Day Name
  Schedule Day 64,                        !- Tuesday Schedule:Day Name
  Schedule Day 64,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 62,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  School_PlugLoadSchedule Week Rule - Sep4-Dec31, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 62,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 62,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 63,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  School_PlugLoadSchedule,                !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  School_PlugLoadSchedule Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  School_PlugLoadSchedule Week Rule - Jan2-Jun25, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  6,                                      !- End Month 2
  25,                                     !- End Day 2
  School_PlugLoadSchedule Week Rule - Jun26-Jul2, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  26,                                     !- Start Day 3
  7,                                      !- End Month 3
  2,                                      !- End Day 3
  School_PlugLoadSchedule Week Rule - Jul3-Aug27, !- Schedule:Week Name 4
  7,                                      !- Start Month 4
  3,                                      !- Start Day 4
  8,                                      !- End Month 4
  27,                                     !- End Day 4
  School_PlugLoadSchedule Week Rule - Aug28-Sep3, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  28,                                     !- Start Day 5
  9,                                      !- End Month 5
  3,                                      !- End Day 5
  School_PlugLoadSchedule Week Rule - Sep4-Dec31, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  4,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Fractional 5,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.175;                                  !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff 6, !- Name
  Classroom,                              !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 186,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 79,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 187,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  50, 10, 6,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 6,                              !- X,Y,Z Vertex 3 {m}
  43, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 219,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 189,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 169,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 231,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  50, 10, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 192,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 191,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.5, 5.53,                          !- X,Y,Z Vertex 1 {m}
  50, 0.5, 4.2,                           !- X,Y,Z Vertex 2 {m}
  50, 9.5, 4.2,                           !- X,Y,Z Vertex 3 {m}
  50, 9.5, 5.53;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 194,                               !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_old-construction,    !- Construction Name
  Face 193,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.5, 0, 5.53,                          !- X,Y,Z Vertex 1 {m}
  43.5, 0, 4.2,                           !- X,Y,Z Vertex 2 {m}
  49.5, 0, 4.2,                           !- X,Y,Z Vertex 3 {m}
  49.5, 0, 5.53;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_10_Th,                            !- Zone Name
  Class_10_Space,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 10, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_10_Th Thermostat,                 !- Name
  Class_10_Th,                            !- Zone or ZoneList Name
  Class_10_Th Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_10_Th Thermostat Schedule,        !- Name
  Class_10_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_10_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 192_WindandStackOpenArea,          !- Name
  Class_10_Th,                            !- Zone or Space Name
  11.97,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 48,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.01,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.03,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.04,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

ScheduleTypeLimits,
  Fractional 48,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Week:Daily,
  Window_opening_fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 31,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Window_opening_fraction,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Window_opening_fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Fractional 49,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.01;                                   !- Value Until Time 1

ScheduleTypeLimits,
  Fractional 49,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Fractional 50,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.01;                                   !- Value Until Time 1

ScheduleTypeLimits,
  Fractional 50,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 51,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Fractional 51,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ZoneHVAC:EquipmentConnections,
  Class_10_Th,                            !- Zone Name
  Class_10_Th Equipment List,             !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 10,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 56,                                !- Inlet Node Name
  Node 57,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_10_Th Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 10,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_10_Th,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_10_Th DSOA Space List,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Classroom Outdoor Air,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.005,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0006,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Class_10_Th DSOA Space List,            !- Name
  Class_10_Space,                         !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_1_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_1_Space,                          !- Name
  Class_1_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 226,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 80,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 227,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 228,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 227,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5, 0, 2.53,                          !- X,Y,Z Vertex 1 {m}
  32.5, 0, 1.2,                           !- X,Y,Z Vertex 2 {m}
  40.5, 0, 1.2,                           !- X,Y,Z Vertex 3 {m}
  40.5, 0, 2.53;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 67,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_Pre1970,                    !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 68,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 177,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 119,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 57,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 56,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 55,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 54,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 53,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Class_1_Th,                             !- Zone Name
  Class_1_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 201,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 0, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_1_Th Thermostat,                  !- Name
  Class_1_Th,                             !- Zone or ZoneList Name
  Class_1_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_1_Th Thermostat Schedule,         !- Name
  Class_1_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_1_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 228_WindandStackOpenArea,          !- Name
  Class_1_Th,                             !- Zone or Space Name
  10.64,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_1_Th,                             !- Zone Name
  Class_1_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 48,                                !- Inlet Node Name
  Node 49,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_1_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_1_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_1_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_1_Th DSOA Space List,             !- Name
  Class_1_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_2_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_2_Space,                          !- Name
  Class_2_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 122,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 20, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 123,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 6,                              !- X,Y,Z Vertex 2 {m}
  20.5, 20, 6,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 159,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  27, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 158,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  26, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 157,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  24.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 156,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 217,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 130,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 129,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.53, 20, 5.53,                        !- X,Y,Z Vertex 1 {m}
  27.53, 20, 4.2,                         !- X,Y,Z Vertex 2 {m}
  21.03, 20, 4.2,                         !- X,Y,Z Vertex 3 {m}
  21.03, 20, 5.53;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 213,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 20, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_2_Th,                             !- Zone Name
  Class_2_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 160,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_2_Th Thermostat,                  !- Name
  Class_2_Th,                             !- Zone or ZoneList Name
  Class_2_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_2_Th Thermostat Schedule,         !- Name
  Class_2_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_2_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 130_WindandStackOpenArea,          !- Name
  Class_2_Th,                             !- Zone or Space Name
  8.645,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_2_Th,                             !- Zone Name
  Class_2_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 8,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 52,                                !- Inlet Node Name
  Node 53,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_2_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 8,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_2_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_2_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_2_Th DSOA Space List,             !- Name
  Class_2_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_3_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_3_Space,                          !- Name
  Class_3_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 143,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 144,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 6,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 6,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 168,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 225,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 20, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 232,                               !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_old-construction,    !- Construction Name
  Face 147,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.5, 20, 5.53,                         !- X,Y,Z Vertex 1 {m}
  49.5, 20, 4.2,                          !- X,Y,Z Vertex 2 {m}
  43.5, 20, 4.2,                          !- X,Y,Z Vertex 3 {m}
  43.5, 20, 5.53;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 229,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 230,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 229,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 10.5, 5.53,                         !- X,Y,Z Vertex 1 {m}
  50, 10.5, 4.2,                          !- X,Y,Z Vertex 2 {m}
  50, 19.5, 4.2,                          !- X,Y,Z Vertex 3 {m}
  50, 19.5, 5.53;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 231,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 190,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  50, 10, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 37,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_3_Th,                             !- Zone Name
  Class_3_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 20, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_3_Th Thermostat,                  !- Name
  Class_3_Th,                             !- Zone or ZoneList Name
  Class_3_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_3_Th Thermostat Schedule,         !- Name
  Class_3_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_3_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 230_WindandStackOpenArea,          !- Name
  Class_3_Th,                             !- Zone or Space Name
  11.97,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_3_Th,                             !- Zone Name
  Class_3_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 2,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 40,                                !- Inlet Node Name
  Node 41,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_3_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_3_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_3_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_3_Th DSOA Space List,             !- Name
  Class_3_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_4_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_4_Space,                          !- Name
  Class_4_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 233,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 8, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 234,                               !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_old-construction,    !- Construction Name
  Face 233,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 0.5, 2.53,                          !- X,Y,Z Vertex 1 {m}
  50, 0.5, 1.2,                           !- X,Y,Z Vertex 2 {m}
  50, 7.5, 1.2,                           !- X,Y,Z Vertex 3 {m}
  50, 7.5, 2.53;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 235,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 236,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 235,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5, 0, 2.53,                          !- X,Y,Z Vertex 1 {m}
  41.5, 0, 1.2,                           !- X,Y,Z Vertex 2 {m}
  49.5, 0, 1.2,                           !- X,Y,Z Vertex 3 {m}
  49.5, 0, 2.53;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_Pre1970,                    !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 186,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 226,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 52,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 51,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  42, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 50,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Class_4_Th,                             !- Zone Name
  Class_4_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  41, 0, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_4_Th Thermostat,                  !- Name
  Class_4_Th,                             !- Zone or ZoneList Name
  Class_4_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_4_Th Thermostat Schedule,         !- Name
  Class_4_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_4_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 236_WindandStackOpenArea,          !- Name
  Class_4_Th,                             !- Zone or Space Name
  10.64,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_4_Th,                             !- Zone Name
  Class_4_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 3,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 42,                                !- Inlet Node Name
  Node 43,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_4_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_4_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_4_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_4_Th DSOA Space List,             !- Name
  Class_4_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_5_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_5_Space,                          !- Name
  Class_5_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 133,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 89,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 134,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 6,                              !- X,Y,Z Vertex 2 {m}
  35.5, 20, 6,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 166,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  41.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 165,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  41, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 164,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  40, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 243,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 222,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 223,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 222,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.51, 20, 5.533,                       !- X,Y,Z Vertex 1 {m}
  42.51, 20, 4.2,                         !- X,Y,Z Vertex 2 {m}
  36.01, 20, 4.2,                         !- X,Y,Z Vertex 3 {m}
  36.01, 20, 5.533;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 224,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 167,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 225,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 146,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 20, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 30,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_5_Th,                             !- Zone Name
  Class_5_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 21,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_5_Th Thermostat,                  !- Name
  Class_5_Th,                             !- Zone or ZoneList Name
  Class_5_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_5_Th Thermostat Schedule,         !- Name
  Class_5_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_5_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 223_WindandStackOpenArea,          !- Name
  Class_5_Th,                             !- Zone or Space Name
  8.6645,                                 !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.33325,                                !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_5_Th,                             !- Zone Name
  Class_5_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 1,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 38,                                !- Inlet Node Name
  Node 39,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_5_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_5_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_5_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_5_Th DSOA Space List,             !- Name
  Class_5_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_6_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_6_Space,                          !- Name
  Class_6_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 177,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 68,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 178,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 206,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 172,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 171,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  33.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 170,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 188,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 221,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 220,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 0, 5.53,                          !- X,Y,Z Vertex 1 {m}
  33.5, 0, 4.2,                           !- X,Y,Z Vertex 2 {m}
  42.5, 0, 4.2,                           !- X,Y,Z Vertex 3 {m}
  42.5, 0, 5.53;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_6_Th,                             !- Zone Name
  Class_6_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  41, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_6_Th Thermostat,                  !- Name
  Class_6_Th,                             !- Zone or ZoneList Name
  Class_6_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_6_Th Thermostat Schedule,         !- Name
  Class_6_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_6_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 221_WindandStackOpenArea,          !- Name
  Class_6_Th,                             !- Zone or Space Name
  11.97,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_6_Th,                             !- Zone Name
  Class_6_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 18,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 72,                                !- Inlet Node Name
  Node 73,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_6_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 18,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_6_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_6_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_6_Th DSOA Space List,             !- Name
  Class_6_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_7_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_7_Space,                          !- Name
  Class_7_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 109,                               !- Name
  Floor,                                  !- Surface Type
  School_Slab_Pre1970,                    !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 110,                               !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 104,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 64,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 63,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 62,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 61,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 60,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 59,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 58,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 69,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_7_Th,                             !- Zone Name
  Class_7_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 121,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 120,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5, 0, 2.53,                          !- X,Y,Z Vertex 1 {m}
  23.5, 0, 1.2,                           !- X,Y,Z Vertex 2 {m}
  31.5, 0, 1.2,                           !- X,Y,Z Vertex 3 {m}
  31.5, 0, 2.53;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_7_Th Thermostat,                  !- Name
  Class_7_Th,                             !- Zone or ZoneList Name
  Class_7_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_7_Th Thermostat Schedule,         !- Name
  Class_7_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_7_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 121_WindandStackOpenArea,          !- Name
  Class_7_Th,                             !- Zone or Space Name
  10.64,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_7_Th,                             !- Zone Name
  Class_7_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 7,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 50,                                !- Inlet Node Name
  Node 51,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_7_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_7_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_7_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_7_Th DSOA Space List,             !- Name
  Class_7_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_8_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_8_Space,                          !- Name
  Class_8_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 201,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 202,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 203,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 175,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 204,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 174,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 205,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 173,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 206,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 179,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 241,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 242,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 241,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5, 0, 5.5274,                        !- X,Y,Z Vertex 1 {m}
  23.5, 0, 4.1944,                        !- X,Y,Z Vertex 2 {m}
  32.5, 0, 4.1944,                        !- X,Y,Z Vertex 3 {m}
  32.5, 0, 5.5274;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_8_Th,                             !- Zone Name
  Class_8_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 110,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 3;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_8_Th Thermostat,                  !- Name
  Class_8_Th,                             !- Zone or ZoneList Name
  Class_8_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_8_Th Thermostat Schedule,         !- Name
  Class_8_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_8_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 242_WindandStackOpenArea,          !- Name
  Class_8_Th,                             !- Zone or Space Name
  11.997,                                 !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.33325,                                !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_8_Th,                             !- Zone Name
  Class_8_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 13,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 62,                                !- Inlet Node Name
  Node 63,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_8_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 13,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_8_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_8_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_8_Th DSOA Space List,             !- Name
  Class_8_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Class_9_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Class_9_Space,                          !- Name
  Class_9_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Classroom;                              !- Space Type

BuildingSurface:Detailed,
  Face 209,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 20, 3,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 210,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 6,                            !- X,Y,Z Vertex 2 {m}
  28, 20, 6,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 211,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 162,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  35, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 161,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 131,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 214,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 20, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  28, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 20, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 215,                               !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_old-construction, !- Construction Name
  Face 214,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35, 20, 5.533,                          !- X,Y,Z Vertex 1 {m}
  35, 20, 4.2,                            !- X,Y,Z Vertex 2 {m}
  28.5, 20, 4.2,                          !- X,Y,Z Vertex 3 {m}
  28.5, 20, 5.533;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 243,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 138,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 20, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 244,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 163,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Class_9_Th,                             !- Zone Name
  Class_9_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 20, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Class_9_Th Thermostat,                  !- Name
  Class_9_Th,                             !- Zone or ZoneList Name
  Class_9_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Class_9_Th Thermostat Schedule,         !- Name
  Class_9_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Class_9_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 215_WindandStackOpenArea,          !- Name
  Class_9_Th,                             !- Zone or Space Name
  8.6645,                                 !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.33325,                                !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Class_9_Th,                             !- Zone Name
  Class_9_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 46,                                !- Inlet Node Name
  Node 47,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Class_9_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Class_9_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Class_9_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Class_9_Th DSOA Space List,             !- Name
  Class_9_Space,                          !- Space Name 1
  Classroom Outdoor Air;                  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_1_Th,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_1_Space,                       !- Name
  Corridor_1_Th,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Corridors;                              !- Space Type

SpaceList,
  Corridors,                              !- Name
  Corridor_1_Space,                       !- Space Name 1
  Corridor_2_Space;                       !- Space Name 2

Lights,
  Lights 4,                               !- Name
  Corridors,                              !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 6,                               !- Name
  Corridors,                              !- Zone or ZoneList or Space or SpaceList Name
  School_OccupantSchedule,                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff 4, !- Name
  Corridors,                              !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_Pre1970,                    !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 4 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 5 {m}
  18, 12, 0;                              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 37,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 99,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  22, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 39,                                !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_old-construction,    !- Construction Name
  Face 38,                                !- Building Surface Name
  Face 100,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.35, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  18.35, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  19.15, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  19.15, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 40,                                !- Name
  Door,                                   !- Surface Type
  School_Door_old-construction,           !- Construction Name
  Face 38,                                !- Building Surface Name
  Face 101,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.5, 3.5, 2.033016,                    !- X,Y,Z Vertex 1 {m}
  19.5, 3.5, 0,                           !- X,Y,Z Vertex 2 {m}
  21.5, 3.5, 0,                           !- X,Y,Z Vertex 3 {m}
  21.5, 3.5, 2.033016;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 14,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 19,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 22,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 28,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 90,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 239,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 12, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 49,                                !- Name
  Door,                                   !- Surface Type
  School_Door_old-construction,           !- Construction Name
  Face 48,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50, 9.5428, 2.033016,                   !- X,Y,Z Vertex 1 {m}
  50, 9.5428, 0.001,                      !- X,Y,Z Vertex 2 {m}
  50, 10.4572, 0.001,                     !- X,Y,Z Vertex 3 {m}
  50, 10.4572, 2.033016;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 83,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 82,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 81,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  42, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  42, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 74,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  41, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  41, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 73,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 72,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 71,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  34, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 70,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 118,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 117,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  29, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  29, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 116,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 8, 3,                             !- X,Y,Z Vertex 1 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  28, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 115,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  27.5, 8, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 114,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 113,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 112,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  23, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 102,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 66,                                !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_old-construction,    !- Construction Name
  Face 65,                                !- Building Surface Name
  Face 103,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.85, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  21.85, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  22.65, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  22.65, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  50, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_Pre1970,                 !- Construction Name
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 4 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 5 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 6 {m}

ZoneMixing,
  Corridor-Lobby,                         !- Name
  Corridor_1_Th,                          !- Zone or Space Name
  INFIL_Door_Opening_SCH,                 !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Lobby_Th,                               !- Source Zone or Space Name
  0;                                      !- Delta Temperature {deltaC}

Schedule:Compact,
  INFIL_Door_Opening_SCH,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:30,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 15:30,                           !- Field 11
  0.1,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.05,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  For: Saturday Sunday Holidays AllOtherDays, !- Field 19
  Until: 24:00,                           !- Field 20
  0.0;                                    !- Field 21

ZoneMixing,
  Lobby-Corridor Reverse,                 !- Name
  Corridor_1_Th,                          !- Zone or Space Name
  INFIL_Door_Opening_SCH,                 !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Lobby_Th,                               !- Source Zone or Space Name
  0;                                      !- Delta Temperature {deltaC}

ZoneControl:Thermostat,
  Corridor_1_Th Thermostat,               !- Name
  Corridor_1_Th,                          !- Zone or ZoneList Name
  Corridor_1_Th Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_1_Th Thermostat Schedule,      !- Name
  Corridor_1_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_1_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_1_Th,                          !- Zone Name
  Corridor_1_Th Equipment List,           !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 44,                                !- Inlet Node Name
  Node 45,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Corridor_1_Th Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_1_Th,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_1_Th DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Corridor Outdoor Air,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_1_Th DSOA Space List,          !- Name
  Corridor_1_Space,                       !- Space Name 1
  Corridor Outdoor Air;                   !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor_2_Th,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor_2_Space,                       !- Name
  Corridor_2_Th,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Corridors;                              !- Space Type

BuildingSurface:Detailed,
  Face 152,                               !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 97,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 153,                               !- Name
  Roof,                                   !- Surface Type
  School_Roof_Pre1970,                    !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 6,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 6,                               !- X,Y,Z Vertex 3 {m}
  43, 12, 6,                              !- X,Y,Z Vertex 4 {m}
  18, 12, 6,                              !- X,Y,Z Vertex 5 {m}
  18, 0, 6;                               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 8,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 216,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 127,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  20.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  20.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 126,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  22, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 125,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  24.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  24.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 124,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  26, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  26, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 132,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  27, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  27, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 212,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  28, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  28, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 211,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 244,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  35, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  35, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 137,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 136,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  40, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  40, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 135,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5, 12, 6,                            !- X,Y,Z Vertex 1 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 2 {m}
  41, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  41, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 224,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  41.5, 12, 3,                            !- X,Y,Z Vertex 3 {m}
  41.5, 12, 6;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 145,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 189,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 10, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 182,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  43, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 181,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 8, 6,                             !- X,Y,Z Vertex 1 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 2 {m}
  35, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  35, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 180,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33.5, 8, 3,                             !- X,Y,Z Vertex 3 {m}
  33.5, 8, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 173,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 205,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  33, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  33, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 174,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 204,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 8, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  32, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  32, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 203,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 8, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_Pre1970,                 !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 6,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 6;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  School_Floor_Pre1970,                   !- Construction Name
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 8, 3,                               !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3,                             !- X,Y,Z Vertex 4 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 5 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Corridor_2_Th Thermostat,               !- Name
  Corridor_2_Th,                          !- Zone or ZoneList Name
  Corridor_2_Th Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor_2_Th Thermostat Schedule,      !- Name
  Corridor_2_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Corridor_2_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor_2_Th,                          !- Zone Name
  Corridor_2_Th Equipment List,           !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 16,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 68,                                !- Inlet Node Name
  Node 69,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Corridor_2_Th Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 16,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
