  Corridor_2_Th Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 16,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor_2_Th,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor_2_Th DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor_2_Th DSOA Space List,          !- Name
  Corridor_2_Space,                       !- Space Name 1
  Corridor Outdoor Air;                   !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Gym_Th,                                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Gym_Space,                              !- Name
  Gym_Th,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Gym;                                    !- Space Type

SpaceList,
  Gym,                                    !- Name
  Gym_Space;                              !- Space Name 1

Lights,
  Lights 5,                               !- Name
  Gym,                                    !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule 1,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 5,                               !- Name
  Gym,                                    !- Zone or ZoneList or Space or SpaceList Name
  School_OccupantSchedule,                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  25,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Gym,                                    !- Zone or ZoneList or Space or SpaceList Name
  School_PlugLoadSchedule 1,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff 5, !- Name
  Gym,                                    !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  School_Slab_new-construction,           !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  School_Roof_new-construction,           !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  18, 20, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 20, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_new-construction,        !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 11,                                !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_new-construction,    !- Construction Name
  Face 10,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 5.53,                           !- X,Y,Z Vertex 1 {m}
  0.54, 0, 4.18,                          !- X,Y,Z Vertex 2 {m}
  17.54, 0, 4.18,                         !- X,Y,Z Vertex 3 {m}
  17.5, 0, 5.53;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_new-construction,        !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 3,                                 !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_new-construction,    !- Construction Name
  Face 2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.5, 5.53,                          !- X,Y,Z Vertex 1 {m}
  0, 18.5, 4.18,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5, 4.18,                           !- X,Y,Z Vertex 3 {m}
  0, 1.5, 5.53;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_new-construction,        !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 20, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 5,                                 !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_new-construction,    !- Construction Name
  Face 4,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5, 20, 5.53,                         !- X,Y,Z Vertex 1 {m}
  17.5, 20, 4.18,                         !- X,Y,Z Vertex 2 {m}
  0.5, 20, 4.18,                          !- X,Y,Z Vertex 3 {m}
  0.5, 20, 5.53;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 6,                                 !- Name
  Door,                                   !- Surface Type
  School_Door_new-construction,           !- Construction Name
  Face 4,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, 20, 2.033016,                        !- X,Y,Z Vertex 1 {m}
  3, 20, 0.001,                           !- X,Y,Z Vertex 2 {m}
  1, 20, 0.001,                           !- X,Y,Z Vertex 3 {m}
  1, 20, 2.033016;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 197,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 6,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 2 {m}
  18, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 154,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 6,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 2 {m}
  18, 12, 3,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 6;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 41,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Gym_Th,                                 !- Zone Name
  Gym_Space,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 98,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Gym_Th Thermostat,                      !- Name
  Gym_Th,                                 !- Zone or ZoneList Name
  Gym_Th Thermostat Schedule,             !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Gym_Th Thermostat Schedule,             !- Name
  Gym_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Gym_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Gym_Th,                                 !- Zone Name
  Gym_Th Equipment List,                  !- Zone Conditioning Equipment List Name
  Gym_Th Inlet Node List,                 !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Gym_Th Return Node List;                !- Zone Return Air Node or NodeList Name

NodeList,
  Gym_Th Inlet Node List,                 !- Name
  Node 82;                                !- Node Name 1

NodeList,
  Gym_Th Return Node List,                !- Name
  Node 90;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 89,                                !- Air Inlet Node Name
  Node 82,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser,                           !- Name
  Node 82,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser;                               !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 14,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 64,                                !- Inlet Node Name
  Node 65,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Gym_Th Equipment List,                  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  HW Baseboard 14,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Gym_Th,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Gym_Th DSOA Space List,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  17,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  18,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Gym_Th,                                 !- Zone or ZoneList Name 1
  Gym Outdoor Air,                        !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Gym Outdoor Air,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.4,                                    !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Gym_Th DSOA Space List,                 !- Name
  Gym_Space,                              !- Space Name 1
  Gym Outdoor Air;                        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Lobby_Th,                               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Lobby_Space,                            !- Name
  Lobby_Th,                               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Lobby;                                  !- Space Type

SpaceList,
  Lobby,                                  !- Name
  Lobby_Space;                            !- Space Name 1

Lights,
  Lights 10,                              !- Name
  Lobby,                                  !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule 1,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 8,                               !- Name
  Lobby,                                  !- Zone or ZoneList or Space or SpaceList Name
  School_OccupantSchedule,                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ZoneInfiltration:DesignFlowRate,
  Lobby_Door_Infiltration,                !- Name
  Lobby,                                  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_Door_Opening_SCH,                 !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  3.031315581,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff 1, !- Name
  Lobby,                                  !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Lobby_Th,                               !- Zone Name
  Lobby_Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 65,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  22, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 103,                               !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_new-construction,    !- Construction Name
  Face 102,                               !- Building Surface Name
  Face 66,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.65, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  22.65, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  21.85, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  21.85, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Lobby_Th,                               !- Zone Name
  Lobby_Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 111,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  23, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_new-construction,        !- Construction Name
  Lobby_Th,                               !- Zone Name
  Lobby_Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 106,                               !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_new-construction,    !- Construction Name
  Face 105,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.85, 0, 2.4336,                       !- X,Y,Z Vertex 1 {m}
  21.85, 0, 0.2144,                       !- X,Y,Z Vertex 2 {m}
  22.65, 0, 0.2144,                       !- X,Y,Z Vertex 3 {m}
  22.65, 0, 2.4336;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 107,                               !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_new-construction,    !- Construction Name
  Face 105,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.35, 0, 2.4336,                       !- X,Y,Z Vertex 1 {m}
  18.35, 0, 0.2144,                       !- X,Y,Z Vertex 2 {m}
  19.15, 0, 0.2144,                       !- X,Y,Z Vertex 3 {m}
  19.15, 0, 2.4336;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 108,                               !- Name
  Door,                                   !- Surface Type
  School_Door_new-construction,           !- Construction Name
  Face 105,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.5, 0, 2.033016,                      !- X,Y,Z Vertex 1 {m}
  19.5, 0, 0.001,                         !- X,Y,Z Vertex 2 {m}
  21.5, 0, 0.001,                         !- X,Y,Z Vertex 3 {m}
  21.5, 0, 2.033016;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 96,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_new-construction,           !- Construction Name
  Lobby_Th,                               !- Zone Name
  Lobby_Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 3.5, 0,                             !- X,Y,Z Vertex 1 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 3.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 97,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_new-construction,        !- Construction Name
  Lobby_Th,                               !- Zone Name
  Lobby_Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 152,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 3.5, 3,                             !- X,Y,Z Vertex 2 {m}
  18, 3.5, 3,                             !- X,Y,Z Vertex 3 {m}
  18, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Lobby_Th,                               !- Zone Name
  Lobby_Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Lobby_Th,                               !- Zone Name
  Lobby_Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 38,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 3.5, 3,                             !- X,Y,Z Vertex 1 {m}
  22, 3.5, 0,                             !- X,Y,Z Vertex 2 {m}
  18, 3.5, 0,                             !- X,Y,Z Vertex 3 {m}
  18, 3.5, 3;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 100,                               !- Name
  Window,                                 !- Surface Type
  School_FixedWindow_new-construction,    !- Construction Name
  Face 99,                                !- Building Surface Name
  Face 39,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.15, 3.5, 2.4336,                     !- X,Y,Z Vertex 1 {m}
  19.15, 3.5, 0.2144,                     !- X,Y,Z Vertex 2 {m}
  18.35, 3.5, 0.2144,                     !- X,Y,Z Vertex 3 {m}
  18.35, 3.5, 2.4336;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 101,                               !- Name
  Door,                                   !- Surface Type
  School_Door_new-construction,           !- Construction Name
  Face 99,                                !- Building Surface Name
  Face 40,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.5, 3.5, 2.033016,                    !- X,Y,Z Vertex 1 {m}
  21.5, 3.5, 0,                           !- X,Y,Z Vertex 2 {m}
  19.5, 3.5, 0,                           !- X,Y,Z Vertex 3 {m}
  19.5, 3.5, 2.033016;                    !- X,Y,Z Vertex 4 {m}

ZoneMixing,
  Corridor-Lobby Reverse,                 !- Name
  Lobby_Th,                               !- Zone or Space Name
  INFIL_Door_Opening_SCH,                 !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Corridor_1_Th,                          !- Source Zone or Space Name
  0;                                      !- Delta Temperature {deltaC}

ZoneMixing,
  Lobby-Corridor,                         !- Name
  Lobby_Th,                               !- Zone or Space Name
  INFIL_Door_Opening_SCH,                 !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.6,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  Corridor_1_Th,                          !- Source Zone or Space Name
  0;                                      !- Delta Temperature {deltaC}

ZoneControl:Thermostat,
  Lobby_Th Thermostat,                    !- Name
  Lobby_Th,                               !- Zone or ZoneList Name
  Lobby_Th Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Lobby_Th Thermostat Schedule,           !- Name
  Lobby_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Lobby_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Lobby_Th,                               !- Zone Name
  Lobby_Th Equipment List,                !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 12,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 60,                                !- Inlet Node Name
  Node 61,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Lobby_Th Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 12,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Lobby_Th,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Lobby_Th DSOA Space List,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Lobby_Th DSOA Space List,               !- Name
  Lobby_Space,                            !- Space Name 1
  Corridor Outdoor Air;                   !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mech_Th,                                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mech_Space,                             !- Name
  Mech_Th,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Mech;                                   !- Space Type

SpaceList,
  Mech,                                   !- Name
  Mech_Space;                             !- Space Name 1

Lights,
  Lights 1,                               !- Name
  Mech,                                   !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule 1,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff 2, !- Name
  Mech,                                   !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 29,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_new-construction,           !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 30,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_new-construction,        !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  42, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 240,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  46, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 26,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_new-construction,        !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_new-construction,        !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 237,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  46, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  50, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_new-construction,        !- Construction Name
  Mech_Th,                                !- Zone Name
  Mech_Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  50, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  43, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  43, 15, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Mech_Th Thermostat,                     !- Name
  Mech_Th,                                !- Zone or ZoneList Name
  Mech_Th Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mech_Th Thermostat Schedule,            !- Name
  Mech_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Mech_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Mech_Th,                                !- Zone Name
  Mech_Th Equipment List,                 !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 11,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 58,                                !- Inlet Node Name
  Node 59,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Mech_Th Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 11,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mech_Th,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mech_Th Zero air DSOA,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Mech_Th Zero air DSOA,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Offices_Th,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Offices_Space,                          !- Name
  Offices_Th,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Offices;                                !- Space Type

SpaceList,
  Offices,                                !- Name
  Offices_Space;                          !- Space Name 1

InternalMass,
  Offices_Space Internal Mass 13,         !- Name
  Furnishings,                            !- Construction Name
  Offices_Th,                             !- Zone or ZoneList Name
  Offices_Space,                          !- Space or SpaceList Name
  40;                                     !- Surface Area {m2}

Lights,
  Lights 7,                               !- Name
  Offices,                                !- Zone or ZoneList or Space or SpaceList Name
  School_LightingSchedule 1,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 7,                               !- Name
  Offices,                                !- Zone or ZoneList or Space or SpaceList Name
  School_OccupantSchedule,                !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18.579,                                 !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55;                          !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Electric Equipment 5,                   !- Name
  Offices,                                !- Zone or ZoneList or Space or SpaceList Name
  School_PlugLoadSchedule 1,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  School Infiltration NIST OldConstruction HVACoff 7, !- Name
  Offices,                                !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Face 20,                                !- Name
  Floor,                                  !- Surface Type
  School_Slab_new-construction,           !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 21,                                !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_new-construction,        !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 20, 3,                              !- X,Y,Z Vertex 2 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 3 {m}
  35.5, 12, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 44,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 18,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  School_ExtWall_new-construction,        !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 20, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 20, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 25,                                !- Name
  Window,                                 !- Surface Type
  School_OperableWindow_new-construction, !- Construction Name
  Face 24,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5, 20, 2.53,                         !- X,Y,Z Vertex 1 {m}
  41.5, 20, 1.2,                          !- X,Y,Z Vertex 2 {m}
  33.5, 20, 1.2,                          !- X,Y,Z Vertex 3 {m}
  33.5, 20, 2.53;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 32,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 20, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 91,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 15, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  School_IntWall,                         !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 45,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 12, 3,                              !- X,Y,Z Vertex 1 {m}
  37, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  42, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  42, 12, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Ceiling,                                !- Surface Type
  School_Ceiling_new-construction,        !- Construction Name
  Offices_Th,                             !- Zone Name
  Offices_Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 209,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 12, 3,                            !- X,Y,Z Vertex 1 {m}
  35.5, 20, 3,                            !- X,Y,Z Vertex 2 {m}
  33, 20, 3,                              !- X,Y,Z Vertex 3 {m}
  33, 12, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Offices_Th Thermostat,                  !- Name
  Offices_Th,                             !- Zone or ZoneList Name
  Offices_Th Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Offices_Th Thermostat Schedule,         !- Name
  Offices_Th Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  Offices_Th Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  HTGSETP_SCH;                            !- Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Face 25_WindandStackOpenArea,           !- Name
  Offices_Th,                             !- Zone or Space Name
  10.64,                                  !- Opening Area {m2}
  Window_opening_fraction,                !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.3325,                                 !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  22.1,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -13,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  30,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Offices_Th,                             !- Zone Name
  Offices_Th Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  HW Baseboard 15,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 66,                                !- Inlet Node Name
  Node 67,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Offices_Th Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  HW Baseboard 15,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Offices_Th,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Offices_Th DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Office Outdoor Air,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Offices_Th DSOA Space List,             !- Name
  Offices_Space,                          !- Space Name 1
  Office Outdoor Air;                     !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2022,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2022,                                   !- End Year
  Saturday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.05,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneAirMassFlowConservation,
  None,                                   !- Adjust Zone Mixing and Return For Air Mass Flow Balance
  AddInfiltrationFlow,                    !- Infiltration Balancing Method
  AllZones;                               !- Infiltration Balancing Zones

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Brick Facade,                           !- Name
  MediumRough,                            !- Roughness
  0.10158984,                             !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2080,                                   !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  ExtWallConcrete_Insulation_Pre1970,     !- Name
  MediumRough,                            !- Roughness
  0.0312,                                 !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  ExtWallSteelFrame_Insulation_new-construction, !- Name
  MediumRough,                            !- Roughness
  0.1088,                                 !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Gypsum Board,                           !- Name
  Smooth,                                 !- Roughness
  0.016,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Heavy Weight Concrete Int Floor,        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Heavy Weight Concrete Int Floor 1,      !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Heavy Weight Concrete Slab,             !- Name
  Rough,                                  !- Roughness
  0.3048,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Heavy Weight Concrete Slab 1,           !- Name
  Rough,                                  !- Roughness
  0.3048,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Lightweight Concrete Roof,              !- Name
  MediumRough,                            !- Roughness
  0.0508102,                              !- Thickness {m}
  0.360512,                               !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Lightweight Concrete Roof 1,            !- Name
  MediumRough,                            !- Roughness
  0.0508102,                              !- Thickness {m}
  0.360512,                               !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Gravel,                            !- Name
  MediumRough,                            !- Roughness
  0.01271,                                !- Thickness {m}
  1.443433,                               !- Conductivity {W/m-K}
  880,                                    !- Density {kg/m3}
  1674.72,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Gravel 1,                          !- Name
  MediumRough,                            !- Roughness
  0.01271,                                !- Thickness {m}
  1.443433,                               !- Conductivity {W/m-K}
  880,                                    !- Density {kg/m3}
  1674.72,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof_Insulation_new-construction,       !- Name
  MediumRough,                            !- Roughness
  0.18,                                   !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof_Insulation_Pre1970,                !- Name
  MediumRough,                            !- Roughness
  0.116,                                  !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Slab_Insulation_new-construction,       !- Name
  MediumRough,                            !- Roughness
  0.0733,                                 !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wood_Furniture,                         !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  2300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:NoMass,
  Air Layer,                              !- Name
  MediumRough,                            !- Roughness
  0.157,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Door panel,                             !- Name
  MediumRough,                            !- Roughness
  0.475963827,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Flooring Tile,                          !- Name
  MediumRough,                            !- Roughness
  0.13,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  School_NewConstruction_OperableAssemblyWindow, !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  School_OldConstruction_FixedAssemblyWindow, !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  School_OldConstruction_OperableAssemblyWindow, !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

Construction,
  Furnishings,                            !- Name
  Wood_Furniture;                         !- Layer 1

Construction,
  School_Ceiling_new-construction,        !- Name
  Flooring Tile,                          !- Layer 1
  Heavy Weight Concrete Int Floor 1;      !- Layer 2

Construction,
  School_Ceiling_Pre1970,                 !- Name
  Flooring Tile,                          !- Layer 1
  Heavy Weight Concrete Int Floor;        !- Layer 2

Construction,
  School_Door_new-construction,           !- Name
  Door panel;                             !- Layer 1

Construction,
  School_Door_old-construction,           !- Name
  Door panel;                             !- Layer 1

Construction,
  School_ExtWall_new-construction,        !- Name
  Brick Facade,                           !- Layer 1
  Air Layer,                              !- Layer 2
  ExtWallSteelFrame_Insulation_new-construction, !- Layer 3
  Gypsum Board;                           !- Layer 4

Construction,
  School_ExtWall_Pre1970,                 !- Name
  Brick Facade,                           !- Layer 1
  Air Layer,                              !- Layer 2
  ExtWallConcrete_Insulation_Pre1970,     !- Layer 3
  Gypsum Board;                           !- Layer 4

Construction,
  School_FixedWindow_new-construction,    !- Name
  School_OldConstruction_FixedAssemblyWindow; !- Layer 1

Construction,
  School_FixedWindow_old-construction,    !- Name
  School_OldConstruction_FixedAssemblyWindow; !- Layer 1

Construction,
  School_Floor_new-construction,          !- Name
  Heavy Weight Concrete Int Floor 1,      !- Layer 1
  Flooring Tile;                          !- Layer 2

Construction,
  School_Floor_Pre1970,                   !- Name
  Heavy Weight Concrete Int Floor,        !- Layer 1
  Flooring Tile;                          !- Layer 2

Construction,
  School_IntWall,                         !- Name
  Gypsum Board,                           !- Layer 1
  Gypsum Board;                           !- Layer 2

Construction,
  School_OperableWindow_new-construction, !- Name
  School_NewConstruction_OperableAssemblyWindow; !- Layer 1

Construction,
  School_OperableWindow_old-construction, !- Name
  School_OldConstruction_OperableAssemblyWindow; !- Layer 1

Construction,
  School_Roof_new-construction,           !- Name
  Roof Gravel 1,                          !- Layer 1
  Roof_Insulation_new-construction,       !- Layer 2
  Lightweight Concrete Roof 1;            !- Layer 3

Construction,
  School_Roof_Pre1970,                    !- Name
  Roof Gravel,                            !- Layer 1
  Roof_Insulation_Pre1970,                !- Layer 2
  Lightweight Concrete Roof;              !- Layer 3

Construction,
  School_Slab_new-construction,           !- Name
  Slab_Insulation_new-construction,       !- Layer 1
  Heavy Weight Concrete Slab 1,           !- Layer 2
  Flooring Tile;                          !- Layer 3

Construction,
  School_Slab_Pre1970,                    !- Name
  Heavy Weight Concrete Slab,             !- Layer 1
  Flooring Tile;                          !- Layer 2

Construction:AirBoundary,
  AirWall,                                !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 10,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 11,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 12,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 13,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 14,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 15,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 16,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 17,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 18,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 19,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 2,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 20,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 26,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 27,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 3,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 6,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 7,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 9,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A3}
  90,                                     !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 10;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 11;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 12;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 13;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 14;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 15;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 16;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 2;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 3;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 4;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 5;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 6;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 7;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 8;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 9;                 !- Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  AIR_VELO_SCH,                           !- Name
  Velocity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ALWAYS_ON,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

Schedule:Compact,
  Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

Schedule:Compact,
  Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Bath_ZN_1_FLR_1 SHW_default Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Bath_ZN_1_FLR_1 SHW_default Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Bath_ZN_1_FLR_1 SHW_default Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Compact,
  BLDG_EQUIP_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 08:00,                           !- Field 3
  0.35,                                   !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.35,                                   !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Weekdays,                          !- Field 12
  Until: 08:00,                           !- Field 13
  0.25,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 16:00,                           !- Field 17
  0.9,                                    !- Field 18
  Until: 17:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 19:00,                           !- Field 21
  0.5,                                    !- Field 22
  Until: 24:00,                           !- Field 23
  0.25,                                   !- Field 24
  For: WeekEnds Holidays AllOtherDays,    !- Field 25
  Until: 24:00,                           !- Field 26
  0.15;                                   !- Field 27

Schedule:Compact,
  BLDG_LIGHT_CORRIDOR_SCH,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.560781,                               !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.311545,                               !- Field 25
  Until: 21:00,                           !- Field 26
  0.110473857,                            !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.560781,                               !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

Schedule:Compact,
  BLDG_LIGHT_GYM_SCH,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.88605,                                !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.49225,                                !- Field 25
  Until: 21:00,                           !- Field 26
  0.17455185,                             !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.88605,                                !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

Schedule:Compact,
  BLDG_LIGHT_LIBRARY_SCH,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.8325,                                 !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.4625,                                 !- Field 25
  Until: 21:00,                           !- Field 26
  0.1640025,                              !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.8325,                                 !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

Schedule:Compact,
  BLDG_LIGHT_LOBBYFLR1_SCH,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.855,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.475,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  0.168435,                               !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.855,                                  !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

Schedule:Compact,
  BLDG_LIGHT_OFFICE_SCH,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.7548561,                              !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.4193645,                              !- Field 25
  Until: 21:00,                           !- Field 26
  0.1487066517,                           !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.7548561,                              !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

Schedule:Compact,
  BLDG_LIGHT_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 9:00,                            !- Field 5
  0.3,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.7,                                    !- Field 10
  Until: 19:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 24:00,                           !- Field 13
  0.05,                                   !- Field 14
  For: SummerDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: WinterDesignDay,                   !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  0.05;                                   !- Field 23

Schedule:Compact,
  BLDG_OCC_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 17:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 19:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: SummerDesignDay,                   !- Field 19
  Until: 09:00,                           !- Field 20
  0.000000001,                            !- Field 21
  Until: 16:00,                           !- Field 22
  0.95,                                   !- Field 23
  Until: 19:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.000000001,                            !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 9/1,                           !- Field 31
  For: Weekdays,                          !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: SummerDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.000000001,                            !- Field 37
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 12/31,                         !- Field 41
  For: Weekdays,                          !- Field 42
  Until: 08:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 09:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 12:00,                           !- Field 47
  0.9,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.8,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.5,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.2,                                    !- Field 54
  Until: 19:00,                           !- Field 55
  0.1,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0,                                      !- Field 58
  For: SummerDesignDay,                   !- Field 59
  Until: 09:00,                           !- Field 60
  0.000000001,                            !- Field 61
  Until: 16:00,                           !- Field 62
  0.95,                                   !- Field 63
  Until: 19:00,                           !- Field 64
  0.15,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.000000001,                            !- Field 67
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 68
  Until: 24:00,                           !- Field 69
  0;                                      !- Field 70

Schedule:Compact,
  BLDG_OCC_SCH_Cafeteria,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 7/01,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 12:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 13:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 12:00,                           !- Field 10
  0.000000001,                            !- Field 11
  Until: 13:00,                           !- Field 12
  0.95,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  0.000000001,                            !- Field 15
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  Through: 9/1,                           !- Field 19
  For: Weekdays,                          !- Field 20
  Until: 09:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 17:00,                           !- Field 23
  0.15,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.15,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 09:00,                           !- Field 30
  0.000000001,                            !- Field 31
  Until: 17:00,                           !- Field 32
  0.15,                                   !- Field 33
  Until: 19:00,                           !- Field 34
  0.15,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.000000001,                            !- Field 37
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 12/31,                         !- Field 41
  For: Weekdays,                          !- Field 42
  Until: 12:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 13:00,                           !- Field 45
  0.95,                                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.000000001,                            !- Field 51
  Until: 13:00,                           !- Field 52
  0.95,                                   !- Field 53
  Until: 24:00,                           !- Field 54
  0.000000001,                            !- Field 55
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 56
  Until: 24:00,                           !- Field 57
  0;                                      !- Field 58

Schedule:Compact,
  BLDG_OCC_SCH_Extend,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 08:00,                           !- Field 12
  0.000000001,                            !- Field 13
  Until: 16:00,                           !- Field 14
  0.95,                                   !- Field 15
  Until: 21:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.000000001,                            !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 9/1,                           !- Field 23
  For: Weekdays,                          !- Field 24
  Until: 08:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 17:00,                           !- Field 27
  0.5,                                    !- Field 28
  Until: 21:00,                           !- Field 29
  0.5,                                    !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 08:00,                           !- Field 34
  0.000000001,                            !- Field 35
  Until: 17:00,                           !- Field 36
  0.5,                                    !- Field 37
  Until: 21:00,                           !- Field 38
  0.5,                                    !- Field 39
  Until: 24:00,                           !- Field 40
  0.000000001,                            !- Field 41
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 12/31,                         !- Field 45
  For: Weekdays,                          !- Field 46
  Until: 08:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 17:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 21:00,                           !- Field 51
  0.95,                                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: SummerDesignDay,                   !- Field 55
  Until: 08:00,                           !- Field 56
  0.000000001,                            !- Field 57
  Until: 17:00,                           !- Field 58
  0.95,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.95,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0.000000001,                            !- Field 63
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

Schedule:Compact,
  BLDG_OCC_SCH_Gym,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 10:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 16:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 10:00,                           !- Field 14
  0.000000001,                            !- Field 15
  Until: 16:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.000000001,                            !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 9/1,                           !- Field 23
  For: Weekdays,                          !- Field 24
  Until: 09:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 16:00,                           !- Field 27
  0.35,                                   !- Field 28
  Until: 19:00,                           !- Field 29
  0.35,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 09:00,                           !- Field 34
  0.000000001,                            !- Field 35
  Until: 16:00,                           !- Field 36
  0.35,                                   !- Field 37
  Until: 19:00,                           !- Field 38
  0.35,                                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.000000001,                            !- Field 41
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 12/31,                         !- Field 45
  For: Weekdays,                          !- Field 46
  Until: 10:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 12:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 16:00,                           !- Field 53
  0.95,                                   !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: SummerDesignDay,                   !- Field 57
  Until: 10:00,                           !- Field 58
  0.000000001,                            !- Field 59
  Until: 16:00,                           !- Field 60
  0.95,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0.000000001,                            !- Field 63
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

Schedule:Compact,
  BLDG_OCC_SCH_Offices,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 08:00,                           !- Field 12
  0.000000001,                            !- Field 13
  Until: 17:00,                           !- Field 14
  0.95,                                   !- Field 15
  Until: 21:00,                           !- Field 16
  0.15,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.000000001,                            !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 9/1,                           !- Field 23
  For: Weekdays,                          !- Field 24
  Until: 08:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 17:00,                           !- Field 27
  0.5,                                    !- Field 28
  Until: 21:00,                           !- Field 29
  0.15,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 08:00,                           !- Field 34
  0.000000001,                            !- Field 35
  Until: 17:00,                           !- Field 36
  0.5,                                    !- Field 37
  Until: 21:00,                           !- Field 38
  0.15,                                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.000000001,                            !- Field 41
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 12/31,                         !- Field 45
  For: Weekdays,                          !- Field 46
  Until: 08:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 17:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 21:00,                           !- Field 51
  0.15,                                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: SummerDesignDay,                   !- Field 55
  Until: 08:00,                           !- Field 56
  0.000000001,                            !- Field 57
  Until: 17:00,                           !- Field 58
  0.95,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.15,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0.000000001,                            !- Field 63
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

Schedule:Compact,
  BLDG_OCC_SCH_Offices_w_SB,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 13:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 16:00,                           !- Field 11
  0.95,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.000000001,                            !- Field 23
  Until: 17:00,                           !- Field 24
  0.95,                                   !- Field 25
  Until: 19:00,                           !- Field 26
  0.15,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.000000001,                            !- Field 29
  For: WeekEnds Holidays AllOtherDays,    !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  Through: 9/1,                           !- Field 33
  For: Weekdays,                          !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: SummerDesignDay,                   !- Field 37
  Until: 24:00,                           !- Field 38
  0.000000001,                            !- Field 39
  For: WeekEnds Holidays AllOtherDays,    !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/31,                         !- Field 43
  For: Weekdays,                          !- Field 44
  Until: 08:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 09:00,                           !- Field 47
  0.1,                                    !- Field 48
  Until: 12:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0.1,                                    !- Field 52
  Until: 16:00,                           !- Field 53
  0.95,                                   !- Field 54
  Until: 17:00,                           !- Field 55
  0.5,                                    !- Field 56
  Until: 18:00,                           !- Field 57
  0.2,                                    !- Field 58
  Until: 19:00,                           !- Field 59
  0.1,                                    !- Field 60
  Until: 24:00,                           !- Field 61
  0,                                      !- Field 62
  For: SummerDesignDay,                   !- Field 63
  Until: 08:00,                           !- Field 64
  0.000000001,                            !- Field 65
  Until: 17:00,                           !- Field 66
  0.95,                                   !- Field 67
  Until: 19:00,                           !- Field 68
  0.15,                                   !- Field 69
  Until: 24:00,                           !- Field 70
  0.000000001,                            !- Field 71
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 72
  Until: 24:00,                           !- Field 73
  0;                                      !- Field 74

Schedule:Compact,
  BLDG_SWH_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/15,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.34,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 11:00,                           !- Field 11
  0.63,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.72,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.79,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.83,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.61,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.65,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 19:00,                           !- Field 25
  0.19,                                   !- Field 26
  Until: 20:00,                           !- Field 27
  0.25,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.22,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.12,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.09,                                   !- Field 34
  For: Weekdays,                          !- Field 35
  Until: 07:00,                           !- Field 36
  0.00,                                   !- Field 37
  Until: 08:00,                           !- Field 38
  0.00,                                   !- Field 39
  Until: 09:00,                           !- Field 40
  0.34,                                   !- Field 41
  Until: 10:00,                           !- Field 42
  0.6,                                    !- Field 43
  Until: 11:00,                           !- Field 44
  0.63,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.72,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  0.79,                                   !- Field 49
  Until: 14:00,                           !- Field 50
  0.83,                                   !- Field 51
  Until: 15:00,                           !- Field 52
  0.61,                                   !- Field 53
  Until: 16:00,                           !- Field 54
  0.65,                                   !- Field 55
  Until: 18:00,                           !- Field 56
  0.1,                                    !- Field 57
  Until: 19:00,                           !- Field 58
  0.19,                                   !- Field 59
  Until: 20:00,                           !- Field 60
  0.25,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.00,                                   !- Field 63
  Until: 23:00,                           !- Field 64
  0.00,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.00,                                   !- Field 67
  For: WinterDesignDay,                   !- Field 68
  Until: 09:00,                           !- Field 69
  0.03,                                   !- Field 70
  Until: 13:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.03,                                   !- Field 74
  For: Saturday,                          !- Field 75
  Until: 09:00,                           !- Field 76
  0.00,                                   !- Field 77
  Until: 13:00,                           !- Field 78
  0.00,                                   !- Field 79
  Until: 24:00,                           !- Field 80
  0.00,                                   !- Field 81
  For: Sunday Holidays AllOtherDays,      !- Field 82
  Until: 08:00,                           !- Field 83
  0.00,                                   !- Field 84
  Until: 14:00,                           !- Field 85
  0.00,                                   !- Field 86
  Until: 24:00,                           !- Field 87
  0.00,                                   !- Field 88
  Through: 9/15,                          !- Field 89
  For: SummerDesignDay,                   !- Field 90
  Until: 07:00,                           !- Field 91
  0.05,                                   !- Field 92
  Until: 18:00,                           !- Field 93
  0.1,                                    !- Field 94
  Until: 19:00,                           !- Field 95
  0.19,                                   !- Field 96
  Until: 20:00,                           !- Field 97
  0.25,                                   !- Field 98
  Until: 22:00,                           !- Field 99
  0.22,                                   !- Field 100
  Until: 23:00,                           !- Field 101
  0.12,                                   !- Field 102
  Until: 24:00,                           !- Field 103
  0.09,                                   !- Field 104
  For: Weekdays,                          !- Field 105
  Until: 08:00,                           !- Field 106
  0.00,                                   !- Field 107
  Until: 18:00,                           !- Field 108
  0.1,                                    !- Field 109
  Until: 19:00,                           !- Field 110
  0.19,                                   !- Field 111
  Until: 20:00,                           !- Field 112
  0.25,                                   !- Field 113
  Until: 22:00,                           !- Field 114
  0.00,                                   !- Field 115
  Until: 23:00,                           !- Field 116
  0.00,                                   !- Field 117
  Until: 24:00,                           !- Field 118
  0.00,                                   !- Field 119
  For: WinterDesignDay,                   !- Field 120
  Until: 09:00,                           !- Field 121
  0.03,                                   !- Field 122
  Until: 13:00,                           !- Field 123
  0.05,                                   !- Field 124
  Until: 24:00,                           !- Field 125
  0.03,                                   !- Field 126
  For: Saturday,                          !- Field 127
  Until: 09:00,                           !- Field 128
  0.00,                                   !- Field 129
  Until: 13:00,                           !- Field 130
  0.00,                                   !- Field 131
  Until: 24:00,                           !- Field 132
  0.00,                                   !- Field 133
  For: Sunday Holidays AllOtherDays,      !- Field 134
  Until: 08:00,                           !- Field 135
  0.00,                                   !- Field 136
  Until: 14:00,                           !- Field 137
  0.00,                                   !- Field 138
  Until: 24:00,                           !- Field 139
  0.00,                                   !- Field 140
  Through: 12/31,                         !- Field 141
  For: SummerDesignDay,                   !- Field 142
  Until: 07:00,                           !- Field 143
  0.05,                                   !- Field 144
  Until: 08:00,                           !- Field 145
  0.1,                                    !- Field 146
  Until: 09:00,                           !- Field 147
  0.34,                                   !- Field 148
  Until: 10:00,                           !- Field 149
  0.6,                                    !- Field 150
  Until: 11:00,                           !- Field 151
  0.63,                                   !- Field 152
  Until: 12:00,                           !- Field 153
  0.72,                                   !- Field 154
  Until: 13:00,                           !- Field 155
  0.79,                                   !- Field 156
  Until: 14:00,                           !- Field 157
  0.83,                                   !- Field 158
  Until: 15:00,                           !- Field 159
  0.61,                                   !- Field 160
  Until: 16:00,                           !- Field 161
  0.65,                                   !- Field 162
  Until: 18:00,                           !- Field 163
  0.1,                                    !- Field 164
  Until: 19:00,                           !- Field 165
  0.19,                                   !- Field 166
  Until: 20:00,                           !- Field 167
  0.25,                                   !- Field 168
  Until: 22:00,                           !- Field 169
  0.22,                                   !- Field 170
  Until: 23:00,                           !- Field 171
  0.12,                                   !- Field 172
  Until: 24:00,                           !- Field 173
  0.09,                                   !- Field 174
  For: Weekdays,                          !- Field 175
  Until: 07:00,                           !- Field 176
  0.00,                                   !- Field 177
  Until: 08:00,                           !- Field 178
  0.00,                                   !- Field 179
  Until: 09:00,                           !- Field 180
  0.34,                                   !- Field 181
  Until: 10:00,                           !- Field 182
  0.6,                                    !- Field 183
  Until: 11:00,                           !- Field 184
  0.63,                                   !- Field 185
  Until: 12:00,                           !- Field 186
  0.72,                                   !- Field 187
  Until: 13:00,                           !- Field 188
  0.79,                                   !- Field 189
  Until: 14:00,                           !- Field 190
  0.83,                                   !- Field 191
  Until: 15:00,                           !- Field 192
  0.61,                                   !- Field 193
  Until: 16:00,                           !- Field 194
  0.65,                                   !- Field 195
  Until: 18:00,                           !- Field 196
  0.1,                                    !- Field 197
  Until: 19:00,                           !- Field 198
  0.19,                                   !- Field 199
  Until: 20:00,                           !- Field 200
  0.25,                                   !- Field 201
  Until: 22:00,                           !- Field 202
  0.00,                                   !- Field 203
  Until: 23:00,                           !- Field 204
  0.00,                                   !- Field 205
  Until: 24:00,                           !- Field 206
  0.00,                                   !- Field 207
  For: WinterDesignDay,                   !- Field 208
  Until: 09:00,                           !- Field 209
  0.03,                                   !- Field 210
  Until: 13:00,                           !- Field 211
  0.05,                                   !- Field 212
  Until: 24:00,                           !- Field 213
  0.03,                                   !- Field 214
  For: Saturday,                          !- Field 215
  Until: 09:00,                           !- Field 216
  0.00,                                   !- Field 217
  Until: 13:00,                           !- Field 218
  0.00,                                   !- Field 219
  Until: 24:00,                           !- Field 220
  0.00,                                   !- Field 221
  For: Sunday Holidays AllOtherDays,      !- Field 222
  Until: 08:00,                           !- Field 223
  0.00,                                   !- Field 224
  Until: 14:00,                           !- Field 225
  0.00,                                   !- Field 226
  Until: 24:00,                           !- Field 227
  0.00;                                   !- Field 228

Schedule:Compact,
  BLDG_SWH_SCH_new,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.34,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 11:00,                           !- Field 11
  0.63,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.72,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.79,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.83,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.61,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.65,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.1,                                    !- Field 24
  Until: 19:00,                           !- Field 25
  0.19,                                   !- Field 26
  Until: 20:00,                           !- Field 27
  0.25,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.22,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.12,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.09,                                   !- Field 34
  For: Weekdays,                          !- Field 35
  Until: 09:00,                           !- Field 36
  0.0,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.073,                                  !- Field 39
  Until: 12:00,                           !- Field 40
  0.219,                                  !- Field 41
  Until: 13:00,                           !- Field 42
  0.306,                                  !- Field 43
  Until: 14:00,                           !- Field 44
  0.146,                                  !- Field 45
  Until: 15:00,                           !- Field 46
  0.036,                                  !- Field 47
  Until: 24:00,                           !- Field 48
  0.0,                                    !- Field 49
  For: WinterDesignDay,                   !- Field 50
  Until: 09:00,                           !- Field 51
  0.03,                                   !- Field 52
  Until: 13:00,                           !- Field 53
  0.05,                                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.03,                                   !- Field 56
  For: Saturday Sunday Holidays AllOtherDays, !- Field 57
  Until: 24:00,                           !- Field 58
  0.00,                                   !- Field 59
  Through: 9/1,                           !- Field 60
  For: SummerDesignDay,                   !- Field 61
  Until: 07:00,                           !- Field 62
  0.05,                                   !- Field 63
  Until: 18:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 19:00,                           !- Field 66
  0.19,                                   !- Field 67
  Until: 20:00,                           !- Field 68
  0.25,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.22,                                   !- Field 71
  Until: 23:00,                           !- Field 72
  0.12,                                   !- Field 73
  Until: 24:00,                           !- Field 74
  0.09,                                   !- Field 75
  For: Weekdays,                          !- Field 76
  Until: 24:00,                           !- Field 77
  0.00,                                   !- Field 78
  For: WinterDesignDay,                   !- Field 79
  Until: 09:00,                           !- Field 80
  0.03,                                   !- Field 81
  Until: 13:00,                           !- Field 82
  0.05,                                   !- Field 83
  Until: 24:00,                           !- Field 84
  0.03,                                   !- Field 85
  For: Saturday Sunday Holidays AllOtherDays, !- Field 86
  Until: 24:00,                           !- Field 87
  0.00,                                   !- Field 88
  Through: 12/31,                         !- Field 89
  For: SummerDesignDay,                   !- Field 90
  Until: 07:00,                           !- Field 91
  0.05,                                   !- Field 92
  Until: 08:00,                           !- Field 93
  0.1,                                    !- Field 94
  Until: 09:00,                           !- Field 95
  0.34,                                   !- Field 96
  Until: 10:00,                           !- Field 97
  0.6,                                    !- Field 98
  Until: 11:00,                           !- Field 99
  0.63,                                   !- Field 100
  Until: 12:00,                           !- Field 101
  0.72,                                   !- Field 102
  Until: 13:00,                           !- Field 103
  0.79,                                   !- Field 104
  Until: 14:00,                           !- Field 105
  0.83,                                   !- Field 106
  Until: 15:00,                           !- Field 107
  0.61,                                   !- Field 108
  Until: 16:00,                           !- Field 109
  0.65,                                   !- Field 110
  Until: 18:00,                           !- Field 111
  0.1,                                    !- Field 112
  Until: 19:00,                           !- Field 113
  0.19,                                   !- Field 114
  Until: 20:00,                           !- Field 115
  0.25,                                   !- Field 116
  Until: 22:00,                           !- Field 117
  0.22,                                   !- Field 118
  Until: 23:00,                           !- Field 119
  0.12,                                   !- Field 120
  Until: 24:00,                           !- Field 121
  0.09,                                   !- Field 122
  For: Weekdays,                          !- Field 123
  Until: 09:00,                           !- Field 124
  0.0,                                    !- Field 125
  Until: 10:00,                           !- Field 126
  0.073,                                  !- Field 127
  Until: 12:00,                           !- Field 128
  0.219,                                  !- Field 129
  Until: 13:00,                           !- Field 130
  0.306,                                  !- Field 131
  Until: 14:00,                           !- Field 132
  0.146,                                  !- Field 133
  Until: 15:00,                           !- Field 134
  0.036,                                  !- Field 135
  Until: 24:00,                           !- Field 136
  0.0,                                    !- Field 137
  For: WinterDesignDay,                   !- Field 138
  Until: 09:00,                           !- Field 139
  0.03,                                   !- Field 140
  Until: 13:00,                           !- Field 141
  0.05,                                   !- Field 142
  Until: 24:00,                           !- Field 143
  0.03,                                   !- Field 144
  For: Saturday Sunday Holidays AllOtherDays, !- Field 145
  Until: 24:00,                           !- Field 146
  0.00;                                   !- Field 147

Schedule:Compact,
  Booster Water Inlet Temp Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

Schedule:Compact,
  Booster Water Setpoint Temp Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  24.0,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  24.0;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_Setup,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 24:00,                           !- Field 9
  26.7,                                   !- Field 10
  For: WeekEnds Holidays AllOtherDays,    !- Field 11
  Until: 09:00,                           !- Field 12
  26.7,                                   !- Field 13
  Until: 19:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 24:00,                           !- Field 16
  26.7;                                   !- Field 17

Schedule:Compact,
  CLGSETP_SCH_VAV_OTHER,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_VAV_POD_1,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_VAV_POD_2,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_VAV_POD_3,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  24.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  24.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  25.6,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  25.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_original,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  26.7,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  25.6,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  25.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  24.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  26.7,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  26.7;                                   !- Field 21

Schedule:Compact,
  CLGSETP_SCH_Yes_Optimum_w_SB,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  26.7,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  26.7,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  26.7,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  26.7,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  25.6,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  25,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  24,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  24,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  24,                                     !- Field 24
  Until: 12:00,                           !- Field 25
  24,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  24.5555555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  24,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  24.5555555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  24,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  24,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  24,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  24,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  24,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  24,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  26.7,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  26.7,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  26.7,                                   !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  24,                                     !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  26.7,                                   !- Field 56
  For: WeekEnds Holidays AllOtherDays,    !- Field 57
  Until: 24:00,                           !- Field 58
  26.7,                                   !- Field 59
  Through: 9/1,                           !- Field 60
  For: Weekdays,                          !- Field 61
  Until: 01:00,                           !- Field 62
  26.7,                                   !- Field 63
  Until: 02:00,                           !- Field 64
  26.7,                                   !- Field 65
  Until: 03:00,                           !- Field 66
  26.7,                                   !- Field 67
  Until: 04:00,                           !- Field 68
  26.7,                                   !- Field 69
  Until: 05:00,                           !- Field 70
  26.7,                                   !- Field 71
  Until: 06:00,                           !- Field 72
  26.7,                                   !- Field 73
  Until: 07:00,                           !- Field 74
  25.6,                                   !- Field 75
  Until: 08:00,                           !- Field 76
  25,                                     !- Field 77
  Until: 09:00,                           !- Field 78
  24,                                     !- Field 79
  Until: 10:00,                           !- Field 80
  24,                                     !- Field 81
  Until: 11:00,                           !- Field 82
  24,                                     !- Field 83
  Until: 12:00,                           !- Field 84
  24.5555555555556,                       !- Field 85
  Until: 13:00,                           !- Field 86
  24,                                     !- Field 87
  Until: 14:00,                           !- Field 88
  24,                                     !- Field 89
  Until: 15:00,                           !- Field 90
  24.5555555555556,                       !- Field 91
  Until: 16:00,                           !- Field 92
  24,                                     !- Field 93
  Until: 17:00,                           !- Field 94
  24,                                     !- Field 95
  Until: 18:00,                           !- Field 96
  24,                                     !- Field 97
  Until: 19:00,                           !- Field 98
  24,                                     !- Field 99
  Until: 20:00,                           !- Field 100
  24,                                     !- Field 101
  Until: 21:00,                           !- Field 102
  24,                                     !- Field 103
  Until: 22:00,                           !- Field 104
  26.7,                                   !- Field 105
  Until: 23:00,                           !- Field 106
  26.7,                                   !- Field 107
  Until: 24:00,                           !- Field 108
  26.7,                                   !- Field 109
  For: SummerDesignDay,                   !- Field 110
  Until: 24:00,                           !- Field 111
  24,                                     !- Field 112
  For: WinterDesignDay,                   !- Field 113
  Until: 24:00,                           !- Field 114
  26.7,                                   !- Field 115
  For: WeekEnds Holidays AllOtherDays,    !- Field 116
  Until: 24:00,                           !- Field 117
  26.7,                                   !- Field 118
  Through: 12/31,                         !- Field 119
  For: Weekdays,                          !- Field 120
  Until: 01:00,                           !- Field 121
  26.7,                                   !- Field 122
  Until: 02:00,                           !- Field 123
  26.7,                                   !- Field 124
  Until: 03:00,                           !- Field 125
  26.7,                                   !- Field 126
  Until: 04:00,                           !- Field 127
  26.7,                                   !- Field 128
  Until: 05:00,                           !- Field 129
  26.7,                                   !- Field 130
  Until: 06:00,                           !- Field 131
  26.7,                                   !- Field 132
  Until: 07:00,                           !- Field 133
  25.6,                                   !- Field 134
  Until: 08:00,                           !- Field 135
  25,                                     !- Field 136
  Until: 09:00,                           !- Field 137
  24,                                     !- Field 138
  Until: 10:00,                           !- Field 139
  24,                                     !- Field 140
  Until: 11:00,                           !- Field 141
  24,                                     !- Field 142
  Until: 12:00,                           !- Field 143
  24,                                     !- Field 144
  Until: 13:00,                           !- Field 145
  24.5555555555556,                       !- Field 146
  Until: 14:00,                           !- Field 147
  24,                                     !- Field 148
  Until: 15:00,                           !- Field 149
  24.5555555555556,                       !- Field 150
  Until: 16:00,                           !- Field 151
  24,                                     !- Field 152
  Until: 17:00,                           !- Field 153
  24,                                     !- Field 154
  Until: 18:00,                           !- Field 155
  24,                                     !- Field 156
  Until: 19:00,                           !- Field 157
  24,                                     !- Field 158
  Until: 20:00,                           !- Field 159
  24,                                     !- Field 160
  Until: 21:00,                           !- Field 161
  24,                                     !- Field 162
  Until: 22:00,                           !- Field 163
  26.7,                                   !- Field 164
  Until: 23:00,                           !- Field 165
  26.7,                                   !- Field 166
  Until: 24:00,                           !- Field 167
  26.7,                                   !- Field 168
  For: SummerDesignDay,                   !- Field 169
  Until: 24:00,                           !- Field 170
  24,                                     !- Field 171
  For: WinterDesignDay,                   !- Field 172
  Until: 24:00,                           !- Field 173
  26.7,                                   !- Field 174
  For: WeekEnds Holidays AllOtherDays,    !- Field 175
  Until: 24:00,                           !- Field 176
  26.7;                                   !- Field 177

Schedule:Compact,
  CLOTHING_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.1,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.6,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.1;                                    !- Field 12

Schedule:Compact,
  CoolingCoilAvailSched,                  !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

Schedule:Compact,
  Exterior_Lgt_189_1,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 21:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For:Saturday,                           !- Field 9
  Until: 24:00,                           !- Field 10
  0.5,                                    !- Field 11
  For:Sunday Holidays AllOtherDays,       !- Field 12
  Until: 24:00,                           !- Field 13
  0.5;                                    !- Field 14

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Exterior_lighting_schedule_a,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For:AllOtherDays,                       !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

Schedule:Compact,
  Exterior_lighting_schedule_b,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_c_2016,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

Schedule:Compact,
  FAN_SCH,                                !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16;                                     !- Field 4

Schedule:Compact,
  HeatSys1-Loop-Temp-Schedule,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  85.0;                                   !- Field 4

Schedule:Compact,
  High Temp Radiant Setpoint,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  Hours_of_operation,                     !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  HTGSETP_SCH_Setback,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 09:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 21:00,                           !- Field 11
  15.6,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  15.6,                                   !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  15.6;                                   !- Field 17

Schedule:Compact,
  HTGSETP_SCH_VAV_OTHER,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  HTGSETP_SCH_VAV_POD_1,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  HTGSETP_SCH_VAV_POD_2,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  HTGSETP_SCH_VAV_POD_3,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21.0,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  21.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_corr,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  16,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  19,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  18,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  18.0,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  18.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  16,                                     !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  16;                                     !- Field 21

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_lobby,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  16,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  19,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  16,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  18.0,                                   !- Field 14
  Until: 19:00,                           !- Field 15
  18.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  16,                                     !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  16;                                     !- Field 21

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_original,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  15.6,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  15.6,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  15.6,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  15.6,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  17.8,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  20,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  21,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  21,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  21,                                     !- Field 24
  Until: 12:00,                           !- Field 25
  21,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  20.4444444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  20.4444444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  21,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  21,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  21,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  21,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  21,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  15.6,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  15.6,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  15.6,                                   !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  15.6,                                   !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  21,                                     !- Field 56
  For: WeekEnds Holidays AllOtherDays,    !- Field 57
  Until: 24:00,                           !- Field 58
  15.6,                                   !- Field 59
  Through: 9/1,                           !- Field 60
  For: Weekdays,                          !- Field 61
  Until: 01:00,                           !- Field 62
  15.6,                                   !- Field 63
  Until: 02:00,                           !- Field 64
  15.6,                                   !- Field 65
  Until: 03:00,                           !- Field 66
  15.6,                                   !- Field 67
  Until: 04:00,                           !- Field 68
  15.6,                                   !- Field 69
  Until: 05:00,                           !- Field 70
  15.6,                                   !- Field 71
  Until: 06:00,                           !- Field 72
  15.6,                                   !- Field 73
  Until: 07:00,                           !- Field 74
  17.8,                                   !- Field 75
  Until: 08:00,                           !- Field 76
  20,                                     !- Field 77
  Until: 09:00,                           !- Field 78
  21,                                     !- Field 79
  Until: 10:00,                           !- Field 80
  21,                                     !- Field 81
  Until: 11:00,                           !- Field 82
  21,                                     !- Field 83
  Until: 12:00,                           !- Field 84
  20.4444444444444,                       !- Field 85
  Until: 13:00,                           !- Field 86
  21,                                     !- Field 87
  Until: 14:00,                           !- Field 88
  21,                                     !- Field 89
  Until: 15:00,                           !- Field 90
  20.4444444444444,                       !- Field 91
  Until: 16:00,                           !- Field 92
  21,                                     !- Field 93
  Until: 17:00,                           !- Field 94
  21,                                     !- Field 95
  Until: 18:00,                           !- Field 96
  21,                                     !- Field 97
  Until: 19:00,                           !- Field 98
  21,                                     !- Field 99
  Until: 20:00,                           !- Field 100
  21,                                     !- Field 101
  Until: 21:00,                           !- Field 102
  21,                                     !- Field 103
  Until: 22:00,                           !- Field 104
  15.6,                                   !- Field 105
  Until: 23:00,                           !- Field 106
  15.6,                                   !- Field 107
  Until: 24:00,                           !- Field 108
  15.6,                                   !- Field 109
  For: SummerDesignDay,                   !- Field 110
  Until: 24:00,                           !- Field 111
  15.6,                                   !- Field 112
  For: WinterDesignDay,                   !- Field 113
  Until: 24:00,                           !- Field 114
  21,                                     !- Field 115
  For: WeekEnds Holidays AllOtherDays,    !- Field 116
  Until: 24:00,                           !- Field 117
  15.6,                                   !- Field 118
  Through: 12/31,                         !- Field 119
  For: Weekdays,                          !- Field 120
  Until: 01:00,                           !- Field 121
  15.6,                                   !- Field 122
  Until: 02:00,                           !- Field 123
  15.6,                                   !- Field 124
  Until: 03:00,                           !- Field 125
  15.6,                                   !- Field 126
  Until: 04:00,                           !- Field 127
  15.6,                                   !- Field 128
  Until: 05:00,                           !- Field 129
  15.6,                                   !- Field 130
  Until: 06:00,                           !- Field 131
  15.6,                                   !- Field 132
  Until: 07:00,                           !- Field 133
  17.8,                                   !- Field 134
  Until: 08:00,                           !- Field 135
  20,                                     !- Field 136
  Until: 09:00,                           !- Field 137
  21,                                     !- Field 138
  Until: 10:00,                           !- Field 139
  21,                                     !- Field 140
  Until: 11:00,                           !- Field 141
  21,                                     !- Field 142
  Until: 12:00,                           !- Field 143
  21,                                     !- Field 144
  Until: 13:00,                           !- Field 145
  20.4444444444444,                       !- Field 146
  Until: 14:00,                           !- Field 147
  21,                                     !- Field 148
  Until: 15:00,                           !- Field 149
  20.4444444444444,                       !- Field 150
  Until: 16:00,                           !- Field 151
  21,                                     !- Field 152
  Until: 17:00,                           !- Field 153
  21,                                     !- Field 154
  Until: 18:00,                           !- Field 155
  21,                                     !- Field 156
  Until: 19:00,                           !- Field 157
  21,                                     !- Field 158
  Until: 20:00,                           !- Field 159
  21,                                     !- Field 160
  Until: 21:00,                           !- Field 161
  21,                                     !- Field 162
  Until: 22:00,                           !- Field 163
  15.6,                                   !- Field 164
  Until: 23:00,                           !- Field 165
  15.6,                                   !- Field 166
  Until: 24:00,                           !- Field 167
  15.6,                                   !- Field 168
  For: SummerDesignDay,                   !- Field 169
  Until: 24:00,                           !- Field 170
  15.6,                                   !- Field 171
  For: WinterDesignDay,                   !- Field 172
  Until: 24:00,                           !- Field 173
  21,                                     !- Field 174
  For: WeekEnds Holidays AllOtherDays,    !- Field 175
  Until: 24:00,                           !- Field 176
  15.6;                                   !- Field 177

Schedule:Compact,
  Humidity Setpoint Schedule,             !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  65;                                     !- Field 4

Schedule:Compact,
  HVACOperationSchd_exhaust,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

Schedule:Compact,
  HVACOperationSchd_exhaust 1,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 09:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

Schedule:Compact,
  HW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  45;                                     !- Field 4

Schedule:Compact,
  INFIL_SCH,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1;                                      !- Field 8

Schedule:Compact,
  INFIL_SCH_PNNL,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 5
  Until: 24:00,                           !- Field 6
  1.0;                                    !- Field 7

Schedule:Compact,
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  0.906888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds  Holidays AllOtherDays,   !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  Through: 9/1,                           !- Field 12
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
  Until: 08:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 17:00,                           !- Field 16
  0.906888888888889,                      !- Field 17
  Until: 21:00,                           !- Field 18
  0.906888888888889,                      !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: WeekEnds Holidays AllOtherDays,    !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  0.906888888888889,                      !- Field 30
  Until: 21:00,                           !- Field 31
  0.906888888888889,                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WeekEnds Holidays AllOtherDays,    !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

Schedule:Compact,
  KITCHEN_ELEC_EQUIP_SCH,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
  Until: 24:00,                           !- Field 14
  0.1,                                    !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 15:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.1,                                    !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.25,                                   !- Field 38
  Until: 15:00,                           !- Field 39
  0.15,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.1,                                    !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.1;                                    !- Field 45

Schedule:Compact,
  Kitchen_Exhaust_SCH,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds  Holidays AllOtherDays,   !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  Through: 9/1,                           !- Field 12
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
  Until: 08:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 17:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 21:00,                           !- Field 18
  1.0,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: WeekEnds Holidays AllOtherDays,    !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 21:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WeekEnds Holidays AllOtherDays,    !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

Schedule:Compact,
  KITCHEN_GAS_EQUIP_SCH,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.02,                                   !- Field 12
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
  Until: 24:00,                           !- Field 14
  0.02,                                   !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.02,                                   !- Field 19
  Until: 10:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.2,                                    !- Field 23
  Until: 15:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.02,                                   !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.02,                                   !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.02,                                   !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.2,                                    !- Field 38
  Until: 15:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.02,                                   !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.02;                                   !- Field 45

Schedule:Compact,
  Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Kitchen_ZN_1_FLR_1 SHW_default Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Average,                    !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Average,                    !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

Schedule:Compact,
  MinOA_Kitchen_Sched,                    !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

Schedule:Compact,
  OAUHitemp,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 24:00,                           !- Field 3
  35,                                     !- Field 4
  For: WeekEnds Holidays AllOtherDays,    !- Field 5
  Until: 24:00,                           !- Field 6
  35;                                     !- Field 7

Schedule:Compact,
  OAULotemp,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 24:00,                           !- Field 3
  16,                                     !- Field 4
  For: WeekEnds Holidays AllOtherDays,    !- Field 5
  Until: 24:00,                           !- Field 6
  12;                                     !- Field 7

Schedule:Compact,
  Offices Binary Occupancy,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  0,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 08:00,                           !- Field 52
  0.000000001,                            !- Field 53
  Until: 17:00,                           !- Field 54
  0.95,                                   !- Field 55
  Until: 21:00,                           !- Field 56
  0.15,                                   !- Field 57
  Until: 24:00,                           !- Field 58
  0.000000001,                            !- Field 59
  For: WeekEnds Holidays AllOtherDays,    !- Field 60
  Until: 24:00,                           !- Field 61
  0,                                      !- Field 62
  Through: 9/1,                           !- Field 63
  For: Weekdays,                          !- Field 64
  Until: 01:00,                           !- Field 65
  0,                                      !- Field 66
  Until: 02:00,                           !- Field 67
  0,                                      !- Field 68
  Until: 03:00,                           !- Field 69
  0,                                      !- Field 70
  Until: 04:00,                           !- Field 71
  0,                                      !- Field 72
  Until: 05:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 06:00,                           !- Field 75
  0,                                      !- Field 76
  Until: 07:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 08:00,                           !- Field 79
  0,                                      !- Field 80
  Until: 09:00,                           !- Field 81
  1,                                      !- Field 82
  Until: 10:00,                           !- Field 83
  1,                                      !- Field 84
  Until: 11:00,                           !- Field 85
  1,                                      !- Field 86
  Until: 12:00,                           !- Field 87
  1,                                      !- Field 88
  Until: 13:00,                           !- Field 89
  1,                                      !- Field 90
  Until: 14:00,                           !- Field 91
  1,                                      !- Field 92
  Until: 15:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 16:00,                           !- Field 95
  1,                                      !- Field 96
  Until: 17:00,                           !- Field 97
  1,                                      !- Field 98
  Until: 18:00,                           !- Field 99
  1,                                      !- Field 100
  Until: 19:00,                           !- Field 101
  1,                                      !- Field 102
  Until: 20:00,                           !- Field 103
  1,                                      !- Field 104
  Until: 21:00,                           !- Field 105
  1,                                      !- Field 106
  Until: 22:00,                           !- Field 107
  0,                                      !- Field 108
  Until: 23:00,                           !- Field 109
  0,                                      !- Field 110
  Until: 24:00,                           !- Field 111
  0,                                      !- Field 112
  For: SummerDesignDay,                   !- Field 113
  Until: 08:00,                           !- Field 114
  0.000000001,                            !- Field 115
  Until: 17:00,                           !- Field 116
  0.5,                                    !- Field 117
  Until: 21:00,                           !- Field 118
  0.15,                                   !- Field 119
  Until: 24:00,                           !- Field 120
  0.000000001,                            !- Field 121
  For: WeekEnds Holidays AllOtherDays,    !- Field 122
  Until: 24:00,                           !- Field 123
  0,                                      !- Field 124
  Through: 12/31,                         !- Field 125
  For: Weekdays,                          !- Field 126
  Until: 01:00,                           !- Field 127
  0,                                      !- Field 128
  Until: 02:00,                           !- Field 129
  0,                                      !- Field 130
  Until: 03:00,                           !- Field 131
  0,                                      !- Field 132
  Until: 04:00,                           !- Field 133
  0,                                      !- Field 134
  Until: 05:00,                           !- Field 135
  0,                                      !- Field 136
  Until: 06:00,                           !- Field 137
  0,                                      !- Field 138
  Until: 07:00,                           !- Field 139
  0,                                      !- Field 140
  Until: 08:00,                           !- Field 141
  0,                                      !- Field 142
  Until: 09:00,                           !- Field 143
  1,                                      !- Field 144
  Until: 10:00,                           !- Field 145
  1,                                      !- Field 146
  Until: 11:00,                           !- Field 147
  1,                                      !- Field 148
  Until: 12:00,                           !- Field 149
  1,                                      !- Field 150
  Until: 13:00,                           !- Field 151
  1,                                      !- Field 152
  Until: 14:00,                           !- Field 153
  1,                                      !- Field 154
  Until: 15:00,                           !- Field 155
  1,                                      !- Field 156
  Until: 16:00,                           !- Field 157
  1,                                      !- Field 158
  Until: 17:00,                           !- Field 159
  1,                                      !- Field 160
  Until: 18:00,                           !- Field 161
  1,                                      !- Field 162
  Until: 19:00,                           !- Field 163
  1,                                      !- Field 164
  Until: 20:00,                           !- Field 165
  1,                                      !- Field 166
  Until: 21:00,                           !- Field 167
  1,                                      !- Field 168
  Until: 22:00,                           !- Field 169
  0,                                      !- Field 170
  Until: 23:00,                           !- Field 171
  0,                                      !- Field 172
  Until: 24:00,                           !- Field 173
  0,                                      !- Field 174
  For: SummerDesignDay,                   !- Field 175
  Until: 08:00,                           !- Field 176
  0.000000001,                            !- Field 177
  Until: 17:00,                           !- Field 178
  0.95,                                   !- Field 179
  Until: 21:00,                           !- Field 180
  0.15,                                   !- Field 181
  Until: 24:00,                           !- Field 182
  0.000000001,                            !- Field 183
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 184
  Until: 24:00,                           !- Field 185
  0;                                      !- Field 186

Schedule:Compact,
  Offices_ZN_1_FLR_1_MDP_Sch,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.345,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  0.345,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  0.345,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  0.345,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  0.345,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  0.345,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  0.345,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  0.345,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  0.345,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  0.345,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  0.345,                                  !- Field 24
  Until: 12:00,                           !- Field 25
  0.345,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.345,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.345,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  0.345,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  0.345,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  0.345,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  0.345,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  0.345,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  0.345,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  0.345,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  0.345,                                  !- Field 50
  For: AllOtherDays,                      !- Field 51
  Until: 24:00,                           !- Field 52
  0.345,                                  !- Field 53
  Through: 9/1,                           !- Field 54
  For: Weekdays,                          !- Field 55
  Until: 01:00,                           !- Field 56
  0.345,                                  !- Field 57
  Until: 02:00,                           !- Field 58
  0.345,                                  !- Field 59
  Until: 03:00,                           !- Field 60
  0.345,                                  !- Field 61
  Until: 04:00,                           !- Field 62
  0.345,                                  !- Field 63
  Until: 05:00,                           !- Field 64
  0.345,                                  !- Field 65
  Until: 06:00,                           !- Field 66
  0.345,                                  !- Field 67
  Until: 07:00,                           !- Field 68
  0.345,                                  !- Field 69
  Until: 08:00,                           !- Field 70
  0.345,                                  !- Field 71
  Until: 09:00,                           !- Field 72
  0.345,                                  !- Field 73
  Until: 10:00,                           !- Field 74
  0.345,                                  !- Field 75
  Until: 11:00,                           !- Field 76
  0.345,                                  !- Field 77
  Until: 12:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 13:00,                           !- Field 80
  0.345,                                  !- Field 81
  Until: 14:00,                           !- Field 82
  0.345,                                  !- Field 83
  Until: 15:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 16:00,                           !- Field 86
  0.345,                                  !- Field 87
  Until: 17:00,                           !- Field 88
  0.345,                                  !- Field 89
  Until: 18:00,                           !- Field 90
  0.345,                                  !- Field 91
  Until: 19:00,                           !- Field 92
  0.345,                                  !- Field 93
  Until: 20:00,                           !- Field 94
  0.345,                                  !- Field 95
  Until: 21:00,                           !- Field 96
  0.345,                                  !- Field 97
  Until: 22:00,                           !- Field 98
  0.345,                                  !- Field 99
  Until: 23:00,                           !- Field 100
  0.345,                                  !- Field 101
  Until: 24:00,                           !- Field 102
  0.345,                                  !- Field 103
  For: AllOtherDays,                      !- Field 104
  Until: 24:00,                           !- Field 105
  0.345,                                  !- Field 106
  Through: 12/31,                         !- Field 107
  For: Weekdays,                          !- Field 108
  Until: 01:00,                           !- Field 109
  0.345,                                  !- Field 110
  Until: 02:00,                           !- Field 111
  0.345,                                  !- Field 112
  Until: 03:00,                           !- Field 113
  0.345,                                  !- Field 114
  Until: 04:00,                           !- Field 115
  0.345,                                  !- Field 116
  Until: 05:00,                           !- Field 117
  0.345,                                  !- Field 118
  Until: 06:00,                           !- Field 119
  0.345,                                  !- Field 120
  Until: 07:00,                           !- Field 121
  0.345,                                  !- Field 122
  Until: 08:00,                           !- Field 123
  0.345,                                  !- Field 124
  Until: 09:00,                           !- Field 125
  0.345,                                  !- Field 126
  Until: 10:00,                           !- Field 127
  0.345,                                  !- Field 128
  Until: 11:00,                           !- Field 129
  0.345,                                  !- Field 130
  Until: 12:00,                           !- Field 131
  0.345,                                  !- Field 132
  Until: 13:00,                           !- Field 133
  0,                                      !- Field 134
  Until: 14:00,                           !- Field 135
  0.345,                                  !- Field 136
  Until: 15:00,                           !- Field 137
  0,                                      !- Field 138
  Until: 16:00,                           !- Field 139
  0.345,                                  !- Field 140
  Until: 17:00,                           !- Field 141
  0.345,                                  !- Field 142
  Until: 18:00,                           !- Field 143
  0.345,                                  !- Field 144
  Until: 19:00,                           !- Field 145
  0.345,                                  !- Field 146
  Until: 20:00,                           !- Field 147
  0.345,                                  !- Field 148
  Until: 21:00,                           !- Field 149
  0.345,                                  !- Field 150
  Until: 22:00,                           !- Field 151
  0.345,                                  !- Field 152
  Until: 23:00,                           !- Field 153
  0.345,                                  !- Field 154
  Until: 24:00,                           !- Field 155
  0.345,                                  !- Field 156
  For: AllOtherDays,                      !- Field 157
  Until: 24:00,                           !- Field 158
  0.345;                                  !- Field 159

Schedule:Compact,
  PlantOnSched,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 03/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13,                                     !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13;                                     !- Field 12

Schedule:Compact,
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SHW_Bath Hot Supply Temp Sched,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

Schedule:Compact,
  SHW_Bath Temp Sched,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

Schedule:Compact,
  SHW_default Latent fract sched,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  SHW_default Sensible fract sched,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  SHW_Kitchen Hot Supply Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

Schedule:Compact,
  SHW_Kitchen Temp Sched,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  49.0;                                   !- Field 4

Schedule:Compact,
  Single Zone Control Type Sched,         !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Sliding_Doors_Ventilation_Availability_SCH, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 11:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0.3,                                    !- Field 6
  Until: 14:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: WeekEnds Holidays AllOtherDays,    !- Field 13
  Until: 24:00,                           !- Field 14
  0;                                      !- Field 15

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  VAV-Supply-Air-Temp-Sch,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  walkin_occ_lght_SCH,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 21:00,                           !- Field 5
  0.468,                                  !- Field 6
  Until: 24:00,                           !- Field 7
  0.1773,                                 !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  0.1773,                                 !- Field 17
  Through: 9/1,                           !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 8:00,                            !- Field 20
  0.1773,                                 !- Field 21
  Until: 20:00,                           !- Field 22
  0.26,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  0.1773,                                 !- Field 25
  For: SummerDesignDay,                   !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: WeekEnds Holidays AllOtherDays,    !- Field 32
  Until: 24:00,                           !- Field 33
  0.1773,                                 !- Field 34
  Through: 12/31,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 7:00,                            !- Field 37
  0.1773,                                 !- Field 38
  Until: 21:00,                           !- Field 39
  0.468,                                  !- Field 40
  Until: 24:00,                           !- Field 41
  0.1773,                                 !- Field 42
  For: SummerDesignDay,                   !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: WinterDesignDay,                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: WeekEnds Holidays AllOtherDays,    !- Field 49
  Until: 24:00,                           !- Field 50
  0.1773;                                 !- Field 51

Schedule:Compact,
  WORK_EFF_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  85;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.144,                                  !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.489,                                  !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.647,                                  !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.287,                                  !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.072,                                  !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.01;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default 1,         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day 1, !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_FlowRate_LphPerStudent Week Rule - Jan1-Jan1, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SHW_FlowRate_LphPerStudent Week Rule - Jan2-Dec31, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 37,                        !- Monday Schedule:Day Name
  Schedule Day 37,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_FlowRate_LphPerStudent,             !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  SHW_FlowRate_LphPerStudent Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  SHW_FlowRate_LphPerStudent Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  SHW_SetpointTemperature_60C Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default 1,         !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default 1,         !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_SetpointTemperature_60C,            !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  SHW_SetpointTemperature_60C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_UseTemperature_40C Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default,           !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default,           !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_UseTemperature_40C,                 !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  SHW_UseTemperature_40C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p,   !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p, !- Name
  Fractional 2,                           !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  DOAS Cafeteria,                         !- Name
  ,                                       !- Controller List Name
  DOAS CafeteriaAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DOAS Cafeteria Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  Node 91,                                !- Supply Side Inlet Node Name
  Node 94,                                !- Demand Side Outlet Node Name
  DOAS Cafeteria Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  DOAS Cafeteria Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DOAS Cafeteria Supply Outlet Nodes,     !- Name
  Node 92;                                !- Node Name 1

NodeList,
  DOAS Cafeteria Demand Inlet Nodes,      !- Name
  Node 93;                                !- Node Name 1

Sizing:System,
  DOAS Cafeteria,                         !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  18,                                     !- Central Cooling Design Supply Air Temperature {C}
  18,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  DOAS CafeteriaAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DOAS Cafeteria Availability Manager;    !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DOAS Cafeteria Availability Manager,    !- Name
  HVACOperationSchd_exhaust 1;            !- Schedule Name

BranchList,
  DOAS Cafeteria Supply Branches,         !- Name
  DOAS Cafeteria Main Branch;             !- Branch Name 1

Branch,
  DOAS Cafeteria Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System Gym 1,                        !- Component Name 1
  Node 91,                                !- Component Inlet Node Name 1
  Node 99,                                !- Component Outlet Node Name 1
  Fan:ConstantVolume,                     !- Component Object Type 2
  Const Spd Fan 3,                        !- Component Name 2
  Node 99,                                !- Component Inlet Node Name 2
  Node 100,                               !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Elec Htg Coil 1,                        !- Component Name 3
  Node 100,                               !- Component Inlet Node Name 3
  Node 92;                                !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  OA System Gym 1,                        !- Name
  OA System Gym 1 Controller List,        !- Controller List Name
  OA System Gym 1 Equipment List;         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OA System Gym 1 Controller List,        !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller 1;               !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller 1,               !- Name
  Node 98,                                !- Relief Air Outlet Node Name
  Node 91,                                !- Return Air Node Name
  Node 99,                                !- Mixed Air Node Name
  Node 96,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ,                                       !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  OA System Gym 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Gym 1 Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Gym 1 Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 96;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Gym 1 Equipment List,         !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OA System Gym 1 Outdoor Air Mixer,      !- Component Name 1
  Fan:ConstantVolume,                     !- Component Object Type 2
  Const Spd Fan 2;                        !- Component Name 2

OutdoorAir:Mixer,
  OA System Gym 1 Outdoor Air Mixer,      !- Name
  Node 99,                                !- Mixed Air Node Name
  Node 96,                                !- Outdoor Air Stream Node Name
  Node 98,                                !- Relief Air Stream Node Name
  Node 91;                                !- Return Air Stream Node Name

Fan:ConstantVolume,
  Const Spd Fan 2,                        !- Name
  HVACOperationSchd_exhaust 1,            !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  75,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 98,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:MixedAir,
  Node 99 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 92,                                !- Reference Setpoint Node Name
  Node 99,                                !- Fan Inlet Node Name
  Node 100,                               !- Fan Outlet Node Name
  Node 99;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Const Spd Fan 3,                        !- Name
  HVACOperationSchd_exhaust 1,            !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  75,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 99,                                !- Air Inlet Node Name
  Node 100,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Heating,
  Node 100 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  Cafeteria_Th,                           !- Control Zone Name
  Node 2,                                 !- Zone Node Name
  Node 95,                                !- Zone Inlet Node Name
  Node 100;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Elec Htg Coil 1,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 100,                               !- Air Inlet Node Name
  Node 92,                                !- Air Outlet Node Name
  Node 92;                                !- Temperature Setpoint Node Name

SetpointManager:SingleZone:Heating,
  Setpoint Manager Single Zone Heating,   !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  Cafeteria_Th,                           !- Control Zone Name
  Node 2,                                 !- Zone Node Name
  Node 95,                                !- Zone Inlet Node Name
  Node 92;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DOAS Cafeteria Node 93 Supply Path,     !- Name
  Node 93,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 93,                                !- Inlet Node Name
  Node 101;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DOAS Cafeteria Return Path,             !- Name
  Node 94,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 94,                                !- Outlet Node Name
  Node 102;                               !- Inlet Node Name 1

AirLoopHVAC,
  DOAS Gym,                               !- Name
  ,                                       !- Controller List Name
  DOAS GymAvailability Manager List,      !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DOAS Gym Supply Branches,               !- Branch List Name
  ,                                       !- Connector List Name
  Node 78,                                !- Supply Side Inlet Node Name
  Node 81,                                !- Demand Side Outlet Node Name
  DOAS Gym Demand Inlet Nodes,            !- Demand Side Inlet Node Names
  DOAS Gym Supply Outlet Nodes,           !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DOAS Gym Supply Outlet Nodes,           !- Name
  Node 79;                                !- Node Name 1

NodeList,
  DOAS Gym Demand Inlet Nodes,            !- Name
  Node 80;                                !- Node Name 1

Sizing:System,
  DOAS Gym,                               !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  18,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  DOAS GymAvailability Manager List,      !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DOAS Gym Availability Manager;          !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DOAS Gym Availability Manager,          !- Name
  HVACOperationSchd_exhaust;              !- Schedule Name

BranchList,
  DOAS Gym Supply Branches,               !- Name
  DOAS Gym Main Branch;                   !- Branch Name 1

Branch,
  DOAS Gym Main Branch,                   !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System Gym,                          !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 87,                                !- Component Outlet Node Name 1
  Fan:ConstantVolume,                     !- Component Object Type 2
  Const Spd Fan 1,                        !- Component Name 2
  Node 87,                                !- Component Inlet Node Name 2
  Node 88,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Elec Htg Coil,                          !- Component Name 3
  Node 88,                                !- Component Inlet Node Name 3
  Node 79;                                !- Component Outlet Node Name 3

AirLoopHVAC:OutdoorAirSystem,
  OA System Gym,                          !- Name
  OA System Gym Controller List,          !- Controller List Name
  OA System Gym Equipment List;           !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OA System Gym Controller List,          !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller,                 !- Name
  Node 85,                                !- Relief Air Outlet Node Name
  Node 78,                                !- Return Air Node Name
  Node 87,                                !- Mixed Air Node Name
  Node 83,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  OA System Gym Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Gym Availability Manager;     !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Gym Availability Manager,     !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 83;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Gym Equipment List,           !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OA System Gym Outdoor Air Mixer,        !- Component Name 1
  Fan:ConstantVolume,                     !- Component Object Type 2
  Const Spd Fan;                          !- Component Name 2

OutdoorAir:Mixer,
  OA System Gym Outdoor Air Mixer,        !- Name
  Node 87,                                !- Mixed Air Node Name
  Node 83,                                !- Outdoor Air Stream Node Name
  Node 85,                                !- Relief Air Stream Node Name
  Node 78;                                !- Return Air Stream Node Name

Fan:ConstantVolume,
  Const Spd Fan,                          !- Name
  HVACOperationSchd_exhaust,              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  75,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 85,                                !- Air Inlet Node Name
  Node 84,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:MixedAir,
  Node 87 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 79,                                !- Reference Setpoint Node Name
  Node 87,                                !- Fan Inlet Node Name
  Node 88,                                !- Fan Outlet Node Name
  Node 87;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Const Spd Fan 1,                        !- Name
  HVACOperationSchd_exhaust,              !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  75,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 87,                                !- Air Inlet Node Name
  Node 88,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Heating,
  Node 88 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  Gym_Th,                                 !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 82,                                !- Zone Inlet Node Name
  Node 88;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Elec Htg Coil,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 88,                                !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  Node 79;                                !- Temperature Setpoint Node Name

SetpointManager:SingleZone:Heating,
  Setpoint Manager Single Zone Heating 1, !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  Gym_Th,                                 !- Control Zone Name
  Node 13,                                !- Zone Node Name
  Node 82,                                !- Zone Inlet Node Name
  Node 79;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DOAS Gym Node 80 Supply Path,           !- Name
  Node 80,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 80,                                !- Inlet Node Name
  Node 89;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DOAS Gym Return Path,                   !- Name
  Node 81,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 81,                                !- Outlet Node Name
  Node 90;                                !- Inlet Node Name 1

PlantLoop,
  Heating Plant Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Heating Plant Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 30,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 29,                                !- Plant Side Inlet Node Name
  Node 30,                                !- Plant Side Outlet Node Name
  Heating Plant Loop Supply Branches,     !- Plant Side Branch List Name
  Heating Plant Loop Supply Connector List, !- Plant Side Connector List Name
  Node 32,                                !- Demand Side Inlet Node Name
  Node 33,                                !- Demand Side Outlet Node Name
  Heating Plant Loop Demand Branches,     !- Demand Side Branch List Name
  Heating Plant Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Heating Plant Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Heating Plant Loop Supply Branches,     !- Name
  Heating Plant Loop Supply Inlet Branch, !- Branch Name 1
  Heating Plant Loop Supply Branch 1,     !- Branch Name 2
  Heating Plant Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Heating Plant Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Heating Plant Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Heating Plant Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Heating Plant Loop Supply Splitter,     !- Name
  Heating Plant Loop Supply Inlet Branch, !- Inlet Branch Name
  Heating Plant Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Heating Plant Loop Supply Mixer,        !- Name
  Heating Plant Loop Supply Outlet Branch, !- Outlet Branch Name
  Heating Plant Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Heating Plant Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Const Spd Pump,                         !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 36;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Const Spd Pump,                         !- Name
  Node 29,                                !- Inlet Node Name
  Node 36,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Heating Plant Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  HW Boiler,                              !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 35;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  HW Boiler,                              !- Name
  Electricity,                            !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  1,                                      !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                      !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 31,                                !- Boiler Water Inlet Node Name
  Node 35,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Branch,
  Heating Plant Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heating Plant Loop Supply Outlet Pipe,  !- Component Name 1
  Heating Plant Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heating Plant Loop Supply Outlet Pipe,  !- Name
  Heating Plant Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 30;                                !- Outlet Node Name

BranchList,
  Heating Plant Loop Demand Branches,     !- Name
  Heating Plant Loop Demand Inlet Branch, !- Branch Name 1
  Heating Plant Loop Demand Branch 1,     !- Branch Name 2
  Heating Plant Loop Demand Branch 2,     !- Branch Name 3
  Heating Plant Loop Demand Branch 3,     !- Branch Name 4
  Heating Plant Loop Demand Branch 4,     !- Branch Name 5
  Heating Plant Loop Demand Branch 5,     !- Branch Name 6
  Heating Plant Loop Demand Branch 6,     !- Branch Name 7
  Heating Plant Loop Demand Branch 7,     !- Branch Name 8
  Heating Plant Loop Demand Branch 8,     !- Branch Name 9
  Heating Plant Loop Demand Branch 9,     !- Branch Name 10
  Heating Plant Loop Demand Branch 10,    !- Branch Name 11
  Heating Plant Loop Demand Branch 11,    !- Branch Name 12
  Heating Plant Loop Demand Branch 12,    !- Branch Name 13
  Heating Plant Loop Demand Branch 13,    !- Branch Name 14
  Heating Plant Loop Demand Branch 14,    !- Branch Name 15
  Heating Plant Loop Demand Branch 15,    !- Branch Name 16
  Heating Plant Loop Demand Branch 16,    !- Branch Name 17
  Heating Plant Loop Demand Branch 17,    !- Branch Name 18
  Heating Plant Loop Demand Branch 18,    !- Branch Name 19
  Heating Plant Loop Demand Branch 19,    !- Branch Name 20
  Heating Plant Loop Demand Bypass Branch, !- Branch Name 21
  Heating Plant Loop Demand Outlet Branch; !- Branch Name 22

ConnectorList,
  Heating Plant Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Heating Plant Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Heating Plant Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Heating Plant Loop Demand Splitter,     !- Name
  Heating Plant Loop Demand Inlet Branch, !- Inlet Branch Name
  Heating Plant Loop Demand Branch 1,     !- Outlet Branch Name 1
  Heating Plant Loop Demand Branch 2,     !- Outlet Branch Name 2
  Heating Plant Loop Demand Branch 3,     !- Outlet Branch Name 3
  Heating Plant Loop Demand Branch 4,     !- Outlet Branch Name 4
  Heating Plant Loop Demand Branch 5,     !- Outlet Branch Name 5
  Heating Plant Loop Demand Branch 6,     !- Outlet Branch Name 6
  Heating Plant Loop Demand Branch 7,     !- Outlet Branch Name 7
  Heating Plant Loop Demand Branch 8,     !- Outlet Branch Name 8
  Heating Plant Loop Demand Branch 9,     !- Outlet Branch Name 9
  Heating Plant Loop Demand Branch 10,    !- Outlet Branch Name 10
  Heating Plant Loop Demand Branch 11,    !- Outlet Branch Name 11
  Heating Plant Loop Demand Branch 12,    !- Outlet Branch Name 12
  Heating Plant Loop Demand Branch 13,    !- Outlet Branch Name 13
  Heating Plant Loop Demand Branch 14,    !- Outlet Branch Name 14
  Heating Plant Loop Demand Branch 15,    !- Outlet Branch Name 15
  Heating Plant Loop Demand Branch 16,    !- Outlet Branch Name 16
  Heating Plant Loop Demand Branch 17,    !- Outlet Branch Name 17
  Heating Plant Loop Demand Branch 18,    !- Outlet Branch Name 18
  Heating Plant Loop Demand Branch 19,    !- Outlet Branch Name 19
  Heating Plant Loop Demand Bypass Branch; !- Outlet Branch Name 20

Connector:Mixer,
  Heating Plant Loop Demand Mixer,        !- Name
  Heating Plant Loop Demand Outlet Branch, !- Outlet Branch Name
  Heating Plant Loop Demand Branch 1,     !- Inlet Branch Name 1
  Heating Plant Loop Demand Branch 2,     !- Inlet Branch Name 2
  Heating Plant Loop Demand Branch 3,     !- Inlet Branch Name 3
  Heating Plant Loop Demand Branch 4,     !- Inlet Branch Name 4
  Heating Plant Loop Demand Branch 5,     !- Inlet Branch Name 5
  Heating Plant Loop Demand Branch 6,     !- Inlet Branch Name 6
  Heating Plant Loop Demand Branch 7,     !- Inlet Branch Name 7
  Heating Plant Loop Demand Branch 8,     !- Inlet Branch Name 8
  Heating Plant Loop Demand Branch 9,     !- Inlet Branch Name 9
  Heating Plant Loop Demand Branch 10,    !- Inlet Branch Name 10
  Heating Plant Loop Demand Branch 11,    !- Inlet Branch Name 11
  Heating Plant Loop Demand Branch 12,    !- Inlet Branch Name 12
  Heating Plant Loop Demand Branch 13,    !- Inlet Branch Name 13
  Heating Plant Loop Demand Branch 14,    !- Inlet Branch Name 14
  Heating Plant Loop Demand Branch 15,    !- Inlet Branch Name 15
  Heating Plant Loop Demand Branch 16,    !- Inlet Branch Name 16
  Heating Plant Loop Demand Branch 17,    !- Inlet Branch Name 17
  Heating Plant Loop Demand Branch 18,    !- Inlet Branch Name 18
  Heating Plant Loop Demand Branch 19,    !- Inlet Branch Name 19
  Heating Plant Loop Demand Bypass Branch; !- Inlet Branch Name 20

Branch,
  Heating Plant Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heating Plant Loop Demand Inlet Pipe,   !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Heating Plant Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heating Plant Loop Demand Inlet Pipe,   !- Name
  Node 32,                                !- Inlet Node Name
  Heating Plant Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Heating Plant Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard,                           !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 37;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 1,                         !- Component Name 1
  Node 38,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 2,                         !- Component Name 1
  Node 40,                                !- Component Inlet Node Name 1
  Node 41;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 3,                         !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 4,                         !- Component Name 1
  Node 44,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 5,                         !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 47;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 6,                         !- Component Name 1
  Node 48,                                !- Component Inlet Node Name 1
  Node 49;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 8,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 7,                         !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 9,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 8,                         !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 10,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 9,                         !- Component Name 1
  Node 54,                                !- Component Inlet Node Name 1
  Node 55;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 11,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 10,                        !- Component Name 1
  Node 56,                                !- Component Inlet Node Name 1
  Node 57;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 12,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 11,                        !- Component Name 1
  Node 58,                                !- Component Inlet Node Name 1
  Node 59;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 13,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 12,                        !- Component Name 1
  Node 60,                                !- Component Inlet Node Name 1
  Node 61;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 14,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 13,                        !- Component Name 1
  Node 62,                                !- Component Inlet Node Name 1
  Node 63;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 15,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 14,                        !- Component Name 1
  Node 64,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 16,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 15,                        !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 67;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 17,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 16,                        !- Component Name 1
  Node 68,                                !- Component Inlet Node Name 1
  Node 69;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 18,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 17,                        !- Component Name 1
  Node 70,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Branch 19,    !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  HW Baseboard 18,                        !- Component Name 1
  Node 72,                                !- Component Inlet Node Name 1
  Node 73;                                !- Component Outlet Node Name 1

Branch,
  Heating Plant Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heating Plant Loop Demand Bypass Pipe,  !- Component Name 1
  Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heating Plant Loop Demand Bypass Pipe,  !- Name
  Heating Plant Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Heating Plant Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Heating Plant Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heating Plant Loop Demand Outlet Pipe,  !- Component Name 1
  Heating Plant Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heating Plant Loop Demand Outlet Pipe,  !- Name
  Heating Plant Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 33;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Heating Plant Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Heating Plant Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Heating Plant Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Heating Plant Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Heating Plant Loop Heating Equipment List, !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  HW Boiler;                              !- Equipment Name 1

PlantLoop,
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Service Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 21,                                !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 20,                                !- Plant Side Inlet Node Name
  Node 21,                                !- Plant Side Outlet Node Name
  Service Water Loop Supply Branches,     !- Plant Side Branch List Name
  Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 23,                                !- Demand Side Inlet Node Name
  Node 24,                                !- Demand Side Outlet Node Name
  Service Water Loop Demand Branches,     !- Demand Side Branch List Name
  Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Service Water Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Service Water Loop Supply Branches,     !- Name
  Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Service Water Loop Supply Branch 1,     !- Branch Name 2
  Service Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Supply Splitter,     !- Name
  Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Service Water Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Service Water Loop Supply Mixer,        !- Name
  Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Service Water Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 26;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 20,                                !- Inlet Node Name
  Node 26,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Service Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  600 gal Water Heater - 600 kBtu/hr,     !- Component Name 1
  Node 22,                                !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  0.45,                                   !- Tank Volume {m3}
  SHW_SetpointTemperature_60C,            !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  4,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 22,                                !- Use Side Inlet Node Name
  Node 27,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  600 gal Water Heater - 600 kBtu/hr,     !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Supply Outlet Pipe,  !- Component Name 1
  Service Water Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 21;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Supply Outlet Pipe,  !- Name
  Service Water Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 21;                                !- Outlet Node Name

BranchList,
  Service Water Loop Demand Branches,     !- Name
  Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Service Water Loop Demand Branch 1,     !- Branch Name 2
  Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Demand Splitter,     !- Name
  Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Service Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Service Water Loop Demand Mixer,        !- Name
  Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Service Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Inlet Pipe,   !- Name
  Node 23,                                !- Inlet Node Name
  Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Bathroom water use,                     !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Bathroom water use,                     !- Name
  Node 25,                                !- Inlet Node Name
  Node 28,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Water Fixture;                          !- Water Use Equipment Name 1

WaterUse:Equipment,
  Water Fixture,                          !- Name
  General,                                !- End-Use Subcategory
  5.833e-05,                              !- Peak Flow Rate {m3/s}
  SHW_FlowRate_LphPerStudent,             !- Flow Rate Fraction Schedule Name
  SHW_UseTemperature_40C,                 !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Bath_FL1_Th,                            !- Zone Name
  WaterUse Sensible Fraction Schedule 20p, !- Sensible Fraction Schedule Name
  WaterUse Latent Fraction Schedule 5p;   !- Latent Fraction Schedule Name

Branch,
  Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Bypass Pipe,  !- Component Name 1
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Bypass Pipe,  !- Name
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Outlet Pipe,  !- Component Name 1
  Service Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Outlet Pipe,  !- Name
  Service Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 24;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Service Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  600 gal Water Heater - 600 kBtu/hr;     !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:Table:Style,
  CommaAndHTML,                           !- Column Separator
  None;                                   !- Unit Conversion

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:SQLite,
  SimpleAndTabular,                       !- Option Type
  UseOutputControlTableStyle;             !- Unit Conversion for Tabular Data

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  MONTREAL-TRUDEAU-IAP,                   !- Name
  45.467,                                 !- Latitude {deg}
  -73.733,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  Montreal-Trudeau Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.246,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal-Trudeau Intl AP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -22.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -22.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  SHW_SetpointTemperature_60C,            !- Schedule Name
  Node 21;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Scheduled HW Temp,                      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  Node 30;                                !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  Boiler Electricity Rate,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:EnergyManagementSystem,
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Key Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  T1,                                     !- Name
  Class_1_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T2,                                     !- Name
  Offices_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T3,                                     !- Name
  Class_2_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T4,                                     !- Name
  Class_3_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T5,                                     !- Name
  Class_4_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T6,                                     !- Name
  Class_5_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T7,                                     !- Name
  Class_6_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T8,                                     !- Name
  Class_7_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T9,                                     !- Name
  Class_8_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T10,                                    !- Name
  Class_9_Th,                             !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T11,                                    !- Name
  Class_10_Th,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Tamb,                                   !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  occ,                                    !- Name
  BLDG_OCC_SCH,                           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  V_sch,                                  !- Name
  Window_opening_fraction,                !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Natural_Ventilation_Control,            !- Name
  IF ((T1+T2+T3+T4+T5+T6+T7+T8+T9+T10+T11)/11 > 21.5) && (occ>0) && (Tamb<(T1+T2+T3+T4+T5+T6+T7+T8+T9+T10+T11)/11) && (Tamb>16), !- Program Line 1
  SET V_sch = 0.1,                        !- Program Line 2
  ELSEIF ((T1+T2+T3+T4+T5+T6+T7+T8+T9+T10+T11)/11 > 21.5) && (occ>0) && (Tamb<(T1+T2+T3+T4+T5+T6+T7+T8+T9+T10+T11)/11) && (Tamb>18), !- Program Line 3
  SET V_sch = 0.15,                       !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET V_sch = NULL,                       !- Program Line 6
  ENDIF;                                  !- Program Line 7

EnergyManagementSystem:ProgramCallingManager,
  Dummy Program Manager,                  !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Natural_Ventilation_Control;            !- Program Name 1

RunPeriodControl:SpecialDays,
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  8,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Semaine de Relache,                     !- Name
  February 27,                            !- Start Date
  5,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Easter,                                 !- Name
  April 14,                               !- Start Date
  4,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Journée des patriotes,                 !- Name
  May 22,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Fête nationale du Québec,             !- Name
  June 24,                                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

!RunPeriodControl:SpecialDays,
!    SummerBreak,             !- Name
!    July 1,                  !- Start Date
!    58,                      !- Duration {days}
!    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Fête du travail,                       !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,                              !- Name
  December 23,                            !- Start Date
  9,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

