    <td align="right">      841.67</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     6556.42</td>
    <td align="right">     1904.58</td>
    <td align="right">      199.75</td>
    <td align="right">       83.75</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     6751.50</td>
    <td align="right">     1970.83</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     6933.67</td>
    <td align="right">     1811.75</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     6570.67</td>
    <td align="right">     2049.17</td>
    <td align="right">      135.08</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     6634.50</td>
    <td align="right">     2011.33</td>
    <td align="right">      110.58</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     6623.67</td>
    <td align="right">     2018.50</td>
    <td align="right">      114.08</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     6593.33</td>
    <td align="right">     2022.83</td>
    <td align="right">      137.50</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     6702.17</td>
    <td align="right">     1962.67</td>
    <td align="right">       91.50</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     6752.42</td>
    <td align="right">     1942.67</td>
    <td align="right">       62.08</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     6685.75</td>
    <td align="right">     1995.33</td>
    <td align="right">       75.50</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     7977.25</td>
    <td align="right">      782.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     7349.50</td>
    <td align="right">     1408.67</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     7809.58</td>
    <td align="right">      950.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">     7983.83</td>
    <td align="right">      775.83</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">     7835.83</td>
    <td align="right">      924.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     7298.67</td>
    <td align="right">     1460.50</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6556.42</td>
    <td align="right">      775.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7983.83</td>
    <td align="right">     2049.17</td>
    <td align="right">      199.75</td>
    <td align="right">       83.75</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7116.23</td>
    <td align="right">     1578.45</td>
    <td align="right">       57.80</td>
    <td align="right">        6.61</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   120975.83</td>
    <td align="right">    26833.67</td>
    <td align="right">      982.58</td>
    <td align="right">      112.42</td>
    <td align="right">       15.50</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">   151721.92</td>
    <td align="right">    97457.48</td>
    <td align="right">    26260.24</td>
    <td align="right">    17337.57</td>
    <td align="right">     3466.06</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    50148.39</td>
    <td align="right">    19580.55</td>
    <td align="right">      746.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    51484.86</td>
    <td align="right">    18669.80</td>
    <td align="right">      320.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    24156.08</td>
    <td align="right">    10137.73</td>
    <td align="right">      917.18</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    73315.29</td>
    <td align="right">    30445.18</td>
    <td align="right">     1922.82</td>
    <td align="right">       29.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    54997.06</td>
    <td align="right">    22845.18</td>
    <td align="right">     1419.18</td>
    <td align="right">       23.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    27290.47</td>
    <td align="right">    11429.47</td>
    <td align="right">      878.65</td>
    <td align="right">       43.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    24804.08</td>
    <td align="right">     9909.49</td>
    <td align="right">      512.78</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   153440.14</td>
    <td align="right">    59764.63</td>
    <td align="right">     2579.71</td>
    <td align="right">       46.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    24645.96</td>
    <td align="right">    10091.45</td>
    <td align="right">      489.88</td>
    <td align="right">       10.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">    39567.71</td>
    <td align="right">     7232.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    16457.42</td>
    <td align="right">     5300.79</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   153440.14</td>
    <td align="right">    97457.48</td>
    <td align="right">    26260.24</td>
    <td align="right">    17337.57</td>
    <td align="right">     3466.06</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    40707.61</td>
    <td align="right">    17815.53</td>
    <td align="right">     2120.77</td>
    <td align="right">     1031.10</td>
    <td align="right">      203.89</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   692029.38</td>
    <td align="right">   302864.03</td>
    <td align="right">    36053.14</td>
    <td align="right">    17528.70</td>
    <td align="right">     3466.06</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     3605.50</td>
    <td align="right">     1206.17</td>
    <td align="right">      199.08</td>
    <td align="right">       83.75</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     2625.50</td>
    <td align="right">      943.17</td>
    <td align="right">       31.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     2699.33</td>
    <td align="right">      886.42</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     2501.58</td>
    <td align="right">     1002.75</td>
    <td align="right">       91.75</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     2536.67</td>
    <td align="right">      988.17</td>
    <td align="right">       72.75</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     2534.75</td>
    <td align="right">      989.42</td>
    <td align="right">       73.33</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     2504.92</td>
    <td align="right">     1001.67</td>
    <td align="right">       88.33</td>
    <td align="right">        5.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     2560.50</td>
    <td align="right">      974.33</td>
    <td align="right">       62.50</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     2607.17</td>
    <td align="right">      943.75</td>
    <td align="right">       47.08</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     2554.75</td>
    <td align="right">      989.92</td>
    <td align="right">       52.83</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     3083.00</td>
    <td align="right">      517.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     2804.75</td>
    <td align="right">      794.42</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3605.50</td>
    <td align="right">     1206.17</td>
    <td align="right">      199.08</td>
    <td align="right">       83.75</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1918.73</td>
    <td align="right">      661.01</td>
    <td align="right">       43.18</td>
    <td align="right">        6.17</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    32618.42</td>
    <td align="right">    11237.17</td>
    <td align="right">      734.08</td>
    <td align="right">      104.83</td>
    <td align="right">       15.50</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">      247.08</td>
    <td align="right">11-JAN-07:05</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">      223.00</td>
    <td align="right">10-JAN-07:00</td>
    <td align="right">      720.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      720.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7241.77</td>
    <td align="right">-</td>
    <td align="right">       43.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   123110.08</td>
    <td align="right">-</td>
    <td align="right">      745.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     5224.33</td>
    <td align="right">06-AUG-16:20</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     3157.25</td>
    <td align="right">12-MAY-13:15</td>
    <td align="right">       44.67</td>
    <td align="right">     9791.53</td>
    <td align="right">       44.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     3156.58</td>
    <td align="right">12-MAY-12:34</td>
    <td align="right">       29.17</td>
    <td align="right">      798.12</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     3183.50</td>
    <td align="right">13-MAY-15:30</td>
    <td align="right">        0.92</td>
    <td align="right">       26.67</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     3131.75</td>
    <td align="right">11-MAY-11:45</td>
    <td align="right">      332.00</td>
    <td align="right">     2449.73</td>
    <td align="right">      214.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     3132.75</td>
    <td align="right">11-MAY-12:45</td>
    <td align="right">      207.67</td>
    <td align="right">     4951.06</td>
    <td align="right">      142.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     3132.83</td>
    <td align="right">11-MAY-12:49</td>
    <td align="right">      214.08</td>
    <td align="right">     3697.41</td>
    <td align="right">      147.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     3110.67</td>
    <td align="right">10-MAY-14:40</td>
    <td align="right">      354.33</td>
    <td align="right">     2614.06</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     3134.25</td>
    <td align="right">11-MAY-14:15</td>
    <td align="right">      211.50</td>
    <td align="right">     1317.80</td>
    <td align="right">      140.83</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     3157.08</td>
    <td align="right">12-MAY-13:05</td>
    <td align="right">       58.58</td>
    <td align="right">     3083.16</td>
    <td align="right">       43.17</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     3134.08</td>
    <td align="right">11-MAY-14:05</td>
    <td align="right">      161.75</td>
    <td align="right">     1244.39</td>
    <td align="right">      104.58</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     3158.75</td>
    <td align="right">12-MAY-14:45</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     3183.83</td>
    <td align="right">13-MAY-15:49</td>
    <td align="right">        0.58</td>
    <td align="right">        8.54</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">     3183.67</td>
    <td align="right">13-MAY-15:40</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     3182.33</td>
    <td align="right">13-MAY-14:20</td>
    <td align="right">        2.33</td>
    <td align="right">       21.41</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      354.33</td>
    <td align="right">     9791.53</td>
    <td align="right">      236.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3419.04</td>
    <td align="right">-</td>
    <td align="right">       96.30</td>
    <td align="right">     1764.93</td>
    <td align="right">       64.98</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    58123.67</td>
    <td align="right">-</td>
    <td align="right">     1637.17</td>
    <td align="right">    30003.88</td>
    <td align="right">     1104.67</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      731.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.29</td>
    <td align="right">      918.14</td>
    <td align="right">       34.03</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.72</td>
    <td align="right">        2.29</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.41</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        2.55</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.74</td>
    <td align="right">        1.91</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.52</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.56</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.30</td>
    <td align="right">       10.33</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.48</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.93</td>
    <td align="right">       76.14</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10310.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.14</td>
    <td align="right">        2.75</td>
    <td align="right">        2.31</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10310.43</td>
    <td align="right">      918.14</td>
    <td align="right">       34.03</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      654.63</td>
    <td align="right">       59.95</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11128.63</td>
    <td align="right">     1019.13</td>
    <td align="right">       49.26</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.30</td>
    <td align="right">       8.80</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.40</td>
    <td align="right">     230.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -22.90</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.30</td>
    <td align="right">     260.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      34.85</td>
    <td align="right">         137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      98.40</td>
    <td align="right">         154</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      66.00</td>
    <td align="right">         169</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     127.20</td>
    <td align="right">         153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      48.00</td>
    <td align="right">          78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     153.60</td>
    <td align="right">         142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      68.40</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      56.95</td>
    <td align="right">         107</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">     109.85</td>
    <td align="right">         141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">      29.40</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     103.80</td>
    <td align="right">         118</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">     112.20</td>
    <td align="right">         192</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      81.00</td>
    <td align="right">      48.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     232.00</td>
    <td align="right">     232.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      48.00</td>
    <td align="right">      28.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      48.00</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      72.00</td>
    <td align="right">      43.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     192.00</td>
    <td align="right">     192.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      54.00</td>
    <td align="right">      32.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     144.00</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      27.00</td>
    <td align="right">      16.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      36.00</td>
    <td align="right">      21.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      57.00</td>
    <td align="right">      34.20</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     392.00</td>
    <td align="right">     392.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     292.00</td>
    <td align="right">     292.00</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      18.00</td>
    <td align="right">      10.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.00</td>
    <td align="right">       7.20</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     308.00</td>
    <td align="right">     308.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     150.00</td>
    <td align="right">     119.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     108.00</td>
    <td align="right">      86.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      12.30</td>
    <td align="right">       8.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      11.85</td>
    <td align="right">       9.42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     125.85</td>
    <td align="right">     100.62</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     450.00</td>
    <td align="right">     450.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     450.00</td>
    <td align="right">     450.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       5.92</td>
    <td align="right">       3.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       5.92</td>
    <td align="right">       3.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       6.15</td>
    <td align="right">       2.15</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      48.00</td>
    <td align="right">      28.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      24.00</td>
    <td align="right">      14.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      81.00</td>
    <td align="right">      48.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      87.00</td>
    <td align="right">      87.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     144.00</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     147.00</td>
    <td align="right">     147.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      87.00</td>
    <td align="right">      87.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      81.00</td>
    <td align="right">      81.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     260.00</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     147.00</td>
    <td align="right">     147.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     260.00</td>
    <td align="right">     260.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     128.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      81.00</td>
    <td align="right">      81.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     144.00</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_FL1 INTERNAL MASS 10</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_FL1 INTERNAL MASS 14</td>
    <td align="right">FURNISHINGS 2</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1 INTERNAL MASS 13</td>
    <td align="right">FURNISHINGS 3</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      32.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.40</td>
    <td align="right">      32.40</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 3</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 124</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 73</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      28.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.80</td>
    <td align="right">      28.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 72</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.60</td>
    <td align="right">      21.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.80</td>
    <td align="right">      10.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 71</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      14.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.40</td>
    <td align="right">      14.40</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.80</td>
    <td align="right">      22.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 57</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.80</td>
    <td align="right">       4.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      30.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.06</td>
    <td align="right">      30.06</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.66</td>
    <td align="right">      21.66</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.43</td>
    <td align="right">       2.43</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 168</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.23</td>
    <td align="right">      25.23</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.37</td>
    <td align="right">       2.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 165</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.37</td>
    <td align="right">       2.37</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 166</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.20</td>
    <td align="right">      19.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">       9.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      32.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.40</td>
    <td align="right">      32.40</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     441.72</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     134.46</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     307.26</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.00</td>
    <td align="right">SURFACE 167</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.00</td>
    <td align="right">SURFACE 34</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">       0.93</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.65</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_FL1 LIGHTS 8</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">BATHROOMS_FL1</td>
    <td align="right">BATHROOMS</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.98</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_FL1 LIGHTS 2</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">CAFETERIA_FL1</td>
    <td align="right">CAFETERIA</td>
    <td align="right">     8.0000</td>
    <td align="right">     232.00</td>
    <td align="right">    1856.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      16.28</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CLASSROOMS_FL2_05</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      64.00</td>
    <td align="right">     512.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.49</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CLASSROOMS_FL2_04</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      72.00</td>
    <td align="right">     576.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.05</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CLASSROOMS_FL2_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     192.00</td>
    <td align="right">    1536.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.48</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CLASSROOMS_FL2_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      64.00</td>
    <td align="right">     512.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.49</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CLASSROOMS_FL2_07</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">      64.00</td>
    <td align="right">     512.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.49</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CLASSROOMS_FL2_03</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     144.00</td>
    <td align="right">    1152.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.11</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CLASSROOMS_FL2_06</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     392.00</td>
    <td align="right">    3136.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      27.51</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CLASSROOMS_FL1_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.98</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CLASSROOMS_FL1_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.98</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_01 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CORRIDOR_FL1_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     292.00</td>
    <td align="right">    2336.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      20.49</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL2_01 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CORRIDOR_FL2_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     308.00</td>
    <td align="right">    2464.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.62</td>
  </tr>
  <tr>
    <td align="right">GYM_FL1 LIGHTS 5</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">GYM_FL1</td>
    <td align="right">GYM</td>
    <td align="right">     8.0000</td>
    <td align="right">     450.00</td>
    <td align="right">    3600.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      31.58</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FL1 LIGHTS 9</td>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">LOBBY_FL1</td>
    <td align="right">LOBBY</td>
    <td align="right">     8.0000</td>
    <td align="right">      48.00</td>
    <td align="right">     384.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.37</td>
  </tr>
  <tr>
    <td align="right">MECH_FL1 LIGHTS 10</td>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">MECH_FL1</td>
    <td align="right">MECH</td>
    <td align="right">     8.0000</td>
    <td align="right">     128.00</td>
    <td align="right">    1024.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.98</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1 LIGHTS 7</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">OFFICES_FL1</td>
    <td align="right">OFFICES</td>
    <td align="right">     8.0000</td>
    <td align="right">     216.00</td>
    <td align="right">    1728.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.16</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.0000</td>
    <td align="right">    3050.00</td>
    <td align="right">   24400.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     214.07</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  396405.92</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10801.98</td>
    <td align="right">   10861.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8714.75</td>
    <td align="right">    8764.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8510.50</td>
    <td align="right">    8558.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8598.01</td>
    <td align="right">    8646.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16759.46</td>
    <td align="right">   16854.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12773.11</td>
    <td align="right">   12845.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9316.76</td>
    <td align="right">    9369.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8527.49</td>
    <td align="right">    8575.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27523.75</td>
    <td align="right">   27680.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8516.32</td>
    <td align="right">    8564.67</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7007.09</td>
    <td align="right">    7046.87</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19807.72</td>
    <td align="right">   19920.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12755.64</td>
    <td align="right">   12828.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   59523.03</td>
    <td align="right">   37338.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   87753.43</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  148554.97</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS GYM</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       1.30</td>
    <td align="right">     232.14</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       2.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     500.00</td>
    <td align="right">       4.16</td>
    <td align="right">    2969.97</td>
    <td align="right">     714.29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.53</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       1.16</td>
    <td align="right">     124.05</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.96</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       1.16</td>
    <td align="right">     124.05</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.96</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       1.96</td>
    <td align="right">     210.00</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.57</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       1.96</td>
    <td align="right">     210.00</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.57</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.008758</td>
    <td align="right">    2237.58</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000103</td>
    <td align="right">       4.38</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.20</td>
    <td align="right">    4917.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.06</td>
    <td align="right">       0.81</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  396405.92</td>
    <td align="right">       1.00</td>
    <td align="right">  396405.92</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 12</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">       0.10</td>
    <td align="right">       1.30</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    2379.32</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU DIFFUSER 1</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">       0.18</td>
    <td align="right">       1.16</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9928.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.10</td>
    <td align="right">       0.27</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6734.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 1</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       0.10</td>
    <td align="right">       0.27</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6576.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 2</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.05</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6646.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 3</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.15</td>
    <td align="right">       0.40</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   12955.59</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 4</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.11</td>
    <td align="right">       0.30</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9873.95</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 5</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.05</td>
    <td align="right">       0.15</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    7202.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 6</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.05</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6591.89</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 7</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       0.30</td>
    <td align="right">       0.81</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   21277.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 8</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.05</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6583.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 9</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.22</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5413.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 10</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.23</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   15314.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU DIFFUSER 2</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">       0.34</td>
    <td align="right">       0.66</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   43146.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 14</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       0.16</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9856.73</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.158</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.74</td>
    <td align="right">    0.03031</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.158</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.265</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.74</td>
    <td align="right">    0.03031</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.265</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.28</td>
    <td align="right">    0.02779</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.133</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.38</td>
    <td align="right">    0.03756</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.398</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.33</td>
    <td align="right">    0.03533</td>
    <td align="right">      30.21</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.398</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.298</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.24</td>
    <td align="right">    0.03514</td>
    <td align="right">      30.12</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.298</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.149</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.97</td>
    <td align="right">    0.03889</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.149</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.133</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.01</td>
    <td align="right">    0.03426</td>
    <td align="right">      28.99</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.812</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.75</td>
    <td align="right">    0.03220</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.812</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.133</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      34.00</td>
    <td align="right">    0.03465</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.655</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.27</td>
    <td align="right">    0.01638</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.655</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.094</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:35:00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.51</td>
    <td align="right">    0.02480</td>
    <td align="right">      29.99</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.300</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.07</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.300</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.088</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.05</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.092</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.69</td>
    <td align="right">    0.01344</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.092</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.92</td>
    <td align="right">    0.01343</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">    7943.00</td>
    <td align="right">    9928.75</td>
    <td align="right">      42.80</td>
    <td align="right">      0.361</td>
    <td align="right">      1.158</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00752</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.158</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    5387.43</td>
    <td align="right">    6734.28</td>
    <td align="right">      52.61</td>
    <td align="right">      0.245</td>
    <td align="right">      0.306</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00750</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    5261.18</td>
    <td align="right">    6576.48</td>
    <td align="right">      51.38</td>
    <td align="right">      0.239</td>
    <td align="right">      0.299</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00749</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.265</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    5317.11</td>
    <td align="right">    6646.39</td>
    <td align="right">     103.85</td>
    <td align="right">      0.242</td>
    <td align="right">      0.302</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00708</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">   10364.47</td>
    <td align="right">   12955.59</td>
    <td align="right">      67.48</td>
    <td align="right">      0.471</td>
    <td align="right">      0.588</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00692</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.398</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    7899.16</td>
    <td align="right">    9873.95</td>
    <td align="right">      68.57</td>
    <td align="right">      0.359</td>
    <td align="right">      0.449</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00693</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.298</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    5761.60</td>
    <td align="right">    7202.00</td>
    <td align="right">     100.03</td>
    <td align="right">      0.262</td>
    <td align="right">      0.327</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00706</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.149</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    5273.52</td>
    <td align="right">    6591.89</td>
    <td align="right">     103.00</td>
    <td align="right">      0.240</td>
    <td align="right">      0.299</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   17021.74</td>
    <td align="right">   21277.17</td>
    <td align="right">      54.28</td>
    <td align="right">      0.773</td>
    <td align="right">      0.967</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00682</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.812</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    5266.61</td>
    <td align="right">    6583.26</td>
    <td align="right">     102.86</td>
    <td align="right">      0.239</td>
    <td align="right">      0.299</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00707</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.133</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">   34517.20</td>
    <td align="right">   43146.50</td>
    <td align="right">      95.88</td>
    <td align="right">      1.568</td>
    <td align="right">      1.960</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00701</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.655</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    7885.39</td>
    <td align="right">    9856.73</td>
    <td align="right">      45.63</td>
    <td align="right">      0.358</td>
    <td align="right">      0.448</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00751</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.094</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">    1903.46</td>
    <td align="right">    2379.32</td>
    <td align="right">      18.59</td>
    <td align="right">      0.086</td>
    <td align="right">      1.300</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00785</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.300</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">    4330.85</td>
    <td align="right">    5413.56</td>
    <td align="right">      18.54</td>
    <td align="right">      0.197</td>
    <td align="right">      0.246</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00787</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.088</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">   12251.97</td>
    <td align="right">   15314.96</td>
    <td align="right">      49.72</td>
    <td align="right">      0.556</td>
    <td align="right">      0.696</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      21.99</td>
    <td align="right">    0.00679</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.092</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">    1492.12</td>
    <td align="right">    1865.15</td>
    <td align="right">      38.86</td>
    <td align="right">      0.068</td>
    <td align="right">      0.085</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00048</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">    3939.46</td>
    <td align="right">    4924.33</td>
    <td align="right">      38.47</td>
    <td align="right">      0.179</td>
    <td align="right">      0.224</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
    <td align="right">    0.00048</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       4.16</td>
    <td align="right">       4.16</td>
    <td align="right">       6.53</td>
    <td align="right">       4.16</td>
    <td align="right">     4.1580</td>
    <td align="right">     4.1580</td>
    <td align="right">     4.1580</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">       1.16</td>
    <td align="right">       1.16</td>
    <td align="right">       1.16</td>
    <td align="right">       1.16</td>
    <td align="right">     1.1578</td>
    <td align="right">     1.1578</td>
    <td align="right">     1.1578</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">       0.66</td>
    <td align="right">       0.66</td>
    <td align="right">       1.96</td>
    <td align="right">       1.96</td>
    <td align="right">     1.9600</td>
    <td align="right">     1.9600</td>
    <td align="right">     1.9600</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  10801.981</td>
    <td align="right">  10801.981</td>
    <td align="right">   1.300000</td>
    <td align="right"> 0.00023866</td>
    <td align="right">    197.591</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   10801.98</td>
    <td align="right">   10801.98</td>
    <td align="right">   1.300000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00785028</td>
    <td align="right">    47.5491</td>
    <td align="right">    2379.32</td>
    <td align="right">       0.00</td>
    <td align="right">   10865.23</td>
    <td align="right">   10865.23</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8714.753</td>
    <td align="right">   8714.753</td>
    <td align="right">   0.305937</td>
    <td align="right"> 0.00019254</td>
    <td align="right">    188.891</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8714.75</td>
    <td align="right">    8714.75</td>
    <td align="right">   0.305937</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00750391</td>
    <td align="right">    45.4794</td>
    <td align="right">    6734.28</td>
    <td align="right">       0.00</td>
    <td align="right">    8770.43</td>
    <td align="right">    8770.43</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8510.504</td>
    <td align="right">   8510.504</td>
    <td align="right">   0.298768</td>
    <td align="right"> 0.00018803</td>
    <td align="right">    184.464</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8510.50</td>
    <td align="right">    8510.50</td>
    <td align="right">   0.298768</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00749386</td>
    <td align="right">    45.4192</td>
    <td align="right">    6576.48</td>
    <td align="right">       0.00</td>
    <td align="right">    8564.87</td>
    <td align="right">    8564.87</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8598.012</td>
    <td align="right">   8598.012</td>
    <td align="right">   0.301896</td>
    <td align="right"> 0.00018996</td>
    <td align="right">    186.351</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8598.01</td>
    <td align="right">    8598.01</td>
    <td align="right">   0.301896</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707515</td>
    <td align="right">    42.9182</td>
    <td align="right">    6646.39</td>
    <td align="right">       0.00</td>
    <td align="right">    8652.94</td>
    <td align="right">    8652.94</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  16759.455</td>
    <td align="right">  16759.455</td>
    <td align="right">   0.588498</td>
    <td align="right"> 0.00037028</td>
    <td align="right">    363.235</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   16759.46</td>
    <td align="right">   16759.46</td>
    <td align="right">   0.588498</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692004</td>
    <td align="right">    41.9857</td>
    <td align="right">   12955.59</td>
    <td align="right">       0.00</td>
    <td align="right">   16866.53</td>
    <td align="right">   16866.53</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  12773.115</td>
    <td align="right">  12773.115</td>
    <td align="right">   0.448518</td>
    <td align="right"> 0.00028221</td>
    <td align="right">    276.838</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12773.11</td>
    <td align="right">   12773.11</td>
    <td align="right">   0.448518</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00693431</td>
    <td align="right">    42.0712</td>
    <td align="right">    9873.95</td>
    <td align="right">       0.00</td>
    <td align="right">   12854.72</td>
    <td align="right">   12854.72</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   9316.758</td>
    <td align="right">   9316.758</td>
    <td align="right">   0.327134</td>
    <td align="right"> 0.00020584</td>
    <td align="right">    201.929</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9316.76</td>
    <td align="right">    9316.76</td>
    <td align="right">   0.327134</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706466</td>
    <td align="right">    42.8552</td>
    <td align="right">    7202.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9376.28</td>
    <td align="right">    9376.28</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8527.490</td>
    <td align="right">   8527.490</td>
    <td align="right">   0.299420</td>
    <td align="right"> 0.00018840</td>
    <td align="right">    184.823</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8527.49</td>
    <td align="right">    8527.49</td>
    <td align="right">   0.299420</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706857</td>
    <td align="right">    42.8788</td>
    <td align="right">    6591.89</td>
    <td align="right">       0.00</td>
    <td align="right">    8581.97</td>
    <td align="right">    8581.97</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  27523.749</td>
    <td align="right">  27523.749</td>
    <td align="right">   0.966517</td>
    <td align="right"> 0.00060810</td>
    <td align="right">    596.529</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   27523.75</td>
    <td align="right">   27523.75</td>
    <td align="right">   0.966517</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00682219</td>
    <td align="right">    41.3975</td>
    <td align="right">   21277.17</td>
    <td align="right">       0.00</td>
    <td align="right">   27699.59</td>
    <td align="right">   27699.59</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   8516.321</td>
    <td align="right">   8516.321</td>
    <td align="right">   0.299028</td>
    <td align="right"> 0.00018816</td>
    <td align="right">    184.581</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8516.32</td>
    <td align="right">    8516.32</td>
    <td align="right">   0.299028</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706747</td>
    <td align="right">    42.8722</td>
    <td align="right">    6583.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8570.73</td>
    <td align="right">    8570.73</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   7007.090</td>
    <td align="right">   7007.090</td>
    <td align="right">   0.245949</td>
    <td align="right"> 0.00015481</td>
    <td align="right">    151.884</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    7007.09</td>
    <td align="right">    7007.09</td>
    <td align="right">   0.245949</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00786845</td>
    <td align="right">    47.6580</td>
    <td align="right">    5413.56</td>
    <td align="right">       0.00</td>
    <td align="right">    7051.85</td>
    <td align="right">    7051.85</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  19807.716</td>
    <td align="right">  19807.716</td>
    <td align="right">   0.695576</td>
    <td align="right"> 0.00043763</td>
    <td align="right">    429.295</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   19807.72</td>
    <td align="right">   19807.72</td>
    <td align="right">   0.695576</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00679447</td>
    <td align="right">    41.2386</td>
    <td align="right">   15314.96</td>
    <td align="right">       0.00</td>
    <td align="right">   19934.26</td>
    <td align="right">   19934.26</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  12755.641</td>
    <td align="right">  12755.641</td>
    <td align="right">   0.447792</td>
    <td align="right"> 0.00028182</td>
    <td align="right">    276.477</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12755.64</td>
    <td align="right">   12755.64</td>
    <td align="right">   0.447792</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00751314</td>
    <td align="right">    45.5342</td>
    <td align="right">    9856.73</td>
    <td align="right">       0.00</td>
    <td align="right">   12837.13</td>
    <td align="right">   12837.13</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">  59523.031</td>
    <td align="right">  59523.031</td>
    <td align="right">   1.247388</td>
    <td align="right"> 0.00131509</td>
    <td align="right">    772.617</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   59523.03</td>
    <td align="right">   59523.03</td>
    <td align="right">   1.247388</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">   333.3333</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709384</td>
    <td align="right">    43.0276</td>
    <td align="right">   93787.31</td>
    <td align="right">       0.00</td>
    <td align="right">   37263.29</td>
    <td align="right">   37263.29</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">  87753.427</td>
    <td align="right">  87753.427</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">   87753.43</td>
    <td align="right">   87753.43</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      24.51</td>
    <td align="right"> 0.01562110</td>
    <td align="right">    80.3070</td>
    <td align="right">    2264.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right"> 148554.966</td>
    <td align="right"> 148554.966</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">  148554.97</td>
    <td align="right">  148554.97</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701432</td>
    <td align="right">    42.5487</td>
    <td align="right">   34517.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10801.981</td>
    <td align="right">  10801.981</td>
    <td align="right">   1.300000</td>
    <td align="right"> 0.00023866</td>
    <td align="right">    197.591</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     2.6712</td>
    <td align="right">   2.724980</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10801.98</td>
    <td align="right">   10801.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.55893059</td>
    <td align="right">   1.300000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.23863223</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10801.98</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00785028</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00785028</td>
    <td align="right">    47.5491</td>
    <td align="right">    2379.32</td>
    <td align="right">       0.00</td>
    <td align="right">   10865.23</td>
    <td align="right">   10865.23</td>
    <td align="right"> 1.55893059</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      23.43</td>
    <td align="right">      15.75</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    43904.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8714.753</td>
    <td align="right">   8714.753</td>
    <td align="right">   0.305937</td>
    <td align="right"> 0.00019254</td>
    <td align="right">    188.891</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     2.1551</td>
    <td align="right">   2.198442</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8714.75</td>
    <td align="right">    8714.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36687224</td>
    <td align="right">   0.305937</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.19252217</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8714.75</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00750391</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00750391</td>
    <td align="right">    45.4794</td>
    <td align="right">    6734.28</td>
    <td align="right">       0.00</td>
    <td align="right">    8770.43</td>
    <td align="right">    8770.43</td>
    <td align="right"> 0.36687224</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60840.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8510.504</td>
    <td align="right">   8510.504</td>
    <td align="right">   0.298768</td>
    <td align="right"> 0.00018803</td>
    <td align="right">    184.464</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     2.1046</td>
    <td align="right">   2.146917</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8510.50</td>
    <td align="right">    8510.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35827530</td>
    <td align="right">   0.298768</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18801001</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8510.50</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00749386</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00749386</td>
    <td align="right">    45.4192</td>
    <td align="right">    6576.48</td>
    <td align="right">       0.00</td>
    <td align="right">    8564.87</td>
    <td align="right">    8564.87</td>
    <td align="right"> 0.35827530</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60840.6</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8598.012</td>
    <td align="right">   8598.012</td>
    <td align="right">   0.301896</td>
    <td align="right"> 0.00018996</td>
    <td align="right">    186.351</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     2.1262</td>
    <td align="right">   2.168992</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8598.01</td>
    <td align="right">    8598.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36202637</td>
    <td align="right">   0.301896</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18994319</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8598.01</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707515</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00707515</td>
    <td align="right">    42.9182</td>
    <td align="right">    6646.39</td>
    <td align="right">       0.00</td>
    <td align="right">    8652.94</td>
    <td align="right">    8652.94</td>
    <td align="right"> 0.36202637</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16759.455</td>
    <td align="right">  16759.455</td>
    <td align="right">   0.588498</td>
    <td align="right"> 0.00037028</td>
    <td align="right">    363.235</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     4.1444</td>
    <td align="right">   4.227852</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16759.46</td>
    <td align="right">   16759.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.70571395</td>
    <td align="right">   0.588498</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.37024191</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16759.46</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692004</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00692004</td>
    <td align="right">    41.9857</td>
    <td align="right">   12955.59</td>
    <td align="right">       0.00</td>
    <td align="right">   16866.53</td>
    <td align="right">   16866.53</td>
    <td align="right"> 0.70571395</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60834.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12773.115</td>
    <td align="right">  12773.115</td>
    <td align="right">   0.448518</td>
    <td align="right"> 0.00028221</td>
    <td align="right">    276.838</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     3.1587</td>
    <td align="right">   3.222231</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12773.11</td>
    <td align="right">   12773.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53785230</td>
    <td align="right">   0.448518</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.28217758</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12773.11</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00693431</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00693431</td>
    <td align="right">    42.0712</td>
    <td align="right">    9873.95</td>
    <td align="right">       0.00</td>
    <td align="right">   12854.72</td>
    <td align="right">   12854.72</td>
    <td align="right"> 0.53785230</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60834.8</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9316.758</td>
    <td align="right">   9316.758</td>
    <td align="right">   0.327134</td>
    <td align="right"> 0.00020584</td>
    <td align="right">    201.929</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     2.3039</td>
    <td align="right">   2.350307</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9316.76</td>
    <td align="right">    9316.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39229142</td>
    <td align="right">   0.327134</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.20582139</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9316.76</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706466</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706466</td>
    <td align="right">    42.8552</td>
    <td align="right">    7202.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9376.28</td>
    <td align="right">    9376.28</td>
    <td align="right"> 0.39229142</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8527.490</td>
    <td align="right">   8527.490</td>
    <td align="right">   0.299420</td>
    <td align="right"> 0.00018840</td>
    <td align="right">    184.823</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     2.1088</td>
    <td align="right">   2.151202</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8527.49</td>
    <td align="right">    8527.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35905798</td>
    <td align="right">   0.299420</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18838526</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8527.49</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706857</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706857</td>
    <td align="right">    42.8788</td>
    <td align="right">    6591.89</td>
    <td align="right">       0.00</td>
    <td align="right">    8581.97</td>
    <td align="right">    8581.97</td>
    <td align="right"> 0.35905798</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27523.749</td>
    <td align="right">  27523.749</td>
    <td align="right">   0.966517</td>
    <td align="right"> 0.00060810</td>
    <td align="right">    596.529</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     6.8063</td>
    <td align="right">   6.943325</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27523.75</td>
    <td align="right">   27523.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.15902587</td>
    <td align="right">   0.966517</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.60804158</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27523.75</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00682219</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00682219</td>
    <td align="right">    41.3975</td>
    <td align="right">   21277.17</td>
    <td align="right">       0.00</td>
    <td align="right">   27699.59</td>
    <td align="right">   27699.59</td>
    <td align="right"> 1.15902587</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60833.8</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8516.321</td>
    <td align="right">   8516.321</td>
    <td align="right">   0.299028</td>
    <td align="right"> 0.00018816</td>
    <td align="right">    184.581</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     2.1060</td>
    <td align="right">   2.148384</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8516.32</td>
    <td align="right">    8516.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35858783</td>
    <td align="right">   0.299028</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18813850</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8516.32</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706747</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00706747</td>
    <td align="right">    42.8722</td>
    <td align="right">    6583.26</td>
    <td align="right">       0.00</td>
    <td align="right">    8570.73</td>
    <td align="right">    8570.73</td>
    <td align="right"> 0.35858783</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60836.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7007.090</td>
    <td align="right">   7007.090</td>
    <td align="right">   0.245949</td>
    <td align="right"> 0.00015481</td>
    <td align="right">    151.884</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     1.7328</td>
    <td align="right">   1.767655</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7007.09</td>
    <td align="right">    7007.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29493620</td>
    <td align="right">   0.245949</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15479729</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7007.09</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00786845</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00786845</td>
    <td align="right">    47.6580</td>
    <td align="right">    5413.56</td>
    <td align="right">       0.00</td>
    <td align="right">    7051.85</td>
    <td align="right">    7051.85</td>
    <td align="right"> 0.29493620</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.05</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60844.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  19807.716</td>
    <td align="right">  19807.716</td>
    <td align="right">   0.695576</td>
    <td align="right"> 0.00043763</td>
    <td align="right">    429.295</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     4.8982</td>
    <td align="right">   4.996827</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19807.72</td>
    <td align="right">   19807.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.83411887</td>
    <td align="right">   0.695576</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.43758264</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19807.72</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00679447</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.00679447</td>
    <td align="right">    41.2386</td>
    <td align="right">   15314.96</td>
    <td align="right">       0.00</td>
    <td align="right">   19934.26</td>
    <td align="right">   19934.26</td>
    <td align="right"> 0.83411887</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.19</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60833.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12755.641</td>
    <td align="right">  12755.641</td>
    <td align="right">   0.447792</td>
    <td align="right"> 0.00028182</td>
    <td align="right">    276.477</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">     3.1543</td>
    <td align="right">   3.217823</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12755.64</td>
    <td align="right">   12755.64</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53698229</td>
    <td align="right">   0.447792</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.28179156</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12755.64</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00751314</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00751314</td>
    <td align="right">    45.5342</td>
    <td align="right">    9856.73</td>
    <td align="right">       0.00</td>
    <td align="right">   12837.13</td>
    <td align="right">   12837.13</td>
    <td align="right"> 0.53698229</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60840.8</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CLASSROOMS_TH_FL1_01; CLASSROOMS_TH_FL1_02; CLASSROOMS_TH_FL2_01; CLASSROOMS_TH_FL2_02; CLASSROOMS_TH_FL2_03; CLASSROOMS_TH_FL2_04; CLASSROOMS_TH_FL2_05; CLASSROOMS_TH_FL2_06; CLASSROOMS_TH_FL2_07; CORRIDOR_TH_FL1_01; CORRIDOR_TH_FL2_01; BATHROOMS_TH_FL1; OFFICES_TH_FL1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  59523.031</td>
    <td align="right">  59523.031</td>
    <td align="right">   1.247388</td>
    <td align="right"> 0.00131509</td>
    <td align="right">    772.617</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   4.157959</td>
    <td align="right"> 4.98613060</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 8.75721101</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right">  404383.75</td>
    <td align="right">    14.7194</td>
    <td align="right">  15.015677</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   59523.03</td>
    <td align="right">   59523.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.49583918</td>
    <td align="right">   1.247388</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 1.31495449</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   59523.03</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 4.15795919</td>
    <td align="right">   333.3333</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00723657</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00709384</td>
    <td align="right">    43.0276</td>
    <td align="right">   93787.31</td>
    <td align="right">       0.00</td>
    <td align="right">   37263.29</td>
    <td align="right">   37263.29</td>
    <td align="right"> 1.49583918</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      41.37</td>
    <td align="right">      15.54</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    42808.8</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  87753.427</td>
    <td align="right">  87753.427</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   1.157777</td>
    <td align="right"> 1.38838046</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   87753.43</td>
    <td align="right">   87753.43</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   87753.43</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 1.15777740</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00751917</td>
    <td align="right">      24.51</td>
    <td align="right"> 0.01562110</td>
    <td align="right">    80.3070</td>
    <td align="right">    2264.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 148554.966</td>
    <td align="right"> 148554.966</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   1.959964</td>
    <td align="right"> 2.35034480</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  148554.97</td>
    <td align="right">  148554.97</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  148554.97</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.65500000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701432</td>
    <td align="right">      22.00</td>
    <td align="right"> 0.00701432</td>
    <td align="right">    42.5487</td>
    <td align="right">   34517.20</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CLASSROOMS_TH_FL1_01; CLASSROOMS_TH_FL1_02; CLASSROOMS_TH_FL2_01; CLASSROOMS_TH_FL2_02; CLASSROOMS_TH_FL2_03; CLASSROOMS_TH_FL2_04; CLASSROOMS_TH_FL2_05; CLASSROOMS_TH_FL2_06; CLASSROOMS_TH_FL2_07; CORRIDOR_TH_FL1_01; CORRIDOR_TH_FL2_01; BATHROOMS_TH_FL1; OFFICES_TH_FL1;</td>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
    <td align="right">CENTRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS GYM</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.003800</td>
    <td align="right">   0.000900</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.010000</td>
    <td align="right">   0.000900</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.002500</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   1.300000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">    3790.33</td>
    <td align="right">    4814.42</td>
    <td align="right">    3561.83</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    2185.83</td>
    <td align="right">    3197.50</td>
    <td align="right">    1856.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    2424.17</td>
    <td align="right">    3233.33</td>
    <td align="right">    2120.83</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    2358.00</td>
    <td align="right">    3274.17</td>
    <td align="right">    2109.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    2191.25</td>
    <td align="right">    3234.75</td>
    <td align="right">    1904.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    2194.42</td>
    <td align="right">    3242.08</td>
    <td align="right">    1911.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    2371.75</td>
    <td align="right">    3245.25</td>
    <td align="right">    2100.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    2497.83</td>
    <td align="right">    3327.75</td>
    <td align="right">    2275.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">    2278.92</td>
    <td align="right">    3266.67</td>
    <td align="right">    1994.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    2489.08</td>
    <td align="right">    3341.75</td>
    <td align="right">    2272.17</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">    2441.83</td>
    <td align="right">    3173.17</td>
    <td align="right">    2102.92</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">    2213.00</td>
    <td align="right">    3052.67</td>
    <td align="right">    1774.33</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4808.00</td>
    <td align="right">    5349.92</td>
    <td align="right">    4561.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">      58.33</td>
    <td align="right">       0.00</td>
    <td align="right">      54.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">      13.58</td>
    <td align="right">       0.00</td>
    <td align="right">      12.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">     263.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       8.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">    1353.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">       9.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    1360.08</td>
    <td align="right">       0.00</td>
    <td align="right">      56.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">      57.97</td>
    <td align="right">     249.73</td>
    <td align="right">     696.00</td>
    <td align="right">      3.152</td>
    <td align="right">      0.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      1.861</td>
    <td align="right">      0.098</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      1.859</td>
    <td align="right">      0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      1.864</td>
    <td align="right">      0.446</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">      29.36</td>
    <td align="right">      56.47</td>
    <td align="right">     576.00</td>
    <td align="right">      1.863</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">      22.02</td>
    <td align="right">      42.35</td>
    <td align="right">     432.00</td>
    <td align="right">      1.863</td>
    <td align="right">      0.350</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">      11.01</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      1.864</td>
    <td align="right">      0.436</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      1.862</td>
    <td align="right">      0.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">      59.95</td>
    <td align="right">     115.29</td>
    <td align="right">    1176.00</td>
    <td align="right">      1.860</td>
    <td align="right">      0.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      1.862</td>
    <td align="right">      0.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    2700.00</td>
    <td align="right">      0.651</td>
    <td align="right">      0.207</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       6.05</td>
    <td align="right">      11.63</td>
    <td align="right">     648.00</td>
    <td align="right">      0.390</td>
    <td align="right">      0.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     452.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     308.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">      57.97</td>
    <td align="right">     249.73</td>
    <td align="right">     696.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">      29.36</td>
    <td align="right">      56.47</td>
    <td align="right">     576.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">      22.02</td>
    <td align="right">      42.35</td>
    <td align="right">     432.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">      11.01</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">      59.95</td>
    <td align="right">     115.29</td>
    <td align="right">    1176.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    2700.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">       6.05</td>
    <td align="right">      11.63</td>
    <td align="right">     648.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     452.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     308.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     384.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">      57.97</td>
    <td align="right">     249.73</td>
    <td align="right">     696.00</td>
    <td align="right">     232.00</td>
    <td align="right">     1.1578</td>
    <td align="right">      0.209</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">     0.2650</td>
    <td align="right">      0.077</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      19.58</td>
    <td align="right">      37.65</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">     0.2650</td>
    <td align="right">      0.077</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      64.00</td>
    <td align="right">     0.1325</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      29.36</td>
    <td align="right">      56.47</td>
    <td align="right">     576.00</td>
    <td align="right">     192.00</td>
    <td align="right">     0.3976</td>
    <td align="right">      0.115</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      22.02</td>
    <td align="right">      42.35</td>
    <td align="right">     432.00</td>
    <td align="right">     144.00</td>
    <td align="right">     0.2982</td>
    <td align="right">      0.086</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      11.01</td>
    <td align="right">      21.18</td>
    <td align="right">     216.00</td>
    <td align="right">      72.00</td>
    <td align="right">     0.1491</td>
    <td align="right">      0.043</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      64.00</td>
    <td align="right">     0.1325</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">      59.95</td>
    <td align="right">     115.29</td>
    <td align="right">    1176.00</td>
    <td align="right">     392.00</td>
    <td align="right">     0.8117</td>
    <td align="right">      0.235</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       9.79</td>
    <td align="right">      18.82</td>
    <td align="right">     192.00</td>
    <td align="right">      64.00</td>
    <td align="right">     0.1325</td>
    <td align="right">      0.038</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">DOAS GYM</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    2700.00</td>
    <td align="right">     450.00</td>
    <td align="right">     0.6550</td>
    <td align="right">      0.405</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       6.05</td>
    <td align="right">      11.63</td>
    <td align="right">     648.00</td>
    <td align="right">     216.00</td>
    <td align="right">     0.0939</td>
    <td align="right">      0.065</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     452.00</td>
    <td align="right">     292.00</td>
    <td align="right">     0.0876</td>
    <td align="right">      0.088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     308.00</td>
    <td align="right">     308.00</td>
    <td align="right">     0.0924</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     144.00</td>
    <td align="right">      48.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.014</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     384.00</td>
    <td align="right">     128.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     267.89</td>
    <td align="right">     653.42</td>
    <td align="right">    9460.00</td>
    <td align="right">    3050.00</td>
    <td align="right">     4.6707</td>
    <td align="right">      1.622</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">12003836.03</td>
    <td align="right">       0.00</td>
    <td align="right">12003836.03</td>
    <td align="right">  419393.92</td>
    <td align="right">12423229.95</td>
    <td align="right">10637324.77</td>
    <td align="right">    5880.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.00</td>
    <td align="right">     240.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right"> 3731609.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 3731609.94</td>
    <td align="right">  287203.98</td>
    <td align="right"> 4018813.92</td>
    <td align="right"> 3690520.09</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right"> 3731609.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 3731609.94</td>
    <td align="right">  285526.21</td>
    <td align="right"> 4017136.15</td>
    <td align="right"> 3690520.09</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right"> 1865804.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 1865804.97</td>
    <td align="right">  654442.47</td>
    <td align="right"> 2520247.44</td>
    <td align="right"> 1845260.05</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right"> 5597414.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 5597414.91</td>
    <td align="right"> 1539490.71</td>
    <td align="right"> 7136905.62</td>
    <td align="right"> 5535780.14</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right"> 4198061.18</td>
    <td align="right">       0.00</td>
    <td align="right"> 4198061.18</td>
    <td align="right"> 1154820.88</td>
    <td align="right"> 5352882.06</td>
    <td align="right"> 4151835.11</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right"> 2099030.59</td>
    <td align="right">       0.00</td>
    <td align="right"> 2099030.59</td>
    <td align="right">  718289.68</td>
    <td align="right"> 2817320.27</td>
    <td align="right"> 2075917.55</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right"> 1865804.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 1865804.97</td>
    <td align="right">  651373.57</td>
    <td align="right"> 2517178.54</td>
    <td align="right"> 1845260.05</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">11428055.44</td>
    <td align="right">       0.00</td>
    <td align="right">11428055.44</td>
    <td align="right"> 2815664.29</td>
    <td align="right">14243719.74</td>
    <td align="right">11302217.79</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right"> 1865804.97</td>
    <td align="right">       0.00</td>
    <td align="right"> 1865804.97</td>
    <td align="right">  651222.87</td>
    <td align="right"> 2517027.84</td>
    <td align="right"> 1845260.05</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right"> 6791040.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 6791040.00</td>
    <td align="right"> 4295266.86</td>
    <td align="right">11086306.86</td>
    <td align="right">14456880.00</td>
    <td align="right">    5880.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.00</td>
    <td align="right">     240.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right"> 1321589.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 1321589.42</td>
    <td align="right">  418800.31</td>
    <td align="right"> 1740389.73</td>
    <td align="right"> 2239408.14</td>
    <td align="right">    4380.00</td>
    <td align="right">    1500.00</td>
    <td align="right">    2880.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_FL1</td>
    <td align="right">18303573.26</td>
    <td align="right">       0.00</td>
    <td align="right">18303573.26</td>
    <td align="right">   47195.61</td>
    <td align="right">18350768.88</td>
    <td align="right">13478400.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.00</td>
    <td align="right">    1500.00</td>
    <td align="right">    4380.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right"> 1233379.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 1233379.24</td>
    <td align="right">   95229.92</td>
    <td align="right"> 1328609.17</td>
    <td align="right"> 2762553.60</td>
    <td align="right">    5880.00</td>
    <td align="right">    2880.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right"> 1300961.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 1300961.67</td>
    <td align="right"> 2031749.76</td>
    <td align="right"> 3332711.43</td>
    <td align="right"> 2913926.40</td>
    <td align="right">    5880.00</td>
    <td align="right">    2880.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2918761.35</td>
    <td align="right"> 2918761.35</td>
    <td align="right">  454118.40</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH_FL1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  191670.64</td>
    <td align="right">  191670.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">77337576.56</td>
    <td align="right">       0.00</td>
    <td align="right">77337576.56</td>
    <td align="right">19176103.03</td>
    <td align="right">96513679.59</td>
    <td align="right">82925182.23</td>
    <td align="right">    8760.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    4380.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH_FL1</td>
    <td align="right">     0.5981</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5981</td>
    <td align="right">     0.0161</td>
    <td align="right">     0.6143</td>
    <td align="right">     0.4291</td>
    <td align="right">    2470.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     0.1944</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1944</td>
    <td align="right">     0.0102</td>
    <td align="right">     0.2046</td>
    <td align="right">     0.1747</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     0.1944</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1944</td>
    <td align="right">     0.0102</td>
    <td align="right">     0.2045</td>
    <td align="right">     0.1747</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     0.0972</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0972</td>
    <td align="right">     0.0233</td>
    <td align="right">     0.1205</td>
    <td align="right">     0.0873</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     0.2915</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2915</td>
    <td align="right">     0.0549</td>
    <td align="right">     0.3465</td>
    <td align="right">     0.2620</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     0.2187</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2187</td>
    <td align="right">     0.0412</td>
    <td align="right">     0.2598</td>
    <td align="right">     0.1965</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     0.1093</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1093</td>
    <td align="right">     0.0256</td>
    <td align="right">     0.1350</td>
    <td align="right">     0.0983</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     0.0972</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0972</td>
    <td align="right">     0.0232</td>
    <td align="right">     0.1204</td>
    <td align="right">     0.0873</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     0.5952</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5952</td>
    <td align="right">     0.1004</td>
    <td align="right">     0.6956</td>
    <td align="right">     0.5350</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     0.0972</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0972</td>
    <td align="right">     0.0232</td>
    <td align="right">     0.1204</td>
    <td align="right">     0.0873</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH_FL1</td>
    <td align="right">     0.4803</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4803</td>
    <td align="right">     0.1527</td>
    <td align="right">     0.6331</td>
    <td align="right">     0.5350</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH_FL1</td>
    <td align="right">     0.0688</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0688</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0837</td>
    <td align="right">     0.0799</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     3.0423</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0423</td>
    <td align="right">     0.4961</td>
    <td align="right">     3.5384</td>
    <td align="right">     2.7472</td>
    <td align="right">    5350.00</td>
    <td align="right">    2640.00</td>
    <td align="right">    4015.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">84185948.08</td>
    <td align="right">       0.00</td>
    <td align="right">84185948.08</td>
    <td align="right">57376859.06</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">    1740.00</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">17261832.95</td>
    <td align="right">       0.00</td>
    <td align="right">17261832.95</td>
    <td align="right">10637324.77</td>
    <td align="right">    5880.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.00</td>
    <td align="right">     240.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right"> 9765694.71</td>
    <td align="right">       0.00</td>
    <td align="right"> 9765694.71</td>
    <td align="right">14456880.00</td>
    <td align="right">    5880.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.00</td>
    <td align="right">     240.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">     4.3848</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3848</td>
    <td align="right">     2.9164</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     0.8602</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8602</td>
    <td align="right">     0.4291</td>
    <td align="right">    2470.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     0.6907</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6907</td>
    <td align="right">     0.5350</td>
    <td align="right">     960.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2640.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4380.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">    2880.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">    2880.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.9793</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     1.6649</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     0.9419</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:39:02</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          95</td>
    <td align="right">          35</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          22</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          22</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          12</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          33</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         929</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         742</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2345</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         198</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         200</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         459</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         459</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
