  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Space,
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Handle
  Corridor_FL1_01,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {6649312b-2b3a-4cdc-a9d3-5353c84a9a69}, !- Handle
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 34, 0,                              !- X,Y,Z Vertex 1 {m}
  60, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 30, 0,                !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 4 {m}
  60, 4, 0,                               !- X,Y,Z Vertex 5 {m}
  60, -2.88764567812905e-15, 0,           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 34, 0;                               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a9b968f7-beaa-4486-9ed3-1f9fb937e9ba}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998f32c0-19c8-4c1e-8c07-0e0d08d2dd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  60, -2.88764567812905e-15, 0,           !- X,Y,Z Vertex 3 {m}
  60, -2.88764567812905e-15, 4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc0a3a2-ccb5-4b7f-a926-2dac6c45e5d4}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c12591-9128-4d7a-9655-adfa36c8e6b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 4, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a748b02e-0001-4848-aad2-35997bc03c9a}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded2f65b-052a-4238-aedf-c167d86f4772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99999999999999, 4, 4,                 !- X,Y,Z Vertex 1 {m}
  3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 30, 0,                !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 30, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b157fd-6127-4478-8955-d6ac8fce2c00}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34c025e-1fb6-4664-99b7-9931c887e078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 34, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 34, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2cdd8c-c343-426a-8107-3b38932eb56b}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3881ed40-85b8-4752-b955-56c44e7ddb5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, -2.88764567812905e-15, 4,           !- X,Y,Z Vertex 1 {m}
  60, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 4, 4,                 !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 30, 4,                !- X,Y,Z Vertex 4 {m}
  60, 30, 4,                              !- X,Y,Z Vertex 5 {m}
  60, 34, 4,                              !- X,Y,Z Vertex 6 {m}
  0, 34, 4,                               !- X,Y,Z Vertex 7 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a0a0320a-b0a7-4806-afbb-240245223da3}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec76d6bd-232c-4d5f-a2fc-a9418f27a94c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99999999999999, 30, 4,                !- X,Y,Z Vertex 1 {m}
  3.99999999999999, 30, 0,                !- X,Y,Z Vertex 2 {m}
  54, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  54, 30, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9497a2cb-5753-419f-a7eb-67171836fd24}, !- Handle
  Corridor_FL1_02,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {941a7e57-6f0d-4a63-af3e-8697b0f13d07}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9497a2cb-5753-419f-a7eb-67171836fd24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 26, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75cc954-63a5-4551-853b-0d2e2dfd6227}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9497a2cb-5753-419f-a7eb-67171836fd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b919f13-5eaf-4d79-b000-3e40ff13bc61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb9737d-6321-4285-8877-0e7d210b22e7}, !- Handle
  Surface 249,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9497a2cb-5753-419f-a7eb-67171836fd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cc7708a-8be9-41c3-aa2b-e0838789dc82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3bf5831-fc30-4399-9653-328e8d80b976}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9497a2cb-5753-419f-a7eb-67171836fd24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a73c2f8c-76c0-4e79-a535-9e2c1bf733d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3881ed40-85b8-4752-b955-56c44e7ddb5f}, !- Handle
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef2cdd8c-c343-426a-8107-3b38932eb56b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 34, 0,                              !- X,Y,Z Vertex 1 {m}
  60, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 30, 0,                !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 4 {m}
  60, 4, 0,                               !- X,Y,Z Vertex 5 {m}
  60, -2.88764567812905e-15, 0,           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 34, 0;                               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a0899894-b5eb-4255-bc9d-6e8fb43736c3}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef4b7f05-5a6d-47f7-8cae-924992e569fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88376533406539e-47, -1.63810236008734e-30, 4, !- X,Y,Z Vertex 1 {m}
  -6.0026226427994e-47, -1.24723528684903e-30, -1.21875801552557e-61, !- X,Y,Z Vertex 2 {m}
  60, -2.88764567812905e-15, 1.16512564552301e-61, !- X,Y,Z Vertex 3 {m}
  60, -2.88764567812905e-15, 4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ca2320-930f-487d-a7fa-f263d32db9ad}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a32b9379-5fed-4abb-b7bf-7df36e9a0f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 34, 4,                              !- X,Y,Z Vertex 1 {m}
  60, 34, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 34, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 34, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c860ac1-64a8-4431-8c01-7759f9cd5573}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9d6477-6f90-464a-b743-2c75c084eac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 4, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9925c7b4-a1a0-484e-bc8f-b9c20b55c41f}, !- Handle
  Surface 203,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, -2.88764567812905e-15, 4,           !- X,Y,Z Vertex 1 {m}
  60, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 4, 4,                 !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 30, 4,                !- X,Y,Z Vertex 4 {m}
  60, 30, 4,                              !- X,Y,Z Vertex 5 {m}
  60, 34, 4,                              !- X,Y,Z Vertex 6 {m}
  0, 34, 4,                               !- X,Y,Z Vertex 7 {m}
  -4.62879599228826e-47, -9.61779215645457e-31, 4; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {eec57d97-58c5-4bd3-8edf-c3c7c1774154}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c954cd-886c-4268-a931-070b31d68689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78fa236-1d86-40be-be97-813be84537b0}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81710acf-ffd5-485e-a26f-030d1827cff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99999999999999, 4, 4,                 !- X,Y,Z Vertex 1 {m}
  3.99999999999999, 4, 0,                 !- X,Y,Z Vertex 2 {m}
  3.99999999999999, 30, 0,                !- X,Y,Z Vertex 3 {m}
  3.99999999999999, 30, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7716609c-74d1-4f28-b688-51e3fb0364b1}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df5bc09-2bf5-47e8-b257-962a457441f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99999999999999, 30, 4,                !- X,Y,Z Vertex 1 {m}
  3.99999999999999, 30, 0,                !- X,Y,Z Vertex 2 {m}
  54, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  54, 30, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e90771-a436-485f-b5fc-8126aae5eed2}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7a6678-594e-49d2-8c36-b5429d5580ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 34, 4,                              !- X,Y,Z Vertex 1 {m}
  27, 34, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 34, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 34, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc027cd-db78-40ec-8553-4a5bb3a7e87a}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4de205b-000c-4021-9f30-2842dbdc5162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 34, 4,                              !- X,Y,Z Vertex 1 {m}
  60, 34, 0,                              !- X,Y,Z Vertex 2 {m}
  33, 34, 0,                              !- X,Y,Z Vertex 3 {m}
  33, 34, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d40560-7464-4702-a6a5-8f41b191ae39}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {556ecb0d-9b8a-4cff-b0ab-0261eeaed51d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 2, 1.50649821128137e-94,             !- X,Y,Z Vertex 3 {m}
  0, 2, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6237611-4055-40e2-ac99-50c107777b1c}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b8274e0-d69a-46ca-a16b-2a691d69aaa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 1.50649821128137e-94,             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71babb7b-a3c7-4c45-9480-a9c3af8adce4}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be5fa96f-ecba-405b-98de-362d47cfa613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a539618-265c-470e-a24d-7150118562ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  54, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {081ec29e-54a5-465e-a268-71516c0d00b7}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3645b9e6-30d5-468a-865c-9174bf91c50c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15719899807206e-47, 2, 4,            !- X,Y,Z Vertex 1 {m}
  1.15719899807206e-47, 2, 6.69554760569497e-95, !- X,Y,Z Vertex 2 {m}
  -1.15719899807206e-47, 1.33910952113899e-94, -6.69554760569496e-95, !- X,Y,Z Vertex 3 {m}
  -3.47159699421619e-47, -9.61779215645457e-31, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1822cc61-05c1-4e9a-b30a-bf561dba537f}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bed0f284-af0e-4c08-a68a-160aa9a8f6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 34, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 34, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4de205b-000c-4021-9f30-2842dbdc5162}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fc027cd-db78-40ec-8553-4a5bb3a7e87a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  27, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  27, -8, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32b9379-5fed-4abb-b7bf-7df36e9a0f0a}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ca2320-930f-487d-a7fa-f263d32db9ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, -8, 4,                            !- X,Y,Z Vertex 1 {m}
  -105, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  -45, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, -8, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee46c5a7-cca2-4338-b507-bfca014878ac}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3925cd18-71aa-4e8e-a0c2-8dd550d6a31e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 8, 4,                              !- X,Y,Z Vertex 1 {m}
  105, 8, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d5f962-5211-4724-8595-ec43881657d9}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1525e8da-ac93-48ba-aee4-110d177c25bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -34, 4,                            !- X,Y,Z Vertex 1 {m}
  105, 0, 4,                              !- X,Y,Z Vertex 2 {m}
  60, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  60, -4, 4,                              !- X,Y,Z Vertex 4 {m}
  101, -4, 4,                             !- X,Y,Z Vertex 5 {m}
  101, -30, 4,                            !- X,Y,Z Vertex 6 {m}
  60, -30, 4,                             !- X,Y,Z Vertex 7 {m}
  60, -34, 4;                             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9edee658-393f-4602-9ab9-18ba4c4bb350}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9df6fd-f870-400f-b731-a435bc56169c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 30, 4,                              !- X,Y,Z Vertex 1 {m}
  80, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  101, 30, 0,                             !- X,Y,Z Vertex 3 {m}
  101, 30, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7da4d49-2884-4a0f-a912-0edfff5cfdde}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fbaa06f-846a-418e-b62f-678cc280fdbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101, 4, 4,                              !- X,Y,Z Vertex 1 {m}
  101, 4, 0,                              !- X,Y,Z Vertex 2 {m}
  80, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  80, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fbaa06f-846a-418e-b62f-678cc280fdbb}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7da4d49-2884-4a0f-a912-0edfff5cfdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26, 8,                              !- X,Y,Z Vertex 1 {m}
  0, -26, 4,                              !- X,Y,Z Vertex 2 {m}
  21, -26, 4,                             !- X,Y,Z Vertex 3 {m}
  21, -26, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0827c4cb-7348-4e8b-a38a-74e911604733}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb936b7-6ed7-43f9-8099-46967c55f12e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9df6fd-f870-400f-b731-a435bc56169c}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edee658-393f-4602-9ab9-18ba4c4bb350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc309cb-a4f9-438e-8873-f0c1966556a2}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb80a21e-28c0-43e1-bfb9-53d55ebc1e79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, -26, 8,                             !- X,Y,Z Vertex 1 {m}
  21, -26, 4,                             !- X,Y,Z Vertex 2 {m}
  21, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- Handle
  Bathrooms_Th_01,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2b83c70-c41d-47ed-aef3-c2574230a966}, !- Zone Air Inlet Port List
  {99aedd40-0bfd-4fe2-b2b2-6c483630dfce}, !- Zone Air Exhaust Port List
  {8c3a63ff-6468-4b62-8c99-8b66f6ddb41d}, !- Zone Air Node Name
  {9522f556-75be-4e1d-8999-697f0c057a5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {159d9d5d-76b6-4d1e-be5a-f23e7a0e0ebe}, !- Group Rendering Name
  {58671a3a-2657-40cf-8e66-c87b5af53ea6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6667332b-4187-4eb9-a002-e37eeb62ecca}, !- Handle
  Node 1,                                 !- Name
  {8c3a63ff-6468-4b62-8c99-8b66f6ddb41d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c3a63ff-6468-4b62-8c99-8b66f6ddb41d}, !- Handle
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- Source Object
  11,                                     !- Outlet Port
  {6667332b-4187-4eb9-a002-e37eeb62ecca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2b83c70-c41d-47ed-aef3-c2574230a966}, !- Handle
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- HVAC Component
  {77a89072-fa82-41b6-a5fd-21cee85aa010}; !- Port 1

OS:PortList,
  {99aedd40-0bfd-4fe2-b2b2-6c483630dfce}, !- Handle
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- HVAC Component
  {972aacd6-44d5-4ef8-8312-cd1972ad897f}; !- Port 1

OS:PortList,
  {9522f556-75be-4e1d-8999-697f0c057a5a}, !- Handle
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- HVAC Component
  {57013c19-1a7c-4525-8b46-f7eaf1cfd478}; !- Port 1

OS:Sizing:Zone,
  {3e16fb33-faa6-4155-b900-a5184bce2730}, !- Handle
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5e43efb-9c58-43fd-ae7c-c3465f1f0332}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2203efc5-7602-4220-9525-a8be99845245}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8cce61af-73f9-4bd5-8ce6-89cdefed4f23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {10637197-2eb8-4e4e-bf76-22fb38bf27fd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {159d9d5d-76b6-4d1e-be5a-f23e7a0e0ebe}, !- Handle
  Rendering Color 59,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- Handle
  Bathrooms_Th_02,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9ed5021-2414-41e1-a37b-d50d10471782}, !- Zone Air Inlet Port List
  {5b11bccf-ea94-4457-be0b-d0d6e2a052b3}, !- Zone Air Exhaust Port List
  {258e973a-baf1-4acb-a5ed-20ba592ebf47}, !- Zone Air Node Name
  {c2c56ac8-0248-4371-9948-c78324db0464}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96c0e656-aa62-4638-910b-3c1220227f25}, !- Group Rendering Name
  {a4439bf4-c3d2-4caf-ac6b-b63111e79678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f4de57c-8e76-4361-bea4-2e5e0695d076}, !- Handle
  Node 2,                                 !- Name
  {258e973a-baf1-4acb-a5ed-20ba592ebf47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {258e973a-baf1-4acb-a5ed-20ba592ebf47}, !- Handle
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- Source Object
  11,                                     !- Outlet Port
  {1f4de57c-8e76-4361-bea4-2e5e0695d076}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9ed5021-2414-41e1-a37b-d50d10471782}, !- Handle
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- HVAC Component
  {92a5d8b0-57b8-4277-b7ad-f7a1bc3ca800}; !- Port 1

OS:PortList,
  {5b11bccf-ea94-4457-be0b-d0d6e2a052b3}, !- Handle
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- HVAC Component
  {f277f995-6e5b-478a-a9a9-37ac53569b4d}; !- Port 1

OS:PortList,
  {c2c56ac8-0248-4371-9948-c78324db0464}, !- Handle
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- HVAC Component
  {1e5b7d50-4143-4e4b-a425-9713da300f13}; !- Port 1

OS:Sizing:Zone,
  {e1600ea6-cd23-43aa-b74b-b363a7db228b}, !- Handle
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41ed310e-19dd-4f0d-bf71-b76bf8b81ed7}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c19151ed-2556-487d-9312-7b2ab1ab59a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0516e08-e795-40f2-81e2-7f6cfb6bed86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {48cbd14d-14c0-46a6-9e1a-6b3657b202b7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {96c0e656-aa62-4638-910b-3c1220227f25}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- Handle
  Cafeteria_Th,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe8ace7d-a923-423b-8bc3-4e22447427d1}, !- Zone Air Inlet Port List
  {04ed4287-348e-49a3-9da0-4ab3164499eb}, !- Zone Air Exhaust Port List
  {19109a21-0a96-4c44-8c61-e156ded58403}, !- Zone Air Node Name
  {3be762f0-d413-4688-9acf-bbfba05625cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c906d73-a46a-4143-a392-09c6bae84b78}, !- Group Rendering Name
  {7481d738-f15a-40de-92ee-1a7b6cf0cc66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80fd374a-728a-4308-ba31-24829065fb84}, !- Handle
  Node 3,                                 !- Name
  {19109a21-0a96-4c44-8c61-e156ded58403}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19109a21-0a96-4c44-8c61-e156ded58403}, !- Handle
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- Source Object
  11,                                     !- Outlet Port
  {80fd374a-728a-4308-ba31-24829065fb84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe8ace7d-a923-423b-8bc3-4e22447427d1}, !- Handle
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- HVAC Component
  {fbf6f906-d19d-4e80-906d-3d97ab5f477d}; !- Port 1

OS:PortList,
  {04ed4287-348e-49a3-9da0-4ab3164499eb}, !- Handle
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}; !- HVAC Component

OS:PortList,
  {3be762f0-d413-4688-9acf-bbfba05625cf}, !- Handle
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- HVAC Component
  {b601f82b-4039-4000-9d6f-04a0c413bd59}; !- Port 1

OS:Sizing:Zone,
  {ad110a2e-5851-4c3c-a6b8-e93b8cad0e70}, !- Handle
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5f399fac-62e6-4c1e-b49d-ca61f205d0a1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0403d9c8-e3b5-4531-bd56-ea5f4b1e677a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c366208d-6bf5-46b9-8332-409e9c411ff9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {7c906d73-a46a-4143-a392-09c6bae84b78}, !- Handle
  Rendering Color 61,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {80d7f064-202f-4987-8492-630863cd8f40}, !- Handle
  Classrooms_Th_FL1_01,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1040ce6d-c451-4b1b-a3f0-c7228880f7b5}, !- Zone Air Inlet Port List
  {af2cb3c9-7cae-4421-b0c9-2e66a868e4db}, !- Zone Air Exhaust Port List
  {5e4b72fb-42f7-4549-961f-5fae2e48b50a}, !- Zone Air Node Name
  {822d5897-ee01-4cda-8003-817e0aa65d3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62e2d281-fcc5-4950-aef2-a19801cd6a82}, !- Group Rendering Name
  {6c198742-5a25-4ee3-8116-6007763e2b2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51f41940-440b-4fd8-a5ad-4ff9d27e4453}, !- Handle
  Node 4,                                 !- Name
  {5e4b72fb-42f7-4549-961f-5fae2e48b50a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e4b72fb-42f7-4549-961f-5fae2e48b50a}, !- Handle
  {80d7f064-202f-4987-8492-630863cd8f40}, !- Source Object
  11,                                     !- Outlet Port
  {51f41940-440b-4fd8-a5ad-4ff9d27e4453}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1040ce6d-c451-4b1b-a3f0-c7228880f7b5}, !- Handle
  {80d7f064-202f-4987-8492-630863cd8f40}, !- HVAC Component
  {df011344-2d75-4c65-a6dc-dcfef1567b45}; !- Port 1

OS:PortList,
  {af2cb3c9-7cae-4421-b0c9-2e66a868e4db}, !- Handle
  {80d7f064-202f-4987-8492-630863cd8f40}; !- HVAC Component

OS:PortList,
  {822d5897-ee01-4cda-8003-817e0aa65d3b}, !- Handle
  {80d7f064-202f-4987-8492-630863cd8f40}, !- HVAC Component
  {8507da39-2b71-4612-a0f9-1acad758777f}; !- Port 1

OS:Sizing:Zone,
  {51624e1f-ba60-41eb-90cd-85481545d095}, !- Handle
  {80d7f064-202f-4987-8492-630863cd8f40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9aac43db-e5da-4bb5-b3da-2141ac67663d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {80d7f064-202f-4987-8492-630863cd8f40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4c87198-bdd6-44da-abd8-2b9254d3ae7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {332d718b-6a3f-481e-9938-7ecca0908dd1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {62e2d281-fcc5-4950-aef2-a19801cd6a82}, !- Handle
  Rendering Color 62,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}, !- Handle
  Classrooms_Th_FL1_02,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50b340f6-5509-4b3d-83b2-af37336764c0}, !- Zone Air Inlet Port List
  {240ba43e-b203-4fa0-b55f-92790a2a1d1e}, !- Zone Air Exhaust Port List
  {5f195969-d7aa-440d-8735-9c13c12ec03e}, !- Zone Air Node Name
  {b3fa34c7-23f1-45e2-a226-10b8fe285677}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37f2e458-6bc3-43e3-9f11-34eba2ae8ef1}, !- Group Rendering Name
  {aeac99d5-073a-441c-9989-3b36a836cc37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f2dc8c4-30f4-4682-812c-afb3b7009c00}, !- Handle
  Node 5,                                 !- Name
  {5f195969-d7aa-440d-8735-9c13c12ec03e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f195969-d7aa-440d-8735-9c13c12ec03e}, !- Handle
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}, !- Source Object
  11,                                     !- Outlet Port
  {2f2dc8c4-30f4-4682-812c-afb3b7009c00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50b340f6-5509-4b3d-83b2-af37336764c0}, !- Handle
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}, !- HVAC Component
  {e9c51dd9-117c-4175-b842-2a52555ea3ab}; !- Port 1

OS:PortList,
  {240ba43e-b203-4fa0-b55f-92790a2a1d1e}, !- Handle
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}; !- HVAC Component

OS:PortList,
  {b3fa34c7-23f1-45e2-a226-10b8fe285677}, !- Handle
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}, !- HVAC Component
  {efd7afe1-16e6-4e58-b781-df630bf26f6d}; !- Port 1

OS:Sizing:Zone,
  {ff52d2ee-753e-4433-8d5a-f6c025002c6c}, !- Handle
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {08d82ce0-edcc-4dac-bd2d-45ade2d10a7b}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8030d78d-45a2-4cd5-82d5-e6c98e7868ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70146b76-e8b0-4db8-a66b-ec48da9e7b22}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {37f2e458-6bc3-43e3-9f11-34eba2ae8ef1}, !- Handle
  Rendering Color 63,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {530d4132-d825-4c55-889f-5339b493e0de}, !- Handle
  Classrooms_Th_FL1_03,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2965ea9-9ff3-4eb6-b828-efa0a0a05f34}, !- Zone Air Inlet Port List
  {a2e1bbb3-0eba-4e28-9dc2-a47316462fce}, !- Zone Air Exhaust Port List
  {7bb18775-bad5-4e83-aa9f-6762e7e64b08}, !- Zone Air Node Name
  {ca470727-ff6a-4977-9029-ffa9871e3bb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b982cf98-0725-40f4-988f-8d170c0ede85}, !- Group Rendering Name
  {46920e6a-446a-448c-afd5-ed4f530a4da4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d402b948-24b5-4ffe-b022-b044b18cb43c}, !- Handle
  Node 6,                                 !- Name
  {7bb18775-bad5-4e83-aa9f-6762e7e64b08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bb18775-bad5-4e83-aa9f-6762e7e64b08}, !- Handle
  {530d4132-d825-4c55-889f-5339b493e0de}, !- Source Object
  11,                                     !- Outlet Port
  {d402b948-24b5-4ffe-b022-b044b18cb43c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2965ea9-9ff3-4eb6-b828-efa0a0a05f34}, !- Handle
  {530d4132-d825-4c55-889f-5339b493e0de}, !- HVAC Component
  {81c4022f-a62f-4856-bd38-b79f72f156ff}; !- Port 1

OS:PortList,
  {a2e1bbb3-0eba-4e28-9dc2-a47316462fce}, !- Handle
  {530d4132-d825-4c55-889f-5339b493e0de}; !- HVAC Component

OS:PortList,
  {ca470727-ff6a-4977-9029-ffa9871e3bb3}, !- Handle
  {530d4132-d825-4c55-889f-5339b493e0de}, !- HVAC Component
  {933cc803-e54a-49c1-9e80-a2b58e09bc65}; !- Port 1

OS:Sizing:Zone,
  {de5eb01f-85c5-4a8b-a410-57c3d4637741}, !- Handle
  {530d4132-d825-4c55-889f-5339b493e0de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37ba1180-7810-4e35-89bd-6e86980e6b9f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {530d4132-d825-4c55-889f-5339b493e0de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95bcf626-0daf-4bf9-b99d-837bfdd0924a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4e1c496-a0c8-4d30-9fb3-68fca2347086}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {b982cf98-0725-40f4-988f-8d170c0ede85}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}, !- Handle
  Classrooms_Th_FL1_04,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fb2a68d-0bfb-41d4-85ff-5d4cda1f2056}, !- Zone Air Inlet Port List
  {f0f84434-b9bc-4b70-83ea-0dbe83a0a034}, !- Zone Air Exhaust Port List
  {b191dd2e-1964-474f-8514-f243d16e90cc}, !- Zone Air Node Name
  {d0573f2f-8f20-4c5b-ae51-3469e5937757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9854421-d417-4058-90f7-187640983b96}, !- Group Rendering Name
  {847445be-c986-4626-8ccc-2a8feb6075b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {687e823a-f271-47e0-96ab-a93b8495fbf8}, !- Handle
  Node 7,                                 !- Name
  {b191dd2e-1964-474f-8514-f243d16e90cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b191dd2e-1964-474f-8514-f243d16e90cc}, !- Handle
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}, !- Source Object
  11,                                     !- Outlet Port
  {687e823a-f271-47e0-96ab-a93b8495fbf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fb2a68d-0bfb-41d4-85ff-5d4cda1f2056}, !- Handle
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}, !- HVAC Component
  {e39e60d3-32b8-4a95-abec-5bfcee165025}; !- Port 1

OS:PortList,
  {f0f84434-b9bc-4b70-83ea-0dbe83a0a034}, !- Handle
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}; !- HVAC Component

OS:PortList,
  {d0573f2f-8f20-4c5b-ae51-3469e5937757}, !- Handle
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}, !- HVAC Component
  {6a16ef26-e81d-4a11-8d09-32b5f1a605ee}; !- Port 1

OS:Sizing:Zone,
  {85d76443-2496-463c-9162-a9f6356ed46b}, !- Handle
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {509b2c1d-0679-4317-a59e-fee8dcebb2f6}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f31715d4-7219-453e-85e4-c4164e880ed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {073e74e7-8f6b-4c19-9e58-a8104b8f80a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {e9854421-d417-4058-90f7-187640983b96}, !- Handle
  Rendering Color 65,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:ThermalZone,
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}, !- Handle
  Classrooms_Th_FL1_05,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52bb0294-a449-4091-816f-ca4cf773927b}, !- Zone Air Inlet Port List
  {b53e5aa7-05aa-4166-8ec6-da9d2abd8283}, !- Zone Air Exhaust Port List
  {411db001-8f89-4388-abef-c340abdb711b}, !- Zone Air Node Name
  {dbdf2c06-6501-4bf7-81dd-7d0d91819a52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1830c02-8a76-42c9-a469-e550b20a2252}, !- Group Rendering Name
  {5918191d-1b0b-4a65-9381-bb1ff7cec947}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b737dd4-dd74-42b6-9096-a690e3873fb7}, !- Handle
  Node 8,                                 !- Name
  {411db001-8f89-4388-abef-c340abdb711b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {411db001-8f89-4388-abef-c340abdb711b}, !- Handle
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}, !- Source Object
  11,                                     !- Outlet Port
  {6b737dd4-dd74-42b6-9096-a690e3873fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52bb0294-a449-4091-816f-ca4cf773927b}, !- Handle
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}, !- HVAC Component
  {3f43d340-77e6-4d67-8391-5169c9e2f0e8}; !- Port 1

OS:PortList,
  {b53e5aa7-05aa-4166-8ec6-da9d2abd8283}, !- Handle
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}; !- HVAC Component

OS:PortList,
  {dbdf2c06-6501-4bf7-81dd-7d0d91819a52}, !- Handle
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}, !- HVAC Component
  {45d7f9a1-ec36-40e5-a503-7938f044690e}; !- Port 1

OS:Sizing:Zone,
  {d2f91c88-8ee3-4d1c-bd9c-9de9140362a8}, !- Handle
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5551b854-c753-4303-8607-b813de644e0a}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a86cd97-2cf3-4b62-a531-944f4c491972}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c0dc83b-6c29-49fc-97ec-ffa6cd9187c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {a1830c02-8a76-42c9-a469-e550b20a2252}, !- Handle
  Rendering Color 66,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:ThermalZone,
  {39d9a0e4-7613-41da-b173-e12af3531ca0}, !- Handle
  Classrooms_Th_FL1_06,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cf6d854-b097-494e-b098-dfcc34034327}, !- Zone Air Inlet Port List
  {42dfd42b-a74e-4dc4-8498-0600972d6f95}, !- Zone Air Exhaust Port List
  {264994d7-053a-4e0f-bb10-34ea01585897}, !- Zone Air Node Name
  {a89a439b-af21-4186-987f-03a466f66e34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed5734b8-e1d4-4a5a-8975-e746e7bc5964}, !- Group Rendering Name
  {667bd911-c47f-4c51-a631-7c46dc59eef6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f985b9dd-b1ee-4184-8718-93038995dc60}, !- Handle
  Node 9,                                 !- Name
  {264994d7-053a-4e0f-bb10-34ea01585897}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {264994d7-053a-4e0f-bb10-34ea01585897}, !- Handle
  {39d9a0e4-7613-41da-b173-e12af3531ca0}, !- Source Object
  11,                                     !- Outlet Port
  {f985b9dd-b1ee-4184-8718-93038995dc60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cf6d854-b097-494e-b098-dfcc34034327}, !- Handle
  {39d9a0e4-7613-41da-b173-e12af3531ca0}, !- HVAC Component
  {cd7129de-16a3-44de-b59d-1e982c23ba7d}; !- Port 1

OS:PortList,
  {42dfd42b-a74e-4dc4-8498-0600972d6f95}, !- Handle
  {39d9a0e4-7613-41da-b173-e12af3531ca0}; !- HVAC Component

OS:PortList,
  {a89a439b-af21-4186-987f-03a466f66e34}, !- Handle
  {39d9a0e4-7613-41da-b173-e12af3531ca0}, !- HVAC Component
  {34c4261a-56fe-40d5-9e82-d1204a288240}; !- Port 1

OS:Sizing:Zone,
  {dbb39605-fe85-4495-981e-3ebd7097f791}, !- Handle
  {39d9a0e4-7613-41da-b173-e12af3531ca0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f5e69bf-e3a9-4311-a546-6d264bb2da09}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {39d9a0e4-7613-41da-b173-e12af3531ca0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d777f25d-1e9a-45c9-9d50-34420b22f22a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6cf9bfd1-f911-4e51-bd38-ef498e531f74}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {ed5734b8-e1d4-4a5a-8975-e746e7bc5964}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:ThermalZone,
  {194de607-9c93-439e-9334-3104e216cfd9}, !- Handle
  Classrooms_Th_FL1_07,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {371e2421-0b52-4f8f-9fd7-5b6be8613912}, !- Zone Air Inlet Port List
  {e6855ea0-ed05-4209-8423-68c7b64ff90f}, !- Zone Air Exhaust Port List
  {60c61a35-0842-4920-a24e-1329ee4fbcf2}, !- Zone Air Node Name
  {33952eb7-96cf-47ae-8809-db4d61740db5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55061ad0-7833-49a1-a302-b2cfbc893237}, !- Group Rendering Name
  {4a75c59c-17a7-44aa-ba16-5cd183b55f6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b509377-ac16-427a-a452-2d3571d0ce7f}, !- Handle
  Node 10,                                !- Name
  {60c61a35-0842-4920-a24e-1329ee4fbcf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60c61a35-0842-4920-a24e-1329ee4fbcf2}, !- Handle
  {194de607-9c93-439e-9334-3104e216cfd9}, !- Source Object
  11,                                     !- Outlet Port
  {5b509377-ac16-427a-a452-2d3571d0ce7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {371e2421-0b52-4f8f-9fd7-5b6be8613912}, !- Handle
  {194de607-9c93-439e-9334-3104e216cfd9}, !- HVAC Component
  {aacaa04d-6ba3-4c8c-9bc0-1a33db0cb170}; !- Port 1

OS:PortList,
  {e6855ea0-ed05-4209-8423-68c7b64ff90f}, !- Handle
  {194de607-9c93-439e-9334-3104e216cfd9}; !- HVAC Component

OS:PortList,
  {33952eb7-96cf-47ae-8809-db4d61740db5}, !- Handle
  {194de607-9c93-439e-9334-3104e216cfd9}, !- HVAC Component
  {4d7c8212-5d95-43f7-98da-1676dd6f357f}; !- Port 1

OS:Sizing:Zone,
  {7f06995b-7cb2-4a37-bc06-be0ce0ac6c1c}, !- Handle
  {194de607-9c93-439e-9334-3104e216cfd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5fa9b161-6de9-4273-abaa-86efdb01578e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {194de607-9c93-439e-9334-3104e216cfd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de5cf58e-3f6c-4ffa-8fe4-11f2342f8d69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1a27ed26-613c-47cb-b30d-c63afd5e2c5d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {55061ad0-7833-49a1-a302-b2cfbc893237}, !- Handle
  Rendering Color 68,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:ThermalZone,
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}, !- Handle
  Classrooms_Th_FL1_08,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {736f6fa0-4899-4d08-a830-d5d4042db049}, !- Zone Air Inlet Port List
  {75e85779-dbb1-4b19-8220-503965367a23}, !- Zone Air Exhaust Port List
  {a871f02b-3b60-4577-9302-02f7dab36116}, !- Zone Air Node Name
  {03a6bd9b-a3b4-4fb2-8edb-0fa5fa2b8075}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3d653f2-06e6-42b2-8ff7-f669687dfa66}, !- Group Rendering Name
  {64cf4e6d-c976-4303-9439-d513cdb6c760}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e7e5aad-873e-465a-9b87-04f966a1cb24}, !- Handle
  Node 11,                                !- Name
  {a871f02b-3b60-4577-9302-02f7dab36116}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a871f02b-3b60-4577-9302-02f7dab36116}, !- Handle
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}, !- Source Object
  11,                                     !- Outlet Port
  {9e7e5aad-873e-465a-9b87-04f966a1cb24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {736f6fa0-4899-4d08-a830-d5d4042db049}, !- Handle
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}, !- HVAC Component
  {5ac3e9b6-396b-41cb-8d19-e217a0b11149}; !- Port 1

OS:PortList,
  {75e85779-dbb1-4b19-8220-503965367a23}, !- Handle
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}; !- HVAC Component

OS:PortList,
  {03a6bd9b-a3b4-4fb2-8edb-0fa5fa2b8075}, !- Handle
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}, !- HVAC Component
  {93773327-21e6-4f98-b1a0-b4c105e7d628}; !- Port 1

OS:Sizing:Zone,
  {91de2783-11d1-4dda-9a6e-b8c686998290}, !- Handle
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63d8b504-fbd7-4d15-ba30-ae083fc825f2}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6ce8f67-b82c-43b0-b843-b3976c32caff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb5ffee8-66d1-4b24-919a-3ba11938f2c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {f3d653f2-06e6-42b2-8ff7-f669687dfa66}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8d740002-0fdc-43a9-b12e-2a647e481228}, !- Handle
  Classrooms_Th_FL1_09,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cd2ef2f-b97e-4933-99de-afd77f0f80df}, !- Zone Air Inlet Port List
  {0f0723d1-97e0-4769-9f06-60c31f166457}, !- Zone Air Exhaust Port List
  {54d6e666-fb45-4dae-a554-d06b3c7226c9}, !- Zone Air Node Name
  {3cf445fa-5578-496b-9e30-b4b0bcc5b681}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08e30cf3-79fb-4e38-8c86-8bca3d057657}, !- Group Rendering Name
  {dd35da96-593b-4dcc-89cc-f84fe8f50c5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f06253a-c7da-4aef-a4d2-584e9958507f}, !- Handle
  Node 12,                                !- Name
  {54d6e666-fb45-4dae-a554-d06b3c7226c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54d6e666-fb45-4dae-a554-d06b3c7226c9}, !- Handle
  {8d740002-0fdc-43a9-b12e-2a647e481228}, !- Source Object
  11,                                     !- Outlet Port
  {0f06253a-c7da-4aef-a4d2-584e9958507f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cd2ef2f-b97e-4933-99de-afd77f0f80df}, !- Handle
  {8d740002-0fdc-43a9-b12e-2a647e481228}, !- HVAC Component
  {ea955520-7037-4926-838b-0772c2de914a}; !- Port 1

OS:PortList,
  {0f0723d1-97e0-4769-9f06-60c31f166457}, !- Handle
  {8d740002-0fdc-43a9-b12e-2a647e481228}; !- HVAC Component

OS:PortList,
  {3cf445fa-5578-496b-9e30-b4b0bcc5b681}, !- Handle
  {8d740002-0fdc-43a9-b12e-2a647e481228}, !- HVAC Component
  {ac71cead-6a39-4749-87ea-3e8f8534fcb5}; !- Port 1

OS:Sizing:Zone,
  {e4969fdc-c77e-4a06-96f0-ad7292751f6e}, !- Handle
  {8d740002-0fdc-43a9-b12e-2a647e481228}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e647b1c-1514-40f1-8cb6-543606408e15}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {8d740002-0fdc-43a9-b12e-2a647e481228}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f457967f-412d-4c99-9894-9bb5c34d5c01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd53547c-eeac-4167-8ab5-2d3e72939ba5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {08e30cf3-79fb-4e38-8c86-8bca3d057657}, !- Handle
  Rendering Color 70,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermalZone,
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}, !- Handle
  Classrooms_Th_FL1_10,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81e9b9e8-523b-4f2e-bd4d-f77a682a7d7f}, !- Zone Air Inlet Port List
  {1b1ee8a9-a8c4-4ff2-be43-94ff57ce88df}, !- Zone Air Exhaust Port List
  {0ddae867-b923-40f2-8e83-c3be2a47bf4c}, !- Zone Air Node Name
  {7968a4da-a43f-480e-b2c8-5fa06900a778}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6865259-26ff-4695-846c-e423255cba07}, !- Group Rendering Name
  {bfba559c-8111-43d7-add0-9059a8f1574e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {285d3efe-2b8c-4d91-91f1-e283132a0cf7}, !- Handle
  Node 13,                                !- Name
  {0ddae867-b923-40f2-8e83-c3be2a47bf4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ddae867-b923-40f2-8e83-c3be2a47bf4c}, !- Handle
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}, !- Source Object
  11,                                     !- Outlet Port
  {285d3efe-2b8c-4d91-91f1-e283132a0cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81e9b9e8-523b-4f2e-bd4d-f77a682a7d7f}, !- Handle
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}, !- HVAC Component
  {68d7caa2-5caf-408e-8d8a-7f9003549b08}; !- Port 1

OS:PortList,
  {1b1ee8a9-a8c4-4ff2-be43-94ff57ce88df}, !- Handle
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}; !- HVAC Component

OS:PortList,
  {7968a4da-a43f-480e-b2c8-5fa06900a778}, !- Handle
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}, !- HVAC Component
  {661cf4d4-1e63-404d-bcd4-94387a2c3c25}; !- Port 1

OS:Sizing:Zone,
  {32f49b7e-2cad-42b7-9736-87c3bbcd8699}, !- Handle
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d7bd9481-b183-4baa-83ff-bdb115e28121}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d7c789c-8cd4-4bb5-8309-6bf564eacaec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08700549-7682-4303-ac3d-fd2533d6de29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {e6865259-26ff-4695-846c-e423255cba07}, !- Handle
  Rendering Color 71,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a3850981-ad16-40a2-b776-34f284cd453f}, !- Handle
  Classrooms_Th_FL2_01,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33db705d-6d56-42ea-9522-16885aeed227}, !- Zone Air Inlet Port List
  {ff6c80de-601c-4701-8b66-b116ccc30388}, !- Zone Air Exhaust Port List
  {3f1594d3-70ef-401a-a7ec-22665962ff5f}, !- Zone Air Node Name
  {e1cb0dbd-ddf8-46cb-9991-1246ad7c8dfe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f08bb42e-cb73-4459-be0f-acdc948affba}, !- Group Rendering Name
  {d576aabd-5285-46c6-b0c7-00cea83c0b20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {633b9333-1607-4416-9307-2185272f32e0}, !- Handle
  Node 14,                                !- Name
  {3f1594d3-70ef-401a-a7ec-22665962ff5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f1594d3-70ef-401a-a7ec-22665962ff5f}, !- Handle
  {a3850981-ad16-40a2-b776-34f284cd453f}, !- Source Object
  11,                                     !- Outlet Port
  {633b9333-1607-4416-9307-2185272f32e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33db705d-6d56-42ea-9522-16885aeed227}, !- Handle
  {a3850981-ad16-40a2-b776-34f284cd453f}, !- HVAC Component
  {1b9c2639-fcb5-4746-9922-e4139fa42999}; !- Port 1

OS:PortList,
  {ff6c80de-601c-4701-8b66-b116ccc30388}, !- Handle
  {a3850981-ad16-40a2-b776-34f284cd453f}; !- HVAC Component

OS:PortList,
  {e1cb0dbd-ddf8-46cb-9991-1246ad7c8dfe}, !- Handle
  {a3850981-ad16-40a2-b776-34f284cd453f}, !- HVAC Component
  {6a595db3-b135-4855-bcf1-4fc89c049a57}; !- Port 1

OS:Sizing:Zone,
  {a07c6be2-975a-4167-8a7b-d45ef26f8ed1}, !- Handle
  {a3850981-ad16-40a2-b776-34f284cd453f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1607523b-21db-40ab-8c3e-7016a47caf15}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {a3850981-ad16-40a2-b776-34f284cd453f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f2f1669-b107-4374-84a8-c2c69a98ac74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3bf62c9-3628-4c79-9398-4eb953c632e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {f08bb42e-cb73-4459-be0f-acdc948affba}, !- Handle
  Rendering Color 72,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6870dc27-4689-4295-86c4-754cd5960e8c}, !- Handle
  Classrooms_Th_FL2_02,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95d69406-64a4-432b-aeb4-21cdaf8d9658}, !- Zone Air Inlet Port List
  {d4623afc-74f1-4c24-8f41-d011317fa3f6}, !- Zone Air Exhaust Port List
  {6b4178f2-0a54-4ce0-8aaf-23356a6352fe}, !- Zone Air Node Name
  {946b2d99-6534-46de-8aa6-cbbf95fc5e4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0292927f-cccc-4de4-853b-c779af46cad4}, !- Group Rendering Name
  {1c855b2e-b104-42b5-88e7-adead184e7db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae239085-111b-41bd-8f02-f1183f777377}, !- Handle
  Node 15,                                !- Name
  {6b4178f2-0a54-4ce0-8aaf-23356a6352fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b4178f2-0a54-4ce0-8aaf-23356a6352fe}, !- Handle
  {6870dc27-4689-4295-86c4-754cd5960e8c}, !- Source Object
  11,                                     !- Outlet Port
  {ae239085-111b-41bd-8f02-f1183f777377}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95d69406-64a4-432b-aeb4-21cdaf8d9658}, !- Handle
  {6870dc27-4689-4295-86c4-754cd5960e8c}, !- HVAC Component
  {ef0dbe25-8924-4ad7-a433-a2d746aadd1b}; !- Port 1

OS:PortList,
  {d4623afc-74f1-4c24-8f41-d011317fa3f6}, !- Handle
  {6870dc27-4689-4295-86c4-754cd5960e8c}; !- HVAC Component

OS:PortList,
  {946b2d99-6534-46de-8aa6-cbbf95fc5e4e}, !- Handle
  {6870dc27-4689-4295-86c4-754cd5960e8c}, !- HVAC Component
  {602ddd83-9a9a-4c5f-919a-63d18b3331f5}; !- Port 1

OS:Sizing:Zone,
  {f3823ce1-0b23-4ec4-bc1a-2a6d15308561}, !- Handle
  {6870dc27-4689-4295-86c4-754cd5960e8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {13f216a8-3537-4043-8d68-9d443e1d0ff8}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {6870dc27-4689-4295-86c4-754cd5960e8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {808abcfa-cb5b-4b2d-9dbd-faa02a0a6480}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02bac7c2-7f7e-4b31-b097-e2f3c2efcf58}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {0292927f-cccc-4de4-853b-c779af46cad4}, !- Handle
  Rendering Color 73,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {bb778d60-fb54-4212-bc20-253eb4b37b58}, !- Handle
  Classrooms_Th_FL2_03,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {784ded02-9cc3-496a-83c5-d8fe13a5e47a}, !- Zone Air Inlet Port List
  {a36499e8-9056-4557-aec7-d3c3ea085276}, !- Zone Air Exhaust Port List
  {7275f325-8726-4455-8a7e-d5403844d1fd}, !- Zone Air Node Name
  {9c3b1134-ac5d-49aa-be0a-f681b09b8e63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4e9add9-3674-4da5-930c-07d50dcc6468}, !- Group Rendering Name
  {7f0ba1de-d5c9-4adc-b749-9791f3c4332e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4883dd12-af6f-4708-8b9f-fad376066319}, !- Handle
  Node 16,                                !- Name
  {7275f325-8726-4455-8a7e-d5403844d1fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7275f325-8726-4455-8a7e-d5403844d1fd}, !- Handle
  {bb778d60-fb54-4212-bc20-253eb4b37b58}, !- Source Object
  11,                                     !- Outlet Port
  {4883dd12-af6f-4708-8b9f-fad376066319}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {784ded02-9cc3-496a-83c5-d8fe13a5e47a}, !- Handle
  {bb778d60-fb54-4212-bc20-253eb4b37b58}, !- HVAC Component
  {ceb7206f-21d3-4a3a-81bc-1e2eff9c9e45}; !- Port 1

OS:PortList,
  {a36499e8-9056-4557-aec7-d3c3ea085276}, !- Handle
  {bb778d60-fb54-4212-bc20-253eb4b37b58}; !- HVAC Component

OS:PortList,
  {9c3b1134-ac5d-49aa-be0a-f681b09b8e63}, !- Handle
  {bb778d60-fb54-4212-bc20-253eb4b37b58}, !- HVAC Component
  {5bcf1ced-1b0b-4022-8e40-5947f59feeb3}; !- Port 1

OS:Sizing:Zone,
  {75fe72a9-23a7-4195-bc28-a1683183fcb4}, !- Handle
  {bb778d60-fb54-4212-bc20-253eb4b37b58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ce4ff55-00d5-4058-a493-693ff50e099f}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {bb778d60-fb54-4212-bc20-253eb4b37b58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1096c14-dd60-4dbd-bae7-1a2412a0062c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {44d3ce8b-0a02-4ce3-ab64-df664e5b0365}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {d4e9add9-3674-4da5-930c-07d50dcc6468}, !- Handle
  Rendering Color 74,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}, !- Handle
  Classrooms_Th_FL2_04,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43c403ad-e622-4473-9007-ea7c4bcd3232}, !- Zone Air Inlet Port List
  {2f907d86-3774-415c-88bc-7792fa1ae615}, !- Zone Air Exhaust Port List
  {93d74776-f424-4e4a-b402-f394ca77f3f9}, !- Zone Air Node Name
  {8b942a46-9fb3-4843-af50-08587df3ca5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62386f7c-f0a0-44df-8b82-1bc12df15e6a}, !- Group Rendering Name
  {ff6e483a-a3e6-4ea6-880a-c8c812029234}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ffa7de7-d5cb-41e9-be69-ff8bd1e579fe}, !- Handle
  Node 17,                                !- Name
  {93d74776-f424-4e4a-b402-f394ca77f3f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93d74776-f424-4e4a-b402-f394ca77f3f9}, !- Handle
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}, !- Source Object
  11,                                     !- Outlet Port
  {4ffa7de7-d5cb-41e9-be69-ff8bd1e579fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43c403ad-e622-4473-9007-ea7c4bcd3232}, !- Handle
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}, !- HVAC Component
  {d36d5ab9-64e2-4271-aa12-4d4fe791ab2c}; !- Port 1

OS:PortList,
  {2f907d86-3774-415c-88bc-7792fa1ae615}, !- Handle
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}; !- HVAC Component

OS:PortList,
  {8b942a46-9fb3-4843-af50-08587df3ca5e}, !- Handle
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}, !- HVAC Component
  {67384248-db1a-42d9-ac3b-c7bd0fd34cb1}; !- Port 1

OS:Sizing:Zone,
  {548d51ec-5f93-46cf-8170-8a5b7391acf4}, !- Handle
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eb9d409a-f51e-43c8-91a1-8d08f3269a4e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a0399d6-1f0e-43b4-b8ee-6decde705fe2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23ac16c2-9ae3-4c9b-ad3f-634823291dd0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {62386f7c-f0a0-44df-8b82-1bc12df15e6a}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:ThermalZone,
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}, !- Handle
  Classrooms_Th_FL2_05,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0869f48c-d11d-4294-a649-342fa4222c5a}, !- Zone Air Inlet Port List
  {e22060a3-c8ec-4b9d-bdd1-deeb8e6c98cf}, !- Zone Air Exhaust Port List
  {1df8e689-3aca-4147-a87a-9d6edf21e193}, !- Zone Air Node Name
  {fe8b32bb-5a38-41f3-88fb-3348e1acff3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90cedcb7-6e92-4fc3-a08b-4e1dc676757d}, !- Group Rendering Name
  {9a952bf9-79a2-4881-8d72-6b9e9c9e78e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3fe87bf-63e9-4630-96f7-807d48a31d7b}, !- Handle
  Node 18,                                !- Name
  {1df8e689-3aca-4147-a87a-9d6edf21e193}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1df8e689-3aca-4147-a87a-9d6edf21e193}, !- Handle
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}, !- Source Object
  11,                                     !- Outlet Port
  {d3fe87bf-63e9-4630-96f7-807d48a31d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0869f48c-d11d-4294-a649-342fa4222c5a}, !- Handle
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}, !- HVAC Component
  {95fb01ec-00fd-445f-a5b7-35bee6f73ccb}; !- Port 1

OS:PortList,
  {e22060a3-c8ec-4b9d-bdd1-deeb8e6c98cf}, !- Handle
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}; !- HVAC Component

OS:PortList,
  {fe8b32bb-5a38-41f3-88fb-3348e1acff3e}, !- Handle
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}, !- HVAC Component
  {63c69fd3-3b3f-4ffa-b340-a4e0b36dc71e}; !- Port 1

OS:Sizing:Zone,
  {1d7ba93c-3da1-4c2a-a4b9-97f89ace5266}, !- Handle
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d3f445a-9f95-4aed-ad62-16c3648ba723}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a811b09-31ae-4e01-8a59-4ea3980bb00f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f73af190-3658-412e-aff8-ec5564cfe735}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {90cedcb7-6e92-4fc3-a08b-4e1dc676757d}, !- Handle
  Rendering Color 76,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3af97623-9905-4711-8f31-9da1002c8678}, !- Handle
  Classrooms_Th_FL2_06,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5832bede-59af-494b-a058-b86fc6be04db}, !- Zone Air Inlet Port List
  {3ed56e3d-5829-4749-857c-6a9fe4ff5a52}, !- Zone Air Exhaust Port List
  {2f6d8617-c75a-48ea-b135-99e8d93cbf1b}, !- Zone Air Node Name
  {89f811dc-126e-4fe6-978d-9ef946ffb0d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a6212cf-cde3-4fba-bbae-a12ece0c1495}, !- Group Rendering Name
  {4d58e377-17f6-4442-a58e-104b6dd12834}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce2a3b79-6f14-447a-b9e2-cd2379e9196b}, !- Handle
  Node 19,                                !- Name
  {2f6d8617-c75a-48ea-b135-99e8d93cbf1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f6d8617-c75a-48ea-b135-99e8d93cbf1b}, !- Handle
  {3af97623-9905-4711-8f31-9da1002c8678}, !- Source Object
  11,                                     !- Outlet Port
  {ce2a3b79-6f14-447a-b9e2-cd2379e9196b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5832bede-59af-494b-a058-b86fc6be04db}, !- Handle
  {3af97623-9905-4711-8f31-9da1002c8678}, !- HVAC Component
  {5a6a33d4-d3f2-48f8-9b78-f4fc044dafee}; !- Port 1

OS:PortList,
  {3ed56e3d-5829-4749-857c-6a9fe4ff5a52}, !- Handle
  {3af97623-9905-4711-8f31-9da1002c8678}; !- HVAC Component

OS:PortList,
  {89f811dc-126e-4fe6-978d-9ef946ffb0d0}, !- Handle
  {3af97623-9905-4711-8f31-9da1002c8678}, !- HVAC Component
  {a32d3b2c-4099-4ff8-bc48-2fa12ddd0665}; !- Port 1

OS:Sizing:Zone,
  {3218269d-1ed8-45ed-9682-ab064d2db94e}, !- Handle
  {3af97623-9905-4711-8f31-9da1002c8678}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e034432c-4b83-48bd-81e6-4505ed30121d}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {3af97623-9905-4711-8f31-9da1002c8678}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eeefe8b6-4fae-4238-8f3c-b6052becbb63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8192d7b6-abd5-4d95-babb-23bb3175e76c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {4a6212cf-cde3-4fba-bbae-a12ece0c1495}, !- Handle
  Rendering Color 77,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:ThermalZone,
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}, !- Handle
  Classrooms_Th_FL2_07,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33446408-e6f8-4986-a763-ce2d4da7f3cb}, !- Zone Air Inlet Port List
  {8078db45-6a71-4bd5-aa31-883af72c6a7a}, !- Zone Air Exhaust Port List
  {e9af52f3-0436-499d-8ec8-ef5772f9a391}, !- Zone Air Node Name
  {35bf016d-dac7-4684-a3d4-475101f2dfa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c51a56d1-e22b-46cd-8081-41ab30874cad}, !- Group Rendering Name
  {8e16dc2c-8a76-4247-bb84-6aa6415ae53c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38a55d5a-deca-4af9-b14c-02a1fb16d1ff}, !- Handle
  Node 20,                                !- Name
  {e9af52f3-0436-499d-8ec8-ef5772f9a391}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9af52f3-0436-499d-8ec8-ef5772f9a391}, !- Handle
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}, !- Source Object
  11,                                     !- Outlet Port
  {38a55d5a-deca-4af9-b14c-02a1fb16d1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33446408-e6f8-4986-a763-ce2d4da7f3cb}, !- Handle
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}, !- HVAC Component
  {99cbd557-62c8-4ace-8a4f-176f76622aed}; !- Port 1

OS:PortList,
  {8078db45-6a71-4bd5-aa31-883af72c6a7a}, !- Handle
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}; !- HVAC Component

OS:PortList,
  {35bf016d-dac7-4684-a3d4-475101f2dfa1}, !- Handle
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}, !- HVAC Component
  {e9c315c9-842c-4b95-9b5f-55498e5b14c4}; !- Port 1

OS:Sizing:Zone,
  {903d5c1e-f981-4ec8-a71e-05a05f8893bf}, !- Handle
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {90bb1e5e-9601-44e5-a080-0a717e86feef}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e596d47c-4b68-4ab1-a063-a71d4c7ba031}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e774b72b-78ef-4e38-88b8-bef5857f8cd4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {c51a56d1-e22b-46cd-8081-41ab30874cad}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}, !- Handle
  Classrooms_Th_FL2_08,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a3b6611-cb17-45ab-82d0-8e1ae25676ab}, !- Zone Air Inlet Port List
  {bb6739d3-1791-4ccb-bcf0-cc96ad9e441f}, !- Zone Air Exhaust Port List
  {b7053983-f184-4c54-8cd8-e2471be89d36}, !- Zone Air Node Name
  {303f9b88-02b5-4e0e-955b-1562d2b8e53f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c846737-00f5-4166-9b68-6f0519d9825e}, !- Group Rendering Name
  {2ee2f37f-e790-4a14-a55d-17bd8eb4d581}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59876fcd-ecd0-456d-9d1f-e40cb8e41017}, !- Handle
  Node 21,                                !- Name
  {b7053983-f184-4c54-8cd8-e2471be89d36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7053983-f184-4c54-8cd8-e2471be89d36}, !- Handle
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}, !- Source Object
  11,                                     !- Outlet Port
  {59876fcd-ecd0-456d-9d1f-e40cb8e41017}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a3b6611-cb17-45ab-82d0-8e1ae25676ab}, !- Handle
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}, !- HVAC Component
  {40460537-440c-4c49-b9e0-99401e06bdf4}; !- Port 1

OS:PortList,
  {bb6739d3-1791-4ccb-bcf0-cc96ad9e441f}, !- Handle
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}; !- HVAC Component

OS:PortList,
  {303f9b88-02b5-4e0e-955b-1562d2b8e53f}, !- Handle
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}, !- HVAC Component
  {f04e9d85-b3a6-4ccb-b76d-fa1a8c223f33}; !- Port 1

OS:Sizing:Zone,
  {fff8bcfd-bd09-40d3-8d7c-78821ff83078}, !- Handle
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {60afd27d-a2d9-4161-b1fd-6ed07cf33052}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dbbd1a7a-ade7-441d-8111-0f60fa226477}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e280c428-0979-4070-bad7-65b97406670a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {6c846737-00f5-4166-9b68-6f0519d9825e}, !- Handle
  Rendering Color 79,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ThermalZone,
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}, !- Handle
  Classrooms_Th_FL2_09,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {257604f0-16e2-4d51-a74f-77e757a96a58}, !- Zone Air Inlet Port List
  {6fe57336-98b0-43d1-b1ef-ecd5442548e2}, !- Zone Air Exhaust Port List
  {b09b64b6-8d28-4b30-b9eb-5b7959c54889}, !- Zone Air Node Name
  {6648be28-585a-4233-9893-5d601ac32748}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf6c5bb9-6d57-4be3-a969-cfd14d28082e}, !- Group Rendering Name
  {4a8139a9-d66d-4ab5-94ab-684b42a17dc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8d33cda-a993-4e9f-991a-5742cdb668f6}, !- Handle
  Node 22,                                !- Name
  {b09b64b6-8d28-4b30-b9eb-5b7959c54889}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b09b64b6-8d28-4b30-b9eb-5b7959c54889}, !- Handle
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}, !- Source Object
  11,                                     !- Outlet Port
  {d8d33cda-a993-4e9f-991a-5742cdb668f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {257604f0-16e2-4d51-a74f-77e757a96a58}, !- Handle
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}, !- HVAC Component
  {c7e3d0e8-ac8b-4101-a2df-2eaff390308a}; !- Port 1

OS:PortList,
  {6fe57336-98b0-43d1-b1ef-ecd5442548e2}, !- Handle
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}; !- HVAC Component

OS:PortList,
  {6648be28-585a-4233-9893-5d601ac32748}, !- Handle
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}, !- HVAC Component
  {6f937f38-edaa-41fd-9df4-a78519635c33}; !- Port 1

OS:Sizing:Zone,
  {a34c833b-d693-4b8c-a55d-237ef9836566}, !- Handle
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f18cb530-1619-40dd-af6b-7438200bc7d2}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9139bcbf-a303-49b3-b298-d0a652c58294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {976c0f82-ad2a-4e60-afce-42318f7d5f6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {bf6c5bb9-6d57-4be3-a969-cfd14d28082e}, !- Handle
  Rendering Color 80,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- Handle
  Classrooms_Labs_Th_FL1_01,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8bf1078-7781-43cf-a80a-b8161d2844fc}, !- Zone Air Inlet Port List
  {9b8fb810-f82d-49a3-832a-99a1853209f2}, !- Zone Air Exhaust Port List
  {4da98882-d01c-49fc-b6e0-46da0858b09e}, !- Zone Air Node Name
  {2b4437be-8b03-4d03-9a9c-67020e52e6d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e4da117-5d49-4c91-8a89-1146c64c31c5}, !- Group Rendering Name
  {b3c30f68-3a69-4fc4-aab2-30a23564455c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6ce2cd1-aff1-41aa-b40f-f1cf884d10cc}, !- Handle
  Node 23,                                !- Name
  {4da98882-d01c-49fc-b6e0-46da0858b09e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4da98882-d01c-49fc-b6e0-46da0858b09e}, !- Handle
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- Source Object
  11,                                     !- Outlet Port
  {a6ce2cd1-aff1-41aa-b40f-f1cf884d10cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8bf1078-7781-43cf-a80a-b8161d2844fc}, !- Handle
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- HVAC Component
  {721ce5e2-60aa-43b3-b598-d11b9c5dd807}; !- Port 1

OS:PortList,
  {9b8fb810-f82d-49a3-832a-99a1853209f2}, !- Handle
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- HVAC Component
  {0ce4edf8-a03b-4781-95e2-e4f9ca1a37a2}; !- Port 1

OS:PortList,
  {2b4437be-8b03-4d03-9a9c-67020e52e6d3}, !- Handle
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- HVAC Component
  {91836357-5cda-4b53-ab94-7a2a5e476211}; !- Port 1

OS:Sizing:Zone,
  {51e1467f-b14d-4953-ba98-4f6d953a3704}, !- Handle
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a46edd43-4872-4dbf-9e2a-d21592bfdadc}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d43d5c72-4607-4ed4-8df2-e77124d54fb6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d26df1b-ec1f-47b8-925e-956dac650395}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0455ebdf-bd49-4345-8916-e200ffd4f2c3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {9e4da117-5d49-4c91-8a89-1146c64c31c5}, !- Handle
  Rendering Color 81,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- Handle
  Classrooms_Labs_Th_FL2_01,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed43e2ad-95ca-4776-9774-66c940688d8a}, !- Zone Air Inlet Port List
  {7e29a98d-e389-4505-b594-739b3f813077}, !- Zone Air Exhaust Port List
  {232a1c1c-77f8-4192-803d-970aaac8b60e}, !- Zone Air Node Name
  {6971b750-eea5-472b-98eb-4a8581f00c7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5438cb3-ae5e-4f05-8b78-c4307c2c5757}, !- Group Rendering Name
  {aef1162a-06fb-4769-a348-7d49149fd449}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74511492-6b1e-489e-a08c-c2b9ee64015e}, !- Handle
  Node 24,                                !- Name
  {232a1c1c-77f8-4192-803d-970aaac8b60e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {232a1c1c-77f8-4192-803d-970aaac8b60e}, !- Handle
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- Source Object
  11,                                     !- Outlet Port
  {74511492-6b1e-489e-a08c-c2b9ee64015e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed43e2ad-95ca-4776-9774-66c940688d8a}, !- Handle
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- HVAC Component
  {6e4ceb50-215b-4eaa-b9c0-6a80726289dc}; !- Port 1

OS:PortList,
  {7e29a98d-e389-4505-b594-739b3f813077}, !- Handle
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- HVAC Component
  {0a0329f4-e9b9-4d6f-b518-84381cab6c38}; !- Port 1

OS:PortList,
  {6971b750-eea5-472b-98eb-4a8581f00c7e}, !- Handle
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- HVAC Component
  {aa1fe965-96c5-4463-9367-852c796aeac0}; !- Port 1

OS:Sizing:Zone,
  {ab68c18c-0229-4878-8ca8-324f60ad3bba}, !- Handle
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78c869b8-6477-4b04-92cf-1bd359fde94e}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9b4b85e-5645-4297-afef-f377ed5cc078}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {41e3496c-c694-499a-ba68-602a0ec4c301}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9e6bb978-bdb7-4f3d-a400-980905f1722a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {a5438cb3-ae5e-4f05-8b78-c4307c2c5757}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}, !- Handle
  Corridor_Th_FL1_01,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96c0a5c8-6e31-474c-9277-2c33f0afd248}, !- Zone Air Inlet Port List
  {35c0cf6a-9310-4d8b-8dc1-a5df7ab31412}, !- Zone Air Exhaust Port List
  {49d9661d-9cd1-4075-8d87-634c43e85489}, !- Zone Air Node Name
  {a1f0ef15-f473-4745-bfd6-94860146ab88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3bdaba98-14e7-46ff-9914-930946603726}, !- Group Rendering Name
  {d5328876-4c9a-4bd4-a149-53384259fa8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81167348-22de-4ec1-860e-561967a9a5ed}, !- Handle
  Node 25,                                !- Name
  {49d9661d-9cd1-4075-8d87-634c43e85489}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49d9661d-9cd1-4075-8d87-634c43e85489}, !- Handle
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}, !- Source Object
  11,                                     !- Outlet Port
  {81167348-22de-4ec1-860e-561967a9a5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96c0a5c8-6e31-474c-9277-2c33f0afd248}, !- Handle
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}, !- HVAC Component
  {7ebe728b-4749-4817-b716-5aea1af21e7c}; !- Port 1

OS:PortList,
  {35c0cf6a-9310-4d8b-8dc1-a5df7ab31412}, !- Handle
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}; !- HVAC Component

OS:PortList,
  {a1f0ef15-f473-4745-bfd6-94860146ab88}, !- Handle
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}, !- HVAC Component
  {e0a8a6aa-709b-48d2-8dc3-47174d5276af}; !- Port 1

OS:Sizing:Zone,
  {22b5fb99-286a-4168-8e83-274cb2fa5fcf}, !- Handle
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7fb4b94b-0226-452b-8d51-4edb846dfb22}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {d7b8bb36-713a-46a9-b238-7d523319bc5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c20e50f4-30f4-45ed-8fa1-f847d5c73e94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {3bdaba98-14e7-46ff-9914-930946603726}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}, !- Handle
  Corridor_Th_FL1_02,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0721a249-a141-47c8-a374-e237d05b656c}, !- Zone Air Inlet Port List
  {3474f03e-ab42-4bdf-b657-36ee48726941}, !- Zone Air Exhaust Port List
  {b392df8c-59b6-464e-a0d6-231a070e156d}, !- Zone Air Node Name
  {fb5f7849-8d10-49a0-b94a-ac453656784c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d63b1c66-50b0-404d-96b8-ac2b2aab1ba9}, !- Group Rendering Name
  {648ce18c-6c8c-4d63-b0f4-2b1c810367e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4beb661-e7ee-421d-9bb3-f6b3935d4edb}, !- Handle
  Node 26,                                !- Name
  {b392df8c-59b6-464e-a0d6-231a070e156d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b392df8c-59b6-464e-a0d6-231a070e156d}, !- Handle
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}, !- Source Object
  11,                                     !- Outlet Port
  {f4beb661-e7ee-421d-9bb3-f6b3935d4edb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0721a249-a141-47c8-a374-e237d05b656c}, !- Handle
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}, !- HVAC Component
  {7d1ebb4f-9dcf-47b8-8383-6bcb66d84570}; !- Port 1

OS:PortList,
  {3474f03e-ab42-4bdf-b657-36ee48726941}, !- Handle
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}; !- HVAC Component

OS:PortList,
  {fb5f7849-8d10-49a0-b94a-ac453656784c}, !- Handle
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}, !- HVAC Component
  {e542d422-d8c3-4e20-85f3-4e14894036e0}; !- Port 1

OS:Sizing:Zone,
  {4fd04712-75ff-4af9-a375-13e6034fb0d2}, !- Handle
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d776b9be-745c-4f38-a2bf-39054e5f82c8}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a89460bf-e94f-4201-abd5-55b9f4911e5c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f49635a0-8290-4997-b44e-1b1d63ff0232}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {d63b1c66-50b0-404d-96b8-ac2b2aab1ba9}, !- Handle
  Rendering Color 84,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}, !- Handle
  Corridor_Th_FL1_03,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb55c70e-6c15-4b14-bd95-c6ac301c3e53}, !- Zone Air Inlet Port List
  {8681bbad-040f-4a29-b36d-1bc7ce30d1a8}, !- Zone Air Exhaust Port List
  {c8b0b6ed-4fff-4b40-a700-85074d1052a6}, !- Zone Air Node Name
  {75c20fa9-ba61-46da-84a2-0744eb02833d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de48fb8e-ea21-450c-8acd-773534b23ccc}, !- Group Rendering Name
  {40404c8b-8b2f-4956-8f78-86eb4809a801}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5f70139-f4b5-4b02-a236-8f1b323cdd00}, !- Handle
  Node 27,                                !- Name
  {c8b0b6ed-4fff-4b40-a700-85074d1052a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8b0b6ed-4fff-4b40-a700-85074d1052a6}, !- Handle
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}, !- Source Object
  11,                                     !- Outlet Port
  {b5f70139-f4b5-4b02-a236-8f1b323cdd00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb55c70e-6c15-4b14-bd95-c6ac301c3e53}, !- Handle
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}, !- HVAC Component
  {db9298c4-3a8e-49ef-8a1c-f43f63a42657}; !- Port 1

OS:PortList,
  {8681bbad-040f-4a29-b36d-1bc7ce30d1a8}, !- Handle
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}; !- HVAC Component

OS:PortList,
  {75c20fa9-ba61-46da-84a2-0744eb02833d}, !- Handle
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}, !- HVAC Component
  {aba7c4e9-8a07-43ad-a17b-a1cacbcfc373}; !- Port 1

OS:Sizing:Zone,
  {752d5709-4a1e-46a3-8d3e-9e493b5a7ace}, !- Handle
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ad64de3-e513-4c6c-8c77-b3d9552a4d04}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {842dbb3c-dcc8-4200-baed-09b05384174c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {de48fb8e-ea21-450c-8acd-773534b23ccc}, !- Handle
  Rendering Color 85,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:ThermalZone,
  {81276864-250f-4005-bc1f-5f229ad2f357}, !- Handle
  Corridor_Th_FL1_04,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2469797a-34f9-4207-9374-bac2377bc74e}, !- Zone Air Inlet Port List
  {49b29a77-7e26-4831-aa41-2aed8d9de392}, !- Zone Air Exhaust Port List
  {1a7ff1e9-de61-4f0a-ba40-23fca3144bcf}, !- Zone Air Node Name
  {c778bd31-868c-4a0b-8d5e-8b63fde2f542}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {303e1ef9-4889-4239-aaef-12a4ae08069d}, !- Group Rendering Name
  {5033dfb2-6b36-4f9f-8d32-f26c9b4a5d57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a70e1318-3c56-4a03-bd40-ab9e690d5bda}, !- Handle
  Node 28,                                !- Name
  {1a7ff1e9-de61-4f0a-ba40-23fca3144bcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a7ff1e9-de61-4f0a-ba40-23fca3144bcf}, !- Handle
  {81276864-250f-4005-bc1f-5f229ad2f357}, !- Source Object
  11,                                     !- Outlet Port
  {a70e1318-3c56-4a03-bd40-ab9e690d5bda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2469797a-34f9-4207-9374-bac2377bc74e}, !- Handle
  {81276864-250f-4005-bc1f-5f229ad2f357}, !- HVAC Component
  {ee8e02f1-0aa8-447c-bd5d-57fcc2619fe1}; !- Port 1

OS:PortList,
  {49b29a77-7e26-4831-aa41-2aed8d9de392}, !- Handle
  {81276864-250f-4005-bc1f-5f229ad2f357}; !- HVAC Component

OS:PortList,
  {c778bd31-868c-4a0b-8d5e-8b63fde2f542}, !- Handle
  {81276864-250f-4005-bc1f-5f229ad2f357}, !- HVAC Component
  {10214733-84a5-46df-9a6a-fb7f7d844040}; !- Port 1

OS:Sizing:Zone,
  {ff89a2b5-6b30-466d-85a1-2bf7247088de}, !- Handle
  {81276864-250f-4005-bc1f-5f229ad2f357}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64507aa1-646f-42cb-891c-721d9c23f82b}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {81276864-250f-4005-bc1f-5f229ad2f357}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a62a156-6a99-4f50-83ff-9bb63997d534}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {303e1ef9-4889-4239-aaef-12a4ae08069d}, !- Handle
  Rendering Color 86,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermalZone,
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}, !- Handle
  Corridor_Th_FL1_05,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d23d96b-cd4f-4235-938b-ae8e93f93449}, !- Zone Air Inlet Port List
  {7dd4597d-b5a4-4d4c-9f76-7e8aa2b32ac3}, !- Zone Air Exhaust Port List
  {4dad88e8-f4b4-4c18-a918-184ec61b69d5}, !- Zone Air Node Name
  {53ca609a-d672-45b7-ab21-18c364353ee1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1045d45-ed55-4f1e-80f6-39ce20311b02}, !- Group Rendering Name
  {42a764d6-c5b8-4705-a0e0-aee7001f08a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffa76d7f-b7b6-4b05-9f6a-31ca4d8f7bf7}, !- Handle
  Node 29,                                !- Name
  {4dad88e8-f4b4-4c18-a918-184ec61b69d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dad88e8-f4b4-4c18-a918-184ec61b69d5}, !- Handle
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}, !- Source Object
  11,                                     !- Outlet Port
  {ffa76d7f-b7b6-4b05-9f6a-31ca4d8f7bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d23d96b-cd4f-4235-938b-ae8e93f93449}, !- Handle
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}, !- HVAC Component
  {db20e976-94fb-4dd0-9cb1-84d5ee7aa2d4}; !- Port 1

OS:PortList,
  {7dd4597d-b5a4-4d4c-9f76-7e8aa2b32ac3}, !- Handle
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}; !- HVAC Component

OS:PortList,
  {53ca609a-d672-45b7-ab21-18c364353ee1}, !- Handle
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}, !- HVAC Component
  {716142b4-ea33-4043-88d8-3f3249f284a7}; !- Port 1

OS:Sizing:Zone,
  {706e163f-07f1-4659-8363-7b2e557eb6bc}, !- Handle
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8c84ddef-9a9b-40fa-8ad2-24d8b2af9cc1}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88eaa68c-9522-495c-bcce-3b648c972171}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba52419a-a6b1-48e8-af7c-a4c31ef6d089}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {a1045d45-ed55-4f1e-80f6-39ce20311b02}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:ThermalZone,
  {be51c159-ce37-475f-bcef-03ddad053504}, !- Handle
  Corridor_Th_FL1_06,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fced3f4e-cfec-4a5e-86a3-4b666db2fb6f}, !- Zone Air Inlet Port List
  {fcb1adfa-8569-4348-88fb-ab8eed28d663}, !- Zone Air Exhaust Port List
  {d8925812-b579-4444-8fd6-2d3eb4568c67}, !- Zone Air Node Name
  {1c81fa83-93a0-4a2e-ad98-10b49b76683b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14b66c97-2e64-4700-aaf6-9eecd7e11ce0}, !- Group Rendering Name
  {0b40f697-f64f-4b13-b06c-0e8075c4dea6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc8bf8c5-5702-4301-8c5a-b04115bd8a85}, !- Handle
  Node 30,                                !- Name
  {d8925812-b579-4444-8fd6-2d3eb4568c67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8925812-b579-4444-8fd6-2d3eb4568c67}, !- Handle
  {be51c159-ce37-475f-bcef-03ddad053504}, !- Source Object
  11,                                     !- Outlet Port
  {dc8bf8c5-5702-4301-8c5a-b04115bd8a85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fced3f4e-cfec-4a5e-86a3-4b666db2fb6f}, !- Handle
  {be51c159-ce37-475f-bcef-03ddad053504}, !- HVAC Component
  {667703e7-8fd5-4549-a4e7-1be28f041b6e}; !- Port 1

OS:PortList,
  {fcb1adfa-8569-4348-88fb-ab8eed28d663}, !- Handle
  {be51c159-ce37-475f-bcef-03ddad053504}; !- HVAC Component

OS:PortList,
  {1c81fa83-93a0-4a2e-ad98-10b49b76683b}, !- Handle
  {be51c159-ce37-475f-bcef-03ddad053504}, !- HVAC Component
  {ae0e367a-b54c-4e77-bf2e-01cfc91f3f45}; !- Port 1

OS:Sizing:Zone,
  {d641f9d8-6206-4424-881a-eb62306a10be}, !- Handle
  {be51c159-ce37-475f-bcef-03ddad053504}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {06472c80-1f7c-4f6e-9be8-d2e3c9e4c946}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {be51c159-ce37-475f-bcef-03ddad053504}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf153ece-55df-412c-a3ef-7b52016bab65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {14b66c97-2e64-4700-aaf6-9eecd7e11ce0}, !- Handle
  Rendering Color 88,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermalZone,
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}, !- Handle
  Corridor_Th_FL1_07,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85413cba-23a5-4f55-be04-f1440d495002}, !- Zone Air Inlet Port List
  {9ed3b9f8-dac0-4aa0-89e4-492973687b30}, !- Zone Air Exhaust Port List
  {c4479599-a8f7-4f32-ba4b-14641e323fa0}, !- Zone Air Node Name
  {1f937e7d-3174-4fb7-8282-7cbc62d6e224}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f226dffd-e0d0-4800-b205-685b44339495}, !- Group Rendering Name
  {489b1eda-867a-4fc7-a387-722435232576}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1af20ffb-9b09-45a3-8d52-d535020f4311}, !- Handle
  Node 31,                                !- Name
  {c4479599-a8f7-4f32-ba4b-14641e323fa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4479599-a8f7-4f32-ba4b-14641e323fa0}, !- Handle
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}, !- Source Object
  11,                                     !- Outlet Port
  {1af20ffb-9b09-45a3-8d52-d535020f4311}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85413cba-23a5-4f55-be04-f1440d495002}, !- Handle
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}, !- HVAC Component
  {74947b44-003e-4da2-a12d-7c8ea692a95e}; !- Port 1

OS:PortList,
  {9ed3b9f8-dac0-4aa0-89e4-492973687b30}, !- Handle
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}; !- HVAC Component

OS:PortList,
  {1f937e7d-3174-4fb7-8282-7cbc62d6e224}, !- Handle
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}, !- HVAC Component
  {df5bd9d5-42c5-4c25-b3c6-44de63fb9aaf}; !- Port 1

OS:Sizing:Zone,
  {136d03ae-7404-4237-9d90-fdd66eeea298}, !- Handle
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bea9a9f0-9e8e-4d3a-bd17-191d54bfddf2}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a43828f5-2fed-47f8-9e46-b9e540f5a622}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0dc40134-59d9-49f0-ab79-2b9da96a0e21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {f226dffd-e0d0-4800-b205-685b44339495}, !- Handle
  Rendering Color 89,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}, !- Handle
  Corridor_Th_FL2_01,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a859b1b-d870-47ce-bc03-87817b69e240}, !- Zone Air Inlet Port List
  {ae8a4057-0c1b-45fb-a762-3de2faa40670}, !- Zone Air Exhaust Port List
  {f5c29a77-7ea8-4f00-8f31-a5f2d18137d5}, !- Zone Air Node Name
  {926933e8-4349-4a31-85b5-7d0f31c8bcf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39d22f43-112a-43ab-9626-808ee34027c8}, !- Group Rendering Name
  {e1b476c5-f561-4df8-b211-4a3e96d1f298}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6b9f361-5197-4a8d-a149-6a9a4ee025ca}, !- Handle
  Node 32,                                !- Name
  {f5c29a77-7ea8-4f00-8f31-a5f2d18137d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5c29a77-7ea8-4f00-8f31-a5f2d18137d5}, !- Handle
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}, !- Source Object
  11,                                     !- Outlet Port
  {f6b9f361-5197-4a8d-a149-6a9a4ee025ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a859b1b-d870-47ce-bc03-87817b69e240}, !- Handle
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}, !- HVAC Component
  {de416507-5f73-41dd-881d-b4d7af545a8f}; !- Port 1

OS:PortList,
  {ae8a4057-0c1b-45fb-a762-3de2faa40670}, !- Handle
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}; !- HVAC Component

OS:PortList,
  {926933e8-4349-4a31-85b5-7d0f31c8bcf6}, !- Handle
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}, !- HVAC Component
  {534e8b10-8a59-4808-842e-9fd61d11ff3e}; !- Port 1

OS:Sizing:Zone,
  {3b49945c-bc10-4bb8-abcd-6b2a436b9574}, !- Handle
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e670941e-3af0-4236-bc8c-e6fe99dd3e96}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {79753203-8b9a-49b7-bdd9-6e1cadc9521d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02f9e324-0647-41ea-b1d1-d8e07f9728b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {39d22f43-112a-43ab-9626-808ee34027c8}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}, !- Handle
  Corridor_Th_FL2_02,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e852c15-1316-4556-81ef-8ad2f62a3b1d}, !- Zone Air Inlet Port List
  {3d090e1c-43a1-4f66-bea3-9b18116b4280}, !- Zone Air Exhaust Port List
  {b70eea59-7bee-412b-9ffe-67c04afa690b}, !- Zone Air Node Name
  {1f4fad49-1644-491a-9446-4d315ac468d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dbd14f0-9e98-4ea4-818d-f1d63c78d811}, !- Group Rendering Name
  {6c34bb4a-cf98-44b6-82b5-736b76a18393}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05a254fe-3cb2-45ca-b634-44512d1f4205}, !- Handle
  Node 33,                                !- Name
  {b70eea59-7bee-412b-9ffe-67c04afa690b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b70eea59-7bee-412b-9ffe-67c04afa690b}, !- Handle
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}, !- Source Object
  11,                                     !- Outlet Port
  {05a254fe-3cb2-45ca-b634-44512d1f4205}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e852c15-1316-4556-81ef-8ad2f62a3b1d}, !- Handle
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}, !- HVAC Component
  {ff801b00-ca18-441b-a050-f82966579e28}; !- Port 1

OS:PortList,
  {3d090e1c-43a1-4f66-bea3-9b18116b4280}, !- Handle
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}; !- HVAC Component

OS:PortList,
  {1f4fad49-1644-491a-9446-4d315ac468d1}, !- Handle
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}, !- HVAC Component
  {140925f3-2cda-4b90-b86a-e025a344106e}; !- Port 1

OS:Sizing:Zone,
  {6c233a0c-a8d1-4147-99c1-616831b5fff3}, !- Handle
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5ce2804-4382-4128-9fa2-e3edbde8e032}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18d097da-dc0c-4993-b481-7aeff7a84b8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {4dbd14f0-9e98-4ea4-818d-f1d63c78d811}, !- Handle
  Rendering Color 91,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:ThermalZone,
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}, !- Handle
  Corridor_Th_FL2_03,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23b2bc02-98d1-4e22-8cd0-9fde12dac0c1}, !- Zone Air Inlet Port List
  {12c8e04b-7f9d-4f7e-a136-0f1d9298029d}, !- Zone Air Exhaust Port List
  {8dbbd857-d1d9-4f74-ab38-0667d6a4cf01}, !- Zone Air Node Name
  {65107bca-a0be-417a-8173-40eeb598cfec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {738f96f6-0ee1-4c76-9a6a-dddf2fb9a474}, !- Group Rendering Name
  {4efd4593-05fd-40fb-ba05-79e3a6075cfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cfbdc1c-34bb-4956-89e5-05f80cda88b2}, !- Handle
  Node 34,                                !- Name
  {8dbbd857-d1d9-4f74-ab38-0667d6a4cf01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dbbd857-d1d9-4f74-ab38-0667d6a4cf01}, !- Handle
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}, !- Source Object
  11,                                     !- Outlet Port
  {2cfbdc1c-34bb-4956-89e5-05f80cda88b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23b2bc02-98d1-4e22-8cd0-9fde12dac0c1}, !- Handle
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}, !- HVAC Component
  {dcace04f-ccd3-4f6b-89c8-f9060d8b3048}; !- Port 1

OS:PortList,
  {12c8e04b-7f9d-4f7e-a136-0f1d9298029d}, !- Handle
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}; !- HVAC Component

OS:PortList,
  {65107bca-a0be-417a-8173-40eeb598cfec}, !- Handle
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}, !- HVAC Component
  {3051ba07-94fb-4a04-b87a-5de7bfa27f82}; !- Port 1

OS:Sizing:Zone,
  {400e895f-8d01-4251-80cc-7aa2ef4e866f}, !- Handle
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d8de45ec-037e-4272-abf0-69da42e66c1d}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a306440f-5b3a-4243-a5ec-c00318cbb153}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {738f96f6-0ee1-4c76-9a6a-dddf2fb9a474}, !- Handle
  Rendering Color 92,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:ThermalZone,
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- Handle
  Gym_Th,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6d65a50-583f-4fdf-a31f-14f55837352a}, !- Zone Air Inlet Port List
  {fa87c0a8-7043-4718-ae4f-81ed7d8783d1}, !- Zone Air Exhaust Port List
  {37eeea19-fdda-4cab-9767-e9334ffe41bf}, !- Zone Air Node Name
  {8b4f4062-9c7c-4b7b-a64c-a33533990d6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32eca1ba-e75a-42f8-b936-8915afe9b7fe}, !- Group Rendering Name
  {ad710893-3958-4b19-9da3-5893eb89f5f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d926824-bafa-4ad3-9325-f8584727221a}, !- Handle
  Node 35,                                !- Name
  {37eeea19-fdda-4cab-9767-e9334ffe41bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37eeea19-fdda-4cab-9767-e9334ffe41bf}, !- Handle
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- Source Object
  11,                                     !- Outlet Port
  {6d926824-bafa-4ad3-9325-f8584727221a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6d65a50-583f-4fdf-a31f-14f55837352a}, !- Handle
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- HVAC Component
  {34d2153c-828c-448d-9016-bb622b34df05}; !- Port 1

OS:PortList,
  {fa87c0a8-7043-4718-ae4f-81ed7d8783d1}, !- Handle
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}; !- HVAC Component

OS:PortList,
  {8b4f4062-9c7c-4b7b-a64c-a33533990d6d}, !- Handle
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- HVAC Component
  {a7cd45b8-1f88-4a5c-8937-7ecd3d9dfcfc}; !- Port 1

OS:Sizing:Zone,
  {d87dd2ce-7945-452f-8046-4f3781242faf}, !- Handle
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28fd16e0-5a00-4524-b598-98f8c5b961a3}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec9853b8-99db-46ee-9ddd-c817d68fbaab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e69205eb-f300-4391-b3a6-e1342f041b0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {32eca1ba-e75a-42f8-b936-8915afe9b7fe}, !- Handle
  Rendering Color 93,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:ThermalZone,
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}, !- Handle
  Lobby_Th,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b762dd65-2a7f-4fb5-9c54-179661c1f93a}, !- Zone Air Inlet Port List
  {9352ad9b-e84f-41f1-8eeb-131c9fb93d92}, !- Zone Air Exhaust Port List
  {3ab02430-de25-4b2a-b0a7-fde1fd5e7f4a}, !- Zone Air Node Name
  {011c64a5-d755-4fac-bbcc-7017864ec17b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d05c1bd-a147-4bbf-acf9-15509607392e}, !- Group Rendering Name
  {d2d9270e-e866-4e93-b5c9-0c4b4d1b74d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0705e012-c775-4786-aa33-0dc2b416d0d5}, !- Handle
  Node 36,                                !- Name
  {3ab02430-de25-4b2a-b0a7-fde1fd5e7f4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ab02430-de25-4b2a-b0a7-fde1fd5e7f4a}, !- Handle
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}, !- Source Object
  11,                                     !- Outlet Port
  {0705e012-c775-4786-aa33-0dc2b416d0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b762dd65-2a7f-4fb5-9c54-179661c1f93a}, !- Handle
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}; !- HVAC Component

OS:PortList,
  {9352ad9b-e84f-41f1-8eeb-131c9fb93d92}, !- Handle
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}; !- HVAC Component

OS:PortList,
  {011c64a5-d755-4fac-bbcc-7017864ec17b}, !- Handle
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}; !- HVAC Component

OS:Sizing:Zone,
  {a529b5a3-89c7-4096-9a36-a0eb882d05f9}, !- Handle
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3f21bbe7-bfb4-4964-84dd-696ef00a4662}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f20ebf65-c4e0-4be0-be90-8e8b9a16520d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {2d05c1bd-a147-4bbf-acf9-15509607392e}, !- Handle
  Rendering Color 94,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:ThermalZone,
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- Handle
  Mech_Th,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09c70225-233a-4c2e-a079-3a5168886286}, !- Zone Air Inlet Port List
  {6da1c642-09df-46f6-9bc8-a98912f4c25e}, !- Zone Air Exhaust Port List
  {f541dcce-2031-4fb6-839d-b234d1a65c3e}, !- Zone Air Node Name
  {c1403e3f-6b4e-45cf-8c55-d195742fe06c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0ff2e7b-2cf4-48b5-9851-3d98b5d37d9c}, !- Group Rendering Name
  {9896f63e-51a8-4957-bb66-2088c237ea82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d7119f7-2712-46b0-9edb-8e53e0030b64}, !- Handle
  Node 37,                                !- Name
  {f541dcce-2031-4fb6-839d-b234d1a65c3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f541dcce-2031-4fb6-839d-b234d1a65c3e}, !- Handle
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- Source Object
  11,                                     !- Outlet Port
  {2d7119f7-2712-46b0-9edb-8e53e0030b64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09c70225-233a-4c2e-a079-3a5168886286}, !- Handle
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- HVAC Component
  {92328e25-785b-493d-830f-3af797f083ca}, !- Port 1
  {8eec0933-2f4d-4aad-bb69-932fe3ca66de}; !- Port 2

OS:PortList,
  {6da1c642-09df-46f6-9bc8-a98912f4c25e}, !- Handle
  {424492f4-aaff-40a0-83bf-ac998ec75e12}; !- HVAC Component

OS:PortList,
  {c1403e3f-6b4e-45cf-8c55-d195742fe06c}, !- Handle
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- HVAC Component
  {08f4e4ea-bc42-4ac9-a0d8-db1b0f8b1556}, !- Port 1
  {81221ad0-2fe2-4fcb-9bbd-a9c91bff4a5d}; !- Port 2

OS:Sizing:Zone,
  {991995d3-5b8b-4b65-b530-43b7fb577bc5}, !- Handle
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e50e772f-14e0-4662-9d97-7119883bb1f9}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8cd320f-9880-4a1b-ba55-5f94adcb44bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46eee3ec-adae-470b-ab45-ef41622ed5b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {90b6f350-5bd1-4dd6-9242-93938b2719f0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {f0ff2e7b-2cf4-48b5-9851-3d98b5d37d9c}, !- Handle
  Rendering Color 95,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:ThermalZone,
  {febfb0b5-f290-4c0e-b116-6201e86328bd}, !- Handle
  Multipurpose_Th,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80089c13-86fa-4173-81d3-83333c959c3d}, !- Zone Air Inlet Port List
  {1dc728c8-78d8-4ee1-8772-7aca81482abf}, !- Zone Air Exhaust Port List
  {334566c4-a158-4e38-b35b-a140ff62af14}, !- Zone Air Node Name
  {0208569c-b052-4eb0-b66e-2b580262081c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9edea70-6a8a-4f35-9ac5-6a10d779dd29}, !- Group Rendering Name
  {d58be2b6-e89c-43e5-a2e6-22fbbdd0172a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db34a13b-e4e2-43c0-b5f5-f215ba2e19d9}, !- Handle
  Node 38,                                !- Name
  {334566c4-a158-4e38-b35b-a140ff62af14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {334566c4-a158-4e38-b35b-a140ff62af14}, !- Handle
  {febfb0b5-f290-4c0e-b116-6201e86328bd}, !- Source Object
  11,                                     !- Outlet Port
  {db34a13b-e4e2-43c0-b5f5-f215ba2e19d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80089c13-86fa-4173-81d3-83333c959c3d}, !- Handle
  {febfb0b5-f290-4c0e-b116-6201e86328bd}, !- HVAC Component
  {ca079c46-1fae-4117-a6fd-48f936ead32a}; !- Port 1

OS:PortList,
  {1dc728c8-78d8-4ee1-8772-7aca81482abf}, !- Handle
  {febfb0b5-f290-4c0e-b116-6201e86328bd}; !- HVAC Component

OS:PortList,
  {0208569c-b052-4eb0-b66e-2b580262081c}, !- Handle
  {febfb0b5-f290-4c0e-b116-6201e86328bd}, !- HVAC Component
  {9b618be0-6e1c-47ec-95b2-bb520c6c72f7}; !- Port 1

OS:Sizing:Zone,
  {d0686954-15d7-44c2-bb0b-9bb01005d77f}, !- Handle
  {febfb0b5-f290-4c0e-b116-6201e86328bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c5e5073-2cc4-4326-b29e-076de80fb497}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {febfb0b5-f290-4c0e-b116-6201e86328bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34ccf869-aedd-48a9-a04d-a92dc445a690}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {f9edea70-6a8a-4f35-9ac5-6a10d779dd29}, !- Handle
  Rendering Color 96,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}, !- Handle
  Offices_Th,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e817787-680f-4acf-b6d6-db52b165decd}, !- Zone Air Inlet Port List
  {4383e5b6-8f9a-4709-92e9-dc206b502858}, !- Zone Air Exhaust Port List
  {17153aad-3582-4b8e-8269-ae86e844113a}, !- Zone Air Node Name
  {e99ed619-f36f-4725-ad27-21049658f80b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bfc6b575-6e8c-4c5e-882c-984446f28a59}, !- Group Rendering Name
  {52d45c6a-2288-487d-991f-51cc7e0b67b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {172c7307-7b88-49d4-8a68-552529f89718}, !- Handle
  Node 39,                                !- Name
  {17153aad-3582-4b8e-8269-ae86e844113a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17153aad-3582-4b8e-8269-ae86e844113a}, !- Handle
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}, !- Source Object
  11,                                     !- Outlet Port
  {172c7307-7b88-49d4-8a68-552529f89718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e817787-680f-4acf-b6d6-db52b165decd}, !- Handle
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}, !- HVAC Component
  {6d18e94c-43cf-477b-b90f-a05527a5dd5d}; !- Port 1

OS:PortList,
  {4383e5b6-8f9a-4709-92e9-dc206b502858}, !- Handle
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}; !- HVAC Component

OS:PortList,
  {e99ed619-f36f-4725-ad27-21049658f80b}, !- Handle
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}, !- HVAC Component
  {3eb5195b-c33c-4856-9930-14a6010bc9f3}; !- Port 1

OS:Sizing:Zone,
  {0d724867-fc70-4e99-8328-40a71d8fcf67}, !- Handle
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f7cd13d-1047-4a56-9024-9d535806e7c6}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9555cfd8-9753-43da-a78c-0213ebd41436}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3522e92-acf2-41de-b01b-8939085b1c7d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {bfc6b575-6e8c-4c5e-882c-984446f28a59}, !- Handle
  Rendering Color 97,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12808fcd-4c53-486f-bc66-2f35aa82c284}, !- Handle
  Rendering Color 108,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Schedule:Compact,
  {190adfd2-581e-42e9-98f0-c0b6f8ceccd9}, !- Handle
  Hours_of_operation,                     !- Name
  {ca132a42-e395-4e9a-8820-334c250166ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:Schedule:Compact,
  {68eede1b-36ba-455e-87d2-8bb71064c26b}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 12:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 16:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 17:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 18:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 19:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: SummerDesignDay,                   !- Field 19
  Until: 09:00,                           !- Field 20
  0.000000001,                            !- Field 21
  Until: 16:00,                           !- Field 22
  0.95,                                   !- Field 23
  Until: 19:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.000000001,                            !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 9/1,                           !- Field 31
  For: Weekdays,                          !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: SummerDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.000000001,                            !- Field 37
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 12/31,                         !- Field 41
  For: Weekdays,                          !- Field 42
  Until: 08:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 09:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 12:00,                           !- Field 47
  0.9,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.8,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.5,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.2,                                    !- Field 54
  Until: 19:00,                           !- Field 55
  0.1,                                    !- Field 56
  Until: 24:00,                           !- Field 57
  0,                                      !- Field 58
  For: SummerDesignDay,                   !- Field 59
  Until: 09:00,                           !- Field 60
  0.000000001,                            !- Field 61
  Until: 16:00,                           !- Field 62
  0.95,                                   !- Field 63
  Until: 19:00,                           !- Field 64
  0.15,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.000000001,                            !- Field 67
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 68
  Until: 24:00,                           !- Field 69
  0;                                      !- Field 70

OS:Schedule:Compact,
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:Schedule:Compact,
  {97d050d6-69e8-4d30-9e2a-753f853ed60e}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 9:00,                            !- Field 5
  0.3,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.7,                                    !- Field 10
  Until: 19:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 24:00,                           !- Field 13
  0.05,                                   !- Field 14
  For: SummerDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  1,                                      !- Field 17
  For: WinterDesignDay,                   !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  0.05;                                   !- Field 23

OS:Schedule:Compact,
  {7dee89ba-ca95-4042-8bd9-59e53a9a078c}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 08:00,                           !- Field 3
  0.35,                                   !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.35,                                   !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: Weekdays,                          !- Field 12
  Until: 08:00,                           !- Field 13
  0.25,                                   !- Field 14
  Until: 09:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 16:00,                           !- Field 17
  0.9,                                    !- Field 18
  Until: 17:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 19:00,                           !- Field 21
  0.5,                                    !- Field 22
  Until: 24:00,                           !- Field 23
  0.25,                                   !- Field 24
  For: WeekEnds Holidays AllOtherDays,    !- Field 25
  Until: 24:00,                           !- Field 26
  0.15;                                   !- Field 27

OS:Schedule:Compact,
  {f4d40783-beb8-4119-bf73-b2ddc5791176}, !- Handle
  INFIL_SCH_PNNL,                         !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 5
  Until: 24:00,                           !- Field 6
  1.0;                                    !- Field 7

OS:ScheduleTypeLimits,
  {ca132a42-e395-4e9a-8820-334c250166ae}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {38f3d68e-a16f-4710-acfc-d93b9b094d71}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cca5aae4-203b-4056-a395-7690ded42b48}, !- Handle
  Rendering Color 109,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db873a36-4270-4519-8164-7911f8b1ba54}, !- Handle
  Rendering Color 110,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5abbd705-2f2b-4374-989e-4df18a66b5ad}, !- Handle
  Rendering Color 111,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd9c206b-4a66-4a38-89cc-f498aa7f7bd3}, !- Handle
  Rendering Color 112,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec8e5708-3139-4f61-80d0-e876aa544e07}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7736ef4f-ef84-4995-8801-6781fe4662a9}, !- Handle
  Rendering Color 114,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4dc22ef-4a0f-41cb-80ed-86430602fe00}, !- Handle
  Rendering Color 115,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Schedule:Compact,
  {537faf5b-de97-4d9b-a2fb-a24d622af6cf}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {09ed3ca8-fbd8-429b-9270-1783e46e1635}, !- Handle
  CLOTHING_SCH,                           !- Name
  {29d13931-a271-439d-aa8b-2e38c1c695ae}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.1,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.6,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.1;                                    !- Field 12

OS:Schedule:Compact,
  {b1885325-c5bc-487d-8537-155a35cb1588}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {566c0e70-68fd-4538-a208-02fc5a221d9e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {29d13931-a271-439d-aa8b-2e38c1c695ae}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {566c0e70-68fd-4538-a208-02fc5a221d9e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Rendering:Color,
  {aff02add-8ba4-4598-bb75-d51149822756}, !- Handle
  Rendering Color 116,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed3ba3b5-2c43-4b14-90fa-ec83ca2a6e56}, !- Handle
  Rendering Color 117,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce9aa470-7dcc-4b0e-ba27-84ea8932ce96}, !- Handle
  Rendering Color 118,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adb585a6-8c17-4606-93f4-871ac71da97c}, !- Handle
  Rendering Color 119,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e027f747-6999-4d81-bbe0-38a94dcf86da}, !- Handle
  Rendering Color 120,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b86e304-3253-4de7-9487-f732d352db9c}, !- Handle
  Rendering Color 121,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d72c96c6-3f8d-4eca-9f67-879ef7d0fd4d}, !- Handle
  Rendering Color 122,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27e2238a-646a-4d04-ba4c-c58e00bd9465}, !- Handle
  Rendering Color 123,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5477c805-605f-4293-a5df-90de0f08633e}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {133044ad-7c0a-4229-ba1c-a7600baa2113}, !- Handle
  Cafeteria Outdoor Air,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.0038,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0009,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {9e748a6a-04eb-4457-8ea7-a982f31757a5}, !- Handle
  BLDG_OCC_SCH_Cafeteria,                 !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 7/01,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 12:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 13:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 12:00,                           !- Field 10
  0.000000001,                            !- Field 11
  Until: 13:00,                           !- Field 12
  0.95,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  0.000000001,                            !- Field 15
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  Through: 9/1,                           !- Field 19
  For: Weekdays,                          !- Field 20
  Until: 09:00,                           !- Field 21
  0,                                      !- Field 22
  Until: 17:00,                           !- Field 23
  0.15,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.15,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0,                                      !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 09:00,                           !- Field 30
  0.000000001,                            !- Field 31
  Until: 17:00,                           !- Field 32
  0.15,                                   !- Field 33
  Until: 19:00,                           !- Field 34
  0.15,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.000000001,                            !- Field 37
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 38
  Until: 24:00,                           !- Field 39
  0,                                      !- Field 40
  Through: 12/31,                         !- Field 41
  For: Weekdays,                          !- Field 42
  Until: 12:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 13:00,                           !- Field 45
  0.95,                                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.000000001,                            !- Field 51
  Until: 13:00,                           !- Field 52
  0.95,                                   !- Field 53
  Until: 24:00,                           !- Field 54
  0.000000001,                            !- Field 55
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 56
  Until: 24:00,                           !- Field 57
  0;                                      !- Field 58

OS:Rendering:Color,
  {708f125a-17ae-454a-8296-ffae5e594f8f}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86d11bb5-21ff-4e6c-899e-b0ab3fe3e284}, !- Handle
  Rendering Color 126,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0449f53c-e6f3-4bcc-b3eb-533e76c02088}, !- Handle
  Rendering Color 127,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39deb5f4-a059-4a3a-b679-c2cd03db938c}, !- Handle
  Rendering Color 128,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9a43b65-b03b-4759-a039-a04c28f52091}, !- Handle
  Rendering Color 129,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9d0abd6-2474-4fe0-a77d-80ddee6a0cf1}, !- Handle
  Rendering Color 130,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b6e67fc-5d91-4518-b7ef-a6a04331ca8a}, !- Handle
  Rendering Color 131,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcd679c0-035b-49d3-bf8c-011fc6634934}, !- Handle
  Rendering Color 132,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d8fb6fa-5af3-46af-a651-30596bde997b}, !- Handle
  Rendering Color 107,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {101f3bd4-728c-4cc1-a6c3-2e9738894e34}, !- Handle
  Classroom Outdoor Air,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.005,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0006,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {11535ed0-9135-40df-8842-e731b206a9b5}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09948e7c-af61-4863-a0c2-7e7c6e0dbe7a}, !- Handle
  Rendering Color 134,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6cbb4d9-7518-4fb9-aa71-b12bfafa1e3b}, !- Handle
  Rendering Color 135,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ace5165-18bd-413a-ac09-36f0b060cf3b}, !- Handle
  Rendering Color 136,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {135cb826-5c46-48d9-9952-c5f7e3f893b8}, !- Handle
  Rendering Color 137,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b39fc4f5-3c8f-4de2-8518-df7a33a1ba56}, !- Handle
  Rendering Color 138,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70e5ed81-cda4-47b5-8533-d34f0455964a}, !- Handle
  Rendering Color 139,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bedfdf55-59f6-4fb7-a375-b9c2d3557ef2}, !- Handle
  Rendering Color 140,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aba18e8f-4ccb-4c01-94c1-acc37c53c7f2}, !- Handle
  Rendering Color 141,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5cd6596f-e348-4288-bf47-dd9d27f1f37b}, !- Handle
  Corridor Outdoor Air,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {a20ab5dd-ee97-4493-abf4-b054400681dd}, !- Handle
  Rendering Color 142,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6af14747-fa17-4349-b4e2-6f7c751687a8}, !- Handle
  Rendering Color 143,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7026988c-293b-4aac-ab63-29f6767ecea7}, !- Handle
  Rendering Color 144,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {182e7934-2cb7-4fef-bcca-65f6e8fc2333}, !- Handle
  Rendering Color 145,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f1cd35d-ada9-4207-8657-1467f2343ca7}, !- Handle
  Rendering Color 146,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cac46ace-b515-4ae3-801f-8432b390d856}, !- Handle
  Rendering Color 147,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94255780-a215-4658-b6a6-a93e8bd1d64a}, !- Handle
  Rendering Color 148,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {297396cc-7685-4f05-ab1c-a8f2503fc613}, !- Handle
  Rendering Color 149,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c2640ce9-294e-4e3c-af1b-a390bcd8385a}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3cf0ff5-da7c-445a-8e3e-8f3771d6fec4}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42b83ba6-ff93-4141-be98-af1888b77d51}, !- Handle
  Rendering Color 152,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d756966-6578-4ac3-b24a-3d071751d1da}, !- Handle
  Rendering Color 153,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca1c55c3-da4d-4e78-8465-b9e9f591762b}, !- Handle
  Rendering Color 154,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcaf36ec-346b-4360-a9e4-a3a92199bb15}, !- Handle
  Rendering Color 155,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {397088d6-fd9a-4aa5-910e-ac38ae46fb50}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4c77940-6d6d-4be3-bdb4-df2b5e526068}, !- Handle
  Rendering Color 157,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76ed9974-f3d8-49d6-8b89-82c9e1245c7e}, !- Handle
  Rendering Color 158,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cae8f0da-c5a6-48ee-ad24-07ca772aad63}, !- Handle
  Rendering Color 159,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4a5785c3-7ecb-497b-8303-7136e1aa7563}, !- Handle
  Gym Outdoor Air,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.01,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0.0009,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {db7a472b-ce1c-4da4-a45f-55405e9637b7}, !- Handle
  BLDG_OCC_SCH_Gym,                       !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 7/1,                           !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 10:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 12:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 16:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 10:00,                           !- Field 14
  0.000000001,                            !- Field 15
  Until: 16:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.000000001,                            !- Field 19
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 9/1,                           !- Field 23
  For: Weekdays,                          !- Field 24
  Until: 09:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 16:00,                           !- Field 27
  0.35,                                   !- Field 28
  Until: 19:00,                           !- Field 29
  0.35,                                   !- Field 30
  Until: 24:00,                           !- Field 31
  0,                                      !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 09:00,                           !- Field 34
  0.000000001,                            !- Field 35
  Until: 16:00,                           !- Field 36
  0.35,                                   !- Field 37
  Until: 19:00,                           !- Field 38
  0.35,                                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.000000001,                            !- Field 41
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 12/31,                         !- Field 45
  For: Weekdays,                          !- Field 46
  Until: 10:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 12:00,                           !- Field 49
  0.95,                                   !- Field 50
  Until: 13:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 16:00,                           !- Field 53
  0.95,                                   !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: SummerDesignDay,                   !- Field 57
  Until: 10:00,                           !- Field 58
  0.000000001,                            !- Field 59
  Until: 16:00,                           !- Field 60
  0.95,                                   !- Field 61
  Until: 24:00,                           !- Field 62
  0.000000001,                            !- Field 63
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 64
  Until: 24:00,                           !- Field 65
  0;                                      !- Field 66

OS:Rendering:Color,
  {a3fb14b0-3dd0-47be-b3f4-72a555110f72}, !- Handle
  Rendering Color 160,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {965a796d-0f91-4e02-8d53-74774d5aa9ec}, !- Handle
  Rendering Color 161,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b446b0f-baa2-40b6-bee8-e8a94470ca4d}, !- Handle
  Rendering Color 162,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8aee966a-1a44-47d5-b0bf-1710dc32fbb4}, !- Handle
  Rendering Color 163,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6c14147-7f48-4907-acee-154e9c7bc44f}, !- Handle
  Rendering Color 164,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77058d0d-a8de-45fb-9622-c0ae2e9b2f71}, !- Handle
  Rendering Color 165,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6026c20b-9374-4d22-ab4a-a42dd301198c}, !- Handle
  Rendering Color 166,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e41be67a-86b9-4307-8aa6-550e98bfd93e}, !- Handle
  Rendering Color 167,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {599a98db-1cf5-4106-9832-5f4c854c8216}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02c265dc-5da9-4e9d-9eb6-53019c61c656}, !- Handle
  Rendering Color 169,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {971cd8c9-3c48-43f6-8384-99977f74582a}, !- Handle
  Rendering Color 170,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e580263-6627-4c49-a89a-80c740857f10}, !- Handle
  Rendering Color 171,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adddc226-2691-413b-a77f-81825f29167e}, !- Handle
  Rendering Color 172,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b0c45fa-4754-4296-b700-0082a76680ce}, !- Handle
  Rendering Color 173,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {768a61ed-ddd5-418a-bb26-b70862ee3530}, !- Handle
  Rendering Color 174,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {518097f1-644b-465e-aa44-f7ae2eed9ad0}, !- Handle
  Rendering Color 175,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa56e537-8577-4c4d-acbb-4e4af07d49c5}, !- Handle
  Rendering Color 176,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Schedule:Compact,
  {32902abb-fe34-498b-b3bb-f3b8f6164425}, !- Handle
  INFIL_Door_Opening_SCH,                 !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:30,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 15:30,                           !- Field 11
  0.1,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.05,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  For: Saturday Sunday Holidays AllOtherDays, !- Field 19
  Until: 24:00,                           !- Field 20
  0.0;                                    !- Field 21

OS:Rendering:Color,
  {b18cecfe-22e7-4e99-b5ac-3c0b06b6003e}, !- Handle
  Rendering Color 177,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c150c72e-6603-467e-9ac1-939d144257d8}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ab96dc6-e43d-43b9-b6ec-05c6dfedab0e}, !- Handle
  Rendering Color 179,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d309ae53-5d50-4004-8012-9b32bf5f5436}, !- Handle
  Rendering Color 180,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c07e8ed7-89f4-4ee8-8a19-6f9bae147318}, !- Handle
  Rendering Color 181,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71141dce-3df3-4b4d-b6e1-6c2daef5f54c}, !- Handle
  Rendering Color 182,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8f63510-5242-408d-bbfe-1a336bcd3017}, !- Handle
  Rendering Color 183,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d59186d-e429-427b-846d-906b5f9dd4b1}, !- Handle
  Rendering Color 184,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42fa831e-e813-4a81-8ac7-d4d618c5c35f}, !- Handle
  Rendering Color 185,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c9893c06-edf4-4fdd-812d-cd1021aa1173}, !- Handle
  Rendering Color 186,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4105d003-a747-4efa-bfe5-a68c47100fcc}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26fcb77e-5b69-43ad-9fee-67b95ed917ba}, !- Handle
  Rendering Color 188,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed6a1870-8cfb-4cbb-915a-dd3c29ea1dd5}, !- Handle
  Rendering Color 189,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01d52b48-ed2e-4f21-a142-11eb3f3e8da6}, !- Handle
  Rendering Color 190,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b73421e-9c63-46e9-a105-d70cf7870082}, !- Handle
  Rendering Color 191,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b91cc87-cdb9-4849-b99e-0abb74a29208}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc3b7de9-63db-4908-b40a-ad04c843996d}, !- Handle
  Rendering Color 193,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fa4258e-39ac-4acd-b3ed-3e33004c5412}, !- Handle
  Rendering Color 194,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c7b37390-84bd-4745-a7c4-f3c43e5abbe6}, !- Handle
  Rendering Color 195,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5a208926-b339-4555-9c29-83c5ff435694}, !- Handle
  Office Outdoor Air,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0025,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {19a99aa9-56d9-4321-86bf-ec571953720b}, !- Handle
  Rendering Color 196,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f175b52-45de-451b-b4d7-06ba4d45d53e}, !- Handle
  Rendering Color 197,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ddc76f8-4ac2-413f-89e6-4c4969302bf1}, !- Handle
  Rendering Color 198,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f0f6928-ecab-4f94-a167-6f51d121e8eb}, !- Handle
  Rendering Color 199,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {794baa03-0f34-4fc9-8683-954e98d9575c}, !- Handle
  Rendering Color 200,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af97f258-1662-4c97-8caf-936477ff58fa}, !- Handle
  Rendering Color 201,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fdadd46-fa38-4a27-b115-e7069b68b134}, !- Handle
  Rendering Color 202,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64f2ac84-fadf-4991-828e-33c9762e969e}, !- Handle
  Rendering Color 203,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2203efc5-7602-4220-9525-a8be99845245}, !- Handle
  HW Baseboard,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {319d8c0e-d8d0-418b-afe2-940106bc9c69}; !- Heating Coil Name

! Always On Discrete
OS:Schedule:Constant,
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {704a7f57-c117-41aa-b34a-c7446c8fe1b1}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {704a7f57-c117-41aa-b34a-c7446c8fe1b1}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water:Baseboard,
  {319d8c0e-d8d0-418b-afe2-940106bc9c69}, !- Handle
  Baseboard HW Htg Coil,                  !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d1ba0c1b-99c0-4058-8718-3636ef8949ca}, !- Water Inlet Node Name
  {195d7a75-545a-4b4f-9931-28530de2917d}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8cd320f-9880-4a1b-ba55-5f94adcb44bd}, !- Handle
  HW Baseboard 1,                         !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {e9969ad2-4e2a-4311-a6c4-ed5fff9b32d0}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e9969ad2-4e2a-4311-a6c4-ed5fff9b32d0}, !- Handle
  Baseboard HW Htg Coil 1,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {a85d44c5-35e2-48e5-8d61-b80b93e034c1}, !- Water Inlet Node Name
  {ab095a5d-a625-4e28-9488-f3ec227171b0}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f20ebf65-c4e0-4be0-be90-8e8b9a16520d}, !- Handle
  HW Baseboard 2,                         !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {1c1c8dfd-6e63-44d2-8878-36c11d68efc9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1c1c8dfd-6e63-44d2-8878-36c11d68efc9}, !- Handle
  Baseboard HW Htg Coil 2,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d2754533-e12e-4446-b6fd-d89ca4361076}, !- Water Inlet Node Name
  {dba9997a-6443-47bd-b543-a3c83d0af060}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ec9853b8-99db-46ee-9ddd-c817d68fbaab}, !- Handle
  HW Baseboard 5,                         !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {894252eb-927d-4f12-8252-cc8a28064a79}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {894252eb-927d-4f12-8252-cc8a28064a79}, !- Handle
  Baseboard HW Htg Coil 5,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6332b736-309f-4a21-8b4e-e072d9bfd248}, !- Water Inlet Node Name
  {356994c4-2f5a-47a1-8837-ea0abf8e6c76}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9555cfd8-9753-43da-a78c-0213ebd41436}, !- Handle
  HW Baseboard 7,                         !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {ab48b85e-7c87-4316-95da-1d4ef10cda25}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ab48b85e-7c87-4316-95da-1d4ef10cda25}, !- Handle
  Baseboard HW Htg Coil 7,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bf74bf21-c191-4772-ac6f-f1989d93cd52}, !- Water Inlet Node Name
  {f0bc5e5a-82cb-4cd8-9af0-ce6293138dd7}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a43828f5-2fed-47f8-9e46-b9e540f5a622}, !- Handle
  HW Baseboard 8,                         !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {8565d619-e1fd-4a7f-9fec-47a18ad99033}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8565d619-e1fd-4a7f-9fec-47a18ad99033}, !- Handle
  Baseboard HW Htg Coil 8,                !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {05a62363-3fb2-4184-bc70-b52b4cd26859}, !- Water Inlet Node Name
  {c1503d84-c012-4bbd-a37a-b2a59dff8657}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {de5cf58e-3f6c-4ffa-8fe4-11f2342f8d69}, !- Handle
  HW Baseboard 10,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {df3cc8c7-2938-4ee8-b0b1-a02e1216e856}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {df3cc8c7-2938-4ee8-b0b1-a02e1216e856}, !- Handle
  Baseboard HW Htg Coil 10,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {819ff16a-32e5-4080-a80d-d5a4efd69214}, !- Water Inlet Node Name
  {061b624a-2429-475b-93fc-a2d5c69e99e4}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a6ce8f67-b82c-43b0-b843-b3976c32caff}, !- Handle
  HW Baseboard 11,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {a4ee4bc3-467f-4d84-a72c-ee3d2bee6efa}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a4ee4bc3-467f-4d84-a72c-ee3d2bee6efa}, !- Handle
  Baseboard HW Htg Coil 11,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5b6c1350-7c2f-40e7-8208-880947ba3868}, !- Water Inlet Node Name
  {0b51011d-6847-4b26-abe8-cf4ba04a56aa}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2a811b09-31ae-4e01-8a59-4ea3980bb00f}, !- Handle
  HW Baseboard 12,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {46c40bdc-036e-4136-89f3-9be4fc2f5fe0}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {46c40bdc-036e-4136-89f3-9be4fc2f5fe0}, !- Handle
  Baseboard HW Htg Coil 12,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {5c737c62-45f5-4b63-ab8d-00386a0e775c}, !- Water Inlet Node Name
  {eed49de2-473a-44aa-8c6b-77aa2b5fb278}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d7c789c-8cd4-4bb5-8309-6bf564eacaec}, !- Handle
  HW Baseboard 13,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {4279943c-4a4a-4059-96d9-e1682b622c33}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4279943c-4a4a-4059-96d9-e1682b622c33}, !- Handle
  Baseboard HW Htg Coil 13,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {fcb9b233-1b76-4eb7-8804-75aee67226f2}, !- Water Inlet Node Name
  {001d9370-59db-4ea9-8c18-79a9ca9f3ad3}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8030d78d-45a2-4cd5-82d5-e6c98e7868ec}, !- Handle
  HW Baseboard 14,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {a60ecb8e-ca4f-4269-b629-fbe135364cef}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a60ecb8e-ca4f-4269-b629-fbe135364cef}, !- Handle
  Baseboard HW Htg Coil 14,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1f4558a2-1b8e-4bdb-8d59-ecee6b787dc9}, !- Water Inlet Node Name
  {c15b533c-3e3a-4eda-b0c8-f63291e3c9f8}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f31715d4-7219-453e-85e4-c4164e880ed3}, !- Handle
  HW Baseboard 16,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {2848f952-8c33-43d9-92b6-2a9b6628f3c5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {2848f952-8c33-43d9-92b6-2a9b6628f3c5}, !- Handle
  Baseboard HW Htg Coil 16,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {368c3f16-db31-4a44-8d06-3b73ce4e44f0}, !- Water Inlet Node Name
  {59c7d2f4-ca32-4dc0-b747-47d0c8fffbaf}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c19151ed-2556-487d-9312-7b2ab1ab59a0}, !- Handle
  HW Baseboard 17,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {31353ba4-fee4-4b4b-a673-beab384c2983}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {31353ba4-fee4-4b4b-a673-beab384c2983}, !- Handle
  Baseboard HW Htg Coil 17,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {a0d291eb-a50b-4ee3-888b-d31870c71ac3}, !- Water Inlet Node Name
  {d468a03a-eed3-41b6-8520-c62fa2573637}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {95bcf626-0daf-4bf9-b99d-837bfdd0924a}, !- Handle
  HW Baseboard 18,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {f4293b36-6059-4ad2-bdbb-8893bd93f964}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f4293b36-6059-4ad2-bdbb-8893bd93f964}, !- Handle
  Baseboard HW Htg Coil 18,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {3e36346d-985a-43c6-94c0-de40d5074723}, !- Water Inlet Node Name
  {f4bfd169-8952-49b6-9b50-98460fbcb21a}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f457967f-412d-4c99-9894-9bb5c34d5c01}, !- Handle
  HW Baseboard 19,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {6d06e7ed-242c-41aa-8587-f2738880dd09}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {6d06e7ed-242c-41aa-8587-f2738880dd09}, !- Handle
  Baseboard HW Htg Coil 19,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {a13d9123-7ae1-4188-ba9b-9eab13277c07}, !- Water Inlet Node Name
  {d77d10ae-223c-431b-bdab-1f3843c56632}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3f2f1669-b107-4374-84a8-c2c69a98ac74}, !- Handle
  HW Baseboard 20,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {d2b5695c-e72a-49b9-aae3-27e61fa6c41f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d2b5695c-e72a-49b9-aae3-27e61fa6c41f}, !- Handle
  Baseboard HW Htg Coil 20,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0434160d-3791-4dc6-b245-9dfcfe127d77}, !- Water Inlet Node Name
  {44d5e057-4825-4ad8-9cf7-76f384a572c2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {808abcfa-cb5b-4b2d-9dbd-faa02a0a6480}, !- Handle
  HW Baseboard 21,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {045ac3b2-2b24-4fb5-83f5-25897680f6c5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {045ac3b2-2b24-4fb5-83f5-25897680f6c5}, !- Handle
  Baseboard HW Htg Coil 21,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f918e986-7da2-4b87-a0f5-3e1a765647b8}, !- Water Inlet Node Name
  {ba663f61-4543-4bef-ac48-ed9f662d3bc5}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0403d9c8-e3b5-4531-bd56-ea5f4b1e677a}, !- Handle
  HW Baseboard 22,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {eca9a08f-5f34-4550-adc5-7a161fc90fa0}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {eca9a08f-5f34-4550-adc5-7a161fc90fa0}, !- Handle
  Baseboard HW Htg Coil 22,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e51b1100-a5f8-47d1-8d50-27f75d243ee9}, !- Water Inlet Node Name
  {c939ba32-80d4-4f27-b8b0-546b55a4dcb2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f4c87198-bdd6-44da-abd8-2b9254d3ae7d}, !- Handle
  HW Baseboard 23,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {94b0c7ee-1543-4796-85c3-818747099bd0}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {94b0c7ee-1543-4796-85c3-818747099bd0}, !- Handle
  Baseboard HW Htg Coil 23,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1b050f65-23d7-491d-a228-d5177f906176}, !- Water Inlet Node Name
  {db5cb4a8-14fb-4e98-a38a-8e1bf5df94b3}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d777f25d-1e9a-45c9-9d50-34420b22f22a}, !- Handle
  HW Baseboard 24,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {fd6521c2-5221-44eb-812d-65c6a7123712}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {fd6521c2-5221-44eb-812d-65c6a7123712}, !- Handle
  Baseboard HW Htg Coil 24,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {de2bb2f1-ad90-4808-ac8c-a0c6886d2b1e}, !- Water Inlet Node Name
  {fa1ed4e1-632f-4d0b-a2c2-12ae969554b1}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6a86cd97-2cf3-4b62-a531-944f4c491972}, !- Handle
  HW Baseboard 25,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {5213c8e1-ee30-4f21-ac20-24aea99b4cd6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5213c8e1-ee30-4f21-ac20-24aea99b4cd6}, !- Handle
  Baseboard HW Htg Coil 25,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {2214f7be-b641-48a6-a7bf-d922a68c5fea}, !- Water Inlet Node Name
  {057ef7f4-f2ee-4684-8b8c-fff3ab90c8bb}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c1096c14-dd60-4dbd-bae7-1a2412a0062c}, !- Handle
  HW Baseboard 26,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {fe551d62-014e-47b8-b962-bd9764df1494}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {fe551d62-014e-47b8-b962-bd9764df1494}, !- Handle
  Baseboard HW Htg Coil 26,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {2930edd5-41d6-4dba-a151-b54029f2ce83}, !- Water Inlet Node Name
  {f6876fc6-ff9c-4ad0-ae14-73741f97ee17}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0a0399d6-1f0e-43b4-b8ee-6decde705fe2}, !- Handle
  HW Baseboard 27,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {8f97b70f-9243-4ebe-8b8e-7b31da297244}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8f97b70f-9243-4ebe-8b8e-7b31da297244}, !- Handle
  Baseboard HW Htg Coil 27,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {628fe9ac-f2d5-4a79-a59b-a7a07e43e522}, !- Water Inlet Node Name
  {0be55b5c-0235-42df-a076-15f5fcc4989e}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {88eaa68c-9522-495c-bcce-3b648c972171}, !- Handle
  HW Baseboard 29,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {43e0636b-fed4-450b-af9d-316837147f3a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {43e0636b-fed4-450b-af9d-316837147f3a}, !- Handle
  Baseboard HW Htg Coil 29,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f248c004-8dd2-4a84-bcc7-f30193d90924}, !- Water Inlet Node Name
  {fc837061-d560-4076-ae65-73a634c1f7ba}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d43d5c72-4607-4ed4-8df2-e77124d54fb6}, !- Handle
  HW Baseboard 31,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {1dd0584b-805a-4454-a7c9-c6c73d0b9ab7}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1dd0584b-805a-4454-a7c9-c6c73d0b9ab7}, !- Handle
  Baseboard HW Htg Coil 31,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {79ed42c1-5232-4436-b153-cb7ba5735335}, !- Water Inlet Node Name
  {85730477-f53f-48c1-9800-23c26ab55d5d}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eeefe8b6-4fae-4238-8f3c-b6052becbb63}, !- Handle
  HW Baseboard 32,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {8508caf5-cd59-4849-921f-1cee7a5828ce}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8508caf5-cd59-4849-921f-1cee7a5828ce}, !- Handle
  Baseboard HW Htg Coil 32,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c7d37d38-71a5-4082-b34f-b8c67850ffe2}, !- Water Inlet Node Name
  {44764fd6-6f44-47c8-856b-dc6085cf4097}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e596d47c-4b68-4ab1-a063-a71d4c7ba031}, !- Handle
  HW Baseboard 33,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {50018db1-c9c2-49ce-be0b-c3f9cdba473c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {50018db1-c9c2-49ce-be0b-c3f9cdba473c}, !- Handle
  Baseboard HW Htg Coil 33,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {eddb5507-5c85-42c8-82f5-b7fa6607c2d4}, !- Water Inlet Node Name
  {820d95d6-1dbd-4947-a241-4a4e9e80368f}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9139bcbf-a303-49b3-b298-d0a652c58294}, !- Handle
  HW Baseboard 34,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {1a9cc961-5e29-49cb-933b-5c81aed248e6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1a9cc961-5e29-49cb-933b-5c81aed248e6}, !- Handle
  Baseboard HW Htg Coil 34,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {feed74cf-046b-4f04-abf2-6a671563583f}, !- Water Inlet Node Name
  {5a51c462-f07a-4e94-87b3-c4d799fc039c}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f9b4b85e-5645-4297-afef-f377ed5cc078}, !- Handle
  HW Baseboard 37,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {45288be2-dc7f-4008-85a8-b3b3e9546bc9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {45288be2-dc7f-4008-85a8-b3b3e9546bc9}, !- Handle
  Baseboard HW Htg Coil 37,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {92ee16e1-a0a3-4cbb-b1d6-e40a05d2e221}, !- Water Inlet Node Name
  {b63c6e4d-84f9-4de5-8c2a-351c9235765e}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dbbd1a7a-ade7-441d-8111-0f60fa226477}, !- Handle
  HW Baseboard 38,                        !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {9e89ad12-c9be-40d5-b06c-668ea8e4e54b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9e89ad12-c9be-40d5-b06c-668ea8e4e54b}, !- Handle
  Baseboard HW Htg Coil 38,               !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
