    <td align="right">      12.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     584.00</td>
    <td align="right">     584.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     156.00</td>
    <td align="right">     156.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     464.00</td>
    <td align="right">     464.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     160.00</td>
    <td align="right">     128.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     335.59</td>
    <td align="right">     268.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     160.00</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     100.00</td>
    <td align="right">      80.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 263</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      16.41</td>
    <td align="right">      12.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      16.41</td>
    <td align="right">      12.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      15.80</td>
    <td align="right">      12.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 266</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      15.80</td>
    <td align="right">      12.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">    1000.00</td>
    <td align="right">    1000.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">    1000.00</td>
    <td align="right">    1000.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       8.20</td>
    <td align="right">       3.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 270</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       3.10</td>
    <td align="right">       2.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       3.10</td>
    <td align="right">       2.48</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       1.40</td>
    <td align="right">       1.12</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">       8.20</td>
    <td align="right">       3.20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">      84.00</td>
    <td align="right">      67.20</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     140.00</td>
    <td align="right">     112.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     924.00</td>
    <td align="right">     924.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     924.00</td>
    <td align="right">     924.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     546.00</td>
    <td align="right">     546.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     546.00</td>
    <td align="right">     546.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SCHOOL_EXTWALL_PRE1970</td>
    <td align="right">       0.40</td>
    <td align="right">      0.722</td>
    <td align="right">      0.809</td>
    <td align="right">     200.00</td>
    <td align="right">     160.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SCHOOL_SLAB_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      1.907</td>
    <td align="right">      2.759</td>
    <td align="right">     950.00</td>
    <td align="right">     950.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SCHOOL_ROOF_PRE1970</td>
    <td align="right">       0.30</td>
    <td align="right">      0.275</td>
    <td align="right">      0.286</td>
    <td align="right">     950.00</td>
    <td align="right">     950.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     520.00</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 229</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">    1300.00</td>
    <td align="right">    1300.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">    1300.00</td>
    <td align="right">    1300.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      76.00</td>
    <td align="right">      76.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     576.00</td>
    <td align="right">     576.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     360.00</td>
    <td align="right">     360.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     432.00</td>
    <td align="right">     432.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 251</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     240.00</td>
    <td align="right">     240.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     576.00</td>
    <td align="right">     576.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 256</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 255</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     240.00</td>
    <td align="right">     240.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 241</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     360.00</td>
    <td align="right">     360.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     432.00</td>
    <td align="right">     432.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 223</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 262</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     520.00</td>
    <td align="right">     520.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 208</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     108.00</td>
    <td align="right">     108.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     584.00</td>
    <td align="right">     584.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 259</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     156.00</td>
    <td align="right">     156.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 244</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 245</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     464.00</td>
    <td align="right">     464.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     176.00</td>
    <td align="right">     176.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 233</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 277</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 287</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     240.00</td>
    <td align="right">     240.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     240.00</td>
    <td align="right">     240.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     584.00</td>
    <td align="right">     584.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 276</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     156.00</td>
    <td align="right">     156.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     120.00</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 214</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">SCHOOL_FLOOR_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">     464.00</td>
    <td align="right">     464.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SCHOOL_CEILING_PRE1970</td>
    <td align="right">       0.50</td>
    <td align="right">      2.097</td>
    <td align="right">      4.819</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     176.00</td>
    <td align="right">     176.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 294</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     104.00</td>
    <td align="right">     104.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      76.00</td>
    <td align="right">      76.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">     200.00</td>
    <td align="right">     200.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">SCHOOL_INTWALL</td>
    <td align="right">       0.70</td>
    <td align="right">      2.275</td>
    <td align="right">      5.000</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_01 INTERNAL MASS 10</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_02 INTERNAL MASS 10</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_FL1_01 INTERNAL MASS 12</td>
    <td align="right">FURNISHINGS 2</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_FL2_01 INTERNAL MASS 12</td>
    <td align="right">FURNISHINGS 2</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_03 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_04 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_05 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_06 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_07 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_08 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_09 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_10 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_08 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_09 INTERNAL MASS 11</td>
    <td align="right">FURNISHINGS 1</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECH_FL1 INTERNAL MASS 14</td>
    <td align="right">FURNISHINGS 3</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_FL1 INTERNAL MASS 9</td>
    <td align="right">FURNISHINGS 5</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1 INTERNAL MASS 13</td>
    <td align="right">FURNISHINGS 4</td>
    <td align="right">       0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.000</td>
    <td align="right">      40.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      89.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.56</td>
    <td align="right">      89.56</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 152</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 268</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.60</td>
    <td align="right">      21.60</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.40</td>
    <td align="right">      42.40</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 230</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 57</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 60</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 71</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.20</td>
    <td align="right">      43.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 154</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 158</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 164</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 168</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 169</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 199</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 192</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 193</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 187</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 178</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 181</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.00</td>
    <td align="right">      84.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 173</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 109</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.20</td>
    <td align="right">       3.20</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      32.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 130</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      67.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      67.12</td>
    <td align="right">      67.12</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      32.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.00</td>
    <td align="right">      32.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 133</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 227</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 265</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.16</td>
    <td align="right">       3.16</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 266</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.62</td>
    <td align="right">       0.62</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 270</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.62</td>
    <td align="right">       0.62</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 271</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 272</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.80</td>
    <td align="right">      16.80</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 125</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      28.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.00</td>
    <td align="right">      28.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 127</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">SCHOOL_FIXEDWINDOW_OLD-CONSTRUCTION</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      40.00</td>
    <td align="right">      40.00</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 113</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1002.87</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     304.72</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     698.16</td>
    <td align="right">      3.525</td>
    <td align="right">      0.412</td>
    <td align="right">      0.317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.00</td>
    <td align="right">SURFACE 267</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.00</td>
    <td align="right">SURFACE 263</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       4.00</td>
    <td align="right">SURFACE 264</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       5.00</td>
    <td align="right">SURFACE 269</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">SCHOOL_DOOR_OLD-CONSTRUCTION</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       5.00</td>
    <td align="right">SURFACE 36</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    14:34:57</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.55</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.83</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       0.83</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.21</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    14:34:57</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_01 LIGHTS 8</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">BATHROOMS_01</td>
    <td align="right">BATHROOMS</td>
    <td align="right">     8.0000</td>
    <td align="right">     520.00</td>
    <td align="right">    4160.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      36.50</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_02 LIGHTS 8</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">BATHROOMS_02</td>
    <td align="right">BATHROOMS</td>
    <td align="right">     8.0000</td>
    <td align="right">     210.00</td>
    <td align="right">    1680.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      14.74</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_FL1 LIGHTS 9</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">CAFETERIA_FL1</td>
    <td align="right">CAFETERIA</td>
    <td align="right">     8.0000</td>
    <td align="right">    1500.00</td>
    <td align="right">   12000.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     105.28</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_FL2_01 LIGHTS 6</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">CLASSROOMS_LABS_FL2_01</td>
    <td align="right">LABROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">    1300.00</td>
    <td align="right">   10400.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      91.24</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_FL1_01 LIGHTS 6</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">CLASSROOMS_LABS_FL1_01</td>
    <td align="right">LABROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">    1300.00</td>
    <td align="right">   10400.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      91.24</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_10 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">CLASSROOMS_FL1_10</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     432.00</td>
    <td align="right">    3456.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      30.32</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_05 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CLASSROOMS_FL2_05</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_01 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CLASSROOMS_FL1_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_03 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">CLASSROOMS_FL1_03</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_02 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CLASSROOMS_FL1_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     300.00</td>
    <td align="right">    2400.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.06</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_04 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">CLASSROOMS_FL1_04</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     216.00</td>
    <td align="right">    1728.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.16</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_06 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CLASSROOMS_FL2_06</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     300.00</td>
    <td align="right">    2400.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.06</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_03 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CLASSROOMS_FL2_03</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_09 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">CLASSROOMS_FL1_09</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     360.00</td>
    <td align="right">    2880.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      25.27</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_05 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">CLASSROOMS_FL1_05</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     576.00</td>
    <td align="right">    4608.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      40.43</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_06 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">CLASSROOMS_FL1_06</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_09 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">CLASSROOMS_FL2_09</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     520.00</td>
    <td align="right">    4160.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      36.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_07 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">CLASSROOMS_FL1_07</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     300.00</td>
    <td align="right">    2400.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.06</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL1_08 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">CLASSROOMS_FL1_08</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_01 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CLASSROOMS_FL2_01</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_02 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CLASSROOMS_FL2_02</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     300.00</td>
    <td align="right">    2400.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.06</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_08 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">CLASSROOMS_FL2_08</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     840.00</td>
    <td align="right">    6720.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      58.96</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_07 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CLASSROOMS_FL2_07</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     100.00</td>
    <td align="right">     800.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.02</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_FL2_04 LIGHTS 3</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CLASSROOMS_FL2_04</td>
    <td align="right">CLASSROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     840.00</td>
    <td align="right">    6720.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      58.96</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL2_02 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">CORRIDOR_FL2_02</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     156.00</td>
    <td align="right">    1248.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.95</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_04 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">CORRIDOR_FL1_04</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">      48.00</td>
    <td align="right">     384.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.37</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_07 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">CORRIDOR_FL1_07</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     216.00</td>
    <td align="right">    1728.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      15.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_03 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">CORRIDOR_FL1_03</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     464.00</td>
    <td align="right">    3712.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      32.57</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL2_03 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">CORRIDOR_FL2_03</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     464.00</td>
    <td align="right">    3712.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      32.57</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_06 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">CORRIDOR_FL1_06</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     150.00</td>
    <td align="right">    1200.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.53</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_05 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">CORRIDOR_FL1_05</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     300.00</td>
    <td align="right">    2400.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      21.06</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL2_01 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CORRIDOR_FL2_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     584.00</td>
    <td align="right">    4672.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      40.99</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_01 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CORRIDOR_FL1_01</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     584.00</td>
    <td align="right">    4672.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      40.99</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FL1_02 LIGHTS 4</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">CORRIDOR_FL1_02</td>
    <td align="right">CORRIDORS</td>
    <td align="right">     8.0000</td>
    <td align="right">     156.00</td>
    <td align="right">    1248.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.95</td>
  </tr>
  <tr>
    <td align="right">GYM_FL1 LIGHTS 5</td>
    <td align="right">GYM_TH</td>
    <td align="right">GYM_FL1</td>
    <td align="right">GYM</td>
    <td align="right">     8.0000</td>
    <td align="right">    1000.00</td>
    <td align="right">    8000.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      70.19</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FL1 LIGHTS 10</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">LOBBY_FL1</td>
    <td align="right">LOBBY</td>
    <td align="right">     8.0000</td>
    <td align="right">      48.00</td>
    <td align="right">     384.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.37</td>
  </tr>
  <tr>
    <td align="right">MECH_FL1 LIGHTS 11</td>
    <td align="right">MECH_TH</td>
    <td align="right">MECH_FL1</td>
    <td align="right">MECH</td>
    <td align="right">     8.0000</td>
    <td align="right">     924.00</td>
    <td align="right">    7392.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      64.85</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_FL1 LIGHTS 1</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">MULTIPURPOSE_FL1</td>
    <td align="right">ASSEMBLYROOM</td>
    <td align="right">     8.0000</td>
    <td align="right">     546.00</td>
    <td align="right">    4368.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      38.32</td>
  </tr>
  <tr>
    <td align="right">OFFICES_FL1 LIGHTS 7</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">OFFICES_FL1</td>
    <td align="right">OFFICES</td>
    <td align="right">     8.0000</td>
    <td align="right">     950.00</td>
    <td align="right">    7600.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOL_LIGHTINGSCHEDULE 1</td>
    <td align="right">      48.38</td>
    <td align="right">     168.00</td>
    <td align="right">      46.74</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      66.68</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.0000</td>
    <td align="right">   17204.00</td>
    <td align="right">  137632.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1207.48</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    14:34:57</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1899599.55</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  582393.15</td>
    <td align="right">  408306.06</td>
    <td align="right">  174087.08</td>
    <td align="right">       0.70</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  219985.65</td>
    <td align="right">  154228.24</td>
    <td align="right">   65757.40</td>
    <td align="right">       0.70</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   565723.6</td>
    <td align="right">       2.68</td>
    <td align="right">       9.16</td>
    <td align="right">       9.25</td>
    <td align="right">       9.14</td>
    <td align="right">       9.51</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">   213689.1</td>
    <td align="right">       2.68</td>
    <td align="right">       9.16</td>
    <td align="right">       9.25</td>
    <td align="right">       9.14</td>
    <td align="right">       9.51</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   561945.3</td>
    <td align="right">       2.62</td>
    <td align="right">       8.94</td>
    <td align="right">       9.02</td>
    <td align="right">       9.16</td>
    <td align="right">        9.2</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   212261.9</td>
    <td align="right">       2.62</td>
    <td align="right">       8.94</td>
    <td align="right">       9.02</td>
    <td align="right">       9.16</td>
    <td align="right">        9.2</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   29931.83</td>
    <td align="right">   30102.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18172.13</td>
    <td align="right">   18272.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21709.48</td>
    <td align="right">   21833.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   54915.20</td>
    <td align="right">   55270.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6968.00</td>
    <td align="right">    7007.55</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11864.72</td>
    <td align="right">   11938.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6938.26</td>
    <td align="right">    6977.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9919.72</td>
    <td align="right">    9979.93</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   21690.38</td>
    <td align="right">   21825.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6902.33</td>
    <td align="right">    6941.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11830.34</td>
    <td align="right">   11903.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6947.04</td>
    <td align="right">    6986.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16554.42</td>
    <td align="right">   16654.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19767.78</td>
    <td align="right">   19887.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11290.72</td>
    <td align="right">   11354.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22183.29</td>
    <td align="right">   22309.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11247.17</td>
    <td align="right">   11311.02</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   67877.75</td>
    <td align="right">   68263.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11207.58</td>
    <td align="right">   11271.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22081.90</td>
    <td align="right">   22207.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11252.80</td>
    <td align="right">   11316.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   68852.99</td>
    <td align="right">   69243.88</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20843.10</td>
    <td align="right">   20972.06</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5405.17</td>
    <td align="right">    5435.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     998.46</td>
    <td align="right">    1004.56</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5059.41</td>
    <td align="right">    5088.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     768.04</td>
    <td align="right">     772.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   28072.08</td>
    <td align="right">   28231.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6787.99</td>
    <td align="right">    6826.53</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11332.16</td>
    <td align="right">   11396.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25728.02</td>
    <td align="right">   25874.08</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6096.22</td>
    <td align="right">    6130.83</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20812.91</td>
    <td align="right">   20931.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53306.51</td>
    <td align="right">   53609.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   53306.51</td>
    <td align="right">   53609.14</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20804.67</td>
    <td align="right">   20922.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   50299.52</td>
    <td align="right">   50585.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  335739.70</td>
    <td align="right">  210609.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  126817.97</td>
    <td align="right">   79552.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  567371.30</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   87163.94</td>
    <td align="right">       1.00</td>
    <td align="right">No</td>
    <td align="right">DOAS GYM</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       5.20</td>
    <td align="right">     928.57</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       2.38</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 3</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       2.10</td>
    <td align="right">     375.00</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       2.65</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 2</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       6.50</td>
    <td align="right">    1160.71</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       2.34</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE EXHAUST FAN 1</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.70</td>
    <td align="right">     125.00</td>
    <td align="right">       6.50</td>
    <td align="right">    1160.71</td>
    <td align="right">     178.57</td>
    <td align="right">       1.00</td>
    <td align="right">       2.34</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">    1000.00</td>
    <td align="right">      23.45</td>
    <td align="right">   33504.25</td>
    <td align="right">    1428.57</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">    1000.00</td>
    <td align="right">       8.86</td>
    <td align="right">   12655.46</td>
    <td align="right">    1428.57</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      25.00</td>
    <td align="right">       7.49</td>
    <td align="right">     267.34</td>
    <td align="right">      35.71</td>
    <td align="right">       1.00</td>
    <td align="right">       6.68</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       7.49</td>
    <td align="right">     802.03</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.05</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      25.00</td>
    <td align="right">       1.15</td>
    <td align="right">      41.07</td>
    <td align="right">      35.71</td>
    <td align="right">       1.00</td>
    <td align="right">       8.97</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">      75.00</td>
    <td align="right">       1.15</td>
    <td align="right">     123.21</td>
    <td align="right">     107.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.96</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.041969</td>
    <td align="right">   10722.63</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000583</td>
    <td align="right">      24.82</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.13</td>
    <td align="right">   27893.28</td>
    <td align="right">       1.00</td>
    <td align="right">       0.25</td>
    <td align="right">       0.71</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HW BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right"> 1899599.55</td>
    <td align="right">       1.00</td>
    <td align="right"> 1899599.55</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">       0.40</td>
    <td align="right">       5.20</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    2589.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 1</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">       0.16</td>
    <td align="right">       2.10</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    7162.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 1</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">       1.14</td>
    <td align="right">       7.49</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">  111916.33</td>
    <td align="right">  101648.96</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 2</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">       0.99</td>
    <td align="right">       3.64</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    2347.93</td>
    <td align="right">   20716.83</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 3</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">       0.99</td>
    <td align="right">       3.64</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   35847.29</td>
    <td align="right">   32739.31</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 4</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5683.78</td>
    <td align="right">    3377.49</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 5</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       0.23</td>
    <td align="right">       0.62</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    8602.65</td>
    <td align="right">    7554.13</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 6</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5659.53</td>
    <td align="right">    2977.33</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 7</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">       0.16</td>
    <td align="right">       0.45</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    7571.28</td>
    <td align="right">    4090.69</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 8</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">       0.44</td>
    <td align="right">       1.19</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   15426.92</td>
    <td align="right">   10569.25</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 9</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5630.22</td>
    <td align="right">    2852.30</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 10</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">       0.23</td>
    <td align="right">       0.62</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    8568.28</td>
    <td align="right">    7654.35</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 11</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5666.69</td>
    <td align="right">    3163.75</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 12</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">       0.27</td>
    <td align="right">       0.75</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   12640.35</td>
    <td align="right">    8527.03</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 13</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">       0.33</td>
    <td align="right">       0.89</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   15070.92</td>
    <td align="right">   10233.02</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 24</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9212.42</td>
    <td align="right">    5508.47</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 25</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.23</td>
    <td align="right">       0.62</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   18100.11</td>
    <td align="right">   12791.09</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 26</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9176.90</td>
    <td align="right">    4983.98</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 27</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.64</td>
    <td align="right">       1.74</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   55384.25</td>
    <td align="right">   27281.72</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 28</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9144.60</td>
    <td align="right">    4355.68</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 29</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       0.23</td>
    <td align="right">       0.62</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   18017.42</td>
    <td align="right">   11096.79</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 30</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.08</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9181.49</td>
    <td align="right">    4986.18</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 31</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">       0.64</td>
    <td align="right">       1.74</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   56179.73</td>
    <td align="right">   33005.19</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 32</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">       0.40</td>
    <td align="right">       1.08</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   15201.94</td>
    <td align="right">   12092.76</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 14</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.45</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    4407.65</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 15</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">       0.12</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">     752.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">       0.35</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    4125.70</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">       0.04</td>
    <td align="right">       0.01</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">     626.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 18</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">       0.23</td>
    <td align="right">       0.09</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   22903.40</td>
    <td align="right">    5986.34</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">       0.11</td>
    <td align="right">       0.04</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    5538.20</td>
    <td align="right">      70.18</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 20</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">       0.16</td>
    <td align="right">       0.06</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    9245.52</td>
    <td align="right">     524.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 33</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.45</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   20992.45</td>
    <td align="right">    6235.61</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 34</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">       0.12</td>
    <td align="right">       0.05</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    4974.38</td>
    <td align="right">    1101.80</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 35</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">       0.35</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   16981.91</td>
    <td align="right">    4062.20</td>
  </tr>
  <tr>
    <td align="right">ADU AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 2</td>
    <td align="right">GYM_TH</td>
    <td align="right">       0.76</td>
    <td align="right">       1.15</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   88537.73</td>
    <td align="right">   21266.72</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 36</td>
    <td align="right">MECH_TH</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 21</td>
    <td align="right">MECH_TH</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 22</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">       0.42</td>
    <td align="right">       0.66</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   16974.10</td>
    <td align="right">    4424.09</td>
  </tr>
  <tr>
    <td align="right">ADU CV HW RHT 23</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">       0.72</td>
    <td align="right">       0.41</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">   41038.09</td>
    <td align="right">    8600.58</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    14:34:57</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">   88390.40</td>
    <td align="right">  101648.96</td>
    <td align="right">      67.77</td>
    <td align="right">      7.226</td>
    <td align="right">      8.310</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01192</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      7.486</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">   18014.64</td>
    <td align="right">   20716.83</td>
    <td align="right">      15.94</td>
    <td align="right">      1.472</td>
    <td align="right">      3.640</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01278</td>
    <td align="right">      28.28</td>
    <td align="right">    0.01344</td>
    <td align="right">      3.640</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">   28468.97</td>
    <td align="right">   32739.31</td>
    <td align="right">      25.18</td>
    <td align="right">      2.327</td>
    <td align="right">      3.640</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01098</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      3.640</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    2936.94</td>
    <td align="right">    3377.49</td>
    <td align="right">      33.77</td>
    <td align="right">      0.240</td>
    <td align="right">      0.276</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01028</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    6568.80</td>
    <td align="right">    7554.13</td>
    <td align="right">      25.18</td>
    <td align="right">      0.537</td>
    <td align="right">      0.621</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01080</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">    2588.99</td>
    <td align="right">    2977.33</td>
    <td align="right">      29.77</td>
    <td align="right">      0.212</td>
    <td align="right">      0.243</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01052</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">    3557.12</td>
    <td align="right">    4090.69</td>
    <td align="right">      18.94</td>
    <td align="right">      0.291</td>
    <td align="right">      0.447</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01151</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.447</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">    9190.65</td>
    <td align="right">   10569.25</td>
    <td align="right">      18.35</td>
    <td align="right">      0.751</td>
    <td align="right">      1.193</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01207</td>
    <td align="right">      28.28</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.193</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">    2480.26</td>
    <td align="right">    2852.30</td>
    <td align="right">      28.52</td>
    <td align="right">      0.203</td>
    <td align="right">      0.233</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01077</td>
    <td align="right">      28.06</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">    6655.95</td>
    <td align="right">    7654.35</td>
    <td align="right">      25.51</td>
    <td align="right">      0.544</td>
    <td align="right">      0.626</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01089</td>
    <td align="right">      27.51</td>
    <td align="right">    0.01343</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">    2751.09</td>
    <td align="right">    3163.75</td>
    <td align="right">      31.64</td>
    <td align="right">      0.225</td>
    <td align="right">      0.259</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01057</td>
    <td align="right">      28.28</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">    7414.80</td>
    <td align="right">    8527.03</td>
    <td align="right">      23.69</td>
    <td align="right">      0.606</td>
    <td align="right">      0.745</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01093</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.745</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">    8898.28</td>
    <td align="right">   10233.02</td>
    <td align="right">      23.69</td>
    <td align="right">      0.727</td>
    <td align="right">      0.894</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:25:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01093</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.894</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    4789.97</td>
    <td align="right">    5508.47</td>
    <td align="right">      55.08</td>
    <td align="right">      0.391</td>
    <td align="right">      0.450</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00984</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">   11122.69</td>
    <td align="right">   12791.09</td>
    <td align="right">      42.64</td>
    <td align="right">      0.909</td>
    <td align="right">      1.045</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01011</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    4333.90</td>
    <td align="right">    4983.98</td>
    <td align="right">      49.84</td>
    <td align="right">      0.354</td>
    <td align="right">      0.407</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00997</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">   23723.23</td>
    <td align="right">   27281.72</td>
    <td align="right">      32.48</td>
    <td align="right">      1.939</td>
    <td align="right">      2.230</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01059</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.739</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    3787.55</td>
    <td align="right">    4355.68</td>
    <td align="right">      43.56</td>
    <td align="right">      0.310</td>
    <td align="right">      0.356</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01017</td>
    <td align="right">      29.95</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">    9649.39</td>
    <td align="right">   11096.79</td>
    <td align="right">      36.99</td>
    <td align="right">      0.789</td>
    <td align="right">      0.907</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01049</td>
    <td align="right">      28.28</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    4335.81</td>
    <td align="right">    4986.18</td>
    <td align="right">      49.86</td>
    <td align="right">      0.354</td>
    <td align="right">      0.408</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00998</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">   28700.17</td>
    <td align="right">   33005.19</td>
    <td align="right">      39.29</td>
    <td align="right">      2.346</td>
    <td align="right">      2.698</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:55:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01026</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.739</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">   10515.44</td>
    <td align="right">   12092.76</td>
    <td align="right">      23.26</td>
    <td align="right">      0.859</td>
    <td align="right">      1.077</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01116</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.077</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">   18492.80</td>
    <td align="right">   21266.72</td>
    <td align="right">      21.27</td>
    <td align="right">      1.511</td>
    <td align="right">      1.738</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00973</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      1.150</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">    3847.03</td>
    <td align="right">    4424.09</td>
    <td align="right">       8.10</td>
    <td align="right">      0.314</td>
    <td align="right">      0.663</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01205</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.663</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">    7478.77</td>
    <td align="right">    8600.58</td>
    <td align="right">       9.05</td>
    <td align="right">      0.611</td>
    <td align="right">      0.703</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01049</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.413</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      5.200</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      22.86</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      5.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      2.100</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.75</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      2.100</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.175</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.47</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.175</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.047</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      22.81</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.139</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.28</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.80</td>
    <td align="right">    0.01343</td>
    <td align="right">      29.71</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">    5205.51</td>
    <td align="right">    5986.34</td>
    <td align="right">      19.95</td>
    <td align="right">      0.425</td>
    <td align="right">      0.489</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00924</td>
    <td align="right">      28.92</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">      61.03</td>
    <td align="right">      70.18</td>
    <td align="right">       0.47</td>
    <td align="right">      0.005</td>
    <td align="right">      0.045</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01330</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">     455.65</td>
    <td align="right">     524.00</td>
    <td align="right">       2.43</td>
    <td align="right">      0.037</td>
    <td align="right">      0.065</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01201</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">    5422.27</td>
    <td align="right">    6235.61</td>
    <td align="right">      10.68</td>
    <td align="right">      0.443</td>
    <td align="right">      0.510</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00968</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.175</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     958.09</td>
    <td align="right">    1101.80</td>
    <td align="right">       7.06</td>
    <td align="right">      0.078</td>
    <td align="right">      0.090</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01020</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">    3532.35</td>
    <td align="right">    4062.20</td>
    <td align="right">       8.75</td>
    <td align="right">      0.289</td>
    <td align="right">      0.332</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00991</td>
    <td align="right">      29.77</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:35:00</td>
    <td align="right">       0.00</td>
    <td align="right">      25.30</td>
    <td align="right">    0.01343</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01344</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">   89533.06</td>
    <td align="right">  111916.33</td>
    <td align="right">      74.61</td>
    <td align="right">      3.853</td>
    <td align="right">      7.486</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00692</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      7.486</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">    1878.34</td>
    <td align="right">    2347.93</td>
    <td align="right">       1.81</td>
    <td align="right">      0.081</td>
    <td align="right">      3.640</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.01429</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      3.640</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">   28677.83</td>
    <td align="right">   35847.29</td>
    <td align="right">      27.57</td>
    <td align="right">      1.234</td>
    <td align="right">      3.640</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00622</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      3.640</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    4547.02</td>
    <td align="right">    5683.78</td>
    <td align="right">      56.84</td>
    <td align="right">      0.196</td>
    <td align="right">      0.245</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    6882.12</td>
    <td align="right">    8602.65</td>
    <td align="right">      28.68</td>
    <td align="right">      0.296</td>
    <td align="right">      0.621</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00740</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">    4527.62</td>
    <td align="right">    5659.53</td>
    <td align="right">      56.60</td>
    <td align="right">      0.195</td>
    <td align="right">      0.244</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">    6057.03</td>
    <td align="right">    7571.28</td>
    <td align="right">      35.05</td>
    <td align="right">      0.261</td>
    <td align="right">      0.447</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00736</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.447</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">   12341.54</td>
    <td align="right">   15426.92</td>
    <td align="right">      26.78</td>
    <td align="right">      0.531</td>
    <td align="right">      1.193</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00741</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.193</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">    4504.18</td>
    <td align="right">    5630.22</td>
    <td align="right">      56.30</td>
    <td align="right">      0.194</td>
    <td align="right">      0.242</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">    6854.62</td>
    <td align="right">    8568.28</td>
    <td align="right">      28.56</td>
    <td align="right">      0.295</td>
    <td align="right">      0.621</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00739</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">    4533.35</td>
    <td align="right">    5666.69</td>
    <td align="right">      56.67</td>
    <td align="right">      0.195</td>
    <td align="right">      0.244</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">   10112.28</td>
    <td align="right">   12640.35</td>
    <td align="right">      35.11</td>
    <td align="right">      0.435</td>
    <td align="right">      0.745</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00736</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.745</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">   12056.74</td>
    <td align="right">   15070.92</td>
    <td align="right">      34.89</td>
    <td align="right">      0.519</td>
    <td align="right">      0.894</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00736</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.894</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    7369.94</td>
    <td align="right">    9212.42</td>
    <td align="right">      92.12</td>
    <td align="right">      0.317</td>
    <td align="right">      0.396</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00686</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">   14480.09</td>
    <td align="right">   18100.11</td>
    <td align="right">      60.33</td>
    <td align="right">      0.623</td>
    <td align="right">      0.779</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00671</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    7341.52</td>
    <td align="right">    9176.90</td>
    <td align="right">      91.77</td>
    <td align="right">      0.316</td>
    <td align="right">      0.395</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00686</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">   44307.40</td>
    <td align="right">   55384.25</td>
    <td align="right">      65.93</td>
    <td align="right">      1.907</td>
    <td align="right">      2.383</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00673</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.739</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    7315.68</td>
    <td align="right">    9144.60</td>
    <td align="right">      91.45</td>
    <td align="right">      0.315</td>
    <td align="right">      0.394</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00686</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   14413.93</td>
    <td align="right">   18017.42</td>
    <td align="right">      60.06</td>
    <td align="right">      0.620</td>
    <td align="right">      0.775</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00671</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    7345.19</td>
    <td align="right">    9181.49</td>
    <td align="right">      91.81</td>
    <td align="right">      0.316</td>
    <td align="right">      0.395</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00686</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.207</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">   44943.79</td>
    <td align="right">   56179.73</td>
    <td align="right">      66.88</td>
    <td align="right">      1.934</td>
    <td align="right">      2.418</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00674</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.739</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">   12161.55</td>
    <td align="right">   15201.94</td>
    <td align="right">      29.23</td>
    <td align="right">      0.523</td>
    <td align="right">      1.077</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00630</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.077</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">   70830.18</td>
    <td align="right">   88537.73</td>
    <td align="right">      88.54</td>
    <td align="right">      3.048</td>
    <td align="right">      3.810</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00690</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      1.150</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">   13579.28</td>
    <td align="right">   16974.10</td>
    <td align="right">      31.09</td>
    <td align="right">      0.584</td>
    <td align="right">      0.731</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00659</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.663</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">   32830.48</td>
    <td align="right">   41038.09</td>
    <td align="right">      43.20</td>
    <td align="right">      1.413</td>
    <td align="right">      1.766</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00680</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.413</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">    2071.75</td>
    <td align="right">    2589.69</td>
    <td align="right">       4.98</td>
    <td align="right">      0.089</td>
    <td align="right">      5.200</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      5.200</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">    5729.95</td>
    <td align="right">    7162.44</td>
    <td align="right">      34.11</td>
    <td align="right">      0.247</td>
    <td align="right">      2.100</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00664</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      2.100</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">    3526.12</td>
    <td align="right">    4407.65</td>
    <td align="right">       7.55</td>
    <td align="right">      0.152</td>
    <td align="right">      0.190</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.175</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">     601.91</td>
    <td align="right">     752.39</td>
    <td align="right">       4.82</td>
    <td align="right">      0.026</td>
    <td align="right">      0.047</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">    3300.56</td>
    <td align="right">    4125.70</td>
    <td align="right">       8.89</td>
    <td align="right">      0.142</td>
    <td align="right">      0.178</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">     501.04</td>
    <td align="right">     626.30</td>
    <td align="right">      13.05</td>
    <td align="right">      0.022</td>
    <td align="right">      0.027</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">   18322.72</td>
    <td align="right">   22903.40</td>
    <td align="right">      76.34</td>
    <td align="right">      0.789</td>
    <td align="right">      0.986</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00694</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.090</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">    4430.56</td>
    <td align="right">    5538.20</td>
    <td align="right">      36.92</td>
    <td align="right">      0.191</td>
    <td align="right">      0.238</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00673</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">    7396.41</td>
    <td align="right">    9245.52</td>
    <td align="right">      42.80</td>
    <td align="right">      0.318</td>
    <td align="right">      0.398</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00680</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.065</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">   16793.96</td>
    <td align="right">   20992.45</td>
    <td align="right">      35.95</td>
    <td align="right">      0.723</td>
    <td align="right">      0.903</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00655</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.175</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">    3979.51</td>
    <td align="right">    4974.38</td>
    <td align="right">      31.89</td>
    <td align="right">      0.171</td>
    <td align="right">      0.214</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00640</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">   13585.53</td>
    <td align="right">   16981.91</td>
    <td align="right">      36.60</td>
    <td align="right">      0.585</td>
    <td align="right">      0.731</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00657</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">    1691.73</td>
    <td align="right">    2114.66</td>
    <td align="right">      44.06</td>
    <td align="right">      0.073</td>
    <td align="right">      0.091</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00048</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">   34794.16</td>
    <td align="right">   43492.69</td>
    <td align="right">      47.07</td>
    <td align="right">      1.497</td>
    <td align="right">      1.872</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00675</td>
    <td align="right">     -22.90</td>
    <td align="right">    0.00048</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      22.46</td>
    <td align="right">      21.58</td>
    <td align="right">      26.51</td>
    <td align="right">      21.58</td>
    <td align="right">    23.4530</td>
    <td align="right">    23.4530</td>
    <td align="right">    23.4530</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      10.51</td>
    <td align="right">       6.99</td>
    <td align="right">      12.73</td>
    <td align="right">       6.99</td>
    <td align="right">     8.8588</td>
    <td align="right">     8.8588</td>
    <td align="right">     8.8588</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">       8.31</td>
    <td align="right">       7.49</td>
    <td align="right">       7.49</td>
    <td align="right">       7.49</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">       1.74</td>
    <td align="right">       1.15</td>
    <td align="right">       3.81</td>
    <td align="right">       1.15</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  29931.831</td>
    <td align="right">  29931.831</td>
    <td align="right">   5.200000</td>
    <td align="right"> 0.00066131</td>
    <td align="right">    532.483</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   29931.83</td>
    <td align="right">   29931.83</td>
    <td align="right">   5.200000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799989</td>
    <td align="right">    51.5024</td>
    <td align="right">    2589.69</td>
    <td align="right">       0.00</td>
    <td align="right">   30108.94</td>
    <td align="right">   30108.94</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  18172.134</td>
    <td align="right">  18172.134</td>
    <td align="right">   2.100000</td>
    <td align="right"> 0.00040149</td>
    <td align="right">    333.682</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   18172.13</td>
    <td align="right">   18172.13</td>
    <td align="right">   2.100000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00663915</td>
    <td align="right">    42.8397</td>
    <td align="right">    7162.44</td>
    <td align="right">       0.00</td>
    <td align="right">   18278.43</td>
    <td align="right">   18278.43</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  21709.481</td>
    <td align="right">  21709.481</td>
    <td align="right">   3.640000</td>
    <td align="right"> 0.00047964</td>
    <td align="right">    387.071</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   21709.48</td>
    <td align="right">   21709.48</td>
    <td align="right">   3.640000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01429426</td>
    <td align="right">    91.1114</td>
    <td align="right">    2347.93</td>
    <td align="right">       0.00</td>
    <td align="right">   21837.82</td>
    <td align="right">   21837.82</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  54915.202</td>
    <td align="right">  54915.202</td>
    <td align="right">   3.640000</td>
    <td align="right"> 0.00121328</td>
    <td align="right">   1075.546</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   54915.20</td>
    <td align="right">   54915.20</td>
    <td align="right">   3.640000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00621853</td>
    <td align="right">    40.1530</td>
    <td align="right">   35847.29</td>
    <td align="right">       0.00</td>
    <td align="right">   55286.86</td>
    <td align="right">   55286.86</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   6967.997</td>
    <td align="right">   6967.997</td>
    <td align="right">   0.244621</td>
    <td align="right"> 0.00015395</td>
    <td align="right">    151.029</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6968.00</td>
    <td align="right">    6968.00</td>
    <td align="right">   0.244621</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732445</td>
    <td align="right">    47.2089</td>
    <td align="right">    5683.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7012.51</td>
    <td align="right">    7012.51</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11864.723</td>
    <td align="right">  11864.723</td>
    <td align="right">   0.621176</td>
    <td align="right"> 0.00026214</td>
    <td align="right">    238.586</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11864.72</td>
    <td align="right">   11864.72</td>
    <td align="right">   0.621176</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739549</td>
    <td align="right">    47.6591</td>
    <td align="right">    8602.65</td>
    <td align="right">       0.00</td>
    <td align="right">   11943.16</td>
    <td align="right">   11943.16</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   6938.262</td>
    <td align="right">   6938.262</td>
    <td align="right">   0.243577</td>
    <td align="right"> 0.00015329</td>
    <td align="right">    150.385</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6938.26</td>
    <td align="right">    6938.26</td>
    <td align="right">   0.243577</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732209</td>
    <td align="right">    47.1938</td>
    <td align="right">    5659.53</td>
    <td align="right">       0.00</td>
    <td align="right">    6982.59</td>
    <td align="right">    6982.59</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   9919.724</td>
    <td align="right">   9919.724</td>
    <td align="right">   0.447247</td>
    <td align="right"> 0.00021916</td>
    <td align="right">    204.061</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9919.72</td>
    <td align="right">    9919.72</td>
    <td align="right">   0.447247</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736098</td>
    <td align="right">    47.4399</td>
    <td align="right">    7571.28</td>
    <td align="right">       0.00</td>
    <td align="right">    9984.96</td>
    <td align="right">    9984.96</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  21690.377</td>
    <td align="right">  21690.377</td>
    <td align="right">   1.192659</td>
    <td align="right"> 0.00047922</td>
    <td align="right">    433.408</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   21690.38</td>
    <td align="right">   21690.38</td>
    <td align="right">   1.192659</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741160</td>
    <td align="right">    47.7615</td>
    <td align="right">   15426.92</td>
    <td align="right">       0.00</td>
    <td align="right">   21834.18</td>
    <td align="right">   21834.18</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   6902.326</td>
    <td align="right">   6902.326</td>
    <td align="right">   0.242316</td>
    <td align="right"> 0.00015250</td>
    <td align="right">    149.606</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6902.33</td>
    <td align="right">    6902.33</td>
    <td align="right">   0.242316</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00731922</td>
    <td align="right">    47.1756</td>
    <td align="right">    5630.22</td>
    <td align="right">       0.00</td>
    <td align="right">    6946.42</td>
    <td align="right">    6946.42</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11830.339</td>
    <td align="right">  11830.339</td>
    <td align="right">   0.621176</td>
    <td align="right"> 0.00026138</td>
    <td align="right">    237.802</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11830.34</td>
    <td align="right">   11830.34</td>
    <td align="right">   0.621176</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739364</td>
    <td align="right">    47.6473</td>
    <td align="right">    8568.28</td>
    <td align="right">       0.00</td>
    <td align="right">   11908.56</td>
    <td align="right">   11908.56</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   6947.041</td>
    <td align="right">   6947.041</td>
    <td align="right">   0.243885</td>
    <td align="right"> 0.00015349</td>
    <td align="right">    150.575</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6947.04</td>
    <td align="right">    6947.04</td>
    <td align="right">   0.243885</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732279</td>
    <td align="right">    47.1983</td>
    <td align="right">    5666.69</td>
    <td align="right">       0.00</td>
    <td align="right">    6991.42</td>
    <td align="right">    6991.42</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  16554.422</td>
    <td align="right">  16554.422</td>
    <td align="right">   0.745412</td>
    <td align="right"> 0.00036575</td>
    <td align="right">    340.621</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   16554.42</td>
    <td align="right">   16554.42</td>
    <td align="right">   0.745412</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736185</td>
    <td align="right">    47.4455</td>
    <td align="right">   12640.35</td>
    <td align="right">       0.00</td>
    <td align="right">   16663.30</td>
    <td align="right">   16663.30</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  19767.776</td>
    <td align="right">  19767.776</td>
    <td align="right">   0.894494</td>
    <td align="right"> 0.00043674</td>
    <td align="right">    406.397</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   19767.78</td>
    <td align="right">   19767.78</td>
    <td align="right">   0.894494</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00735857</td>
    <td align="right">    47.4245</td>
    <td align="right">   15070.92</td>
    <td align="right">       0.00</td>
    <td align="right">   19897.79</td>
    <td align="right">   19897.79</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11290.724</td>
    <td align="right">  11290.724</td>
    <td align="right">   0.396441</td>
    <td align="right"> 0.00024945</td>
    <td align="right">    244.713</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11290.72</td>
    <td align="right">   11290.72</td>
    <td align="right">   0.396441</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686488</td>
    <td align="right">    44.2858</td>
    <td align="right">    9212.42</td>
    <td align="right">       0.00</td>
    <td align="right">   11362.86</td>
    <td align="right">   11362.86</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  22183.286</td>
    <td align="right">  22183.286</td>
    <td align="right">   0.778938</td>
    <td align="right"> 0.00049011</td>
    <td align="right">    480.791</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   22183.29</td>
    <td align="right">   22183.29</td>
    <td align="right">   0.778938</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00671415</td>
    <td align="right">    43.3216</td>
    <td align="right">   18100.11</td>
    <td align="right">       0.00</td>
    <td align="right">   22325.01</td>
    <td align="right">   22325.01</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11247.172</td>
    <td align="right">  11247.172</td>
    <td align="right">   0.394913</td>
    <td align="right"> 0.00024849</td>
    <td align="right">    243.769</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11247.17</td>
    <td align="right">   11247.17</td>
    <td align="right">   0.394913</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686127</td>
    <td align="right">    44.2628</td>
    <td align="right">    9176.90</td>
    <td align="right">       0.00</td>
    <td align="right">   11319.03</td>
    <td align="right">   11319.03</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  67877.750</td>
    <td align="right">  67877.750</td>
    <td align="right">   2.383433</td>
    <td align="right"> 0.00149968</td>
    <td align="right">   1471.153</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   67877.75</td>
    <td align="right">   67877.75</td>
    <td align="right">   2.383433</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00672844</td>
    <td align="right">    43.4135</td>
    <td align="right">   55384.25</td>
    <td align="right">       0.00</td>
    <td align="right">   68311.40</td>
    <td align="right">   68311.40</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11207.580</td>
    <td align="right">  11207.580</td>
    <td align="right">   0.393523</td>
    <td align="right"> 0.00024762</td>
    <td align="right">    242.911</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11207.58</td>
    <td align="right">   11207.58</td>
    <td align="right">   0.393523</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00685797</td>
    <td align="right">    44.2418</td>
    <td align="right">    9144.60</td>
    <td align="right">       0.00</td>
    <td align="right">   11279.18</td>
    <td align="right">   11279.18</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  22081.902</td>
    <td align="right">  22081.902</td>
    <td align="right">   0.775379</td>
    <td align="right"> 0.00048787</td>
    <td align="right">    478.593</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   22081.90</td>
    <td align="right">   22081.90</td>
    <td align="right">   0.775379</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670949</td>
    <td align="right">    43.2919</td>
    <td align="right">   18017.42</td>
    <td align="right">       0.00</td>
    <td align="right">   22222.98</td>
    <td align="right">   22222.98</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11252.803</td>
    <td align="right">  11252.803</td>
    <td align="right">   0.395110</td>
    <td align="right"> 0.00024862</td>
    <td align="right">    243.891</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11252.80</td>
    <td align="right">   11252.80</td>
    <td align="right">   0.395110</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686174</td>
    <td align="right">    44.2658</td>
    <td align="right">    9181.49</td>
    <td align="right">       0.00</td>
    <td align="right">   11324.69</td>
    <td align="right">   11324.69</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  68852.992</td>
    <td align="right">  68852.992</td>
    <td align="right">   2.417666</td>
    <td align="right"> 0.00152122</td>
    <td align="right">   1492.292</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   68852.99</td>
    <td align="right">   68852.99</td>
    <td align="right">   2.417666</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00674278</td>
    <td align="right">    43.5051</td>
    <td align="right">   56179.73</td>
    <td align="right">       0.00</td>
    <td align="right">   69292.87</td>
    <td align="right">   69292.87</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  20843.102</td>
    <td align="right">  20843.102</td>
    <td align="right">   1.076706</td>
    <td align="right"> 0.00046050</td>
    <td align="right">    419.898</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   20843.10</td>
    <td align="right">   20843.10</td>
    <td align="right">   1.076706</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00630391</td>
    <td align="right">    40.6987</td>
    <td align="right">   15201.94</td>
    <td align="right">       0.00</td>
    <td align="right">   20980.80</td>
    <td align="right">   20980.80</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 14</td>
    <td align="right">   5405.168</td>
    <td align="right">   5405.168</td>
    <td align="right">   0.189711</td>
    <td align="right"> 0.00011942</td>
    <td align="right">    117.163</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    5405.17</td>
    <td align="right">    5405.17</td>
    <td align="right">   0.189711</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">    4407.65</td>
    <td align="right">       0.00</td>
    <td align="right">    5439.70</td>
    <td align="right">    5439.70</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 15</td>
    <td align="right">    998.464</td>
    <td align="right">    998.464</td>
    <td align="right">   0.046800</td>
    <td align="right"> 0.00002206</td>
    <td align="right">     20.408</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     998.46</td>
    <td align="right">     998.46</td>
    <td align="right">   0.046800</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799922</td>
    <td align="right">    51.4981</td>
    <td align="right">     752.39</td>
    <td align="right">       0.00</td>
    <td align="right">    1005.04</td>
    <td align="right">    1005.04</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right">   5059.409</td>
    <td align="right">   5059.409</td>
    <td align="right">   0.177576</td>
    <td align="right"> 0.00011178</td>
    <td align="right">    109.668</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    5059.41</td>
    <td align="right">    5059.41</td>
    <td align="right">   0.177576</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">    4125.70</td>
    <td align="right">       0.00</td>
    <td align="right">    5091.73</td>
    <td align="right">    5091.73</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right">    768.043</td>
    <td align="right">    768.043</td>
    <td align="right">   0.026957</td>
    <td align="right"> 0.00001697</td>
    <td align="right">     16.648</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     768.04</td>
    <td align="right">     768.04</td>
    <td align="right">   0.026957</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">     626.30</td>
    <td align="right">       0.00</td>
    <td align="right">     772.95</td>
    <td align="right">     772.95</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  28072.078</td>
    <td align="right">  28072.078</td>
    <td align="right">   0.985627</td>
    <td align="right"> 0.00062022</td>
    <td align="right">    608.436</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   28072.08</td>
    <td align="right">   28072.08</td>
    <td align="right">   0.985627</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00694005</td>
    <td align="right">    44.7633</td>
    <td align="right">   22903.40</td>
    <td align="right">       0.00</td>
    <td align="right">   28251.42</td>
    <td align="right">   28251.42</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right">   6787.989</td>
    <td align="right">   6787.989</td>
    <td align="right">   0.238347</td>
    <td align="right"> 0.00014997</td>
    <td align="right">    147.121</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">    6787.99</td>
    <td align="right">    6787.99</td>
    <td align="right">   0.238347</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00672574</td>
    <td align="right">    43.3924</td>
    <td align="right">    5538.20</td>
    <td align="right">       0.00</td>
    <td align="right">    6831.36</td>
    <td align="right">    6831.36</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11332.158</td>
    <td align="right">  11332.158</td>
    <td align="right">   0.397897</td>
    <td align="right"> 0.00025037</td>
    <td align="right">    245.611</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   11332.16</td>
    <td align="right">   11332.16</td>
    <td align="right">   0.397897</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00680496</td>
    <td align="right">    43.8983</td>
    <td align="right">    9245.52</td>
    <td align="right">       0.00</td>
    <td align="right">   11404.56</td>
    <td align="right">   11404.56</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 33</td>
    <td align="right">  25728.021</td>
    <td align="right">  25728.021</td>
    <td align="right">   0.903451</td>
    <td align="right"> 0.00056843</td>
    <td align="right">    557.611</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   25728.02</td>
    <td align="right">   25728.02</td>
    <td align="right">   0.903451</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00654932</td>
    <td align="right">    42.2665</td>
    <td align="right">   20992.45</td>
    <td align="right">       0.00</td>
    <td align="right">   25892.39</td>
    <td align="right">   25892.39</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 34</td>
    <td align="right">   6096.217</td>
    <td align="right">   6096.217</td>
    <td align="right">   0.214082</td>
    <td align="right"> 0.00013469</td>
    <td align="right">    132.123</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6096.22</td>
    <td align="right">    6096.22</td>
    <td align="right">   0.214082</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00640293</td>
    <td align="right">    41.3315</td>
    <td align="right">    4974.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6135.16</td>
    <td align="right">    6135.16</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 35</td>
    <td align="right">  20812.915</td>
    <td align="right">  20812.915</td>
    <td align="right">   0.730850</td>
    <td align="right"> 0.00045984</td>
    <td align="right">    451.085</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   20812.91</td>
    <td align="right">   20812.91</td>
    <td align="right">   0.730850</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00657065</td>
    <td align="right">    42.4028</td>
    <td align="right">   16981.91</td>
    <td align="right">       0.00</td>
    <td align="right">   20945.88</td>
    <td align="right">   20945.88</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  53306.507</td>
    <td align="right">  53306.507</td>
    <td align="right">   1.871740</td>
    <td align="right"> 0.00117774</td>
    <td align="right">   1155.349</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   53306.51</td>
    <td align="right">   53306.51</td>
    <td align="right">   1.871740</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">    43.5768</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
    <td align="right">   53647.07</td>
    <td align="right">   53647.07</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  53306.507</td>
    <td align="right">  53306.507</td>
    <td align="right">   1.871740</td>
    <td align="right"> 0.00117774</td>
    <td align="right">   1155.349</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   53306.51</td>
    <td align="right">   53306.51</td>
    <td align="right">   1.871740</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">    43.5768</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
    <td align="right">   53647.07</td>
    <td align="right">   53647.07</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 22</td>
    <td align="right">  20804.673</td>
    <td align="right">  20804.673</td>
    <td align="right">   0.730553</td>
    <td align="right"> 0.00045965</td>
    <td align="right">    450.908</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   20804.67</td>
    <td align="right">   20804.67</td>
    <td align="right">   0.730553</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00658922</td>
    <td align="right">    42.5184</td>
    <td align="right">   16974.10</td>
    <td align="right">       0.00</td>
    <td align="right">   20937.59</td>
    <td align="right">   20937.59</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  50299.516</td>
    <td align="right">  50299.516</td>
    <td align="right">   1.766129</td>
    <td align="right"> 0.00111131</td>
    <td align="right">   1090.181</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   50299.52</td>
    <td align="right">   50299.52</td>
    <td align="right">   1.766129</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00679808</td>
    <td align="right">    43.8548</td>
    <td align="right">   41038.09</td>
    <td align="right">       0.00</td>
    <td align="right">   50620.86</td>
    <td align="right">   50620.86</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right"> 582393.149</td>
    <td align="right"> 408306.064</td>
    <td align="right">  23.452972</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  631867.31</td>
    <td align="right">  373039.81</td>
    <td align="right">  23.452972</td>
    <td align="right">      29.35</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.01343704</td>
    <td align="right">      11.64</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.35</td>
    <td align="right"> 0.01343704</td>
    <td align="right">      21.85</td>
    <td align="right">    92.0192</td>
    <td align="right">      23.80</td>
    <td align="right"> 0.01225055</td>
    <td align="right">    66.0932</td>
    <td align="right">  109819.84</td>
    <td align="right">       0.00</td>
    <td align="right">  584077.55</td>
    <td align="right">  408098.76</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right"> 335739.705</td>
    <td align="right"> 335739.705</td>
    <td align="right">   7.035892</td>
    <td align="right"> 0.00741776</td>
    <td align="right">   4357.946</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  335739.70</td>
    <td align="right">  335739.70</td>
    <td align="right">   7.035892</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">   306.7306</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695592</td>
    <td align="right">    44.8604</td>
    <td align="right">  225633.84</td>
    <td align="right">       0.00</td>
    <td align="right">  210183.60</td>
    <td align="right">  210183.60</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right"> 219985.646</td>
    <td align="right"> 154228.245</td>
    <td align="right">   8.858822</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:05:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">  238640.56</td>
    <td align="right">  142305.16</td>
    <td align="right">   8.858822</td>
    <td align="right">      29.80</td>
    <td align="right">      21.99</td>
    <td align="right"> 0.01343784</td>
    <td align="right">      11.64</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.80</td>
    <td align="right"> 0.01343784</td>
    <td align="right">      21.99</td>
    <td align="right">    78.8715</td>
    <td align="right">      24.08</td>
    <td align="right"> 0.01059326</td>
    <td align="right">    56.3251</td>
    <td align="right">  107986.44</td>
    <td align="right">       0.00</td>
    <td align="right">  220621.89</td>
    <td align="right">  154149.94</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right"> 126817.968</td>
    <td align="right"> 126817.968</td>
    <td align="right">   2.657647</td>
    <td align="right"> 0.00280189</td>
    <td align="right">   1646.114</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  126817.97</td>
    <td align="right">  126817.97</td>
    <td align="right">   2.657647</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">   262.9049</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670711</td>
    <td align="right">    43.2764</td>
    <td align="right">  228227.91</td>
    <td align="right">       0.00</td>
    <td align="right">   79392.03</td>
    <td align="right">   79392.03</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right"> 567371.298</td>
    <td align="right"> 567371.298</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">  567371.30</td>
    <td align="right">  567371.30</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713193</td>
    <td align="right">    45.9814</td>
    <td align="right">   74862.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">  87163.942</td>
    <td align="right">  87163.942</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   87163.94</td>
    <td align="right">   87163.94</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00690151</td>
    <td align="right">    44.5146</td>
    <td align="right">   70830.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-17
    14:34:57</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29931.831</td>
    <td align="right">  29931.831</td>
    <td align="right">   5.200000</td>
    <td align="right"> 0.00066131</td>
    <td align="right">    532.483</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.96504957</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1937829.75</td>
    <td align="right">     1.5446</td>
    <td align="right">   1.575692</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29931.83</td>
    <td align="right">   29931.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.23572237</td>
    <td align="right">   5.200000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.66123977</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   29931.83</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799989</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799989</td>
    <td align="right">    51.5024</td>
    <td align="right">    2589.69</td>
    <td align="right">       0.00</td>
    <td align="right">   30108.94</td>
    <td align="right">   30108.94</td>
    <td align="right"> 6.23572237</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      21.34</td>
    <td align="right">      14.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41763.2</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18172.134</td>
    <td align="right">  18172.134</td>
    <td align="right">   2.100000</td>
    <td align="right"> 0.00040149</td>
    <td align="right">    333.682</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.96504957</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1937829.75</td>
    <td align="right">     0.9378</td>
    <td align="right">   0.956630</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18172.13</td>
    <td align="right">   18172.13</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.51827250</td>
    <td align="right">   2.100000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.40145014</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18172.13</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00663915</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00663915</td>
    <td align="right">    42.8397</td>
    <td align="right">    7162.44</td>
    <td align="right">       0.00</td>
    <td align="right">   18278.43</td>
    <td align="right">   18278.43</td>
    <td align="right"> 2.51827250</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      23.72</td>
    <td align="right">      15.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    44193.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  21709.481</td>
    <td align="right">  21709.481</td>
    <td align="right">   3.640000</td>
    <td align="right"> 0.00047964</td>
    <td align="right">    387.071</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.96504957</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1937829.75</td>
    <td align="right">     1.1203</td>
    <td align="right">   1.142845</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   21709.48</td>
    <td align="right">   21709.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.36500566</td>
    <td align="right">   3.640000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.47959553</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   21709.48</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01429426</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01429426</td>
    <td align="right">    91.1114</td>
    <td align="right">    2347.93</td>
    <td align="right">       0.00</td>
    <td align="right">   21837.82</td>
    <td align="right">   21837.82</td>
    <td align="right"> 4.36500566</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      21.51</td>
    <td align="right">      15.04</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41937.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  54915.202</td>
    <td align="right">  54915.202</td>
    <td align="right">   3.640000</td>
    <td align="right"> 0.00121328</td>
    <td align="right">   1075.546</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.96504957</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1937829.75</td>
    <td align="right">     2.8339</td>
    <td align="right">   2.890883</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   54915.20</td>
    <td align="right">   54915.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.36500566</td>
    <td align="right">   3.640000</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.21316051</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   54915.20</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00621853</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00621853</td>
    <td align="right">    40.1530</td>
    <td align="right">   35847.29</td>
    <td align="right">       0.00</td>
    <td align="right">   55286.86</td>
    <td align="right">   55286.86</td>
    <td align="right"> 4.36500566</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      29.02</td>
    <td align="right">      17.71</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    49600.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6967.997</td>
    <td align="right">   6967.997</td>
    <td align="right">   0.244621</td>
    <td align="right"> 0.00015395</td>
    <td align="right">    151.029</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.96504957</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1937829.75</td>
    <td align="right">     0.3596</td>
    <td align="right">   0.366814</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6968.00</td>
    <td align="right">    6968.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29334404</td>
    <td align="right">   0.244621</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15393368</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6968.00</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732445</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732445</td>
    <td align="right">    47.2089</td>
    <td align="right">    5683.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7012.51</td>
    <td align="right">    7012.51</td>
    <td align="right"> 0.29334404</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.04</td>
    <td align="right">      21.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60840.2</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11864.723</td>
    <td align="right">  11864.723</td>
    <td align="right">   0.621176</td>
    <td align="right"> 0.00026214</td>
    <td align="right">    238.586</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.96504957</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1937829.75</td>
    <td align="right">     0.6123</td>
    <td align="right">   0.624591</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11864.72</td>
    <td align="right">   11864.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.74490077</td>
    <td align="right">   0.621176</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.26210981</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11864.72</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739549</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739549</td>
    <td align="right">    47.6591</td>
    <td align="right">    8602.65</td>
    <td align="right">       0.00</td>
    <td align="right">   11943.16</td>
    <td align="right">   11943.16</td>
    <td align="right"> 0.74490077</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      32.32</td>
    <td align="right">      18.80</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52968.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6938.262</td>
    <td align="right">   6938.262</td>
    <td align="right">   0.243577</td>
    <td align="right"> 0.00015329</td>
    <td align="right">    150.385</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">41.96504957</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 1937829.75</td>
    <td align="right">     0.3580</td>
    <td align="right">   0.365249</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6938.26</td>
    <td align="right">    6938.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29209244</td>
    <td align="right">   0.243577</td>
    <td align="right">      16.70</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15327678</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6938.26</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
