
OS:Version,
  {ea1444a1-1a72-4023-913a-11911933daf2}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {bf666229-5b70-4116-acd0-a412a9a7af97}, !- Handle
  Always On Discrete,                     !- Name
  {db3e5edc-c1f7-48f5-94f8-f6dfa9196a2d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {db3e5edc-c1f7-48f5-94f8-f6dfa9196a2d}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, !- Handle
  Medium Office HtgSetp Rule 1,           !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2e1dc3e8-d10c-4d93-ae1c-b45ed550e975}, !- Handle
  Medium Office HtgSetp Rule 2,           !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, !- Handle
  Medium Office ClgSetp Rule 1,           !- Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {64435df8-d2ce-49d3-ab10-d80ef7c9dc79}, !- Handle
  Medium Office ClgSetp Rule 2,           !- Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {05a01270-8e04-4403-bffb-fab24606d0f6}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  MONTREAL INTL A,                        !- Name
  45.47,                                  !- Latitude {deg}
  -73.74,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  ,                                       !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential;                             !- Multiple Surface Control Type

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {5b1719de-86c8-4a6a-87d9-946a8eff0e17}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55ba5f5d-347d-4a6a-99e3-148fd12ea2ea}, !- Handle
  Rendering Color 34,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b8bbbb1-0df8-4487-9757-a51ccd22a505}, !- Handle
  Rendering Color 35,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a19b8874-52ce-434c-8d4f-49ccda4d10c9}, !- Handle
  Rendering Color 36,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0efc8006-4f65-4e66-9aab-a04f18b31284}, !- Handle
  Rendering Color 37,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {027ec474-09cc-48d9-ba2e-81ece816db16}, !- Handle
  Rendering Color 38,                     !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ff4406b-1ae4-468f-bf0f-b9cf501884fb}, !- Handle
  Rendering Color 39,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a38c6602-b716-4b7f-a277-5f7fc5e6035f}, !- Handle
  Rendering Color 40,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7677efc4-b4b4-4583-abb6-7a1d45164db0}, !- Handle
  Rendering Color 41,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e61c9972-587b-425c-92c8-f875fe4c88f9}, !- Handle
  Rendering Color 42,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ead5568a-8e04-4e67-8e5e-ac2824d87cf1}, !- Handle
  Rendering Color 43,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce02399e-d615-4b4d-a560-e23401bd7426}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c103d36b-95a8-4d02-a651-557260e0b4ad}, !- Handle
  Rendering Color 45,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a3c25b4-1a8c-4864-aed8-1e5accf1d055}, !- Handle
  Rendering Color 46,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {28cc1231-3142-492b-a4b2-4e0dcc7c3598}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d39def9f-56a4-4dcb-a25c-02056c8213c6}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b0726f0-362f-414c-b95a-d1d71a430da4}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5faf2622-e687-4aa1-892e-25b7fef160f7}, !- Handle
  Rendering Color 50,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {03677d87-c116-46cf-b14f-b5dc8a2abef1}, !- Handle
  Rendering Color 51,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {013b975d-c676-4062-ac9d-6479a4c9155e}, !- Handle
  Rendering Color 52,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b61761f8-20d5-4a18-8b4c-a8df53602470}, !- Handle
  Rendering Color 53,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {07b19bec-cca4-481a-ae55-08c6f0c19753}, !- Handle
  Rendering Color 54,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c56ad1aa-a62c-458d-aff6-d6a44624c0aa}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {270b5e8f-c716-408d-b889-6fff87bbe812}, !- Handle
  Rendering Color 56,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab655013-8a28-4893-bad4-e9d93c38775e}, !- Handle
  Rendering Color 57,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Space,
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Handle
  Classrooms_FL1_01,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {80d7f064-202f-4987-8492-630863cd8f40}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {8e5a5425-29b1-469e-b5d2-df9e09abd987}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06bef372-33ef-49cf-92fe-30e16febf5a9}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ab13b3-fcbf-469c-8069-2bc7500bf25e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7909c0-afb4-4a62-91a3-c9a4f1dacc08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a0899c-52d6-48d7-b1a0-9d6a27b0627d}, !- Handle
  Surface 4,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {888b23fb-5378-4212-a009-ccb9cec1e927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef835b5-245a-40bf-9cf8-a6244bf7f5f8}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ec8228-7567-4dea-bd6f-a4f7d1751967}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09005abf-b2b6-4da5-8481-0a350d2705ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e07c49b0-5285-4339-bff2-d8649ee02167}, !- Handle
  Classrooms_FL1_10,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {25036ecc-eb22-4ec6-bfd9-1a31d15324eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {0e1631c6-10d4-4193-b89e-4fb6108c8986}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e07c49b0-5285-4339-bff2-d8649ee02167}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7909c0-afb4-4a62-91a3-c9a4f1dacc08}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e07c49b0-5285-4339-bff2-d8649ee02167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ab13b3-fcbf-469c-8069-2bc7500bf25e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038eda46-17ce-4104-901f-7c7bccc6d784}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e07c49b0-5285-4339-bff2-d8649ee02167}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  54, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd13ed97-5a14-4fbb-b90a-7a5501d58da7}, !- Handle
  Surface 10,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e07c49b0-5285-4339-bff2-d8649ee02167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96bfe9ae-57f1-4c7a-9012-f4220c5f7fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a539618-265c-470e-a24d-7150118562ff}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e07c49b0-5285-4339-bff2-d8649ee02167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71babb7b-a3c7-4c45-9480-a9c3af8adce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae21f5c1-cc45-4cb4-80b8-9b1dee8aa0d9}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e07c49b0-5285-4339-bff2-d8649ee02167}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ba1bad-7b55-4bfc-a09f-7319cdb09883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  54, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  54, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7920aa8-ff53-4700-a1a9-d21accf2c0d0}, !- Handle
  Classrooms_FL1_02,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  10,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0dd41ab3-770f-4d56-a15b-3d1c486a1489}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {8ee57df9-deaa-4196-bcfa-9543182ff6ce}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7920aa8-ff53-4700-a1a9-d21accf2c0d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 30, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002d143b-3643-4f48-8a73-7eafb1382079}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7920aa8-ff53-4700-a1a9-d21accf2c0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25b7243-fe79-4e10-a6be-354befacb578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 30, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09005abf-b2b6-4da5-8481-0a350d2705ec}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7920aa8-ff53-4700-a1a9-d21accf2c0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ec8228-7567-4dea-bd6f-a4f7d1751967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556ecb0d-9b8a-4cff-b0ab-0261eeaed51d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7920aa8-ff53-4700-a1a9-d21accf2c0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d40560-7464-4702-a6a5-8f41b191ae39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 30, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537f419c-c19e-4d0c-a441-c3dbd4202765}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7920aa8-ff53-4700-a1a9-d21accf2c0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {368858bf-a6f1-465f-b4fb-2a5d33eaa8f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 30, 4,                              !- X,Y,Z Vertex 1 {m}
  10, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ee506d-f9a7-435b-934e-b9eb9b95b10e}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7920aa8-ff53-4700-a1a9-d21accf2c0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Handle
  Classrooms_FL1_03,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {530d4132-d825-4c55-889f-5339b493e0de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {8682ed99-f7ae-428b-b353-2da1520630be}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34c025e-1fb6-4664-99b7-9931c887e078}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b157fd-6127-4478-8955-d6ac8fce2c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -4.01290195191336e-29, 4,           !- X,Y,Z Vertex 1 {m}
  10, 1.45923707342304e-29, 7.2961853671152e-30, !- X,Y,Z Vertex 2 {m}
  10, 2, -2.00645097595668e-29,           !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 2, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da58fbe-cca7-4437-89ca-a8caeb202991}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37edc142-b2fe-467f-aa24-a212d3a9a5cf}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cf0c5bf-50cf-4556-941f-2fe75eecbbad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -3.28328341520184e-29, 4,           !- X,Y,Z Vertex 1 {m}
  10, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e25c408-1a45-4462-86b7-61b7879baa22}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {368858bf-a6f1-465f-b4fb-2a5d33eaa8f5}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537f419c-c19e-4d0c-a441-c3dbd4202765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34749374806743e-59, -8.2082085380046e-30, 4, !- X,Y,Z Vertex 1 {m}
  1.34749374806743e-59, 8.2082085380046e-30, 3.36873437016858e-59, !- X,Y,Z Vertex 2 {m}
  10, -8.2082085380046e-30, -3.36873437016858e-59, !- X,Y,Z Vertex 3 {m}
  10, -2.46246256140138e-29, 4;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b6ad49e-0aeb-4a8e-8dfe-26aec65941f6}, !- Handle
  Classrooms_FL1_04,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d6aeb92a-b16a-46d4-95df-6ce54a241755}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {308849b5-7a44-4963-bd66-8faa771ce27b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b6ad49e-0aeb-4a8e-8dfe-26aec65941f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  27, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3f5d9a-2278-4400-b98a-47dce7b534c6}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6ad49e-0aeb-4a8e-8dfe-26aec65941f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {758fde81-4a44-4189-b095-7f2a9b1fa10f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, -8, 4,                              !- X,Y,Z Vertex 1 {m}
  27, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  27, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7a6678-594e-49d2-8c36-b5429d5580ba}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6ad49e-0aeb-4a8e-8dfe-26aec65941f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e90771-a436-485f-b5fc-8126aae5eed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  27, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  27, -8, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403deba5-09e8-457f-8e37-2a234a330924}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6ad49e-0aeb-4a8e-8dfe-26aec65941f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49592290-456e-470e-947d-76f2fe946218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c880e01-30fe-4dfa-9f5c-29d50dbb8221}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6ad49e-0aeb-4a8e-8dfe-26aec65941f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  27, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325a8622-aba0-480b-a24e-e8226ca46d42}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b6ad49e-0aeb-4a8e-8dfe-26aec65941f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {790b3881-308f-45ba-a616-c50549347214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, -8, 4,                              !- X,Y,Z Vertex 1 {m}
  27, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Handle
  Lobby_FL1,                              !- Name
  {b7663f20-a5a6-4da7-a6c9-d545c048ed90}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {20e0f83b-8fcf-4f43-8cca-e67a85bc122c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {6fe69c5e-45c9-4211-8cce-5c475866e7b4}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 8, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ba1bad-7b55-4bfc-a09f-7319cdb09883}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae21f5c1-cc45-4cb4-80b8-9b1dee8aa0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08a0fce-ac17-4ff2-9466-011f2f616329}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8630d052-7ea3-43c4-9fac-7b0076741906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998f32c0-19c8-4c1e-8c07-0e0d08d2dd03}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9b968f7-beaa-4486-9ed3-1f9fb937e9ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f21b67-d89f-477a-8a80-78e1d5b755a0}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8eb90b8-379d-4dda-b860-f63d4ac5923c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdbd3b71-e96f-4b5c-a84b-5758e7e48f35}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1746, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  3.1746, 0, -3.46944695195361e-18,       !- X,Y,Z Vertex 2 {m}
  5.2254, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.2254, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4689451e-c80e-4481-85f8-6517d755dcdb}, !- Handle
  Classrooms_FL1_09,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8d740002-0fdc-43a9-b12e-2a647e481228}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d6db55bd-6fb3-41d5-b9a5-0003456c9166}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4689451e-c80e-4481-85f8-6517d755dcdb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1a6b2c-cad9-4b6c-9fd7-0c55e93181df}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4689451e-c80e-4481-85f8-6517d755dcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1bb83ca-1df7-4ae4-96a9-73f4981086ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  45, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7897ade8-4a8c-4452-b42f-5a3b0812c3e7}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4689451e-c80e-4481-85f8-6517d755dcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9621a988-a8eb-4515-9c8a-d6cdec8e10f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  45, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  45, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb49842-2d84-4a66-8fd9-17f640ddfa61}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4689451e-c80e-4481-85f8-6517d755dcdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  45, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  45, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6601e22-bfcb-490a-9af6-c4cd15645993}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4689451e-c80e-4481-85f8-6517d755dcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2bfc5e-e740-4b8c-b01e-79369b24a198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  45, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8630d052-7ea3-43c4-9fac-7b0076741906}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4689451e-c80e-4481-85f8-6517d755dcdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08a0fce-ac17-4ff2-9466-011f2f616329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e4f8d57-8e23-41c0-8e81-480f54071e46}, !- Handle
  Corridor_FL1_04,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {81276864-250f-4005-bc1f-5f229ad2f357}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {94dd483a-ea87-45c0-8a56-74a820157619}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e4f8d57-8e23-41c0-8e81-480f54071e46}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10be47a1-937d-47ab-80c5-75918c5cb607}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e4f8d57-8e23-41c0-8e81-480f54071e46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59dff96a-807c-4d90-acf2-243e266f4cd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {643d9fc6-1c6b-4f07-9c04-f17ff4f5a9f8}, !- Handle
  Surface 45,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e4f8d57-8e23-41c0-8e81-480f54071e46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd5e528f-696e-41d1-90b1-ef7cbaad352d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758fde81-4a44-4189-b095-7f2a9b1fa10f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e4f8d57-8e23-41c0-8e81-480f54071e46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e3f5d9a-2278-4400-b98a-47dce7b534c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee53e7a2-0bf5-4057-96d8-973615fc395d}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e4f8d57-8e23-41c0-8e81-480f54071e46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f7b207-9ae2-48b8-8024-cb233f8fe564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Handle
  Classrooms_FL1_05,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {30a9cb40-3bc4-41a5-9464-84e5245a8b57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {8d1abcf8-c42a-4160-84b6-e0ad79c477b9}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  72, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a98282b-5db0-463f-aa00-f58030cd2884}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad4b072-32a3-4765-a80c-fa86c106a2ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72, -8, 4,                              !- X,Y,Z Vertex 1 {m}
  72, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59dff96a-807c-4d90-acf2-243e266f4cd6}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10be47a1-937d-47ab-80c5-75918c5cb607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf65eb2b-64e6-4b3c-92e6-9f0671d42d30}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c269772d-565c-4e89-9ab9-9c04a7ae3839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f100e4c4-af45-4bcc-8e55-4f47e4fe7e04}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f67bbd-5663-4f89-8bb8-3a28746154d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, -8, 4,                              !- X,Y,Z Vertex 1 {m}
  27, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  72, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  72, -8, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059a6ce0-4618-40b7-89ef-7af0e04828b1}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56aa831-3f82-4363-b766-da4274613ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72, -8, 4,                              !- X,Y,Z Vertex 1 {m}
  72, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  72, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  72, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Handle
  Classrooms_FL1_06,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115,                                    !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {39d9a0e4-7613-41da-b173-e12af3531ca0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {ddfdfb77-d794-4a01-be3e-cd0b7595fa95}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0065f2df-6e26-4353-a2b3-491170913d08}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34cbfdc4-401d-405a-a8d0-9d9dff63e4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -10, 4;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec41ab6-3733-4a77-93db-08a268d9303a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b56aa831-3f82-4363-b766-da4274613ffa}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {059a6ce0-4618-40b7-89ef-7af0e04828b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada32fb2-45f7-47c6-9369-e67015557945}, !- Handle
  Surface 59,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6651f5e6-0bb2-4066-8269-df99a3ef6d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 4,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0b48c9-4d4e-4922-94e6-a39e9c2403b7}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -10, 4,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -10, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {407d51de-7a9c-4eef-84a3-b57690bc0c2b}, !- Handle
  Classrooms_FL1_07,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115,                                    !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {194de607-9c93-439e-9334-3104e216cfd9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a0a68da4-33aa-4aab-95cc-c11cdc2a195b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {407d51de-7a9c-4eef-84a3-b57690bc0c2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -30, 0,               !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549d1747-db44-4658-b565-6e0777804a60}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {407d51de-7a9c-4eef-84a3-b57690bc0c2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56932fa-6153-4034-ac5e-ae3945c5d236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -30, 0,               !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -30, 4;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e3ef6f-e9b7-406c-9a00-dd3b95adc57f}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {407d51de-7a9c-4eef-84a3-b57690bc0c2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {775b38ba-d39b-4c25-ae0a-6cce074d321c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f38215c-3968-4c48-b6cc-b4b89c4eb201}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {407d51de-7a9c-4eef-84a3-b57690bc0c2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -30, 4,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -30, 0,               !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34cbfdc4-401d-405a-a8d0-9d9dff63e4ac}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {407d51de-7a9c-4eef-84a3-b57690bc0c2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0065f2df-6e26-4353-a2b3-491170913d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf15a2a-918d-4875-9d9a-d9affe26abeb}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {407d51de-7a9c-4eef-84a3-b57690bc0c2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa366141-b479-4383-b345-66e07f74a0a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, -30, 4,               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -30, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Handle
  Classrooms_FL1_08,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {502ee3f2-8f6f-4390-a6f3-119e0b8b4517}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {3f46de20-5874-4950-922c-3196acc2091d}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56932fa-6153-4034-ac5e-ae3945c5d236}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {549d1747-db44-4658-b565-6e0777804a60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 10, 4,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a85c5f6-a293-45dd-97aa-b94cd6568627}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10bae754-4d8e-4f2a-abdb-f69eae6c1921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acda166c-0bb9-49b8-b626-39ac5d2cf621}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 10, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1da335-3902-4e71-86bf-3d0dd930f474}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90845d2a-eb4b-48d5-b2ab-f56f0ed101bc}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b750a49-5034-456b-b39e-79bbb0c721ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 10, 4,                !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Handle
  Corridor_FL1_03,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2b3a330-9686-4eb0-b2b8-2b03edc7e0f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {10bae754-4d8e-4f2a-abdb-f69eae6c1921}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a85c5f6-a293-45dd-97aa-b94cd6568627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -34, 4,                            !- X,Y,Z Vertex 1 {m}
  105, -34, 0,                            !- X,Y,Z Vertex 2 {m}
  105, -32, 0,                            !- X,Y,Z Vertex 3 {m}
  105, -32, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82146355-edc8-4ee6-ad7d-602c1306bf4a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a88107a-33ce-49ca-b5f7-5ad20a125afd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, -4, 4,                              !- X,Y,Z Vertex 1 {m}
  60, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  80, -4, 0,                              !- X,Y,Z Vertex 3 {m}
  80, -4, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf9e311a-321d-498e-a110-26b7f05bb4d6}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f7311a5-9a53-4ad3-8d4e-25cafc88c56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101, -30, 4,                            !- X,Y,Z Vertex 1 {m}
  101, -30, 0,                            !- X,Y,Z Vertex 2 {m}
  80, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  80, -30, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2de603-98fc-40b1-985b-6310a1165130}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0d157b0-9bea-47f7-96d6-a52cb3e30316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101, -4, 4,                             !- X,Y,Z Vertex 1 {m}
  101, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  101, -30, 0,                            !- X,Y,Z Vertex 3 {m}
  101, -30, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba8b893c-2935-483e-98e0-8f5c242f8349}, !- Handle
  Classrooms_labs_FL1_01,                 !- Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4cd39148-5097-40f6-9d65-108e23ec91b6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {e253dcac-6d2b-4592-9acb-e5035608a489}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba8b893c-2935-483e-98e0-8f5c242f8349}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c12591-9128-4d7a-9655-adfa36c8e6b9}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba8b893c-2935-483e-98e0-8f5c242f8349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dc0a3a2-ccb5-4b7f-a926-2dac6c45e5d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73c2f8c-76c0-4e79-a535-9e2c1bf733d5}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba8b893c-2935-483e-98e0-8f5c242f8349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3bf5831-fc30-4399-9653-328e8d80b976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec76d6bd-232c-4d5f-a2fc-a9418f27a94c}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba8b893c-2935-483e-98e0-8f5c242f8349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a0320a-b0a7-4806-afbb-240245223da3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  50, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded2f65b-052a-4238-aedf-c167d86f4772}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba8b893c-2935-483e-98e0-8f5c242f8349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a748b02e-0001-4848-aad2-35997bc03c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9088bf-78cd-45f6-9fac-29fa8fd1e4ac}, !- Handle
  Surface 92,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba8b893c-2935-483e-98e0-8f5c242f8349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2647c4e-0241-4373-b88d-7dcdd1a231f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  50, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Handle
  Bathrooms_01,                           !- Name
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {779acc8f-b663-4a45-89d0-2c86aa1a2581}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {452f2a6b-efd8-48a9-a7ce-211a309072b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {28cae703-d16b-4981-a6c8-a6306a384c49}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, -26, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -26, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14cba6ff-b5f2-4746-9904-2db6f25908fa}, !- Handle
  Surface 94,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4097552-d88f-4520-bdee-ec69d3136975}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -26, 4,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b919f13-5eaf-4d79-b000-3e40ff13bc61}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f75cc954-63a5-4551-853b-0d2e2dfd6227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -26, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dc0ec76-bfa5-438a-b832-836e5d6e423c}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbfc0f4c-3890-413a-9133-8edcf4e7fe80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -26, 0,                              !- X,Y,Z Vertex 2 {m}
  20, -26, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -26, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb936b7-6ed7-43f9-8099-46967c55f12e}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0827c4cb-7348-4e8b-a38a-74e911604733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -26, 4,                             !- X,Y,Z Vertex 1 {m}
  20, -26, 0,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a88107a-33ce-49ca-b5f7-5ad20a125afd}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82146355-edc8-4ee6-ad7d-602c1306bf4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Handle
  Multipurpose_FL1,                       !- Name
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {febfb0b5-f290-4c0e-b116-6201e86328bd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {dd2d8d77-c4a0-43ec-ba83-9f68c9a17e91}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  21, -26, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -26, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d28938a3-f53d-408c-aca2-cf7667a69038}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, -26, 8,                             !- X,Y,Z Vertex 1 {m}
  21, 0, 8,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 8,                                !- X,Y,Z Vertex 3 {m}
  0, -26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c9be3fb-e499-43be-982c-f288ac07bba2}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9864514d-27e0-45c2-94e0-aedfbb0d133c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7311a5-9a53-4ad3-8d4e-25cafc88c56f}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf9e311a-321d-498e-a110-26b7f05bb4d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -26, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -26, 0,                              !- X,Y,Z Vertex 2 {m}
  21, -26, 0,                             !- X,Y,Z Vertex 3 {m}
  21, -26, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e512b04-f847-4692-8006-7d9d5e9e6529}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c877f1-4a66-481c-8c0e-05b6a4716512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, -26, 4,                              !- X,Y,Z Vertex 3 {m}
  0, -26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d157b0-9bea-47f7-96d6-a52cb3e30316}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f872a16-e3af-4412-93be-68cc611112bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b2de603-98fc-40b1-985b-6310a1165130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, -26, 4,                             !- X,Y,Z Vertex 1 {m}
  21, -26, 0,                             !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d59381b-3c29-424d-ba2b-fab5d0342218}, !- Handle
  Corridor_FL1_05,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {51cf0a52-ba0d-41a4-8a99-59acaed9bcfd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {0ee41e1b-cb02-4197-812b-50e65e910c1e}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d59381b-3c29-424d-ba2b-fab5d0342218}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 50, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db2bfd98-090b-43ca-8937-c0680dba00f1}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d59381b-3c29-424d-ba2b-fab5d0342218}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 50, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e37c465-b56c-4589-80d8-67af16e16be7}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d59381b-3c29-424d-ba2b-fab5d0342218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3e8bd8c-0aa6-4b92-84ea-d02ede735d67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996ba649-9679-4843-913d-01a14835d54a}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d59381b-3c29-424d-ba2b-fab5d0342218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a31d60-23df-43a8-8f5e-ab865007bfce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f17d441c-1a25-42ea-a867-d2b975cc6301}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d59381b-3c29-424d-ba2b-fab5d0342218}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f7b207-9ae2-48b8-8024-cb233f8fe564}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d59381b-3c29-424d-ba2b-fab5d0342218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee53e7a2-0bf5-4057-96d8-973615fc395d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Handle
  Offices_FL1,                            !- Name
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43,                                     !- X Origin {m}
  50,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b68da8d7-2b7d-4498-ae96-20b27ca8b5e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {07519c34-a2f5-43e5-b504-9dc2d081a8ff}, !- Handle
  Surface 111,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 50, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 50, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c269772d-565c-4e89-9ab9-9c04a7ae3839}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf65eb2b-64e6-4b3c-92e6-9f0671d42d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f86e10-8eb2-44c0-a281-a82072ef2b93}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 50, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e8bd8c-0aa6-4b92-84ea-d02ede735d67}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e37c465-b56c-4589-80d8-67af16e16be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a79bcdd-a06f-48d3-9394-fe1254416f29}, !- Handle
  Surface 115,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 50, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8fb9f8e-b454-49a0-93d6-ff71301d4380}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e494847-53d9-4b9b-9e88-77b821480963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999998, 50, 4,                !- X,Y,Z Vertex 1 {m}
  9.99999999999998, 50, 0,                !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {754606d4-39fa-421f-afcb-65032304d3f2}, !- Handle
  Bathrooms_02,                           !- Name
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {45d7466a-731e-4d14-b872-0d5cad0363cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9df781af-5207-4fc7-93b3-2fe12254a0bf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {5c8e09f7-579d-483a-a1be-0f11e26a7bbd}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {754606d4-39fa-421f-afcb-65032304d3f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 21, 0,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95f79e8-d0d7-4914-91fe-e9054a3e8660}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {754606d4-39fa-421f-afcb-65032304d3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62a7a27-2750-4123-b16d-a486ecff6585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 21, 0,                !- X,Y,Z Vertex 3 {m}
  10, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7668ea85-5322-49cf-8c3a-0c2add220e2a}, !- Handle
  Surface 119,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {754606d4-39fa-421f-afcb-65032304d3f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d445872d-9d48-4d19-ab47-95c5acffbc6f}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {754606d4-39fa-421f-afcb-65032304d3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da7ad19e-0350-4883-b4f8-ffe52d5aab22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 21, 0,                !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd047da-49e2-4938-b96f-69d0dad3fcbe}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {754606d4-39fa-421f-afcb-65032304d3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eeb9b73-7e53-452c-a351-dac93ece3ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e494847-53d9-4b9b-9e88-77b821480963}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {754606d4-39fa-421f-afcb-65032304d3f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8fb9f8e-b454-49a0-93d6-ff71301d4380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Handle
  Mech_FL1,                               !- Name
  {6959453d-3579-404b-84de-24ec3ca61be0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {873d22cd-4df1-4eeb-a15e-72577d610233}, !- Handle
  Surface 123,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  44, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db53570d-1031-4ad7-b0e8-607b18d6b0ff}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  44, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116ae5e8-36f7-46d4-a9e1-14f098e98b38}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  44, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  44, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  44, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bc313d-e0d4-4f2a-87c4-279efd9a9895}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c6e062-8916-4403-b10d-ec3dedbce26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  44, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d22129-38ea-415f-bd56-0753944aa7d9}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  44, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  44, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62a7a27-2750-4123-b16d-a486ecff6585}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95f79e8-d0d7-4914-91fe-e9054a3e8660}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Handle
  Gym_FL1,                                !- Name
  {02015441-ebca-4880-b756-0c7dfbe5bfb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {c4a28e27-27a5-499e-9559-6f2a801e531d}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 50, 0,                              !- X,Y,Z Vertex 1 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -26, 50, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2842e0ee-82fe-44a2-8ea5-1b832c93b69f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 0, 8,                              !- X,Y,Z Vertex 1 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1200c1b-57bd-4de5-b879-11b59e67cf48}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 45.9746, 8,                        !- X,Y,Z Vertex 1 {m}
  -26, 45.9746, 0,                        !- X,Y,Z Vertex 2 {m}
  -26, 4.02539999999999, -3.46944695195361e-18, !- X,Y,Z Vertex 3 {m}
  -26, 4.02539999999999, 8;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c157769e-80e9-4247-b811-f2698fd3b4de}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c88beead-f86f-4f0a-8074-39e6fd1e7464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 25, 8,                              !- X,Y,Z Vertex 1 {m}
  -6, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  -6, 50, 0,                              !- X,Y,Z Vertex 3 {m}
  -6, 50, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0029a6fc-f694-4391-b7ef-94b2772c3b54}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 50, 8,                              !- X,Y,Z Vertex 1 {m}
  -6, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  -26, 50, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, 50, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be768dad-e280-4dd8-80cd-7b6efa4e82a4}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  -6, 50, 8,                              !- X,Y,Z Vertex 2 {m}
  -26, 50, 8,                             !- X,Y,Z Vertex 3 {m}
  -26, 0, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Handle
  Corridor_FL1_07,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43,                                     !- X Origin {m}
  121,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {169e9b6f-4dbd-432c-b8a9-bdb141c79973}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1c6a4bce-c0e9-4d2e-a19e-14f15f04b209}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 3.99999999999999, 0,                !- X,Y,Z Vertex 1 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.99999999999999, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88961c31-2ea0-48e5-aabf-4d2fd096901a}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b69abcd-7cca-4cbf-ad97-20d8a5e3d4dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.99999999999999, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 3.99999999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {509378da-d8b2-4e23-a8c3-9a01f59a12dc}, !- Handle
  Surface 137,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 3.99999999999999, 4,                !- X,Y,Z Vertex 2 {m}
  0, 3.99999999999999, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5637cbb6-2bf9-44ee-9e14-e0bcd3bb037c}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1376d50e-5606-4e7b-a64a-f178ef8dd5a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 3.99999999999999, 4,                !- X,Y,Z Vertex 1 {m}
  54, 3.99999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 3.99999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.99999999999999, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c6e062-8916-4403-b10d-ec3dedbce26f}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27bc313d-e0d4-4f2a-87c4-279efd9a9895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  54, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f715026-fb75-4033-9ce0-cd83f2ce0320}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  54, 3.99999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  54, 3.99999999999999, 4;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Handle
  Corridor_FL1_06,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37,                                     !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {be51c159-ce37-475f-bcef-03ddad053504}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b91adddb-2edd-4a77-bbad-e5d38a6395d6}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 1.15505827125162e-14, 0,             !- X,Y,Z Vertex 2 {m}
  0, 1.15505827125162e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 25, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b69abcd-7cca-4cbf-ad97-20d8a5e3d4dd}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88961c31-2ea0-48e5-aabf-4d2fd096901a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a31d60-23df-43a8-8f5e-ab865007bfce}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996ba649-9679-4843-913d-01a14835d54a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.15505827125162e-14, 4,             !- X,Y,Z Vertex 1 {m}
  0, 1.15505827125162e-14, 0,             !- X,Y,Z Vertex 2 {m}
  6, 1.15505827125162e-14, 0,             !- X,Y,Z Vertex 3 {m}
  6, 1.15505827125162e-14, 4;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b54c13e-f7e6-4bdd-92ee-eaedd0e51aab}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0376193d-2206-48c9-a11c-fe55775bf759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 1.15505827125162e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.15505827125162e-14, 4;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe51a1f1-dca7-43b7-b68b-b1f30d5726fa}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 1.15505827125162e-14, 4,             !- X,Y,Z Vertex 1 {m}
  6, 25, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 1.15505827125162e-14, 4;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554e0b17-b3f5-4989-bd5e-87f916877da2}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {679034e6-7495-401a-9b33-e9c0b217625f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 25, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Handle
  Cafeteria_FL1,                          !- Name
  {e3eec54a-10ed-4f43-a0ff-b811c5ba1774}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37,                                     !- X Origin {m}
  125,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b41d0422-a906-442d-8cd6-4aa79b3d944f}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 25, 0,                              !- X,Y,Z Vertex 1 {m}
  60, -2.31011654250324e-14, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.31011654250324e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, 25, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8ee086-3610-4b3c-b269-deb8a2434d75}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, -2.31011654250324e-14, 8,           !- X,Y,Z Vertex 1 {m}
  60, 25, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 25, 8,                               !- X,Y,Z Vertex 3 {m}
  0, -2.31011654250324e-14, 8;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c53c6e-108f-43bc-8db8-5fcaddd71c34}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, -2.31011654250324e-14, 8,           !- X,Y,Z Vertex 1 {m}
  60, -2.31011654250324e-14, 0,           !- X,Y,Z Vertex 2 {m}
  60, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  60, 25, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa88663-6c21-4579-87b2-bc5d6aa31da8}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.9746, 25, 8,                         !- X,Y,Z Vertex 1 {m}
  55.9746, 25, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88beead-f86f-4f0a-8074-39e6fd1e7464}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c157769e-80e9-4247-b811-f2698fd3b4de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -2.31011654250324e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.31011654250324e-14, 8;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a588a909-c5fc-4451-ae8a-a84b09e1b110}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.31011654250324e-14, 8,            !- X,Y,Z Vertex 1 {m}
  0, -2.31011654250324e-14, 4,            !- X,Y,Z Vertex 2 {m}
  60, -2.31011654250324e-14, 4,           !- X,Y,Z Vertex 3 {m}
  60, -2.31011654250324e-14, 8;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Handle
  Classrooms_FL2_01,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3850981-ad16-40a2-b776-34f284cd453f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {888b23fb-5378-4212-a009-ccb9cec1e927}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a0899c-52d6-48d7-b1a0-9d6a27b0627d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7558ae90-a96d-4b96-bd67-42251a101465}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0111d56-4414-4f8d-a381-6fa6642c1a8c}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a4baf4c-d559-49c2-b6b3-705120ff29ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd56854-a597-464f-bed1-9e9b8b4c20a6}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179f163a-d4e7-45a4-9f1c-f4775c2159a2}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065eda90-4b8f-4370-85a6-23bd11db48fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4293a4b9-4848-43d2-bc90-a78054d6dca5}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {667aea18-eb02-412d-9428-758f6bc9dbfc}, !- Handle
  Classrooms_FL2_02,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  10,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6870dc27-4689-4295-86c4-754cd5960e8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b25b7243-fe79-4e10-a6be-354befacb578}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {667aea18-eb02-412d-9428-758f6bc9dbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002d143b-3643-4f48-8a73-7eafb1382079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 30, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a4baf4c-d559-49c2-b6b3-705120ff29ab}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {667aea18-eb02-412d-9428-758f6bc9dbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0111d56-4414-4f8d-a381-6fa6642c1a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6046b31-b440-45e4-bcd7-faf8fa4dc831}, !- Handle
  Surface 161,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {667aea18-eb02-412d-9428-758f6bc9dbfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 30, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c954cd-886c-4268-a931-070b31d68689}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {667aea18-eb02-412d-9428-758f6bc9dbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eec57d97-58c5-4bd3-8edf-c3c7c1774154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 30, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7051cf14-0093-48bd-9031-9044a3e84351}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {667aea18-eb02-412d-9428-758f6bc9dbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77135e45-8ac4-49b5-a68e-e39ce4ef972f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 30, 4,                              !- X,Y,Z Vertex 1 {m}
  10, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ca27fc-b829-45d0-af00-0eaa76ae5251}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {667aea18-eb02-412d-9428-758f6bc9dbfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Handle
  Classrooms_FL2_03,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb778d60-fb54-4212-bc20-253eb4b37b58}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {9cf0c5bf-50cf-4556-941f-2fe75eecbbad}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37edc142-b2fe-467f-aa24-a212d3a9a5cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  3.7430381890762e-61, 0, 0,              !- X,Y,Z Vertex 3 {m}
  -3.74303818907621e-61, 10, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626c41b5-bbec-4b10-9868-39e02a3f30f2}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed0f284-af0e-4c08-a68a-160aa9a8f6cb}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1822cc61-05c1-4e9a-b30a-bf561dba537f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 7.2961853671152e-30, 4,             !- X,Y,Z Vertex 1 {m}
  10, -1.45923707342304e-29, 7.2961853671152e-30, !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 2, -9.120231708894e-30, !- X,Y,Z Vertex 3 {m}
  10, 2, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4defabc5-4931-4533-babc-5b528307a617}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  -3.74303818907621e-61, 10, 0,           !- X,Y,Z Vertex 2 {m}
  3.7430381890762e-61, 0, 0,              !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f84cc1-7153-4e41-b4df-6dbe9ab0a161}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 2 {m}
  -3.74303818907621e-61, 10, 0,           !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77135e45-8ac4-49b5-a68e-e39ce4ef972f}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7051cf14-0093-48bd-9031-9044a3e84351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  3.7430381890762e-61, 0, 0,              !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Handle
  Classrooms_FL2_08,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb12ff92-0e77-4239-a819-c1f87dbc073b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {c1bb83ca-1df7-4ae4-96a9-73f4981086ed}, !- Handle
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1a6b2c-cad9-4b6c-9fd7-0c55e93181df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 8, 0,                              !- X,Y,Z Vertex 1 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77d7de5-76ee-4844-8840-92fba9ad0ba9}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeea7f08-67f7-40f4-870b-94f1ecc328ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  105, 8, 0,                              !- X,Y,Z Vertex 3 {m}
  105, 8, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d906351a-5fa3-4487-b400-c87f21454b02}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  105, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56328d0d-aa20-45d9-9d27-8aadd275efe3}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  105, 8, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef4b7f05-5a6d-47f7-8cae-924992e569fc}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0899894-b5eb-4255-bc9d-6e8fb43736c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  60, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065eda90-4b8f-4370-85a6-23bd11db48fa}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {179f163a-d4e7-45a4-9f1c-f4775c2159a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Handle
  Classrooms_FL2_07,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cfffe26f-5acd-4cc5-9f7f-fdb90ad05c68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {5b750a49-5034-456b-b39e-79bbb0c721ab}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90845d2a-eb4b-48d5-b2ab-f56f0ed101bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb680d9-f4a5-45fa-9e63-79d29bca7d77}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67cac44-4475-4f73-9428-98e6726f7bac}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9546c946-fbb6-43bd-aca1-7861244ffedb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e87ce37-dcca-4158-8e24-273c0b3314aa}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 10, 4,                !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28d19de-d582-4892-ad5d-d3a9fd979439}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 10, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897b3529-ca51-4c4e-b196-803b47b69e77}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c84ce84c-8e9e-4ef6-a9ab-38ee9e95d10a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 10, 4,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {550bf369-2368-46fd-beda-6ed1bd2d3fb3}, !- Handle
  Classrooms_FL2_06,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115,                                    !- X Origin {m}
  10,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3af97623-9905-4711-8f31-9da1002c8678}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {fa366141-b479-4383-b345-66e07f74a0a1}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {550bf369-2368-46fd-beda-6ed1bd2d3fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cf15a2a-918d-4875-9d9a-d9affe26abeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 30, 0,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 30, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a89a86-6697-4fbc-b80e-eb154d1d54d1}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {550bf369-2368-46fd-beda-6ed1bd2d3fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c042cf-2cde-4715-9f4b-eb74c2c94774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 30, 4,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 30, 0,                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d9d7de-b000-4b2e-ab2c-3a976730f847}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {550bf369-2368-46fd-beda-6ed1bd2d3fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a180e136-2c96-4a7a-9b4f-7ee62398e7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c84ce84c-8e9e-4ef6-a9ab-38ee9e95d10a}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {550bf369-2368-46fd-beda-6ed1bd2d3fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {897b3529-ca51-4c4e-b196-803b47b69e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f11913d-31af-4cf9-804b-b9021de6e4da}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {550bf369-2368-46fd-beda-6ed1bd2d3fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 30, 0,                !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 30, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab0f0560-3c2e-45db-ac75-7a6cbf560daa}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {550bf369-2368-46fd-beda-6ed1bd2d3fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 30, 4,                !- X,Y,Z Vertex 2 {m}
  0, 30, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Handle
  Classrooms_FL2_05,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115,                                    !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {84e0835b-fc4a-4616-a70b-f40d2f4f2c79}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {6651f5e6-0bb2-4066-8269-df99a3ef6d43}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ada32fb2-45f7-47c6-9369-e67015557945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d0872c-8d6d-4080-a394-c51fb265f3be}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 10, 4,                !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c042cf-2cde-4715-9f4b-eb74c2c94774}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a89a86-6697-4fbc-b80e-eb154d1d54d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c891fa-45e1-4b37-ae6c-c796a5a1e7a8}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 10, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6393cf46-abb0-4fdf-bdda-c50a5515b07c}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 10, 4,                !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bcd1d2-d99f-48da-9de5-125244c86b9e}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8366e98-bfd2-4b0b-9d7e-068cbb8cf1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Handle
  Classrooms_FL2_04,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  115,                                    !- X Origin {m}
  50,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bc5adfcb-421c-4446-aaf6-458634e9d6de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {cad4b072-32a3-4765-a80c-fa86c106a2ef}, !- Handle
  Surface 195,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a98282b-5db0-463f-aa00-f58030cd2884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -72, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -72, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ae1480-1174-454c-82e6-2720c5ce640f}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2cc1c00-0e56-4cc3-a377-7383d8505c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 0, 4,                             !- X,Y,Z Vertex 1 {m}
  -105, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -105, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, -8, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8366e98-bfd2-4b0b-9d7e-068cbb8cf1a5}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69bcd1d2-d99f-48da-9de5-125244c86b9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52829eb5-a13b-4743-a45f-aa35efc991e6}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceeabad2-23cf-4474-bd77-fbd327638b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, -8, 4,                             !- X,Y,Z Vertex 1 {m}
  -45, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8fd39f-c201-4127-b9f8-2f08167e35a6}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -105, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -105, 0, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f4e3d9-5473-4a4d-a98e-c19455ff5ffe}, !- Handle
  Surface 200,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  -105, 0, 4,                             !- X,Y,Z Vertex 3 {m}
  -105, -8, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Handle
  Corridor_FL2_03,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dd0c9cd2-e07c-4e3a-b1f8-c655ffcb1188}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {3925cd18-71aa-4e8e-a0c2-8dd550d6a31e}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee46c5a7-cca2-4338-b507-bfca014878ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  105, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a180e136-2c96-4a7a-9b4f-7ee62398e7ea}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d9d7de-b000-4b2e-ab2c-3a976730f847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 2, 4,                              !- X,Y,Z Vertex 1 {m}
  105, 2, 0,                              !- X,Y,Z Vertex 2 {m}
  105, 32, 0,                             !- X,Y,Z Vertex 3 {m}
  105, 32, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791db0ca-e8fc-411e-a8ce-0ff21fe1acf1}, !- Handle
  Surface 209,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  105, 34, 4,                             !- X,Y,Z Vertex 2 {m}
  60, 34, 4,                              !- X,Y,Z Vertex 3 {m}
  60, 30, 4,                              !- X,Y,Z Vertex 4 {m}
  101, 30, 4,                             !- X,Y,Z Vertex 5 {m}
  101, 4, 4,                              !- X,Y,Z Vertex 6 {m}
  60, 4, 4,                               !- X,Y,Z Vertex 7 {m}
  60, 0, 4;                               !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {bb80a21e-28c0-43e1-bfb9-53d55ebc1e79}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc309cb-a4f9-438e-8873-f0c1966556a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  101, 30, 4,                             !- X,Y,Z Vertex 1 {m}
  101, 30, 0,                             !- X,Y,Z Vertex 2 {m}
  101, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  101, 4, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f7924f1-a0a7-4d78-9cd7-9b49f4bab4c0}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3565f4-4d19-47a4-8d2b-bafdd6094902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  80, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  60, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ec6582-cd30-44a6-b527-59eae4ce2821}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70626ffc-e2a1-4718-88f8-c74f714515d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 30, 4,                              !- X,Y,Z Vertex 1 {m}
  60, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  80, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  80, 30, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be7cefb0-ba3d-4f3e-99d0-b9caa490ea1b}, !- Handle
  Classrooms_Labs_FL2_01,                 !- Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  12,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9c62501-9c27-43bd-9643-12da1b1dca20}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d2647c4e-0241-4373-b88d-7dcdd1a231f6}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be7cefb0-ba3d-4f3e-99d0-b9caa490ea1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d9088bf-78cd-45f6-9fac-29fa8fd1e4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df5bc09-2bf5-47e8-b257-962a457441f0}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be7cefb0-ba3d-4f3e-99d0-b9caa490ea1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7716609c-74d1-4f28-b688-51e3fb0364b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  50, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12d36f0-2f08-4a46-a0ae-7f801d1bd927}, !- Handle
  Surface 217,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be7cefb0-ba3d-4f3e-99d0-b9caa490ea1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  50, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9d6477-6f90-464a-b743-2c75c084eac0}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be7cefb0-ba3d-4f3e-99d0-b9caa490ea1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c860ac1-64a8-4431-8c01-7759f9cd5573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  50, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81710acf-ffd5-485e-a26f-030d1827cff9}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be7cefb0-ba3d-4f3e-99d0-b9caa490ea1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78fa236-1d86-40be-be97-813be84537b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e407a60-8251-4a85-b01a-f6f2189c1cf6}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be7cefb0-ba3d-4f3e-99d0-b9caa490ea1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2ba392a-12c4-440f-8716-1e122c83755f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  50, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  50, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  50, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42a96a70-e76e-4038-ac3b-c13f6c679618}, !- Handle
  Classrooms_FL2_09,                      !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  70,                                     !- X Origin {m}
  12,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9fe2df59-2d71-4354-9f7f-8f4edb63fe89}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {8ab524dd-2991-4c5f-9d08-57ef7ee81b94}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42a96a70-e76e-4038-ac3b-c13f6c679618}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -2.88764567812905e-15, 4,           !- X,Y,Z Vertex 1 {m}
  20, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, -2.88764567812905e-15, 4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c877f1-4a66-481c-8c0e-05b6a4716512}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a96a70-e76e-4038-ac3b-c13f6c679618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e512b04-f847-4692-8006-7d9d5e9e6529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -2.88764567812905e-15, 4,           !- X,Y,Z Vertex 1 {m}
  20, -2.88764567812905e-15, 0,           !- X,Y,Z Vertex 2 {m}
  20, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3565f4-4d19-47a4-8d2b-bafdd6094902}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a96a70-e76e-4038-ac3b-c13f6c679618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f7924f1-a0a7-4d78-9cd7-9b49f4bab4c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.88764567812905e-15, 4,            !- X,Y,Z Vertex 1 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 2 {m}
  20, -2.88764567812905e-15, 0,           !- X,Y,Z Vertex 3 {m}
  20, -2.88764567812905e-15, 4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70626ffc-e2a1-4718-88f8-c74f714515d5}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a96a70-e76e-4038-ac3b-c13f6c679618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ec6582-cd30-44a6-b527-59eae4ce2821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  20, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0043c14e-0161-492e-9edf-ba2a44b540ec}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a96a70-e76e-4038-ac3b-c13f6c679618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3760055c-06eb-4dcc-a7f2-94b8d7137147}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.88764567812905e-15, 4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba95210-7f5f-4903-9d2f-a6f1293148ab}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  -6, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  -6, 25, 4,                              !- X,Y,Z Vertex 3 {m}
  -6, 25, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0376193d-2206-48c9-a11c-fe55775bf759}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b54c13e-f7e6-4bdd-92ee-eaedd0e51aab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  -6, 25, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1376d50e-5606-4e7b-a64a-f178ef8dd5a8}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5637cbb6-2bf9-44ee-9e14-e0bcd3bb037c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -2.31011654250324e-14, 4,            !- X,Y,Z Vertex 1 {m}
  6, -2.31011654250324e-14, 0,            !- X,Y,Z Vertex 2 {m}
  60, -2.31011654250324e-14, 0,           !- X,Y,Z Vertex 3 {m}
  60, -2.31011654250324e-14, 4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f721fb3-b12d-4fbc-8a81-db9f3f6b16f8}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d4737f-876d-4579-8f2e-00da632b7f03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  72, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0d0699-2ad7-41c0-bc6a-11cf0bfbb192}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b3ec99-522c-4c34-99b0-7ee8f63db115}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d10ee5-5507-4ee6-90d5-ac415bdcecbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d10ee5-5507-4ee6-90d5-ac415bdcecbd}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2fce157-f1c0-480e-ac0c-ee21cf408ad8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e0d0699-2ad7-41c0-bc6a-11cf0bfbb192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 50, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 50, 0,                              !- X,Y,Z Vertex 2 {m}
  9.99999999999998, 50, 0,                !- X,Y,Z Vertex 3 {m}
  9.99999999999998, 50, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da7ad19e-0350-4883-b4f8-ffe52d5aab22}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ea1dd0c-78b4-4b63-81c3-32a23c5eaf86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d445872d-9d48-4d19-ab47-95c5acffbc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eeb9b73-7e53-452c-a351-dac93ece3ae6}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a31b92d-ab77-4f30-81fe-6cf0c3964203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd047da-49e2-4938-b96f-69d0dad3fcbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 1.15505827125162e-14, 4,             !- X,Y,Z Vertex 1 {m}
  6, 1.15505827125162e-14, 0,             !- X,Y,Z Vertex 2 {m}
  6, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679034e6-7495-401a-9b33-e9c0b217625f}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554e0b17-b3f5-4989-bd5e-87f916877da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.31011654250324e-14, 4,            !- X,Y,Z Vertex 1 {m}
  0, -2.31011654250324e-14, 0,            !- X,Y,Z Vertex 2 {m}
  6, -2.31011654250324e-14, 0,            !- X,Y,Z Vertex 3 {m}
  6, -2.31011654250324e-14, 4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8274e0-d69a-46ca-a16b-2a691d69aaa8}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b32772a-858e-4ac8-a92e-002a2d030c43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6237611-4055-40e2-ac99-50c107777b1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49592290-456e-470e-947d-76f2fe946218}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4af299b-aa19-4f48-a9cf-c74d8906654a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {403deba5-09e8-457f-8e37-2a234a330924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.99999999999999, 2, 4,                 !- X,Y,Z Vertex 1 {m}
  10, 2, -2.37126024431244e-29,           !- X,Y,Z Vertex 2 {m}
  10, 10, 3.6480926835576e-30,            !- X,Y,Z Vertex 3 {m}
  10, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e906d1c7-25d2-4270-9a10-56a4e1764687}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38c57cf1-b1c5-4bc8-81a3-f277434302fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f77ffc7-e152-4572-bcf4-16703663fbe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 4,                               !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9621a988-a8eb-4515-9c8a-d6cdec8e10f0}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f1e2bf-952f-4ab3-b9ad-8aeaa99eb80e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7897ade8-4a8c-4452-b42f-5a3b0812c3e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9864514d-27e0-45c2-94e0-aedfbb0d133c}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c9be3fb-e499-43be-982c-f288ac07bba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -4, 4,                              !- X,Y,Z Vertex 1 {m}
  80, -4, 0,                              !- X,Y,Z Vertex 2 {m}
  101, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  101, -4, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfc0f4c-3890-413a-9133-8edcf4e7fe80}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dc0ec76-bfa5-438a-b832-836e5d6e423c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -30, 4,                             !- X,Y,Z Vertex 1 {m}
  80, -30, 0,                             !- X,Y,Z Vertex 2 {m}
  60, -30, 0,                             !- X,Y,Z Vertex 3 {m}
  60, -30, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {775b38ba-d39b-4c25-ae0a-6cce074d321c}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e3ef6f-e9b7-406c-9a00-dd3b95adc57f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -32, 4,                            !- X,Y,Z Vertex 1 {m}
  105, -32, 0,                            !- X,Y,Z Vertex 2 {m}
  105, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  105, -2, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f77ffc7-e152-4572-bcf4-16703663fbe2}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e906d1c7-25d2-4270-9a10-56a4e1764687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -2, 4,                             !- X,Y,Z Vertex 1 {m}
  105, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  105, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3645b9e6-30d5-468a-865c-9174bf91c50c}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bce64be-70aa-414a-8a8f-c760a258a7c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {081ec29e-54a5-465e-a268-71516c0d00b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2cc1c00-0e56-4cc3-a377-7383d8505c01}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2cb756-773a-4a89-80aa-7c556de9aef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ae1480-1174-454c-82e6-2720c5ce640f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 2, 4,                               !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 2, -5.4721390253364e-30, !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 10, 0,                !- X,Y,Z Vertex 3 {m}
  10, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96bfe9ae-57f1-4c7a-9012-f4220c5f7fdb}, !- Handle
  Surface 252,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd13ed97-5a14-4fbb-b90a-7a5501d58da7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8eb90b8-379d-4dda-b860-f63d4ac5923c}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45c1b16c-be26-47e5-a1f9-dc5e4d8a7b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56f21b67-d89f-477a-8a80-78e1d5b755a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  54, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  54, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeea7f08-67f7-40f4-870b-94f1ecc328ed}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea715be5-6db0-4827-99d7-8eddceb8f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f77d7de5-76ee-4844-8840-92fba9ad0ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc87294-b7d4-4d72-bd39-3cf152451432}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1579df1-52ce-426d-9a99-6d1b4da68c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a46aa2-5be9-4263-ae9a-2d7f1369560a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5e528f-696e-41d1-90b1-ef7cbaad352d}, !- Handle
  Surface 256,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {643d9fc6-1c6b-4f07-9c04-f17ff4f5a9f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -72, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -72, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  -78, -8, 0,                             !- X,Y,Z Vertex 3 {m}
  -78, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {790b3881-308f-45ba-a616-c50549347214}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {745f5499-c322-46a2-a84a-e483dbb6ca73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {325a8622-aba0-480b-a24e-e8226ca46d42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -78, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -78, -8, 0,                             !- X,Y,Z Vertex 2 {m}
  -105, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9546c946-fbb6-43bd-aca1-7861244ffedb}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e67cac44-4475-4f73-9428-98e6726f7bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  105, 2, 0,                              !- X,Y,Z Vertex 3 {m}
  105, 2, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a46aa2-5be9-4263-ae9a-2d7f1369560a}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc87294-b7d4-4d72-bd39-3cf152451432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 32, 4,                             !- X,Y,Z Vertex 1 {m}
  105, 32, 0,                             !- X,Y,Z Vertex 2 {m}
  105, 34, 0,                             !- X,Y,Z Vertex 3 {m}
  105, 34, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4097552-d88f-4520-bdee-ec69d3136975}, !- Handle
  Surface 262,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42a96a70-e76e-4038-ac3b-c13f6c679618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14cba6ff-b5f2-4746-9904-2db6f25908fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  20, -2.88764567812905e-15, 0,           !- X,Y,Z Vertex 2 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f101c33-6eb5-487d-8f33-c2ee9ea5dce9}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8134e9ff-94f0-4381-a23d-14a51bb60072}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.800000000000003, 0, 2.5,              !- X,Y,Z Vertex 1 {m}
  0.800000000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.8, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bcc4742-0fa2-4ca2-b87b-0ef019b3b987}, !- Handle
  Sub Surface 2,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fdbd3b71-e96f-4b5c-a84b-5758e7e48f35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.2, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  3.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  5.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.2, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {164420e6-c606-40b3-8170-7ffa6016896a}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f1660c73-ff68-40c6-9809-847bcc1deedc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26, 3.99999999999999, 2,               !- X,Y,Z Vertex 1 {m}
  -26, 3.99999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -26, 2, 0,                              !- X,Y,Z Vertex 3 {m}
  -26, 2, 2;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af455e1e-6f7d-4e43-98bc-5635674f6ffb}, !- Handle
  Sub Surface 4,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8224a4fa-1db0-47b5-8e53-71d51ad4b2b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26, 48, 2,                             !- X,Y,Z Vertex 1 {m}
  -26, 48, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, 46, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, 46, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc61e080-b9cc-41b0-85ef-117bcc118fa1}, !- Handle
  Sub Surface 5,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {beb313e0-26b1-4f9e-8984-dc62f2ee400c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58, 25, 2,                              !- X,Y,Z Vertex 1 {m}
  58, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  56, 25, 0,                              !- X,Y,Z Vertex 3 {m}
  56, 25, 2;                              !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {88668e65-f8c2-42d4-8957-085c6036b9a1}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  0.5;                                    !- Temperature Convergence Tolerance Value {deltaC}

OS:Sizing:Parameters,
  {e0f5a827-5d3e-4d2c-80e2-b4afe0ee5e1b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c4e4d795-ad10-49e0-9e95-26410426eda1}, !- Handle
  12;                                     !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f231df03-5c76-48e4-b539-0da6c88a657a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5f75bdc2-a3dc-4c5f-9a3e-ec0e6f7a5f7a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {53fb5c96-7217-43cd-9c5f-4843c32cc7cc}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {b6a8bd61-3004-47b8-95be-d70947f13453}, !- Handle
  MONTREAL INTL A,                        !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2011,                               !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.74,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  files/CAN_QC_MONTREAL-INTL-A_7025251_CWEC.epw, !- Url
  4F6BC2EF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SubSurface,
  {0c81df6c-f65f-4544-a8f2-26f92dbdfbf4}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f17d441c-1a25-42ea-a867-d2b975cc6301}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 1.94381362664467,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1.143,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000058, 1.143,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000058, 1.94381362664467; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {881a78e2-a9b5-470e-8a9e-dff3cf07337e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84f86e10-8eb2-44c0-a281-a82072ef2b93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.0254, 1.94381362664467,           !- X,Y,Z Vertex 1 {m}
  19, 0.0254, 1.143,                      !- X,Y,Z Vertex 2 {m}
  19, 49.9746, 1.143,                     !- X,Y,Z Vertex 3 {m}
  19, 49.9746, 1.94381362664467;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13e54eda-bfa9-455a-a472-d4d79747208a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {116ae5e8-36f7-46d4-a9e1-14f098e98b38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44, 0.0254, 1.94493993088042,           !- X,Y,Z Vertex 1 {m}
  44, 0.0254, 1.143,                      !- X,Y,Z Vertex 2 {m}
  44, 20.9746, 1.143,                     !- X,Y,Z Vertex 3 {m}
  44, 20.9746, 1.94493993088042;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94888165-2c99-4093-978f-aab28d1aba16}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6d22129-38ea-415f-bd56-0753944aa7d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.0254, 0, 1.94416283062273,            !- X,Y,Z Vertex 1 {m}
  9.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  43.9746, 0, 1.143,                      !- X,Y,Z Vertex 3 {m}
  43.9746, 0, 1.94416283062273;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a78a840-ea68-404b-bd6c-00a0e36aabe4}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2842e0ee-82fe-44a2-8ea5-1b832c93b69f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, 0, 6.74707434884607,          !- X,Y,Z Vertex 1 {m}
  -25.9746, 0, 5.143,                     !- X,Y,Z Vertex 2 {m}
  -6.0254, 0, 5.143,                      !- X,Y,Z Vertex 3 {m}
  -6.0254, 0, 6.74707434884607;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8224a4fa-1db0-47b5-8e53-71d51ad4b2b9}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 48.0254, 8,                        !- X,Y,Z Vertex 1 {m}
  -26, 48.0254, 3.46944695195361e-18,     !- X,Y,Z Vertex 2 {m}
  -26, 45.9746, 0,                        !- X,Y,Z Vertex 3 {m}
  -26, 45.9746, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1660c73-ff68-40c6-9809-847bcc1deedc}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 4.02539999999999, 8,               !- X,Y,Z Vertex 1 {m}
  -26, 4.02539999999999, -3.46944695195361e-18, !- X,Y,Z Vertex 2 {m}
  -26, 1.9746, 0,                         !- X,Y,Z Vertex 3 {m}
  -26, 1.9746, 8;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508238c1-75bc-4a2a-9791-e77301dd6c0b}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 1.9746, 8,                         !- X,Y,Z Vertex 1 {m}
  -26, 1.9746, 0,                         !- X,Y,Z Vertex 2 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -26, 0, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601e9c18-b211-400c-9146-4b5c6e1debb7}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e285d7-d9ce-412d-a99d-2424f2a9a671}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 50, 8,                             !- X,Y,Z Vertex 1 {m}
  -26, 50, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, 48.0254, 3.46944695195361e-18,     !- X,Y,Z Vertex 3 {m}
  -26, 48.0254, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e4c63d7-a8a1-4100-aca2-75c8df5842c7}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1200c1b-57bd-4de5-b879-11b59e67cf48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26, 45.9492, 6.74493993088042,         !- X,Y,Z Vertex 1 {m}
  -26, 45.9492, 5.143,                    !- X,Y,Z Vertex 2 {m}
  -26, 4.0508, 5.143,                     !- X,Y,Z Vertex 3 {m}
  -26, 4.0508, 6.74493993088042;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c076c58c-f6cb-434e-96f2-548fd4dc9f12}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {508238c1-75bc-4a2a-9791-e77301dd6c0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26, 1.9492, 6.7852497141075,           !- X,Y,Z Vertex 1 {m}
  -26, 1.9492, 5.143,                     !- X,Y,Z Vertex 2 {m}
  -26, 0.0254, 5.143,                     !- X,Y,Z Vertex 3 {m}
  -26, 0.0254, 6.7852497141075;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3059d7e5-83e9-406c-9814-b198c07f90ad}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {601e9c18-b211-400c-9146-4b5c6e1debb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26, 49.9746, 6.7852497141075,          !- X,Y,Z Vertex 1 {m}
  -26, 49.9746, 5.143,                    !- X,Y,Z Vertex 2 {m}
  -26, 48.0508, 5.143,                    !- X,Y,Z Vertex 3 {m}
  -26, 48.0508, 6.7852497141075;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95ad5d4b-9528-45f9-a09f-2a1b8d33efa2}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0029a6fc-f694-4391-b7ef-94b2772c3b54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.0254, 50, 6.74707434884607,          !- X,Y,Z Vertex 1 {m}
  -6.0254, 50, 5.143,                     !- X,Y,Z Vertex 2 {m}
  -25.9746, 50, 5.143,                    !- X,Y,Z Vertex 3 {m}
  -25.9746, 50, 6.74707434884607;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c08a7336-8309-4505-aa05-b7d23210f0b8}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f715026-fb75-4033-9ce0-cd83f2ce0320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54, 0.0254, 1.95329069178568,           !- X,Y,Z Vertex 1 {m}
  54, 0.0254, 1.143,                      !- X,Y,Z Vertex 2 {m}
  54, 3.97459999999999, 1.143,            !- X,Y,Z Vertex 3 {m}
  54, 3.97459999999999, 1.95329069178568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e08fdc4c-a6e6-4d81-a428-9186a22f69d8}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05c53c6e-108f-43bc-8db8-5fcaddd71c34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60, 0.0253999999999769, 2.74625781989002, !- X,Y,Z Vertex 1 {m}
  60, 0.0253999999999769, 1.143,          !- X,Y,Z Vertex 2 {m}
  60, 24.9746, 1.143,                     !- X,Y,Z Vertex 3 {m}
  60, 24.9746, 2.74625781989002;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb313e0-26b1-4f9e-8984-dc62f2ee400c}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.0254, 25, 8,                         !- X,Y,Z Vertex 1 {m}
  58.0254, 25, 0,                         !- X,Y,Z Vertex 2 {m}
  55.9746, 25, 0,                         !- X,Y,Z Vertex 3 {m}
  55.9746, 25, 8;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86af193-c932-4aae-a127-600f84880e12}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b7469c-6f80-4072-b8a4-ef581007874d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, 25, 8,                              !- X,Y,Z Vertex 1 {m}
  60, 25, 0,                              !- X,Y,Z Vertex 2 {m}
  58.0254, 25, 0,                         !- X,Y,Z Vertex 3 {m}
  58.0254, 25, 8;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46bf11ba-470f-4e47-b3ca-d2e4e92021b4}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efa88663-6c21-4579-87b2-bc5d6aa31da8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.9492, 25, 2.74445340624207,          !- X,Y,Z Vertex 1 {m}
  55.9492, 25, 1.143,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000058, 25, 1.143,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000058, 25, 2.74445340624207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f9722ea-8903-49ea-8357-02d92da452c3}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c86af193-c932-4aae-a127-600f84880e12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.9746, 25, 2.7852497141075,           !- X,Y,Z Vertex 1 {m}
  59.9746, 25, 1.143,                     !- X,Y,Z Vertex 2 {m}
  58.0508, 25, 1.143,                     !- X,Y,Z Vertex 3 {m}
  58.0508, 25, 2.7852497141075;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caac6bf7-06c8-494b-bd25-024f1008307b}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a588a909-c5fc-4451-ae8a-a84b09e1b110}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 5.94367790729484,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 5.143,                       !- X,Y,Z Vertex 2 {m}
  59.9746, 0, 5.143,                      !- X,Y,Z Vertex 3 {m}
  59.9746, 0, 5.94367790729484;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c471f1db-0cc5-495c-9d0a-84c4f962d58e}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7558ae90-a96d-4b96-bd67-42251a101465}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 1.143,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.94708475053271;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3c4534b-76d1-4781-bf51-b5569944a2b3}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4293a4b9-4848-43d2-bc90-a78054d6dca5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 1.143,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1.143,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a62af182-df33-4a72-8c79-c4a60728dce3}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23ca27fc-b829-45d0-af00-0eaa76ae5251}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.9746, 1.94435696445982,           !- X,Y,Z Vertex 1 {m}
  0, 29.9746, 1.143,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999971, 1.143,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999971, 1.94435696445982; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9319f99-2232-434c-bda7-1fa316f9a444}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4defabc5-4931-4533-babc-5b528307a617}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 1.143,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254, 1.143,                       !- X,Y,Z Vertex 3 {m}
  0, 0.0254, 1.94708475053271;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2d9cecb-d39e-4eb0-b495-ba8cc753f0fc}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92f84cc1-7153-4e41-b4df-6dbe9ab0a161}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 10, 1.94708475053271,           !- X,Y,Z Vertex 1 {m}
  9.9746, 10, 1.143,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 10, 1.143,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 10, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2f58a24-7e5e-4a8f-8e3e-2ffe5cf9aa6b}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d906351a-5fa3-4487-b400-c87f21454b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.94338723496701,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  104.9746, 0, 1.143,                     !- X,Y,Z Vertex 3 {m}
  104.9746, 0, 1.94338723496701;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f6104b4-10f8-47bc-90aa-124e78f20a5b}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dcb680d9-f4a5-45fa-9e63-79d29bca7d77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  9.97459999999999, 0, 1.143,             !- X,Y,Z Vertex 3 {m}
  9.97459999999999, 0, 1.94708475053271;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bff7a67-74ab-4138-9151-daba1d8a89f4}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93ee506d-f9a7-435b-934e-b9eb9b95b10e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.9746, 1.94435696445982,           !- X,Y,Z Vertex 1 {m}
  0, 29.9746, 1.143,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 1.143,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.94435696445982; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c896046-a1bf-4330-98ea-6353915a2be5}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f28d19de-d582-4892-ad5d-d3a9fd979439}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99999999999999, 0.0254, 1.94708475053271, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0.0254, 1.143,        !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 9.9746, 1.143,        !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 9.9746, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbbf0b56-13de-4857-abc4-987d7fc6b65c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f11913d-31af-4cf9-804b-b9021de6e4da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99999999999999, 0.0254, 1.94435696445982, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0.0254, 1.143,        !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 29.9746, 1.143,       !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 29.9746, 1.94435696445982; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b93f591f-e117-451c-9eb9-b55423cc052c}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8c891fa-45e1-4b37-ae6c-c796a5a1e7a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99999999999999, 0.0254, 1.94708475053271, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0.0254, 1.143,        !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 9.9746, 1.143,        !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 9.9746, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a8356ea-41e4-466e-91b9-ea3d8bf07e3f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6393cf46-abb0-4fdf-bdda-c50a5515b07c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.97459999999999, 10, 1.94708475053271, !- X,Y,Z Vertex 1 {m}
  9.97459999999999, 10, 1.143,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 10, 1.143,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 10, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e291955-23ee-4674-89d1-4f68377436d8}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8fd39f-c201-4127-b9f8-2f08167e35a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.94338723496701,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1.143,                      !- X,Y,Z Vertex 2 {m}
  -104.9746, 0, 1.143,                    !- X,Y,Z Vertex 3 {m}
  -104.9746, 0, 1.94338723496701;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c8a86dd-c2d8-479d-8a1a-90efa00d6b99}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06bef372-33ef-49cf-92fe-30e16febf5a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 1.143,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1.143,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c038cdc6-ac8a-4fb1-aee3-3a3348526367}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4da58fbe-cca7-4437-89ca-a8caeb202991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 1.143,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1.143,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9ba6cbe-1af3-4f0f-967c-269a16ab2ffc}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ba95210-7f5f-4903-9d2f-a6f1293148ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6, 0.0254, 5.94462890994501,           !- X,Y,Z Vertex 1 {m}
  -6, 0.0254, 5.143,                      !- X,Y,Z Vertex 2 {m}
  -6, 24.9746, 5.143,                     !- X,Y,Z Vertex 3 {m}
  -6, 24.9746, 5.94462890994501;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6071858b-0c97-42b1-bdbe-6bcc10c334e8}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e25c408-1a45-4462-86b7-61b7879baa22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 10, 1.94708475053271,           !- X,Y,Z Vertex 1 {m}
  9.9746, 10, 1.143,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 10, 1.143,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 10, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09895523-0ad0-4716-a75d-b4000e71423e}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f721fb3-b12d-4fbc-8a81-db9f3f6b16f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.9746, 0, 1.94376752812129,           !- X,Y,Z Vertex 1 {m}
  71.9746, 0, 1.143,                      !- X,Y,Z Vertex 2 {m}
  19.0254, 0, 1.143,                      !- X,Y,Z Vertex 3 {m}
  19.0254, 0, 1.94376752812129;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf816480-0bb2-4140-862e-c386fb648367}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c880e01-30fe-4dfa-9f5c-29d50dbb8221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9746, 0, 1.9445080225016,            !- X,Y,Z Vertex 1 {m}
  26.9746, 0, 1.143,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 0, 1.143,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 0, 1.9445080225016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8134e9ff-94f0-4381-a23d-14a51bb60072}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.774600000000003, 0, 4,                !- X,Y,Z Vertex 1 {m}
  0.774600000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8254, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.8254, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb92363a-8beb-4403-999b-6218bfb9723e}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.774600000000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.774600000000003, 0, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920c2af5-3344-41cc-94d9-68a3abd24b6f}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.2254, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  5.2254, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0315cd5a-7d54-4f72-b3ea-29a5005d7b46}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cff4767-bc7d-4ef6-aba0-25d1893f1dcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8254, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  2.8254, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.1746, 0, -3.46944695195361e-18,       !- X,Y,Z Vertex 3 {m}
  3.1746, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66d62303-a9cc-42f3-ad59-d9e6ddb862f2}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb92363a-8beb-4403-999b-6218bfb9723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.99914810721194,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  0.749200000000003, 0, 1.143,            !- X,Y,Z Vertex 3 {m}
  0.749200000000003, 0, 1.99914810721194; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba6bed88-7257-403a-94b3-d53f3cddfbbe}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {920c2af5-3344-41cc-94d9-68a3abd24b6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.2508, 0, 1.99914810721194,            !- X,Y,Z Vertex 1 {m}
  5.2508, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  5.9746, 0, 1.143,                       !- X,Y,Z Vertex 3 {m}
  5.9746, 0, 1.99914810721194;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b622e99-7ee2-4574-848e-a76e3012adb7}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0315cd5a-7d54-4f72-b3ea-29a5005d7b46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8508, 0, 2.07919302949062,            !- X,Y,Z Vertex 1 {m}
  2.8508, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  3.1492, 0, 1.143,                       !- X,Y,Z Vertex 3 {m}
  3.1492, 0, 2.07919302949062;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {347e3b6f-3211-4f24-918d-aa5465adb4d4}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8bb49842-2d84-4a66-8fd9-17f640ddfa61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.94390413177543,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  44.9746, 0, 1.143,                      !- X,Y,Z Vertex 3 {m}
  44.9746, 0, 1.94390413177543;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {656177ea-50ca-46d0-baf8-d7f4c752f9d2}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ef835b5-245a-40bf-9cf8-a6244bf7f5f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 1.143,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.94708475053271;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c4184ae-fe2f-4b5a-b8c6-8b515a90ec67}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ec41ab6-3733-4a77-93db-08a268d9303a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.97459999999999, 0, 1.94708475053271,  !- X,Y,Z Vertex 1 {m}
  9.97459999999999, 0, 1.143,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 1.143,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28535e78-d47c-4a84-9384-b2bcde68b9b9}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f0b48c9-4d4e-4922-94e6-a39e9c2403b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99999999999999, -9.9746, 1.94708475053271, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -9.9746, 1.143,       !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -0.0254000000000012, 1.143, !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -0.0254000000000012, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4110552-3d40-4af7-9245-30e5d43d3dc9}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f38215c-3968-4c48-b6cc-b4b89c4eb201}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99999999999999, -29.9746, 1.94435696445982, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, -29.9746, 1.143,      !- X,Y,Z Vertex 2 {m}
  9.99999999999999, -0.0253999999999976, 1.143, !- X,Y,Z Vertex 3 {m}
  9.99999999999999, -0.0253999999999976, 1.94435696445982; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d419f1e9-5b22-45b9-88ff-d1d8b6c46d9d}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acda166c-0bb9-49b8-b626-39ac5d2cf621}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.99999999999999, 0.0254, 1.94708475053271, !- X,Y,Z Vertex 1 {m}
  9.99999999999999, 0.0254, 1.143,        !- X,Y,Z Vertex 2 {m}
  9.99999999999999, 9.9746, 1.143,        !- X,Y,Z Vertex 3 {m}
  9.99999999999999, 9.9746, 1.94708475053271; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac081590-a164-4467-9ab4-f2409e10af93}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b1da335-3902-4e71-86bf-3d0dd930f474}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.94708475053271,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  9.97459999999999, 0, 1.143,             !- X,Y,Z Vertex 3 {m}
  9.97459999999999, 0, 1.94708475053271;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2cdd8be-05f3-490b-9614-5c3ff03a9b81}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {038eda46-17ce-4104-901f-7c7bccc6d784}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.94375330125377,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.143,                       !- X,Y,Z Vertex 2 {m}
  53.9746, 0, 1.143,                      !- X,Y,Z Vertex 3 {m}
  53.9746, 0, 1.94375330125377;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {25fdcc18-1b23-46c8-a679-e5d798af5548}, !- Handle
  Rendering Color 58,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Space,
  {f21b6aaf-a4a0-4cc0-8763-a2e7eb436ab2}, !- Handle
  Corridor_FL2_02,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  12,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8dbc3d13-c217-4b2c-9fcf-8cb619e9f2fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {95b05e35-4533-4364-8dc3-605e710c2dbe}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f21b6aaf-a4a0-4cc0-8763-a2e7eb436ab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc7708a-8be9-41c3-aa2b-e0838789dc82}, !- Handle
  Surface 273,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f21b6aaf-a4a0-4cc0-8763-a2e7eb436ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb9737d-6321-4285-8877-0e7d210b22e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 26, -4,                              !- X,Y,Z Vertex 1 {m}
  6, 0, -4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, -4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, -4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3760055c-06eb-4dcc-a7f2-94b8d7137147}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21b6aaf-a4a0-4cc0-8763-a2e7eb436ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0043c14e-0161-492e-9edf-ba2a44b540ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, -4,                               !- X,Y,Z Vertex 2 {m}
  6, 26, -4,                              !- X,Y,Z Vertex 3 {m}
  6, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2ba392a-12c4-440f-8716-1e122c83755f}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f21b6aaf-a4a0-4cc0-8763-a2e7eb436ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e407a60-8251-4a85-b01a-f6f2189c1cf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 26, -4,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceeabad2-23cf-4474-bd77-fbd327638b2c}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52829eb5-a13b-4743-a45f-aa35efc991e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 34, 4,                             !- X,Y,Z Vertex 1 {m}
  105, 34, 0,                             !- X,Y,Z Vertex 2 {m}
  60, 34, 0,                              !- X,Y,Z Vertex 3 {m}
  60, 34, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1525e8da-ac93-48ba-aee4-110d177c25bd}, !- Handle
  Surface 202,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be71887d-5b64-4df0-a545-3633fb1daa53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7d5f962-5211-4724-8595-ec43881657d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 34, 0,                             !- X,Y,Z Vertex 1 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 4, 0,                               !- X,Y,Z Vertex 4 {m}
  101, 4, 0,                              !- X,Y,Z Vertex 5 {m}
  101, 30, 0,                             !- X,Y,Z Vertex 6 {m}
  60, 30, 0,                              !- X,Y,Z Vertex 7 {m}
  60, 34, 0;                              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3d2bfc5e-e740-4b8c-b01e-79369b24a198}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6601e22-bfcb-490a-9af6-c4cd15645993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60, -34, 4,                             !- X,Y,Z Vertex 1 {m}
  60, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  105, -34, 0,                            !- X,Y,Z Vertex 3 {m}
  105, -34, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f67bbd-5663-4f89-8bb8-3a28746154d8}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f100e4c4-af45-4bcc-8e55-4f47e4fe7e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  105, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  60, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  60, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6fe3ff-0f2a-472d-83b9-7c7530800576}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {811263f9-e2d1-4a61-8897-7c9ed435167d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  105, -34, 0,                            !- X,Y,Z Vertex 2 {m}
  60, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  60, -30, 0,                             !- X,Y,Z Vertex 4 {m}
  101, -30, 0,                            !- X,Y,Z Vertex 5 {m}
  101, -4, 0,                             !- X,Y,Z Vertex 6 {m}
  60, -4, 0,                              !- X,Y,Z Vertex 7 {m}
  60, 0, 0;                               !- X,Y,Z Vertex 8 {m}

OS:Space,
  {4441d903-9b6c-4ea6-b55a-d4a784fb21ec}, !- Handle
  Corridor_FL2_01,                        !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space Type Name
