  {c62943d3-2ad9-451e-9ce9-94ad58a78b62}; !- Water Outlet Node Name

OS:Fan:ZoneExhaust,
  {8cce61af-73f9-4bd5-8ce6-89cdefed4f23}, !- Handle
  Zone Exhaust Fan,                       !- Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  5.2,                                    !- Maximum Flow Rate {m3/s}
  {dda83a50-ccea-4dcb-84a3-c77212523a97}, !- Air Inlet Node Name
  {af23bc99-4de5-4536-a8e0-c170026765b6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {aed7cef9-74b3-4e89-9f44-ac9f29ce4372}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {47972fcc-d4c3-436b-af4f-687c619eff45}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {51a066f3-e56b-4575-9e4b-3bfefcdafe25}, !- Handle
  Node 40,                                !- Name
  {972aacd6-44d5-4ef8-8312-cd1972ad897f}, !- Inlet Port
  {dda83a50-ccea-4dcb-84a3-c77212523a97}; !- Outlet Port

OS:Connection,
  {972aacd6-44d5-4ef8-8312-cd1972ad897f}, !- Handle
  {99aedd40-0bfd-4fe2-b2b2-6c483630dfce}, !- Source Object
  2,                                      !- Outlet Port
  {51a066f3-e56b-4575-9e4b-3bfefcdafe25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda83a50-ccea-4dcb-84a3-c77212523a97}, !- Handle
  {51a066f3-e56b-4575-9e4b-3bfefcdafe25}, !- Source Object
  3,                                      !- Outlet Port
  {8cce61af-73f9-4bd5-8ce6-89cdefed4f23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d57a437-d778-443e-935e-8d4f0aa17a25}, !- Handle
  Node 41,                                !- Name
  {af23bc99-4de5-4536-a8e0-c170026765b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af23bc99-4de5-4536-a8e0-c170026765b6}, !- Handle
  {8cce61af-73f9-4bd5-8ce6-89cdefed4f23}, !- Source Object
  7,                                      !- Outlet Port
  {0d57a437-d778-443e-935e-8d4f0aa17a25}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {0df336db-fc54-411a-b168-fa969df7a79c}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3b7410c3-2f78-4464-883b-246b90c0c304}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {7bade201-555b-46fc-b561-7ed6e5f6b380}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {24e16266-43e8-4884-b10f-a27021b8c733}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {42f9d01d-37fb-42b9-88f0-89418e10e52b}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {5130a679-5bd6-43c5-9d62-d45c4bdad31f}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {84dab2d7-ac8f-46e8-91a0-a16dce6fd895}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4592c0a6-fe79-491c-a141-8a8498d4d541}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {fac385e4-4e8d-4c68-b346-37dd86199447}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e1937ee3-65a6-4770-b0d6-fb90f7033163}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {0ef4f65e-ed15-459c-8371-42245db973b2}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {4a6bc7b8-33c7-42b1-b614-f465ae339622}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {dfcba42b-6dfc-4b24-93ba-1096a4117ced}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f6ae81c0-d0ac-42b3-9879-fc8d5671bffa}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f9563653-b7d0-46c4-80cc-a3c7c0774dd5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {74caa50e-d36c-4312-b45c-ff572dd86334}, !- Handle
  Temperature 38,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9c1729bc-24f8-4534-b5b5-3a99b9cce93d}, !- Handle
  Temperature 39,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c3bf3004-a963-43d1-9314-61fc218b24f4}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Handle
  HVACOperationSchd,                      !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  {c2806251-86be-4694-992b-70f5f40147a1}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {c5512003-03b5-4a16-bb5b-22d01da83de0}; !- Holiday Schedule Name

OS:Schedule:Day,
  {c2806251-86be-4694-992b-70f5f40147a1}, !- Handle
  Schedule Day 1,                         !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7737fc8-99e3-4585-a8ae-59a4a5e86dea}, !- Handle
  Schedule Rule 1,                        !- Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05dab109-562b-4cf5-a823-a2b05d7887f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {05dab109-562b-4cf5-a823-a2b05d7887f5}, !- Handle
  Schedule Day 2,                         !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5512003-03b5-4a16-bb5b-22d01da83de0}, !- Handle
  Schedule Day 4,                         !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aed7cef9-74b3-4e89-9f44-ac9f29ce4372}, !- Handle
  MinOA_sched,                            !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  {67beacf0-2570-41ec-b3e5-4037a9736858}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67beacf0-2570-41ec-b3e5-4037a9736858}, !- Handle
  Schedule Day 3,                         !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {47972fcc-d4c3-436b-af4f-687c619eff45}, !- Handle
  ALWAYS_OFF,                             !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  {4717a97a-6805-46d2-bd28-fa2d6abade6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4717a97a-6805-46d2-bd28-fa2d6abade6c}, !- Handle
  Schedule Day 5,                         !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {f66f8dc1-b767-4200-aff6-139f54dbfeeb}, !- Handle
  DOAS Cafeteria,                         !- Name
  ,                                       !- Controller List Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule
  {f98701e3-225e-4b0a-a00c-91c5985d4571}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e542a492-abd5-4afa-a3aa-295bb0ff0c7a}, !- Supply Side Inlet Node Name
  {9b86a642-0a8a-467b-a868-def8207ae6ea}, !- Demand Side Outlet Node Name
  {eb0adc59-625e-429e-9248-0997503bd9eb}, !- Demand Side Inlet Node A
  {7684e2e7-d533-4c0a-8b26-cb31d5de241c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd74b1ed-a6a8-4234-a4f3-ef613456b052}, !- Demand Mixer Name
  {58edf6b8-ef8b-46e5-9ae9-a2776101a1e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b294a0c0-5980-4d24-8833-b2ff7258fc6b}, !- Handle
  Node 42,                                !- Name
  {e542a492-abd5-4afa-a3aa-295bb0ff0c7a}, !- Inlet Port
  {7e0640b9-b62b-439b-8edc-f4e4312b2012}; !- Outlet Port

OS:Node,
  {f6d1bdc8-d8bd-4a70-8e2c-f57156d25d72}, !- Handle
  Node 43,                                !- Name
  {de2c808b-1a15-4bdf-a786-1700c0bfca1a}, !- Inlet Port
  {7684e2e7-d533-4c0a-8b26-cb31d5de241c}; !- Outlet Port

OS:Connection,
  {e542a492-abd5-4afa-a3aa-295bb0ff0c7a}, !- Handle
  {f66f8dc1-b767-4200-aff6-139f54dbfeeb}, !- Source Object
  9,                                      !- Outlet Port
  {b294a0c0-5980-4d24-8833-b2ff7258fc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7684e2e7-d533-4c0a-8b26-cb31d5de241c}, !- Handle
  {f6d1bdc8-d8bd-4a70-8e2c-f57156d25d72}, !- Source Object
  3,                                      !- Outlet Port
  {f66f8dc1-b767-4200-aff6-139f54dbfeeb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d5beea9e-cdfa-460d-a063-ad8a6003dcc1}, !- Handle
  Node 44,                                !- Name
  {eb0adc59-625e-429e-9248-0997503bd9eb}, !- Inlet Port
  {6184e2ad-d78c-47e8-9188-84aee9fa4a50}; !- Outlet Port

OS:Node,
  {701f73d3-a925-47f0-b241-0f8739150ff1}, !- Handle
  Node 45,                                !- Name
  {7006506d-a078-4a47-a40c-eb0068da280d}, !- Inlet Port
  {9b86a642-0a8a-467b-a868-def8207ae6ea}; !- Outlet Port

OS:Node,
  {463f997f-bf69-4b08-b197-ab902a797905}, !- Handle
  Node 46,                                !- Name
  {e3dbea81-f8f2-4e09-bc46-7d0936b42cbc}, !- Inlet Port
  {fbf6f906-d19d-4e80-906d-3d97ab5f477d}; !- Outlet Port

OS:Connection,
  {eb0adc59-625e-429e-9248-0997503bd9eb}, !- Handle
  {f66f8dc1-b767-4200-aff6-139f54dbfeeb}, !- Source Object
  11,                                     !- Outlet Port
  {d5beea9e-cdfa-460d-a063-ad8a6003dcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b86a642-0a8a-467b-a868-def8207ae6ea}, !- Handle
  {701f73d3-a925-47f0-b241-0f8739150ff1}, !- Source Object
  3,                                      !- Outlet Port
  {f66f8dc1-b767-4200-aff6-139f54dbfeeb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58edf6b8-ef8b-46e5-9ae9-a2776101a1e7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6184e2ad-d78c-47e8-9188-84aee9fa4a50}, !- Inlet Node Name
  {b5cf5eff-003b-453a-9658-2aa53bb8b30e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd74b1ed-a6a8-4234-a4f3-ef613456b052}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7006506d-a078-4a47-a40c-eb0068da280d}, !- Outlet Node Name
  {63fa5d11-afe9-4758-80a0-d537dc57efdb}; !- Inlet Node Name 1

OS:Connection,
  {6184e2ad-d78c-47e8-9188-84aee9fa4a50}, !- Handle
  {d5beea9e-cdfa-460d-a063-ad8a6003dcc1}, !- Source Object
  3,                                      !- Outlet Port
  {58edf6b8-ef8b-46e5-9ae9-a2776101a1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7006506d-a078-4a47-a40c-eb0068da280d}, !- Handle
  {bd74b1ed-a6a8-4234-a4f3-ef613456b052}, !- Source Object
  2,                                      !- Outlet Port
  {701f73d3-a925-47f0-b241-0f8739150ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bde9c36a-f3db-45bc-9f1a-3d3409d6da9d}, !- Handle
  {f66f8dc1-b767-4200-aff6-139f54dbfeeb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f98701e3-225e-4b0a-a00c-91c5985d4571}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Controller:OutdoorAir,
  {6c030ca4-0a96-4c5a-9853-9159213365cc}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {468b5dbc-e8c9-411c-8913-d35d7062c778}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {468b5dbc-e8c9-411c-8913-d35d7062c778}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {bf666229-5b70-4116-acd0-a412a9a7af97}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a720c92-73a4-4e0b-b9e4-77b44b3ccbba}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {6c030ca4-0a96-4c5a-9853-9159213365cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ebe9e2dd-4034-49bc-a915-32311d73fdd5}, !- Mixed Air Node Name
  {230aaadb-7e41-41f8-8223-e358e0bce6e7}, !- Outdoor Air Stream Node Name
  {01fa9845-6ecb-4ce2-9c30-a7c8d5e85f82}, !- Relief Air Stream Node Name
  {7e0640b9-b62b-439b-8edc-f4e4312b2012}; !- Return Air Stream Node Name

OS:Node,
  {87ba1406-0f19-4091-bda2-a2623fead8d4}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {230aaadb-7e41-41f8-8223-e358e0bce6e7}; !- Outlet Port

OS:Connection,
  {230aaadb-7e41-41f8-8223-e358e0bce6e7}, !- Handle
  {87ba1406-0f19-4091-bda2-a2623fead8d4}, !- Source Object
  3,                                      !- Outlet Port
  {6a720c92-73a4-4e0b-b9e4-77b44b3ccbba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33ef1037-0b28-4844-9c07-4301cd6fbdac}, !- Handle
  Node 48,                                !- Name
  {894cd1fb-36b6-4715-91e0-884f2948a0ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e0640b9-b62b-439b-8edc-f4e4312b2012}, !- Handle
  {b294a0c0-5980-4d24-8833-b2ff7258fc6b}, !- Source Object
  3,                                      !- Outlet Port
  {6a720c92-73a4-4e0b-b9e4-77b44b3ccbba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {61df4680-1971-48a6-a3c3-97ee69bc2e54}, !- Handle
  Node 49,                                !- Name
  {ebe9e2dd-4034-49bc-a915-32311d73fdd5}, !- Inlet Port
  {e7171ce3-ab41-44ca-88d2-b293966b5c47}; !- Outlet Port

OS:Connection,
  {ebe9e2dd-4034-49bc-a915-32311d73fdd5}, !- Handle
  {6a720c92-73a4-4e0b-b9e4-77b44b3ccbba}, !- Source Object
  5,                                      !- Outlet Port
  {61df4680-1971-48a6-a3c3-97ee69bc2e54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c366208d-6bf5-46b9-8332-409e9c411ff9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {bf666229-5b70-4116-acd0-a412a9a7af97}, !- Availability Schedule Name
  {c4818433-d3c8-42af-b072-7ace21c7db35}, !- Air Inlet Node Name
  {e3dbea81-f8f2-4e09-bc46-7d0936b42cbc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fefd912a-f162-47ea-a7bf-a12b197a7bc4}, !- Handle
  Node 52,                                !- Name
  {b5cf5eff-003b-453a-9658-2aa53bb8b30e}, !- Inlet Port
  {c4818433-d3c8-42af-b072-7ace21c7db35}; !- Outlet Port

OS:Connection,
  {b5cf5eff-003b-453a-9658-2aa53bb8b30e}, !- Handle
  {58edf6b8-ef8b-46e5-9ae9-a2776101a1e7}, !- Source Object
  3,                                      !- Outlet Port
  {fefd912a-f162-47ea-a7bf-a12b197a7bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4818433-d3c8-42af-b072-7ace21c7db35}, !- Handle
  {fefd912a-f162-47ea-a7bf-a12b197a7bc4}, !- Source Object
  3,                                      !- Outlet Port
  {c366208d-6bf5-46b9-8332-409e9c411ff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3dbea81-f8f2-4e09-bc46-7d0936b42cbc}, !- Handle
  {c366208d-6bf5-46b9-8332-409e9c411ff9}, !- Source Object
  4,                                      !- Outlet Port
  {463f997f-bf69-4b08-b197-ab902a797905}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {200da38f-e9ff-4b8f-80b1-f10e84c78376}, ! Handle
  Const Spd Fan,                          ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  25,                                     ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {1f59320b-5c33-4c92-b6d7-d782a7609205}, ! Air Inlet Node Name
  {894cd1fb-36b6-4715-91e0-884f2948a0ff}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {1b7f85c3-4b5f-4613-acc7-c5e6896be424}, !- Handle
  Node 50,                                !- Name
  {01fa9845-6ecb-4ce2-9c30-a7c8d5e85f82}, !- Inlet Port
  {1f59320b-5c33-4c92-b6d7-d782a7609205}; !- Outlet Port

OS:Connection,
  {01fa9845-6ecb-4ce2-9c30-a7c8d5e85f82}, !- Handle
  {6a720c92-73a4-4e0b-b9e4-77b44b3ccbba}, !- Source Object
  7,                                      !- Outlet Port
  {1b7f85c3-4b5f-4613-acc7-c5e6896be424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f59320b-5c33-4c92-b6d7-d782a7609205}, !- Handle
  {1b7f85c3-4b5f-4613-acc7-c5e6896be424}, !- Source Object
  3,                                      !- Outlet Port
  {200da38f-e9ff-4b8f-80b1-f10e84c78376}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {894cd1fb-36b6-4715-91e0-884f2948a0ff}, !- Handle
  {200da38f-e9ff-4b8f-80b1-f10e84c78376}, !- Source Object
  9,                                      !- Outlet Port
  {33ef1037-0b28-4844-9c07-4301cd6fbdac}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Heating,
  {cdaf2a9c-7c4e-4822-8ced-beb5d57966dd}, !- Handle
  Setpoint Manager Single Zone Heating 2, !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  {8c80e523-1fa9-49d9-8674-cdaa7dd9c73b}, !- Control Zone Name
  {f6d1bdc8-d8bd-4a70-8e2c-f57156d25d72}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d6bb3721-5108-4939-9c23-32057d924ead}, ! Handle
  Elec Htg Coil 1,                        ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {4569f2a5-bf4a-42d8-9284-ad63dc7a8d57}, ! Air Inlet Node Name
  {de2c808b-1a15-4bdf-a786-1700c0bfca1a}; ! Air Outlet Node Name

OS:Connection,
  {de2c808b-1a15-4bdf-a786-1700c0bfca1a}, !- Handle
  {d6bb3721-5108-4939-9c23-32057d924ead}, !- Source Object
  6,                                      !- Outlet Port
  {f6d1bdc8-d8bd-4a70-8e2c-f57156d25d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5402668e-1855-402b-aa68-0c45816cbe41}, ! Handle
  Const Spd Fan 1,                        ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  75,                                     ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {e7171ce3-ab41-44ca-88d2-b293966b5c47}, ! Air Inlet Node Name
  {a19af27e-627b-4c72-bef3-186a874dc008}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {d0c1b91a-d39f-4157-83e9-a0f8e1daa8bc}, !- Handle
  Node 51,                                !- Name
  {a19af27e-627b-4c72-bef3-186a874dc008}, !- Inlet Port
  {4569f2a5-bf4a-42d8-9284-ad63dc7a8d57}; !- Outlet Port

OS:Connection,
  {e7171ce3-ab41-44ca-88d2-b293966b5c47}, !- Handle
  {61df4680-1971-48a6-a3c3-97ee69bc2e54}, !- Source Object
  3,                                      !- Outlet Port
  {5402668e-1855-402b-aa68-0c45816cbe41}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a19af27e-627b-4c72-bef3-186a874dc008}, !- Handle
  {5402668e-1855-402b-aa68-0c45816cbe41}, !- Source Object
  9,                                      !- Outlet Port
  {d0c1b91a-d39f-4157-83e9-a0f8e1daa8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4569f2a5-bf4a-42d8-9284-ad63dc7a8d57}, !- Handle
  {d0c1b91a-d39f-4157-83e9-a0f8e1daa8bc}, !- Source Object
  3,                                      !- Outlet Port
  {d6bb3721-5108-4939-9c23-32057d924ead}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {84b522ee-7bb6-492f-a1a6-8a6f4e92e69b}, !- Handle
  Node 53,                                !- Name
  {b601f82b-4039-4000-9d6f-04a0c413bd59}, !- Inlet Port
  {63fa5d11-afe9-4758-80a0-d537dc57efdb}; !- Outlet Port

OS:Connection,
  {fbf6f906-d19d-4e80-906d-3d97ab5f477d}, !- Handle
  {463f997f-bf69-4b08-b197-ab902a797905}, !- Source Object
  3,                                      !- Outlet Port
  {fe8ace7d-a923-423b-8bc3-4e22447427d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b601f82b-4039-4000-9d6f-04a0c413bd59}, !- Handle
  {3be762f0-d413-4688-9acf-bbfba05625cf}, !- Source Object
  2,                                      !- Outlet Port
  {84b522ee-7bb6-492f-a1a6-8a6f4e92e69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fa5d11-afe9-4758-80a0-d537dc57efdb}, !- Handle
  {84b522ee-7bb6-492f-a1a6-8a6f4e92e69b}, !- Source Object
  3,                                      !- Outlet Port
  {bd74b1ed-a6a8-4234-a4f3-ef613456b052}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {206df6e8-8798-4f79-94d9-5811bc7c430c}, !- Handle
  DOAS Gym,                               !- Name
  ,                                       !- Controller List Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule
  {34687f64-6691-42f2-9d10-2562999bb131}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95da6bde-bfb6-489c-8d54-5ed0ba8ced3e}, !- Supply Side Inlet Node Name
  {e53d922f-eb52-4122-abbd-c4324074cf13}, !- Demand Side Outlet Node Name
  {417d6b4f-897a-447e-9d47-20fe68cab8d9}, !- Demand Side Inlet Node A
  {ca1f0241-8c0d-4ad9-9b4e-420547afb1d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62f7e84b-d85f-4aa2-852a-cd4614650411}, !- Demand Mixer Name
  {5eb5cb4d-a73f-4824-a158-d2323f83cbaa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {3f32236e-0ecd-40a0-a0d6-ae54bcf37e5b}, !- Handle
  {206df6e8-8798-4f79-94d9-5811bc7c430c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {08a41581-5f08-410e-aae9-3e51f8f2cbd0}, !- Handle
  Always On Discrete 1,                   !- Name
  {db3e5edc-c1f7-48f5-94f8-f6dfa9196a2d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {34687f64-6691-42f2-9d10-2562999bb131}, !- Handle
  DOAS Cafeteria 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {08423541-7337-4c56-a6ed-4a399090f09a}, !- Handle
  Node 54,                                !- Name
  {95da6bde-bfb6-489c-8d54-5ed0ba8ced3e}, !- Inlet Port
  {5d628ec3-5afc-4508-b8a5-9de0edb3fcae}; !- Outlet Port

OS:Node,
  {c16ed361-7a47-4930-a025-17a1983f8308}, !- Handle
  Node 55,                                !- Name
  {0dbd2b53-b937-408b-843b-3ee9c26cd3d5}, !- Inlet Port
  {ca1f0241-8c0d-4ad9-9b4e-420547afb1d3}; !- Outlet Port

OS:Connection,
  {95da6bde-bfb6-489c-8d54-5ed0ba8ced3e}, !- Handle
  {206df6e8-8798-4f79-94d9-5811bc7c430c}, !- Source Object
  9,                                      !- Outlet Port
  {08423541-7337-4c56-a6ed-4a399090f09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1f0241-8c0d-4ad9-9b4e-420547afb1d3}, !- Handle
  {c16ed361-7a47-4930-a025-17a1983f8308}, !- Source Object
  3,                                      !- Outlet Port
  {206df6e8-8798-4f79-94d9-5811bc7c430c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {610532a3-dcd0-4e5a-a1d6-a9ea42009e5d}, !- Handle
  Node 56,                                !- Name
  {417d6b4f-897a-447e-9d47-20fe68cab8d9}, !- Inlet Port
  {43d5af42-0643-4a40-8466-6a0031842878}; !- Outlet Port

OS:Node,
  {4af66dfc-fd36-40d8-b168-fb228a3ea120}, !- Handle
  Node 57,                                !- Name
  {7a93372d-2b61-4829-8a56-e75e2f574922}, !- Inlet Port
  {e53d922f-eb52-4122-abbd-c4324074cf13}; !- Outlet Port

OS:Node,
  {69ddb0eb-6352-4a01-a199-90f87623ed45}, !- Handle
  Node 58,                                !- Name
  {6b40557b-22e1-4fdc-afb0-310fb1774b4c}, !- Inlet Port
  {34d2153c-828c-448d-9016-bb622b34df05}; !- Outlet Port

OS:Connection,
  {417d6b4f-897a-447e-9d47-20fe68cab8d9}, !- Handle
  {206df6e8-8798-4f79-94d9-5811bc7c430c}, !- Source Object
  11,                                     !- Outlet Port
  {610532a3-dcd0-4e5a-a1d6-a9ea42009e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53d922f-eb52-4122-abbd-c4324074cf13}, !- Handle
  {4af66dfc-fd36-40d8-b168-fb228a3ea120}, !- Source Object
  3,                                      !- Outlet Port
  {206df6e8-8798-4f79-94d9-5811bc7c430c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5eb5cb4d-a73f-4824-a158-d2323f83cbaa}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {43d5af42-0643-4a40-8466-6a0031842878}, !- Inlet Node Name
  {1f20ea4d-b416-435e-8b3e-bc2eea8e3af8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62f7e84b-d85f-4aa2-852a-cd4614650411}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7a93372d-2b61-4829-8a56-e75e2f574922}, !- Outlet Node Name
  {f87d1589-a6cd-44d2-b8a4-eae4e1af29c3}; !- Inlet Node Name 1

OS:Connection,
  {43d5af42-0643-4a40-8466-6a0031842878}, !- Handle
  {610532a3-dcd0-4e5a-a1d6-a9ea42009e5d}, !- Source Object
  3,                                      !- Outlet Port
  {5eb5cb4d-a73f-4824-a158-d2323f83cbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a93372d-2b61-4829-8a56-e75e2f574922}, !- Handle
  {62f7e84b-d85f-4aa2-852a-cd4614650411}, !- Source Object
  2,                                      !- Outlet Port
  {4af66dfc-fd36-40d8-b168-fb228a3ea120}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {00a47121-645c-47e4-a0d8-35903515cf11}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {8767506c-5062-475b-98fe-702a2d2cd18c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed8594bc-dada-4f01-bd2b-a1e70e3bf35c}, !- Mixed Air Node Name
  {d1a75aae-b6e8-4505-b717-6df03131e859}, !- Outdoor Air Stream Node Name
  {ff909d72-43f4-450c-b871-b58773fca0ca}, !- Relief Air Stream Node Name
  {5d628ec3-5afc-4508-b8a5-9de0edb3fcae}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {8767506c-5062-475b-98fe-702a2d2cd18c}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74008c77-8aba-472b-afea-ce44241224c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {74008c77-8aba-472b-afea-ce44241224c3}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {bf666229-5b70-4116-acd0-a412a9a7af97}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {da76fe1a-4b62-4d3b-ae3b-7a0c20afc67e}, !- Handle
  Node 59,                                !- Name
  ,                                       !- Inlet Port
  {d1a75aae-b6e8-4505-b717-6df03131e859}; !- Outlet Port

OS:Connection,
  {d1a75aae-b6e8-4505-b717-6df03131e859}, !- Handle
  {da76fe1a-4b62-4d3b-ae3b-7a0c20afc67e}, !- Source Object
  3,                                      !- Outlet Port
  {00a47121-645c-47e4-a0d8-35903515cf11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d06c35d-332f-4dc4-882b-8a7f54b9953a}, !- Handle
  Node 60,                                !- Name
  {912b9603-b775-4ce2-b875-0b0fec08ebe3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:ConstantVolume,
  {ceeed8d1-eab8-4e58-88ac-259e43101aa6}, ! Handle
  Const Spd Fan 2,                        ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  25,                                     ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {f30bb520-dd7e-4664-a9b5-fa2362e1ba36}, ! Air Inlet Node Name
  {912b9603-b775-4ce2-b875-0b0fec08ebe3}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {bbe83783-b567-453d-818e-43ecc5f9047c}, !- Handle
  Node 61,                                !- Name
  {ff909d72-43f4-450c-b871-b58773fca0ca}, !- Inlet Port
  {f30bb520-dd7e-4664-a9b5-fa2362e1ba36}; !- Outlet Port

OS:Connection,
  {ff909d72-43f4-450c-b871-b58773fca0ca}, !- Handle
  {00a47121-645c-47e4-a0d8-35903515cf11}, !- Source Object
  7,                                      !- Outlet Port
  {bbe83783-b567-453d-818e-43ecc5f9047c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30bb520-dd7e-4664-a9b5-fa2362e1ba36}, !- Handle
  {bbe83783-b567-453d-818e-43ecc5f9047c}, !- Source Object
  3,                                      !- Outlet Port
  {ceeed8d1-eab8-4e58-88ac-259e43101aa6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {912b9603-b775-4ce2-b875-0b0fec08ebe3}, !- Handle
  {ceeed8d1-eab8-4e58-88ac-259e43101aa6}, !- Source Object
  9,                                      !- Outlet Port
  {3d06c35d-332f-4dc4-882b-8a7f54b9953a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d628ec3-5afc-4508-b8a5-9de0edb3fcae}, !- Handle
  {08423541-7337-4c56-a6ed-4a399090f09a}, !- Source Object
  3,                                      !- Outlet Port
  {00a47121-645c-47e4-a0d8-35903515cf11}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b99ef931-e08a-4918-9cbf-8ddfef2c7480}, ! Handle
  Const Spd Fan 3,                        ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  75,                                     ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {d343aca6-67f8-4702-8570-c5cc9c427a4b}, ! Air Inlet Node Name
  {303c9a58-040e-42e3-8e97-3cb119f9a85b}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {78886d58-485f-4570-a68b-d9a2db1775b5}, !- Handle
  Node 62,                                !- Name
  {ed8594bc-dada-4f01-bd2b-a1e70e3bf35c}, !- Inlet Port
  {d343aca6-67f8-4702-8570-c5cc9c427a4b}; !- Outlet Port

OS:Connection,
  {ed8594bc-dada-4f01-bd2b-a1e70e3bf35c}, !- Handle
  {00a47121-645c-47e4-a0d8-35903515cf11}, !- Source Object
  5,                                      !- Outlet Port
  {78886d58-485f-4570-a68b-d9a2db1775b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d343aca6-67f8-4702-8570-c5cc9c427a4b}, !- Handle
  {78886d58-485f-4570-a68b-d9a2db1775b5}, !- Source Object
  3,                                      !- Outlet Port
  {b99ef931-e08a-4918-9cbf-8ddfef2c7480}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ea83ca48-6912-4b5f-a4ec-fc924f70a0d8}, ! Handle
  Elec Htg Coil 2,                        ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {dac6f25a-d76b-4efe-b9ce-fde63aa60f18}, ! Air Inlet Node Name
  {0dbd2b53-b937-408b-843b-3ee9c26cd3d5}; ! Air Outlet Node Name

OS:Node,
  {be839278-72c4-49da-9234-a862039bc1d1}, !- Handle
  Node 63,                                !- Name
  {303c9a58-040e-42e3-8e97-3cb119f9a85b}, !- Inlet Port
  {dac6f25a-d76b-4efe-b9ce-fde63aa60f18}; !- Outlet Port

OS:Connection,
  {303c9a58-040e-42e3-8e97-3cb119f9a85b}, !- Handle
  {b99ef931-e08a-4918-9cbf-8ddfef2c7480}, !- Source Object
  9,                                      !- Outlet Port
  {be839278-72c4-49da-9234-a862039bc1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac6f25a-d76b-4efe-b9ce-fde63aa60f18}, !- Handle
  {be839278-72c4-49da-9234-a862039bc1d1}, !- Source Object
  3,                                      !- Outlet Port
  {ea83ca48-6912-4b5f-a4ec-fc924f70a0d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0dbd2b53-b937-408b-843b-3ee9c26cd3d5}, !- Handle
  {ea83ca48-6912-4b5f-a4ec-fc924f70a0d8}, !- Source Object
  6,                                      !- Outlet Port
  {c16ed361-7a47-4930-a025-17a1983f8308}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Heating,
  {80b0bb91-c94d-4f30-86de-9f84797f381e}, !- Handle
  Setpoint Manager Single Zone Heating 3, !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  18,                                     !- Maximum Supply Air Temperature {C}
  {57d7fdb3-8abf-4083-83f1-c0cc9c78bd02}, !- Control Zone Name
  {c16ed361-7a47-4930-a025-17a1983f8308}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e69205eb-f300-4391-b3a6-e1342f041b0e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {bf666229-5b70-4116-acd0-a412a9a7af97}, !- Availability Schedule Name
  {f0a52092-8fc5-4479-9b12-fbf40cfde552}, !- Air Inlet Node Name
  {6b40557b-22e1-4fdc-afb0-310fb1774b4c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d11f7063-c481-4ffa-bfba-360271d6e1ff}, !- Handle
  Node 64,                                !- Name
  {1f20ea4d-b416-435e-8b3e-bc2eea8e3af8}, !- Inlet Port
  {f0a52092-8fc5-4479-9b12-fbf40cfde552}; !- Outlet Port

OS:Connection,
  {1f20ea4d-b416-435e-8b3e-bc2eea8e3af8}, !- Handle
  {5eb5cb4d-a73f-4824-a158-d2323f83cbaa}, !- Source Object
  3,                                      !- Outlet Port
  {d11f7063-c481-4ffa-bfba-360271d6e1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a52092-8fc5-4479-9b12-fbf40cfde552}, !- Handle
  {d11f7063-c481-4ffa-bfba-360271d6e1ff}, !- Source Object
  3,                                      !- Outlet Port
  {e69205eb-f300-4391-b3a6-e1342f041b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b40557b-22e1-4fdc-afb0-310fb1774b4c}, !- Handle
  {e69205eb-f300-4391-b3a6-e1342f041b0e}, !- Source Object
  4,                                      !- Outlet Port
  {69ddb0eb-6352-4a01-a199-90f87623ed45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a718b28-8cbf-4c7a-b512-9482e27ce1dc}, !- Handle
  Node 65,                                !- Name
  {a7cd45b8-1f88-4a5c-8937-7ecd3d9dfcfc}, !- Inlet Port
  {f87d1589-a6cd-44d2-b8a4-eae4e1af29c3}; !- Outlet Port

OS:Connection,
  {34d2153c-828c-448d-9016-bb622b34df05}, !- Handle
  {69ddb0eb-6352-4a01-a199-90f87623ed45}, !- Source Object
  3,                                      !- Outlet Port
  {f6d65a50-583f-4fdf-a31f-14f55837352a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cd45b8-1f88-4a5c-8937-7ecd3d9dfcfc}, !- Handle
  {8b4f4062-9c7c-4b7b-a64c-a33533990d6d}, !- Source Object
  2,                                      !- Outlet Port
  {2a718b28-8cbf-4c7a-b512-9482e27ce1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87d1589-a6cd-44d2-b8a4-eae4e1af29c3}, !- Handle
  {2a718b28-8cbf-4c7a-b512-9482e27ce1dc}, !- Source Object
  3,                                      !- Outlet Port
  {62f7e84b-d85f-4aa2-852a-cd4614650411}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Constant,
  {24047e25-8323-44db-9c06-6c13236073a7}, !- Handle
  Always On Discrete 2,                   !- Name
  {db3e5edc-c1f7-48f5-94f8-f6dfa9196a2d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {9c4a0824-9eeb-424b-b899-bcd85ec41f8d}, !- Handle
  Node 73,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Schedule:Ruleset,
  {a089678e-d3ed-4b95-9389-f14e053ff310}, !- Handle
  Air loop Central Temperature,           !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {6edad346-5101-4fe8-ac90-9820248d693e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6edad346-5101-4fe8-ac90-9820248d693e}, !- Handle
  Schedule Day 39,                        !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:AirLoopHVAC,
  {09dbc9cc-b960-46de-bfa3-a2cb828547d9}, !- Handle
  CV Airloop with recirculation - Floor 1, !- Name
  ,                                       !- Controller List Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule
  {0cc7e1a7-614c-4d0b-bd50-e6ea7f7d85e9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57b35a72-0c47-4966-8650-a0c79ac54d3b}, !- Supply Side Inlet Node Name
  {ed5b96c0-6747-4763-b31c-5811fb9b681c}, !- Demand Side Outlet Node Name
  {b4e96889-e775-4039-a5e8-a4b448494369}, !- Demand Side Inlet Node A
  {e08bc9d7-f200-4002-8507-fd0a5a104776}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Demand Mixer Name
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17d707b8-9668-4043-8a83-3f193e09590c}, !- Handle
  Node 66,                                !- Name
  {57b35a72-0c47-4966-8650-a0c79ac54d3b}, !- Inlet Port
  {6331a0fe-55fa-41a9-975a-a3f26d99c6e6}; !- Outlet Port

OS:Node,
  {855d4162-7ebc-404c-8922-2ca0594d1cb1}, !- Handle
  Node 67,                                !- Name
  {0032c95f-3b17-4a03-b60d-acf5b48affee}, !- Inlet Port
  {e08bc9d7-f200-4002-8507-fd0a5a104776}; !- Outlet Port

OS:Connection,
  {57b35a72-0c47-4966-8650-a0c79ac54d3b}, !- Handle
  {09dbc9cc-b960-46de-bfa3-a2cb828547d9}, !- Source Object
  9,                                      !- Outlet Port
  {17d707b8-9668-4043-8a83-3f193e09590c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08bc9d7-f200-4002-8507-fd0a5a104776}, !- Handle
  {855d4162-7ebc-404c-8922-2ca0594d1cb1}, !- Source Object
  3,                                      !- Outlet Port
  {09dbc9cc-b960-46de-bfa3-a2cb828547d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3c9ded6-d194-4a8e-9f29-c5b2b74542de}, !- Handle
  Node 68,                                !- Name
  {b4e96889-e775-4039-a5e8-a4b448494369}, !- Inlet Port
  {6e47034d-e014-4f80-adb6-4c23ebf08582}; !- Outlet Port

OS:Node,
  {04b9d5cd-84a5-4717-b4c0-876005bb67f9}, !- Handle
  Node 69,                                !- Name
  {2c33b79b-8760-4b2d-bc6f-a923848dcace}, !- Inlet Port
  {ed5b96c0-6747-4763-b31c-5811fb9b681c}; !- Outlet Port

OS:Node,
  {93252125-579c-470a-bc8d-a6b86ec70fc7}, !- Handle
  Node 70,                                !- Name
  {6456ecf4-1345-4ec1-b402-1ba2fa1f71e2}, !- Inlet Port
  {77a89072-fa82-41b6-a5fd-21cee85aa010}; !- Outlet Port

OS:Connection,
  {b4e96889-e775-4039-a5e8-a4b448494369}, !- Handle
  {09dbc9cc-b960-46de-bfa3-a2cb828547d9}, !- Source Object
  11,                                     !- Outlet Port
  {e3c9ded6-d194-4a8e-9f29-c5b2b74542de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5b96c0-6747-4763-b31c-5811fb9b681c}, !- Handle
  {04b9d5cd-84a5-4717-b4c0-876005bb67f9}, !- Source Object
  3,                                      !- Outlet Port
  {09dbc9cc-b960-46de-bfa3-a2cb828547d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {6e47034d-e014-4f80-adb6-4c23ebf08582}, !- Inlet Node Name
  {bdcd78d8-ad80-4bff-babb-5fb4a03fd8b5}, !- Outlet Node Name 1
  {81611ce2-e860-4ef8-9586-713a8111f53a}, !- Outlet Node Name 2
  {ef733816-9ab5-41d9-b7bf-f757d834c305}, !- Outlet Node Name 3
  {9ea7e307-9288-43d9-945c-fdc5cf1b475f}, !- Outlet Node Name 4
  {27fab8e2-6902-4e9b-b9b1-a71f6b30d9ed}, !- Outlet Node Name 5
  {49d9bb8e-f188-40a4-8753-d7a0af9d539c}, !- Outlet Node Name 6
  {e3bb2a6c-5c4a-44c8-b27c-961e2a41a506}, !- Outlet Node Name 7
  {9dfefb80-74b7-47a6-abb0-2ebcc09a9df5}, !- Outlet Node Name 8
  {b1fffb9f-792b-43fe-90ab-7a2bddd4bb8f}, !- Outlet Node Name 9
  {5c4a7101-4e12-4224-9dbf-84f2abb8d751}, !- Outlet Node Name 10
  {86afa9d6-a938-450e-8000-a503e4e40623}, !- Outlet Node Name 11
  {460a327e-68dc-41ff-bc68-40ad540faf22}, !- Outlet Node Name 12
  {ec830c1a-93a4-4f2e-a1da-9576bc0c1845}, !- Outlet Node Name 13
  {78412791-45ab-420b-9bc5-ae98374d6beb}, !- Outlet Node Name 14
  {e53b4865-5dad-4dcb-ac20-90153375baf7}, !- Outlet Node Name 15
  {7c9d9abb-62da-4c1a-829f-4fc94e4e045c}, !- Outlet Node Name 16
  {fd1bd0f3-12f4-49ce-aea6-cd271a3f253f}, !- Outlet Node Name 17
  {f3ded3e9-122b-443b-aefc-9b5c001af42b}, !- Outlet Node Name 18
  {1d26e4af-b408-4348-8bce-0c27d22eb3f8}, !- Outlet Node Name 19
  {d53e6f5b-b1b5-43df-a492-3973b0410aa7}, !- Outlet Node Name 20
  {9b6c1bd1-0ab5-483b-9f43-9c1cab82b269}, !- Outlet Node Name 21
  {75861124-0799-43ff-928e-9c149f4dd000}, !- Outlet Node Name 22
  {b4d1f605-b211-47d5-92a0-9cb581884681}, !- Outlet Node Name 23
  {e696f4ae-d129-48cb-9c9f-de52082d9470}; !- Outlet Node Name 24

OS:AirLoopHVAC:ZoneMixer,
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2c33b79b-8760-4b2d-bc6f-a923848dcace}, !- Outlet Node Name
  {be62e9de-38b5-41eb-a79c-a3297cdf0c3c}, !- Inlet Node Name 1
  {44f0cfa6-bf40-4a1e-915a-03a16c0d14bb}, !- Inlet Node Name 2
  {7fd72783-70c6-409f-80f4-df5f648d14b7}, !- Inlet Node Name 3
  {4de87e52-dc62-4e22-9d6b-da515fc8ad7a}, !- Inlet Node Name 4
  {8411a2b8-d33c-4980-86d5-41e6428c315a}, !- Inlet Node Name 5
  {788341f3-b50b-40cf-86c8-36751be83d1e}, !- Inlet Node Name 6
  {e9784722-62ad-45af-b27c-3b2cc827defd}, !- Inlet Node Name 7
  {0b2c1bc7-d371-482a-b7de-945fccdf2cb9}, !- Inlet Node Name 8
  {297ffc5f-933e-4ef8-88ed-05f6caa1b964}, !- Inlet Node Name 9
  {fb5076bd-8fc8-4ca2-9b20-0ee6bf53a052}, !- Inlet Node Name 10
  {0a467a4f-e9aa-4511-b2de-78185bd0fc59}, !- Inlet Node Name 11
  {fd497c61-5d31-48e5-973b-cfedf85f19dd}, !- Inlet Node Name 12
  {20ff0c99-21b5-4d00-a14e-0fe10192bc53}, !- Inlet Node Name 13
  {25ecb4ce-6e72-406c-93a4-b39fafc9c874}, !- Inlet Node Name 14
  {169e64a8-3b11-41cb-9820-4fc4abcdf4ee}, !- Inlet Node Name 15
  {fb082052-e9e5-4ba6-8fee-283940188788}, !- Inlet Node Name 16
  {f3cdd66b-baa9-4b96-a7b8-4bdb098bc832}, !- Inlet Node Name 17
  {c75af66a-9e98-4af1-bb0b-85bc39c1bbb9}, !- Inlet Node Name 18
  {8dbce55d-ba86-446c-8773-3100b1f75add}, !- Inlet Node Name 19
  {29f220db-73f8-4d32-ba3e-92e369e8d53c}, !- Inlet Node Name 20
  {afda81f0-c846-4ec4-bedd-e558eccb41f0}, !- Inlet Node Name 21
  {61dcab45-1bba-4002-bc4e-6923e92bc041}, !- Inlet Node Name 22
  {7a867b00-1012-4d3f-bd47-c0a94e7427ff}, !- Inlet Node Name 23
  {856fde4f-5b9a-4c95-8961-cf1d40441eb7}; !- Inlet Node Name 24

OS:Connection,
  {6e47034d-e014-4f80-adb6-4c23ebf08582}, !- Handle
  {e3c9ded6-d194-4a8e-9f29-c5b2b74542de}, !- Source Object
  3,                                      !- Outlet Port
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c33b79b-8760-4b2d-bc6f-a923848dcace}, !- Handle
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Source Object
  2,                                      !- Outlet Port
  {04b9d5cd-84a5-4717-b4c0-876005bb67f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9183386f-7b92-4b60-8058-3219d6746110}, !- Handle
  {09dbc9cc-b960-46de-bfa3-a2cb828547d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  13,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0cc7e1a7-614c-4d0b-bd50-e6ea7f7d85e9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {548ec7cd-0475-4f6b-8557-4656ab013fef}; !- Availability Manager Name 1

OS:AirLoopHVAC:OutdoorAirSystem,
  {30650321-ebf1-4a3e-8ac9-1782be29bf95}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {b431042f-8718-4592-b96e-98934e2eafc4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {80fd0d99-ef2a-4038-ad4b-1592ff3ef735}, !- Mixed Air Node Name
  {f767c750-2cd6-4c26-9952-5ba583291489}, !- Outdoor Air Stream Node Name
  {7968fcf4-0756-4b53-9026-9d4a4cd823c7}, !- Relief Air Stream Node Name
  {6331a0fe-55fa-41a9-975a-a3f26d99c6e6}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {b431042f-8718-4592-b96e-98934e2eafc4}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {351e0ff1-9861-4b49-91bd-e3bd46ce4c3d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {351e0ff1-9861-4b49-91bd-e3bd46ce4c3d}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {24047e25-8323-44db-9c06-6c13236073a7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {9f53681d-619b-435b-bca7-84eeffdfe268}, !- Handle
  Node 71,                                !- Name
  ,                                       !- Inlet Port
  {f767c750-2cd6-4c26-9952-5ba583291489}; !- Outlet Port

OS:Connection,
  {f767c750-2cd6-4c26-9952-5ba583291489}, !- Handle
  {9f53681d-619b-435b-bca7-84eeffdfe268}, !- Source Object
  3,                                      !- Outlet Port
  {30650321-ebf1-4a3e-8ac9-1782be29bf95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81ad14d7-b1d7-4c09-a281-6309a61952c8}, !- Handle
  Node 72,                                !- Name
  {7968fcf4-0756-4b53-9026-9d4a4cd823c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7968fcf4-0756-4b53-9026-9d4a4cd823c7}, !- Handle
  {30650321-ebf1-4a3e-8ac9-1782be29bf95}, !- Source Object
  7,                                      !- Outlet Port
  {81ad14d7-b1d7-4c09-a281-6309a61952c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6331a0fe-55fa-41a9-975a-a3f26d99c6e6}, !- Handle
  {17d707b8-9668-4043-8a83-3f193e09590c}, !- Source Object
  3,                                      !- Outlet Port
  {30650321-ebf1-4a3e-8ac9-1782be29bf95}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {421cb1d2-22b5-4b2a-aeba-23f72394e1f8}, ! Handle
  HW Htg Coil,                            ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {3f6c8feb-63b0-410f-bb27-1b76b6b3b66c}, ! Water Inlet Node Name
  {65fd3fb7-5d4d-4f2b-98b6-411b0caddb26}, ! Water Outlet Node Name
  {8e500a9c-363a-4642-b884-cdc90fe42a3d}, ! Air Inlet Node Name
  {30b41059-42e5-4b56-9ae5-41f9dc788a03}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {04d95c32-4ffb-466a-89f0-e3cd1f63eb53}, !- Handle
  Node 74,                                !- Name
  {80fd0d99-ef2a-4038-ad4b-1592ff3ef735}, !- Inlet Port
  {8e500a9c-363a-4642-b884-cdc90fe42a3d}; !- Outlet Port

OS:Connection,
  {80fd0d99-ef2a-4038-ad4b-1592ff3ef735}, !- Handle
  {30650321-ebf1-4a3e-8ac9-1782be29bf95}, !- Source Object
  5,                                      !- Outlet Port
  {04d95c32-4ffb-466a-89f0-e3cd1f63eb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e8767b9a-d9ab-40bc-ac05-5fceafd80a51}, ! Handle
  Const Spd Fan 4,                        ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  1000,                                   ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {9f5701c4-8cff-4794-b657-0f7d4a723467}, ! Air Inlet Node Name
  {0032c95f-3b17-4a03-b60d-acf5b48affee}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {3d847973-803c-4212-9b21-2eb1bf8b54ec}, !- Handle
  Node 75,                                !- Name
  {30b41059-42e5-4b56-9ae5-41f9dc788a03}, !- Inlet Port
  {9f5701c4-8cff-4794-b657-0f7d4a723467}; !- Outlet Port

OS:Connection,
  {30b41059-42e5-4b56-9ae5-41f9dc788a03}, !- Handle
  {421cb1d2-22b5-4b2a-aeba-23f72394e1f8}, !- Source Object
  8,                                      !- Outlet Port
  {3d847973-803c-4212-9b21-2eb1bf8b54ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5701c4-8cff-4794-b657-0f7d4a723467}, !- Handle
  {3d847973-803c-4212-9b21-2eb1bf8b54ec}, !- Source Object
  3,                                      !- Outlet Port
  {e8767b9a-d9ab-40bc-ac05-5fceafd80a51}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0032c95f-3b17-4a03-b60d-acf5b48affee}, !- Handle
  {e8767b9a-d9ab-40bc-ac05-5fceafd80a51}, !- Source Object
  9,                                      !- Outlet Port
  {855d4162-7ebc-404c-8922-2ca0594d1cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {54a16b22-cef4-41ea-b958-9d4343c24618}, !- Handle
  Setpoint Manager Air loop,              !- Name
  Temperature,                            !- Control Variable
  {a089678e-d3ed-4b95-9389-f14e053ff310}, !- Schedule Name
  {855d4162-7ebc-404c-8922-2ca0594d1cb1}; !- Setpoint Node or NodeList Name

OS:Node,
  {a6386bea-4d21-467e-b887-f8a02a5962d1}, !- Handle
  Node 77,                                !- Name
  {57013c19-1a7c-4525-8b46-f7eaf1cfd478}, !- Inlet Port
  {be62e9de-38b5-41eb-a79c-a3297cdf0c3c}; !- Outlet Port

OS:Connection,
  {77a89072-fa82-41b6-a5fd-21cee85aa010}, !- Handle
  {93252125-579c-470a-bc8d-a6b86ec70fc7}, !- Source Object
  3,                                      !- Outlet Port
  {d2b83c70-c41d-47ed-aef3-c2574230a966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57013c19-1a7c-4525-8b46-f7eaf1cfd478}, !- Handle
  {9522f556-75be-4e1d-8999-697f0c057a5a}, !- Source Object
  2,                                      !- Outlet Port
  {a6386bea-4d21-467e-b887-f8a02a5962d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be62e9de-38b5-41eb-a79c-a3297cdf0c3c}, !- Handle
  {a6386bea-4d21-467e-b887-f8a02a5962d1}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6284f9a1-7f60-4794-a1fc-5c6786891890}, !- Handle
  Node 78,                                !- Name
  {af6f2140-99b8-4f96-8a56-476ad5c0a54f}, !- Inlet Port
  {92a5d8b0-57b8-4277-b7ad-f7a1bc3ca800}; !- Outlet Port

OS:Node,
  {935849d3-c207-425c-aab4-cd02704dcec5}, !- Handle
  Node 79,                                !- Name
  {1e5b7d50-4143-4e4b-a425-9713da300f13}, !- Inlet Port
  {44f0cfa6-bf40-4a1e-915a-03a16c0d14bb}; !- Outlet Port

OS:Connection,
  {92a5d8b0-57b8-4277-b7ad-f7a1bc3ca800}, !- Handle
  {6284f9a1-7f60-4794-a1fc-5c6786891890}, !- Source Object
  3,                                      !- Outlet Port
  {f9ed5021-2414-41e1-a37b-d50d10471782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5b7d50-4143-4e4b-a425-9713da300f13}, !- Handle
  {c2c56ac8-0248-4371-9948-c78324db0464}, !- Source Object
  2,                                      !- Outlet Port
  {935849d3-c207-425c-aab4-cd02704dcec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f0cfa6-bf40-4a1e-915a-03a16c0d14bb}, !- Handle
  {935849d3-c207-425c-aab4-cd02704dcec5}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e25dfb3a-9015-4ecb-9dbc-c2dbd80a3bff}, !- Handle
  Node 81,                                !- Name
  {06de4822-41cb-4988-bb82-3a6fce1d0595}, !- Inlet Port
  {721ce5e2-60aa-43b3-b598-d11b9c5dd807}; !- Outlet Port

OS:Node,
  {4957deca-2e35-4a24-9f2c-f4afb686fa96}, !- Handle
  Node 82,                                !- Name
  {91836357-5cda-4b53-ab94-7a2a5e476211}, !- Inlet Port
  {7fd72783-70c6-409f-80f4-df5f648d14b7}; !- Outlet Port

OS:Connection,
  {721ce5e2-60aa-43b3-b598-d11b9c5dd807}, !- Handle
  {e25dfb3a-9015-4ecb-9dbc-c2dbd80a3bff}, !- Source Object
  3,                                      !- Outlet Port
  {e8bf1078-7781-43cf-a80a-b8161d2844fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91836357-5cda-4b53-ab94-7a2a5e476211}, !- Handle
  {2b4437be-8b03-4d03-9a9c-67020e52e6d3}, !- Source Object
  2,                                      !- Outlet Port
  {4957deca-2e35-4a24-9f2c-f4afb686fa96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd72783-70c6-409f-80f4-df5f648d14b7}, !- Handle
  {4957deca-2e35-4a24-9f2c-f4afb686fa96}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6dcda17d-70f0-4f1e-9472-296fd68d7a3c}, !- Handle
  Node 84,                                !- Name
  {9e65c38e-81f5-45a7-93f8-2b5396578a14}, !- Inlet Port
  {6e4ceb50-215b-4eaa-b9c0-6a80726289dc}; !- Outlet Port

OS:Node,
  {45ec3194-9f01-470f-8c43-280c997cc15f}, !- Handle
  Node 85,                                !- Name
  {aa1fe965-96c5-4463-9367-852c796aeac0}, !- Inlet Port
  {4de87e52-dc62-4e22-9d6b-da515fc8ad7a}; !- Outlet Port

OS:Connection,
  {6e4ceb50-215b-4eaa-b9c0-6a80726289dc}, !- Handle
  {6dcda17d-70f0-4f1e-9472-296fd68d7a3c}, !- Source Object
  3,                                      !- Outlet Port
  {ed43e2ad-95ca-4776-9774-66c940688d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1fe965-96c5-4463-9367-852c796aeac0}, !- Handle
  {6971b750-eea5-472b-98eb-4a8581f00c7e}, !- Source Object
  2,                                      !- Outlet Port
  {45ec3194-9f01-470f-8c43-280c997cc15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de87e52-dc62-4e22-9d6b-da515fc8ad7a}, !- Handle
  {45ec3194-9f01-470f-8c43-280c997cc15f}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c8a6eb9-1afa-417d-ab59-ce52fae0be4c}, !- Handle
  Node 87,                                !- Name
  {660bac13-901b-4a46-a397-c936b0c7dc1a}, !- Inlet Port
  {df011344-2d75-4c65-a6dc-dcfef1567b45}; !- Outlet Port

OS:Node,
  {e0a07bd7-fbeb-4417-b23f-8ebfeff3328c}, !- Handle
  Node 88,                                !- Name
  {8507da39-2b71-4612-a0f9-1acad758777f}, !- Inlet Port
  {8411a2b8-d33c-4980-86d5-41e6428c315a}; !- Outlet Port

OS:Connection,
  {df011344-2d75-4c65-a6dc-dcfef1567b45}, !- Handle
  {1c8a6eb9-1afa-417d-ab59-ce52fae0be4c}, !- Source Object
  3,                                      !- Outlet Port
  {1040ce6d-c451-4b1b-a3f0-c7228880f7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8507da39-2b71-4612-a0f9-1acad758777f}, !- Handle
  {822d5897-ee01-4cda-8003-817e0aa65d3b}, !- Source Object
  2,                                      !- Outlet Port
  {e0a07bd7-fbeb-4417-b23f-8ebfeff3328c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8411a2b8-d33c-4980-86d5-41e6428c315a}, !- Handle
  {e0a07bd7-fbeb-4417-b23f-8ebfeff3328c}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {30bf3840-f0bb-4770-91bb-2fed90991fa7}, !- Handle
  Node 90,                                !- Name
  {37642fb9-bdcc-470f-a1ce-b5add0a686a7}, !- Inlet Port
  {e9c51dd9-117c-4175-b842-2a52555ea3ab}; !- Outlet Port

OS:Node,
  {3f73e136-22f6-4043-8017-9e8684cf6c04}, !- Handle
  Node 91,                                !- Name
  {efd7afe1-16e6-4e58-b781-df630bf26f6d}, !- Inlet Port
  {788341f3-b50b-40cf-86c8-36751be83d1e}; !- Outlet Port

OS:Connection,
  {e9c51dd9-117c-4175-b842-2a52555ea3ab}, !- Handle
  {30bf3840-f0bb-4770-91bb-2fed90991fa7}, !- Source Object
  3,                                      !- Outlet Port
  {50b340f6-5509-4b3d-83b2-af37336764c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd7afe1-16e6-4e58-b781-df630bf26f6d}, !- Handle
  {b3fa34c7-23f1-45e2-a226-10b8fe285677}, !- Source Object
  2,                                      !- Outlet Port
  {3f73e136-22f6-4043-8017-9e8684cf6c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788341f3-b50b-40cf-86c8-36751be83d1e}, !- Handle
  {3f73e136-22f6-4043-8017-9e8684cf6c04}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {095adc37-ddd7-4a5d-b9f8-4cc6f744d331}, !- Handle
  Node 93,                                !- Name
  {129b27ee-da3e-4139-b8da-979d96f3be1c}, !- Inlet Port
  {81c4022f-a62f-4856-bd38-b79f72f156ff}; !- Outlet Port

OS:Node,
  {0a4d1434-a88b-482e-850d-272421947eef}, !- Handle
  Node 94,                                !- Name
  {933cc803-e54a-49c1-9e80-a2b58e09bc65}, !- Inlet Port
  {e9784722-62ad-45af-b27c-3b2cc827defd}; !- Outlet Port

OS:Connection,
  {81c4022f-a62f-4856-bd38-b79f72f156ff}, !- Handle
  {095adc37-ddd7-4a5d-b9f8-4cc6f744d331}, !- Source Object
  3,                                      !- Outlet Port
  {a2965ea9-9ff3-4eb6-b828-efa0a0a05f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933cc803-e54a-49c1-9e80-a2b58e09bc65}, !- Handle
  {ca470727-ff6a-4977-9029-ffa9871e3bb3}, !- Source Object
  2,                                      !- Outlet Port
  {0a4d1434-a88b-482e-850d-272421947eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9784722-62ad-45af-b27c-3b2cc827defd}, !- Handle
  {0a4d1434-a88b-482e-850d-272421947eef}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ef83a62d-ec7a-44c5-b337-6fc2862e1df3}, !- Handle
  Node 96,                                !- Name
  {05c7ff45-5210-459d-818e-522b2753adf9}, !- Inlet Port
  {e39e60d3-32b8-4a95-abec-5bfcee165025}; !- Outlet Port

OS:Node,
  {f3b48b27-7eb4-49ad-b43b-fc37d7dd3cb8}, !- Handle
  Node 97,                                !- Name
  {6a16ef26-e81d-4a11-8d09-32b5f1a605ee}, !- Inlet Port
  {0b2c1bc7-d371-482a-b7de-945fccdf2cb9}; !- Outlet Port

OS:Connection,
  {e39e60d3-32b8-4a95-abec-5bfcee165025}, !- Handle
  {ef83a62d-ec7a-44c5-b337-6fc2862e1df3}, !- Source Object
  3,                                      !- Outlet Port
  {0fb2a68d-0bfb-41d4-85ff-5d4cda1f2056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a16ef26-e81d-4a11-8d09-32b5f1a605ee}, !- Handle
  {d0573f2f-8f20-4c5b-ae51-3469e5937757}, !- Source Object
  2,                                      !- Outlet Port
  {f3b48b27-7eb4-49ad-b43b-fc37d7dd3cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2c1bc7-d371-482a-b7de-945fccdf2cb9}, !- Handle
  {f3b48b27-7eb4-49ad-b43b-fc37d7dd3cb8}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7328fe04-b73b-46dd-95fc-87816ba0c5e9}, !- Handle
  Node 99,                                !- Name
  {7da31c72-d133-41a7-bef8-e08644e2bdf0}, !- Inlet Port
  {3f43d340-77e6-4d67-8391-5169c9e2f0e8}; !- Outlet Port

OS:Node,
  {1349fb3c-545c-42ac-8ee6-684952bf10e4}, !- Handle
  Node 100,                               !- Name
  {45d7f9a1-ec36-40e5-a503-7938f044690e}, !- Inlet Port
  {297ffc5f-933e-4ef8-88ed-05f6caa1b964}; !- Outlet Port

OS:Connection,
  {3f43d340-77e6-4d67-8391-5169c9e2f0e8}, !- Handle
  {7328fe04-b73b-46dd-95fc-87816ba0c5e9}, !- Source Object
  3,                                      !- Outlet Port
  {52bb0294-a449-4091-816f-ca4cf773927b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d7f9a1-ec36-40e5-a503-7938f044690e}, !- Handle
  {dbdf2c06-6501-4bf7-81dd-7d0d91819a52}, !- Source Object
  2,                                      !- Outlet Port
  {1349fb3c-545c-42ac-8ee6-684952bf10e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297ffc5f-933e-4ef8-88ed-05f6caa1b964}, !- Handle
  {1349fb3c-545c-42ac-8ee6-684952bf10e4}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9499974c-c397-4cd3-859e-3e1f5ce45a89}, !- Handle
  Node 102,                               !- Name
  {973d11e4-875d-4554-a94b-9ef57c5850fa}, !- Inlet Port
  {cd7129de-16a3-44de-b59d-1e982c23ba7d}; !- Outlet Port

OS:Node,
  {3c8d4cf4-709d-4389-be48-ee79bc789fe3}, !- Handle
  Node 103,                               !- Name
  {34c4261a-56fe-40d5-9e82-d1204a288240}, !- Inlet Port
  {fb5076bd-8fc8-4ca2-9b20-0ee6bf53a052}; !- Outlet Port

OS:Connection,
  {cd7129de-16a3-44de-b59d-1e982c23ba7d}, !- Handle
  {9499974c-c397-4cd3-859e-3e1f5ce45a89}, !- Source Object
  3,                                      !- Outlet Port
  {1cf6d854-b097-494e-b098-dfcc34034327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c4261a-56fe-40d5-9e82-d1204a288240}, !- Handle
  {a89a439b-af21-4186-987f-03a466f66e34}, !- Source Object
  2,                                      !- Outlet Port
  {3c8d4cf4-709d-4389-be48-ee79bc789fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5076bd-8fc8-4ca2-9b20-0ee6bf53a052}, !- Handle
  {3c8d4cf4-709d-4389-be48-ee79bc789fe3}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13dbdac2-074e-4b3b-a1b6-c89f933e2be8}, !- Handle
  Node 105,                               !- Name
  {32561edf-7836-465f-abcb-28da7ef74545}, !- Inlet Port
  {aacaa04d-6ba3-4c8c-9bc0-1a33db0cb170}; !- Outlet Port

OS:Node,
  {84ca8d2e-655c-48a0-86bf-afd34a9ee43c}, !- Handle
  Node 106,                               !- Name
  {4d7c8212-5d95-43f7-98da-1676dd6f357f}, !- Inlet Port
  {0a467a4f-e9aa-4511-b2de-78185bd0fc59}; !- Outlet Port

OS:Connection,
  {aacaa04d-6ba3-4c8c-9bc0-1a33db0cb170}, !- Handle
  {13dbdac2-074e-4b3b-a1b6-c89f933e2be8}, !- Source Object
  3,                                      !- Outlet Port
  {371e2421-0b52-4f8f-9fd7-5b6be8613912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7c8212-5d95-43f7-98da-1676dd6f357f}, !- Handle
  {33952eb7-96cf-47ae-8809-db4d61740db5}, !- Source Object
  2,                                      !- Outlet Port
  {84ca8d2e-655c-48a0-86bf-afd34a9ee43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a467a4f-e9aa-4511-b2de-78185bd0fc59}, !- Handle
  {84ca8d2e-655c-48a0-86bf-afd34a9ee43c}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {5bb244ba-b235-46d5-a0f9-cb45f3e636b7}, !- Handle
  Node 108,                               !- Name
  {40dc1673-960d-4616-a012-ee8747366d77}, !- Inlet Port
  {5ac3e9b6-396b-41cb-8d19-e217a0b11149}; !- Outlet Port

OS:Node,
  {7853aef4-4cf9-48c8-baf7-0992b8563090}, !- Handle
  Node 109,                               !- Name
  {93773327-21e6-4f98-b1a0-b4c105e7d628}, !- Inlet Port
  {fd497c61-5d31-48e5-973b-cfedf85f19dd}; !- Outlet Port

OS:Connection,
  {5ac3e9b6-396b-41cb-8d19-e217a0b11149}, !- Handle
  {5bb244ba-b235-46d5-a0f9-cb45f3e636b7}, !- Source Object
  3,                                      !- Outlet Port
  {736f6fa0-4899-4d08-a830-d5d4042db049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93773327-21e6-4f98-b1a0-b4c105e7d628}, !- Handle
  {03a6bd9b-a3b4-4fb2-8edb-0fa5fa2b8075}, !- Source Object
  2,                                      !- Outlet Port
  {7853aef4-4cf9-48c8-baf7-0992b8563090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd497c61-5d31-48e5-973b-cfedf85f19dd}, !- Handle
  {7853aef4-4cf9-48c8-baf7-0992b8563090}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d78413f0-04a6-49ad-a55a-76c77ceb3992}, !- Handle
  Node 111,                               !- Name
  {fc35dd8f-8fa3-477a-8349-d5246669b445}, !- Inlet Port
  {ea955520-7037-4926-838b-0772c2de914a}; !- Outlet Port

OS:Node,
  {a8af0697-3908-46d9-b91b-617ff0535406}, !- Handle
  Node 112,                               !- Name
  {ac71cead-6a39-4749-87ea-3e8f8534fcb5}, !- Inlet Port
  {20ff0c99-21b5-4d00-a14e-0fe10192bc53}; !- Outlet Port

OS:Connection,
  {ea955520-7037-4926-838b-0772c2de914a}, !- Handle
  {d78413f0-04a6-49ad-a55a-76c77ceb3992}, !- Source Object
  3,                                      !- Outlet Port
  {0cd2ef2f-b97e-4933-99de-afd77f0f80df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac71cead-6a39-4749-87ea-3e8f8534fcb5}, !- Handle
  {3cf445fa-5578-496b-9e30-b4b0bcc5b681}, !- Source Object
  2,                                      !- Outlet Port
  {a8af0697-3908-46d9-b91b-617ff0535406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ff0c99-21b5-4d00-a14e-0fe10192bc53}, !- Handle
  {a8af0697-3908-46d9-b91b-617ff0535406}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9e45686d-0bcd-4875-b7e2-5420e47038a5}, !- Handle
  Node 114,                               !- Name
  {9096e95c-f7fb-48b4-be33-ccd1414f998c}, !- Inlet Port
  {68d7caa2-5caf-408e-8d8a-7f9003549b08}; !- Outlet Port

OS:Node,
  {3b149852-bd42-4a9b-9146-275f5f9229d7}, !- Handle
  Node 115,                               !- Name
  {661cf4d4-1e63-404d-bcd4-94387a2c3c25}, !- Inlet Port
  {25ecb4ce-6e72-406c-93a4-b39fafc9c874}; !- Outlet Port

OS:Connection,
  {68d7caa2-5caf-408e-8d8a-7f9003549b08}, !- Handle
  {9e45686d-0bcd-4875-b7e2-5420e47038a5}, !- Source Object
  3,                                      !- Outlet Port
  {81e9b9e8-523b-4f2e-bd4d-f77a682a7d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661cf4d4-1e63-404d-bcd4-94387a2c3c25}, !- Handle
  {7968a4da-a43f-480e-b2c8-5fa06900a778}, !- Source Object
  2,                                      !- Outlet Port
  {3b149852-bd42-4a9b-9146-275f5f9229d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ecb4ce-6e72-406c-93a4-b39fafc9c874}, !- Handle
  {3b149852-bd42-4a9b-9146-275f5f9229d7}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  16;                                     !- Inlet Port

OS:AirLoopHVAC,
  {7def6f0c-2edf-4dd9-b84a-3ebba1e4960e}, !- Handle
  CV Airloop with recirculation - Floor 2, !- Name
  ,                                       !- Controller List Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule
  {4b3c6b0c-d362-4ce4-a376-2f0ca560d7be}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fff1029f-536c-4a87-9a93-21b1038c7b57}, !- Supply Side Inlet Node Name
  {d88166aa-e7da-46a4-ae38-dde1201ed598}, !- Demand Side Outlet Node Name
  {2e005e9b-2cc5-483e-8127-663abef645d8}, !- Demand Side Inlet Node A
  {95863e1c-04d8-4a32-adfd-c63846352cc0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Demand Mixer Name
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {a1f68e95-8cd6-4f17-96b8-b7f094205c4f}, !- Handle
  {7def6f0c-2edf-4dd9-b84a-3ebba1e4960e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  13,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {c6c248cf-fd10-4103-91cd-5f64005aa71c}, !- Handle
  Always On Discrete 3,                   !- Name
  {db3e5edc-c1f7-48f5-94f8-f6dfa9196a2d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {4b3c6b0c-d362-4ce4-a376-2f0ca560d7be}, !- Handle
  Air Loop HVAC 2 AvailabilityManagerAssigmentList, !- Name
  {ddddc954-8c88-4f31-bfb7-d2dae852f53c}; !- Availability Manager Name 1

OS:Node,
  {2d8dac36-74fe-4662-bb00-68b6e76dddba}, !- Handle
  Node 117,                               !- Name
  {fff1029f-536c-4a87-9a93-21b1038c7b57}, !- Inlet Port
  {f13ab388-7346-48d2-a20d-ef9d9915a229}; !- Outlet Port

OS:Node,
  {bf6a1594-5520-4a35-8b36-bcc4e5dc185b}, !- Handle
  Node 118,                               !- Name
  {5f750141-8b01-41c6-92cd-f5b45a251bda}, !- Inlet Port
  {95863e1c-04d8-4a32-adfd-c63846352cc0}; !- Outlet Port

OS:Connection,
  {fff1029f-536c-4a87-9a93-21b1038c7b57}, !- Handle
  {7def6f0c-2edf-4dd9-b84a-3ebba1e4960e}, !- Source Object
  9,                                      !- Outlet Port
  {2d8dac36-74fe-4662-bb00-68b6e76dddba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95863e1c-04d8-4a32-adfd-c63846352cc0}, !- Handle
  {bf6a1594-5520-4a35-8b36-bcc4e5dc185b}, !- Source Object
  3,                                      !- Outlet Port
  {7def6f0c-2edf-4dd9-b84a-3ebba1e4960e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a4197873-6d9f-4d47-92c0-b4d4d882de4a}, !- Handle
  Node 119,                               !- Name
  {2e005e9b-2cc5-483e-8127-663abef645d8}, !- Inlet Port
  {c7a58cd9-3b62-420d-b12c-603fc248e087}; !- Outlet Port

OS:Node,
  {0de30a0e-f6b9-44d5-858a-c5518ab3f814}, !- Handle
  Node 120,                               !- Name
  {e8d723c5-2751-489a-83b4-d99a776f739a}, !- Inlet Port
  {d88166aa-e7da-46a4-ae38-dde1201ed598}; !- Outlet Port

OS:Node,
  {e0af031a-9af5-4635-ac7d-0c3106c54cb7}, !- Handle
  Node 121,                               !- Name
  {3d0de02f-ca67-47ee-80f1-b038e420113b}, !- Inlet Port
  {1b9c2639-fcb5-4746-9922-e4139fa42999}; !- Outlet Port

OS:Connection,
  {2e005e9b-2cc5-483e-8127-663abef645d8}, !- Handle
  {7def6f0c-2edf-4dd9-b84a-3ebba1e4960e}, !- Source Object
  11,                                     !- Outlet Port
  {a4197873-6d9f-4d47-92c0-b4d4d882de4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88166aa-e7da-46a4-ae38-dde1201ed598}, !- Handle
  {0de30a0e-f6b9-44d5-858a-c5518ab3f814}, !- Source Object
  3,                                      !- Outlet Port
  {7def6f0c-2edf-4dd9-b84a-3ebba1e4960e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c7a58cd9-3b62-420d-b12c-603fc248e087}, !- Inlet Node Name
  {f7385cd6-922a-43e4-9516-b08d5ad83573}, !- Outlet Node Name 1
  {2d74ec33-6ef8-4caa-bc93-f031f4fae63f}, !- Outlet Node Name 2
  {76aabbec-fc0b-46c4-badd-4a95e82b9b69}, !- Outlet Node Name 3
  {c9887405-2e54-4217-a600-28ee396abd5c}, !- Outlet Node Name 4
  {e1613d58-da94-4cc1-9d79-32f665e21d99}, !- Outlet Node Name 5
  {46165c5a-5c19-4cf6-bd19-5e753a031f18}, !- Outlet Node Name 6
  {323e3b07-735d-43a7-9320-d5aa4e4f8255}, !- Outlet Node Name 7
  {da024a83-ceb1-425c-9abc-bba117b821b2}, !- Outlet Node Name 8
  {6cf85403-afe8-47d8-83a4-de6fd0236f24}, !- Outlet Node Name 9
  {4f4e5ad2-a74a-4ff1-a6f9-bcaec7179c77}, !- Outlet Node Name 10
  {86d13b3c-aaaf-4a69-8f5a-14bdc5061577}, !- Outlet Node Name 11
  {ecc407ec-9dd3-4080-80aa-4a4dbe5cdcdf}, !- Outlet Node Name 12
  {6a6767ae-88bf-47bd-a40e-40e37dab12a6}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e8d723c5-2751-489a-83b4-d99a776f739a}, !- Outlet Node Name
  {934adaf9-662e-4a93-9fce-ba9bce22c62b}, !- Inlet Node Name 1
  {ac4c33bd-4859-42b1-9c30-8df5f76e37d1}, !- Inlet Node Name 2
  {27fcaeab-2ce9-4908-b666-dc39f2808ebe}, !- Inlet Node Name 3
  {a68ee691-892f-44fe-bfe1-3885d565fb62}, !- Inlet Node Name 4
  {5885454e-5e2c-4e83-9e8b-690b9cdcf27d}, !- Inlet Node Name 5
  {c0bc0848-3d07-49ed-80d3-a5d9f7f25141}, !- Inlet Node Name 6
  {29cec4d6-ae45-4521-af63-3093476c4e60}, !- Inlet Node Name 7
  {483862f5-5014-4d89-bc08-d84986bc3fa1}, !- Inlet Node Name 8
  {3fd30352-641b-407e-86a7-39f269ce46df}, !- Inlet Node Name 9
  {4591e4b9-6b23-441d-a159-220de08dc360}, !- Inlet Node Name 10
  {65592030-6db0-4727-a72e-41347635c412}, !- Inlet Node Name 11
  {78c27ccf-f975-455c-8c9e-e9a70402f7bd}, !- Inlet Node Name 12
  {a07b54f0-8dd4-423d-a87d-3f0b7f33ad5f}; !- Inlet Node Name 13

OS:Connection,
  {c7a58cd9-3b62-420d-b12c-603fc248e087}, !- Handle
  {a4197873-6d9f-4d47-92c0-b4d4d882de4a}, !- Source Object
  3,                                      !- Outlet Port
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d723c5-2751-489a-83b4-d99a776f739a}, !- Handle
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Source Object
  2,                                      !- Outlet Port
  {0de30a0e-f6b9-44d5-858a-c5518ab3f814}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {60c92695-7262-4f64-b26c-e048558a1812}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {c447382a-fee3-4bba-8992-2e6195fffdad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b9e7917-2009-4252-9220-e184223cac6a}, !- Mixed Air Node Name
  {13f27c85-6b95-4f5d-8031-b8fed6d6f07a}, !- Outdoor Air Stream Node Name
  {b09aea02-b6b0-45f5-9959-1bf1e0f85b1a}, !- Relief Air Stream Node Name
  {f13ab388-7346-48d2-a20d-ef9d9915a229}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {c447382a-fee3-4bba-8992-2e6195fffdad}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1c315fd8-934a-44ea-a994-9eea8f7332d5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1c315fd8-934a-44ea-a994-9eea8f7332d5}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {24047e25-8323-44db-9c06-6c13236073a7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {afd206da-5ffb-489b-9b6a-6fc2fabb83a4}, !- Handle
  Node 122,                               !- Name
  ,                                       !- Inlet Port
  {13f27c85-6b95-4f5d-8031-b8fed6d6f07a}; !- Outlet Port

OS:Connection,
  {13f27c85-6b95-4f5d-8031-b8fed6d6f07a}, !- Handle
  {afd206da-5ffb-489b-9b6a-6fc2fabb83a4}, !- Source Object
  3,                                      !- Outlet Port
  {60c92695-7262-4f64-b26c-e048558a1812}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88bded41-d022-4556-a5f8-5d908845c1ed}, !- Handle
  Node 123,                               !- Name
  {b09aea02-b6b0-45f5-9959-1bf1e0f85b1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b09aea02-b6b0-45f5-9959-1bf1e0f85b1a}, !- Handle
  {60c92695-7262-4f64-b26c-e048558a1812}, !- Source Object
  7,                                      !- Outlet Port
  {88bded41-d022-4556-a5f8-5d908845c1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13ab388-7346-48d2-a20d-ef9d9915a229}, !- Handle
  {2d8dac36-74fe-4662-bb00-68b6e76dddba}, !- Source Object
  3,                                      !- Outlet Port
  {60c92695-7262-4f64-b26c-e048558a1812}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f711ae20-5231-4316-ab93-ab728ba613b4}, ! Handle
  HW Htg Coil 1,                          ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {32cdc74d-9374-448d-9d09-b10dde6d8af3}, ! Water Inlet Node Name
  {2e0d6157-c6e4-484c-b00b-11b5fb33124f}, ! Water Outlet Node Name
  {30fe12cb-8ff4-4064-856c-2fed6405ca2d}, ! Air Inlet Node Name
  {617cc67c-5d30-4313-9b9e-a9a1c8679afc}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {bb1fe6f8-2554-480a-be8f-f51515113309}, !- Handle
  Node 124,                               !- Name
  {3b9e7917-2009-4252-9220-e184223cac6a}, !- Inlet Port
  {30fe12cb-8ff4-4064-856c-2fed6405ca2d}; !- Outlet Port

OS:Connection,
  {3b9e7917-2009-4252-9220-e184223cac6a}, !- Handle
  {60c92695-7262-4f64-b26c-e048558a1812}, !- Source Object
  5,                                      !- Outlet Port
  {bb1fe6f8-2554-480a-be8f-f51515113309}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {48732316-73cb-402e-ad86-12e6814da186}, ! Handle
  Const Spd Fan 5,                        ! Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  1000,                                   ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {9b768298-de40-46f9-a92b-2e3de7f97102}, ! Air Inlet Node Name
  {5f750141-8b01-41c6-92cd-f5b45a251bda}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {a6fc84c3-463b-4b3a-9937-06b072b14a2f}, !- Handle
  Node 125,                               !- Name
  {617cc67c-5d30-4313-9b9e-a9a1c8679afc}, !- Inlet Port
  {9b768298-de40-46f9-a92b-2e3de7f97102}; !- Outlet Port

OS:Connection,
  {617cc67c-5d30-4313-9b9e-a9a1c8679afc}, !- Handle
  {f711ae20-5231-4316-ab93-ab728ba613b4}, !- Source Object
  8,                                      !- Outlet Port
  {a6fc84c3-463b-4b3a-9937-06b072b14a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b768298-de40-46f9-a92b-2e3de7f97102}, !- Handle
  {a6fc84c3-463b-4b3a-9937-06b072b14a2f}, !- Source Object
  3,                                      !- Outlet Port
  {48732316-73cb-402e-ad86-12e6814da186}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f750141-8b01-41c6-92cd-f5b45a251bda}, !- Handle
  {48732316-73cb-402e-ad86-12e6814da186}, !- Source Object
  9,                                      !- Outlet Port
  {bf6a1594-5520-4a35-8b36-bcc4e5dc185b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {9affc626-8e7e-4858-94e1-284c34321f9c}, !- Handle
  Setpoint Manager Air loop 1,            !- Name
  Temperature,                            !- Control Variable
  {a089678e-d3ed-4b95-9389-f14e053ff310}, !- Schedule Name
  {bf6a1594-5520-4a35-8b36-bcc4e5dc185b}; !- Setpoint Node or NodeList Name

OS:Node,
  {d6c065b8-5bd4-4490-bdf1-c1eb9754c33f}, !- Handle
  Node 127,                               !- Name
  {6a595db3-b135-4855-bcf1-4fc89c049a57}, !- Inlet Port
  {934adaf9-662e-4a93-9fce-ba9bce22c62b}; !- Outlet Port

OS:Connection,
  {1b9c2639-fcb5-4746-9922-e4139fa42999}, !- Handle
  {e0af031a-9af5-4635-ac7d-0c3106c54cb7}, !- Source Object
  3,                                      !- Outlet Port
  {33db705d-6d56-42ea-9522-16885aeed227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a595db3-b135-4855-bcf1-4fc89c049a57}, !- Handle
  {e1cb0dbd-ddf8-46cb-9991-1246ad7c8dfe}, !- Source Object
  2,                                      !- Outlet Port
  {d6c065b8-5bd4-4490-bdf1-c1eb9754c33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934adaf9-662e-4a93-9fce-ba9bce22c62b}, !- Handle
  {d6c065b8-5bd4-4490-bdf1-c1eb9754c33f}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b357d317-e9e0-42a9-9b20-e49e71dd32d3}, !- Handle
  Node 128,                               !- Name
  {c0a35206-5982-4deb-91a8-0be842a62b01}, !- Inlet Port
  {ef0dbe25-8924-4ad7-a433-a2d746aadd1b}; !- Outlet Port

OS:Node,
  {bfa879a3-8df8-4229-b664-377425dd67a9}, !- Handle
  Node 129,                               !- Name
  {602ddd83-9a9a-4c5f-919a-63d18b3331f5}, !- Inlet Port
  {ac4c33bd-4859-42b1-9c30-8df5f76e37d1}; !- Outlet Port

OS:Connection,
  {ef0dbe25-8924-4ad7-a433-a2d746aadd1b}, !- Handle
  {b357d317-e9e0-42a9-9b20-e49e71dd32d3}, !- Source Object
  3,                                      !- Outlet Port
  {95d69406-64a4-432b-aeb4-21cdaf8d9658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602ddd83-9a9a-4c5f-919a-63d18b3331f5}, !- Handle
  {946b2d99-6534-46de-8aa6-cbbf95fc5e4e}, !- Source Object
  2,                                      !- Outlet Port
  {bfa879a3-8df8-4229-b664-377425dd67a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4c33bd-4859-42b1-9c30-8df5f76e37d1}, !- Handle
  {bfa879a3-8df8-4229-b664-377425dd67a9}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bf762de9-8a13-4325-b422-2a98ac73ddef}, !- Handle
  Node 131,                               !- Name
  {a1571fd2-6725-4da8-a777-7c0caf5832d7}, !- Inlet Port
  {ceb7206f-21d3-4a3a-81bc-1e2eff9c9e45}; !- Outlet Port

OS:Node,
  {698ef72e-5ea2-4d03-bd1a-2992704cd929}, !- Handle
  Node 132,                               !- Name
  {5bcf1ced-1b0b-4022-8e40-5947f59feeb3}, !- Inlet Port
  {27fcaeab-2ce9-4908-b666-dc39f2808ebe}; !- Outlet Port

OS:Connection,
  {ceb7206f-21d3-4a3a-81bc-1e2eff9c9e45}, !- Handle
  {bf762de9-8a13-4325-b422-2a98ac73ddef}, !- Source Object
  3,                                      !- Outlet Port
  {784ded02-9cc3-496a-83c5-d8fe13a5e47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bcf1ced-1b0b-4022-8e40-5947f59feeb3}, !- Handle
  {9c3b1134-ac5d-49aa-be0a-f681b09b8e63}, !- Source Object
  2,                                      !- Outlet Port
  {698ef72e-5ea2-4d03-bd1a-2992704cd929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fcaeab-2ce9-4908-b666-dc39f2808ebe}, !- Handle
  {698ef72e-5ea2-4d03-bd1a-2992704cd929}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4ff17c24-ab9e-40b7-a420-a706120e3f2f}, !- Handle
  Node 134,                               !- Name
  {768781e9-37a4-4560-a3bf-3d00fdc064f7}, !- Inlet Port
  {d36d5ab9-64e2-4271-aa12-4d4fe791ab2c}; !- Outlet Port

OS:Node,
  {05a8afee-68a5-4171-b669-12410b41b688}, !- Handle
  Node 135,                               !- Name
  {67384248-db1a-42d9-ac3b-c7bd0fd34cb1}, !- Inlet Port
  {a68ee691-892f-44fe-bfe1-3885d565fb62}; !- Outlet Port

OS:Connection,
  {d36d5ab9-64e2-4271-aa12-4d4fe791ab2c}, !- Handle
  {4ff17c24-ab9e-40b7-a420-a706120e3f2f}, !- Source Object
  3,                                      !- Outlet Port
  {43c403ad-e622-4473-9007-ea7c4bcd3232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67384248-db1a-42d9-ac3b-c7bd0fd34cb1}, !- Handle
  {8b942a46-9fb3-4843-af50-08587df3ca5e}, !- Source Object
  2,                                      !- Outlet Port
  {05a8afee-68a5-4171-b669-12410b41b688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68ee691-892f-44fe-bfe1-3885d565fb62}, !- Handle
  {05a8afee-68a5-4171-b669-12410b41b688}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c71c7d2e-8c6c-4ba4-a595-7de1890bf5f6}, !- Handle
  Node 137,                               !- Name
  {87b69fbd-bdc9-41c8-8df3-19ab14157198}, !- Inlet Port
  {95fb01ec-00fd-445f-a5b7-35bee6f73ccb}; !- Outlet Port

OS:Node,
  {c70ef57e-4383-4d90-bb92-03fbcb572acf}, !- Handle
  Node 138,                               !- Name
  {63c69fd3-3b3f-4ffa-b340-a4e0b36dc71e}, !- Inlet Port
  {5885454e-5e2c-4e83-9e8b-690b9cdcf27d}; !- Outlet Port

OS:Connection,
  {95fb01ec-00fd-445f-a5b7-35bee6f73ccb}, !- Handle
  {c71c7d2e-8c6c-4ba4-a595-7de1890bf5f6}, !- Source Object
  3,                                      !- Outlet Port
  {0869f48c-d11d-4294-a649-342fa4222c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c69fd3-3b3f-4ffa-b340-a4e0b36dc71e}, !- Handle
  {fe8b32bb-5a38-41f3-88fb-3348e1acff3e}, !- Source Object
  2,                                      !- Outlet Port
  {c70ef57e-4383-4d90-bb92-03fbcb572acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5885454e-5e2c-4e83-9e8b-690b9cdcf27d}, !- Handle
  {c70ef57e-4383-4d90-bb92-03fbcb572acf}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {25c6ea60-82e0-4623-8a59-a517b0a2667e}, !- Handle
  Node 140,                               !- Name
  {2ea9faf3-5347-4081-8f6c-4c3e9d33711c}, !- Inlet Port
  {5a6a33d4-d3f2-48f8-9b78-f4fc044dafee}; !- Outlet Port

OS:Node,
  {a10764b2-082f-46b7-a51c-aa02e758d196}, !- Handle
  Node 141,                               !- Name
  {a32d3b2c-4099-4ff8-bc48-2fa12ddd0665}, !- Inlet Port
  {c0bc0848-3d07-49ed-80d3-a5d9f7f25141}; !- Outlet Port

OS:Connection,
  {5a6a33d4-d3f2-48f8-9b78-f4fc044dafee}, !- Handle
  {25c6ea60-82e0-4623-8a59-a517b0a2667e}, !- Source Object
  3,                                      !- Outlet Port
  {5832bede-59af-494b-a058-b86fc6be04db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32d3b2c-4099-4ff8-bc48-2fa12ddd0665}, !- Handle
  {89f811dc-126e-4fe6-978d-9ef946ffb0d0}, !- Source Object
  2,                                      !- Outlet Port
  {a10764b2-082f-46b7-a51c-aa02e758d196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0bc0848-3d07-49ed-80d3-a5d9f7f25141}, !- Handle
  {a10764b2-082f-46b7-a51c-aa02e758d196}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0ab0bc08-d446-46ff-881c-7c1fbc9ff367}, !- Handle
  Node 143,                               !- Name
  {92d7b256-eb11-4b9e-ba52-555063770024}, !- Inlet Port
  {99cbd557-62c8-4ace-8a4f-176f76622aed}; !- Outlet Port

OS:Node,
  {8a05a997-c821-4279-86e6-201a55dca2cb}, !- Handle
  Node 144,                               !- Name
  {e9c315c9-842c-4b95-9b5f-55498e5b14c4}, !- Inlet Port
  {29cec4d6-ae45-4521-af63-3093476c4e60}; !- Outlet Port

OS:Connection,
  {99cbd557-62c8-4ace-8a4f-176f76622aed}, !- Handle
  {0ab0bc08-d446-46ff-881c-7c1fbc9ff367}, !- Source Object
  3,                                      !- Outlet Port
  {33446408-e6f8-4986-a763-ce2d4da7f3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c315c9-842c-4b95-9b5f-55498e5b14c4}, !- Handle
  {35bf016d-dac7-4684-a3d4-475101f2dfa1}, !- Source Object
  2,                                      !- Outlet Port
  {8a05a997-c821-4279-86e6-201a55dca2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29cec4d6-ae45-4521-af63-3093476c4e60}, !- Handle
  {8a05a997-c821-4279-86e6-201a55dca2cb}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {88dfbca7-2274-43be-9038-dd49b8d27b0f}, !- Handle
  Node 146,                               !- Name
  {22a283cc-2cca-4a97-a629-57eee70eb501}, !- Inlet Port
  {40460537-440c-4c49-b9e0-99401e06bdf4}; !- Outlet Port

OS:Node,
  {5a1d0e85-cfca-49f7-88b2-2d3b6d2c4c0f}, !- Handle
  Node 147,                               !- Name
  {f04e9d85-b3a6-4ccb-b76d-fa1a8c223f33}, !- Inlet Port
  {483862f5-5014-4d89-bc08-d84986bc3fa1}; !- Outlet Port

OS:Connection,
  {40460537-440c-4c49-b9e0-99401e06bdf4}, !- Handle
  {88dfbca7-2274-43be-9038-dd49b8d27b0f}, !- Source Object
  3,                                      !- Outlet Port
  {0a3b6611-cb17-45ab-82d0-8e1ae25676ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04e9d85-b3a6-4ccb-b76d-fa1a8c223f33}, !- Handle
  {303f9b88-02b5-4e0e-955b-1562d2b8e53f}, !- Source Object
  2,                                      !- Outlet Port
  {5a1d0e85-cfca-49f7-88b2-2d3b6d2c4c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483862f5-5014-4d89-bc08-d84986bc3fa1}, !- Handle
  {5a1d0e85-cfca-49f7-88b2-2d3b6d2c4c0f}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e4ac4bec-5dbe-4b07-b015-e3b2de7ec25c}, !- Handle
  Node 149,                               !- Name
  {b0688831-c1f6-491f-aed5-0a2e1c009baf}, !- Inlet Port
  {c7e3d0e8-ac8b-4101-a2df-2eaff390308a}; !- Outlet Port

OS:Node,
  {1014ca5c-23b0-4f13-9171-778b457ad215}, !- Handle
  Node 150,                               !- Name
  {6f937f38-edaa-41fd-9df4-a78519635c33}, !- Inlet Port
  {3fd30352-641b-407e-86a7-39f269ce46df}; !- Outlet Port

OS:Connection,
  {c7e3d0e8-ac8b-4101-a2df-2eaff390308a}, !- Handle
  {e4ac4bec-5dbe-4b07-b015-e3b2de7ec25c}, !- Source Object
  3,                                      !- Outlet Port
  {257604f0-16e2-4d51-a74f-77e757a96a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f937f38-edaa-41fd-9df4-a78519635c33}, !- Handle
  {6648be28-585a-4233-9893-5d601ac32748}, !- Source Object
  2,                                      !- Outlet Port
  {1014ca5c-23b0-4f13-9171-778b457ad215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd30352-641b-407e-86a7-39f269ce46df}, !- Handle
  {1014ca5c-23b0-4f13-9171-778b457ad215}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0c972012-69b3-4564-92c3-efa49d180e01}, !- Handle
  Node 152,                               !- Name
  {25349107-694f-4d31-990c-0689a37db7cc}, !- Inlet Port
  {7ebe728b-4749-4817-b716-5aea1af21e7c}; !- Outlet Port

OS:Node,
  {af72b9ba-5262-4265-8b12-47e5012d97d6}, !- Handle
  Node 153,                               !- Name
  {e0a8a6aa-709b-48d2-8dc3-47174d5276af}, !- Inlet Port
  {169e64a8-3b11-41cb-9820-4fc4abcdf4ee}; !- Outlet Port

OS:Connection,
  {7ebe728b-4749-4817-b716-5aea1af21e7c}, !- Handle
  {0c972012-69b3-4564-92c3-efa49d180e01}, !- Source Object
  3,                                      !- Outlet Port
  {96c0a5c8-6e31-474c-9277-2c33f0afd248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a8a6aa-709b-48d2-8dc3-47174d5276af}, !- Handle
  {a1f0ef15-f473-4745-bfd6-94860146ab88}, !- Source Object
  2,                                      !- Outlet Port
  {af72b9ba-5262-4265-8b12-47e5012d97d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169e64a8-3b11-41cb-9820-4fc4abcdf4ee}, !- Handle
  {af72b9ba-5262-4265-8b12-47e5012d97d6}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {f970d68f-9aaa-4b47-9d45-b667cd3d5d50}, !- Handle
  Node 155,                               !- Name
  {960d76cf-072d-4807-830d-e4f33b25a2c3}, !- Inlet Port
  {7d1ebb4f-9dcf-47b8-8383-6bcb66d84570}; !- Outlet Port

OS:Node,
  {faaee356-3819-4ab2-9d91-6ec50f762d8e}, !- Handle
  Node 156,                               !- Name
  {e542d422-d8c3-4e20-85f3-4e14894036e0}, !- Inlet Port
  {fb082052-e9e5-4ba6-8fee-283940188788}; !- Outlet Port

OS:Connection,
  {7d1ebb4f-9dcf-47b8-8383-6bcb66d84570}, !- Handle
  {f970d68f-9aaa-4b47-9d45-b667cd3d5d50}, !- Source Object
  3,                                      !- Outlet Port
  {0721a249-a141-47c8-a374-e237d05b656c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e542d422-d8c3-4e20-85f3-4e14894036e0}, !- Handle
  {fb5f7849-8d10-49a0-b94a-ac453656784c}, !- Source Object
  2,                                      !- Outlet Port
  {faaee356-3819-4ab2-9d91-6ec50f762d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb082052-e9e5-4ba6-8fee-283940188788}, !- Handle
  {faaee356-3819-4ab2-9d91-6ec50f762d8e}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {b494719d-f681-4a0c-a2b9-d5ca633c7f6e}, !- Handle
  Node 158,                               !- Name
  {14108304-93c2-4f07-8225-f06e39677781}, !- Inlet Port
  {db9298c4-3a8e-49ef-8a1c-f43f63a42657}; !- Outlet Port

OS:Node,
  {7aaa3a10-d7ab-488b-a3a6-f9bc1a0c58b0}, !- Handle
  Node 159,                               !- Name
  {aba7c4e9-8a07-43ad-a17b-a1cacbcfc373}, !- Inlet Port
  {f3cdd66b-baa9-4b96-a7b8-4bdb098bc832}; !- Outlet Port

OS:Connection,
  {db9298c4-3a8e-49ef-8a1c-f43f63a42657}, !- Handle
  {b494719d-f681-4a0c-a2b9-d5ca633c7f6e}, !- Source Object
  3,                                      !- Outlet Port
  {bb55c70e-6c15-4b14-bd95-c6ac301c3e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba7c4e9-8a07-43ad-a17b-a1cacbcfc373}, !- Handle
  {75c20fa9-ba61-46da-84a2-0744eb02833d}, !- Source Object
  2,                                      !- Outlet Port
  {7aaa3a10-d7ab-488b-a3a6-f9bc1a0c58b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3cdd66b-baa9-4b96-a7b8-4bdb098bc832}, !- Handle
  {7aaa3a10-d7ab-488b-a3a6-f9bc1a0c58b0}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {0ccf2c17-cca2-41be-9390-175e3bef885b}, !- Handle
  Node 161,                               !- Name
  {c8a2281e-34de-4ed7-846e-26b80a10d92a}, !- Inlet Port
  {ee8e02f1-0aa8-447c-bd5d-57fcc2619fe1}; !- Outlet Port

OS:Node,
  {cf0ca7d0-51c7-4fae-bc20-5b713e8ddac0}, !- Handle
  Node 162,                               !- Name
  {10214733-84a5-46df-9a6a-fb7f7d844040}, !- Inlet Port
  {c75af66a-9e98-4af1-bb0b-85bc39c1bbb9}; !- Outlet Port

OS:Connection,
  {ee8e02f1-0aa8-447c-bd5d-57fcc2619fe1}, !- Handle
  {0ccf2c17-cca2-41be-9390-175e3bef885b}, !- Source Object
  3,                                      !- Outlet Port
  {2469797a-34f9-4207-9374-bac2377bc74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10214733-84a5-46df-9a6a-fb7f7d844040}, !- Handle
  {c778bd31-868c-4a0b-8d5e-8b63fde2f542}, !- Source Object
  2,                                      !- Outlet Port
  {cf0ca7d0-51c7-4fae-bc20-5b713e8ddac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c75af66a-9e98-4af1-bb0b-85bc39c1bbb9}, !- Handle
  {cf0ca7d0-51c7-4fae-bc20-5b713e8ddac0}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {a98b2449-a6c3-43d6-b5bb-239bc6f04e64}, !- Handle
  Node 164,                               !- Name
  {b233d083-87f0-4fc3-8da4-25e11a3ed4af}, !- Inlet Port
  {db20e976-94fb-4dd0-9cb1-84d5ee7aa2d4}; !- Outlet Port

OS:Node,
  {de07bc23-f39e-4d39-89ee-ba345abd4f19}, !- Handle
  Node 165,                               !- Name
  {716142b4-ea33-4043-88d8-3f3249f284a7}, !- Inlet Port
  {8dbce55d-ba86-446c-8773-3100b1f75add}; !- Outlet Port

OS:Connection,
  {db20e976-94fb-4dd0-9cb1-84d5ee7aa2d4}, !- Handle
  {a98b2449-a6c3-43d6-b5bb-239bc6f04e64}, !- Source Object
  3,                                      !- Outlet Port
  {3d23d96b-cd4f-4235-938b-ae8e93f93449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716142b4-ea33-4043-88d8-3f3249f284a7}, !- Handle
  {53ca609a-d672-45b7-ab21-18c364353ee1}, !- Source Object
  2,                                      !- Outlet Port
  {de07bc23-f39e-4d39-89ee-ba345abd4f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbce55d-ba86-446c-8773-3100b1f75add}, !- Handle
  {de07bc23-f39e-4d39-89ee-ba345abd4f19}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {927aa741-6c44-49d2-b689-53096e7a4250}, !- Handle
  Node 167,                               !- Name
  {81604e2a-e705-4b11-a80d-0ea337f35d3c}, !- Inlet Port
  {667703e7-8fd5-4549-a4e7-1be28f041b6e}; !- Outlet Port

OS:Node,
  {0759f031-93cd-48b6-a3e4-0c69e5af90e3}, !- Handle
  Node 168,                               !- Name
  {ae0e367a-b54c-4e77-bf2e-01cfc91f3f45}, !- Inlet Port
  {29f220db-73f8-4d32-ba3e-92e369e8d53c}; !- Outlet Port

OS:Connection,
  {667703e7-8fd5-4549-a4e7-1be28f041b6e}, !- Handle
  {927aa741-6c44-49d2-b689-53096e7a4250}, !- Source Object
  3,                                      !- Outlet Port
  {fced3f4e-cfec-4a5e-86a3-4b666db2fb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0e367a-b54c-4e77-bf2e-01cfc91f3f45}, !- Handle
  {1c81fa83-93a0-4a2e-ad98-10b49b76683b}, !- Source Object
  2,                                      !- Outlet Port
  {0759f031-93cd-48b6-a3e4-0c69e5af90e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f220db-73f8-4d32-ba3e-92e369e8d53c}, !- Handle
  {0759f031-93cd-48b6-a3e4-0c69e5af90e3}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {1cc109af-297c-4129-91a9-d180fb206c93}, !- Handle
  Node 170,                               !- Name
  {1fa3bc45-22eb-4b66-bd32-959f5b29eb82}, !- Inlet Port
  {74947b44-003e-4da2-a12d-7c8ea692a95e}; !- Outlet Port

OS:Node,
  {4d70228c-cbe9-44e6-acc6-1ceec9e81017}, !- Handle
  Node 171,                               !- Name
  {df5bd9d5-42c5-4c25-b3c6-44de63fb9aaf}, !- Inlet Port
  {afda81f0-c846-4ec4-bedd-e558eccb41f0}; !- Outlet Port

OS:Connection,
  {74947b44-003e-4da2-a12d-7c8ea692a95e}, !- Handle
  {1cc109af-297c-4129-91a9-d180fb206c93}, !- Source Object
  3,                                      !- Outlet Port
  {85413cba-23a5-4f55-be04-f1440d495002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5bd9d5-42c5-4c25-b3c6-44de63fb9aaf}, !- Handle
  {1f937e7d-3174-4fb7-8282-7cbc62d6e224}, !- Source Object
  2,                                      !- Outlet Port
  {4d70228c-cbe9-44e6-acc6-1ceec9e81017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afda81f0-c846-4ec4-bedd-e558eccb41f0}, !- Handle
  {4d70228c-cbe9-44e6-acc6-1ceec9e81017}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {59696f7c-5384-46d2-8a5b-825a9e0c14b0}, !- Handle
  Node 173,                               !- Name
  {5c65ab58-d7af-470e-b9ed-66943e7da7df}, !- Inlet Port
  {de416507-5f73-41dd-881d-b4d7af545a8f}; !- Outlet Port

OS:Node,
  {da760b61-50e6-45b4-acbf-3d20bfeb0019}, !- Handle
  Node 174,                               !- Name
  {534e8b10-8a59-4808-842e-9fd61d11ff3e}, !- Inlet Port
  {4591e4b9-6b23-441d-a159-220de08dc360}; !- Outlet Port

OS:Connection,
  {de416507-5f73-41dd-881d-b4d7af545a8f}, !- Handle
  {59696f7c-5384-46d2-8a5b-825a9e0c14b0}, !- Source Object
  3,                                      !- Outlet Port
  {7a859b1b-d870-47ce-bc03-87817b69e240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534e8b10-8a59-4808-842e-9fd61d11ff3e}, !- Handle
  {926933e8-4349-4a31-85b5-7d0f31c8bcf6}, !- Source Object
  2,                                      !- Outlet Port
  {da760b61-50e6-45b4-acbf-3d20bfeb0019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4591e4b9-6b23-441d-a159-220de08dc360}, !- Handle
  {da760b61-50e6-45b4-acbf-3d20bfeb0019}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab4f4a2b-bad7-4336-8927-0936f6670bf5}, !- Handle
  Node 176,                               !- Name
  {2d73a603-be1c-40e2-a6e5-7d8f9ac4f4c5}, !- Inlet Port
  {ff801b00-ca18-441b-a050-f82966579e28}; !- Outlet Port

OS:Node,
  {e0d35827-d5c8-4b70-b3e1-9dc82b20bb56}, !- Handle
  Node 177,                               !- Name
  {140925f3-2cda-4b90-b86a-e025a344106e}, !- Inlet Port
  {65592030-6db0-4727-a72e-41347635c412}; !- Outlet Port

OS:Connection,
  {ff801b00-ca18-441b-a050-f82966579e28}, !- Handle
  {ab4f4a2b-bad7-4336-8927-0936f6670bf5}, !- Source Object
  3,                                      !- Outlet Port
  {4e852c15-1316-4556-81ef-8ad2f62a3b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140925f3-2cda-4b90-b86a-e025a344106e}, !- Handle
  {1f4fad49-1644-491a-9446-4d315ac468d1}, !- Source Object
  2,                                      !- Outlet Port
  {e0d35827-d5c8-4b70-b3e1-9dc82b20bb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65592030-6db0-4727-a72e-41347635c412}, !- Handle
  {e0d35827-d5c8-4b70-b3e1-9dc82b20bb56}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {a734ef54-cd89-4255-8ed8-a1dbd2e8747b}, !- Handle
  Node 179,                               !- Name
  {02b61308-c9ca-433a-8ae7-96af3d363b81}, !- Inlet Port
  {dcace04f-ccd3-4f6b-89c8-f9060d8b3048}; !- Outlet Port

OS:Node,
  {c33e379c-dc4c-45c3-853a-88e2f1942ab6}, !- Handle
  Node 180,                               !- Name
  {3051ba07-94fb-4a04-b87a-5de7bfa27f82}, !- Inlet Port
  {78c27ccf-f975-455c-8c9e-e9a70402f7bd}; !- Outlet Port

OS:Connection,
  {dcace04f-ccd3-4f6b-89c8-f9060d8b3048}, !- Handle
  {a734ef54-cd89-4255-8ed8-a1dbd2e8747b}, !- Source Object
  3,                                      !- Outlet Port
  {23b2bc02-98d1-4e22-8cd0-9fde12dac0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3051ba07-94fb-4a04-b87a-5de7bfa27f82}, !- Handle
  {65107bca-a0be-417a-8173-40eeb598cfec}, !- Source Object
  2,                                      !- Outlet Port
  {c33e379c-dc4c-45c3-853a-88e2f1942ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c27ccf-f975-455c-8c9e-e9a70402f7bd}, !- Handle
  {c33e379c-dc4c-45c3-853a-88e2f1942ab6}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4ace6b35-3260-4455-a313-5a983f89347b}, !- Handle
  Node 182,                               !- Name
  {0755c7e0-7f15-4393-a3bf-ab70c30fa544}, !- Inlet Port
  {92328e25-785b-493d-830f-3af797f083ca}; !- Outlet Port

OS:Node,
  {ce92541f-eb17-432d-8418-6085478ed632}, !- Handle
  Node 183,                               !- Name
  {08f4e4ea-bc42-4ac9-a0d8-db1b0f8b1556}, !- Inlet Port
  {a07b54f0-8dd4-423d-a87d-3f0b7f33ad5f}; !- Outlet Port

OS:Connection,
  {92328e25-785b-493d-830f-3af797f083ca}, !- Handle
  {4ace6b35-3260-4455-a313-5a983f89347b}, !- Source Object
  3,                                      !- Outlet Port
  {09c70225-233a-4c2e-a079-3a5168886286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f4e4ea-bc42-4ac9-a0d8-db1b0f8b1556}, !- Handle
  {c1403e3f-6b4e-45cf-8c55-d195742fe06c}, !- Source Object
  2,                                      !- Outlet Port
  {ce92541f-eb17-432d-8418-6085478ed632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07b54f0-8dd4-423d-a87d-3f0b7f33ad5f}, !- Handle
  {ce92541f-eb17-432d-8418-6085478ed632}, !- Source Object
  3,                                      !- Outlet Port
  {39f1915f-5dc0-4d9a-a0f1-e873c91d31dc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {581dae5f-e632-4fe7-878e-a41b3e3400e7}, !- Handle
  Node 185,                               !- Name
  {076098d3-9313-4322-8a63-a94d83085dca}, !- Inlet Port
  {ca079c46-1fae-4117-a6fd-48f936ead32a}; !- Outlet Port

OS:Node,
  {381088f7-6fd0-4a8d-9487-13647f392168}, !- Handle
  Node 186,                               !- Name
  {9b618be0-6e1c-47ec-95b2-bb520c6c72f7}, !- Inlet Port
  {61dcab45-1bba-4002-bc4e-6923e92bc041}; !- Outlet Port

OS:Connection,
  {ca079c46-1fae-4117-a6fd-48f936ead32a}, !- Handle
  {581dae5f-e632-4fe7-878e-a41b3e3400e7}, !- Source Object
  3,                                      !- Outlet Port
  {80089c13-86fa-4173-81d3-83333c959c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b618be0-6e1c-47ec-95b2-bb520c6c72f7}, !- Handle
  {0208569c-b052-4eb0-b66e-2b580262081c}, !- Source Object
  2,                                      !- Outlet Port
  {381088f7-6fd0-4a8d-9487-13647f392168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dcab45-1bba-4002-bc4e-6923e92bc041}, !- Handle
  {381088f7-6fd0-4a8d-9487-13647f392168}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {945cec90-904a-4f29-939f-3cfb896f47ad}, !- Handle
  Node 188,                               !- Name
  {99ce0c81-30df-41d5-8bf2-40943e347789}, !- Inlet Port
  {8eec0933-2f4d-4aad-bb69-932fe3ca66de}; !- Outlet Port

OS:Node,
  {29bb6bf3-528b-48ae-802e-ca13f0614ee7}, !- Handle
  Node 189,                               !- Name
  {81221ad0-2fe2-4fcb-9bbd-a9c91bff4a5d}, !- Inlet Port
  {7a867b00-1012-4d3f-bd47-c0a94e7427ff}; !- Outlet Port

OS:Connection,
  {8eec0933-2f4d-4aad-bb69-932fe3ca66de}, !- Handle
  {945cec90-904a-4f29-939f-3cfb896f47ad}, !- Source Object
  3,                                      !- Outlet Port
  {09c70225-233a-4c2e-a079-3a5168886286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81221ad0-2fe2-4fcb-9bbd-a9c91bff4a5d}, !- Handle
  {c1403e3f-6b4e-45cf-8c55-d195742fe06c}, !- Source Object
  3,                                      !- Outlet Port
  {29bb6bf3-528b-48ae-802e-ca13f0614ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a867b00-1012-4d3f-bd47-c0a94e7427ff}, !- Handle
  {29bb6bf3-528b-48ae-802e-ca13f0614ee7}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {2909d328-6a1a-479b-ba3a-65f41dc27a39}, !- Handle
  Node 191,                               !- Name
  {5577fb9b-d6f1-4788-ae49-1d811f743ed9}, !- Inlet Port
  {6d18e94c-43cf-477b-b90f-a05527a5dd5d}; !- Outlet Port

OS:Node,
  {23bd0ce4-613f-4556-bf25-b84c1be916fe}, !- Handle
  Node 192,                               !- Name
  {3eb5195b-c33c-4856-9930-14a6010bc9f3}, !- Inlet Port
  {856fde4f-5b9a-4c95-8961-cf1d40441eb7}; !- Outlet Port

OS:Connection,
  {6d18e94c-43cf-477b-b90f-a05527a5dd5d}, !- Handle
  {2909d328-6a1a-479b-ba3a-65f41dc27a39}, !- Source Object
  3,                                      !- Outlet Port
  {3e817787-680f-4acf-b6d6-db52b165decd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb5195b-c33c-4856-9930-14a6010bc9f3}, !- Handle
  {e99ed619-f36f-4725-ad27-21049658f80b}, !- Source Object
  2,                                      !- Outlet Port
  {23bd0ce4-613f-4556-bf25-b84c1be916fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {856fde4f-5b9a-4c95-8961-cf1d40441eb7}, !- Handle
  {23bd0ce4-613f-4556-bf25-b84c1be916fe}, !- Source Object
  3,                                      !- Outlet Port
  {127915c6-b042-43e7-99b1-f8b22a08ffba}, !- Target Object
  26;                                     !- Inlet Port

OS:PlantLoop,
  {79ddb412-8f1a-4a1a-9a9c-4bfb6785f393}, !- Handle
  Cetnral Heating Plant loop,             !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5a557df8-2749-458b-991c-945f106978d5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {09cb166b-c94d-452a-8356-562524b62fb1}, !- Plant Side Inlet Node Name
  {29aa7fbe-2c7f-4695-a50c-96469fa5f197}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {18e49da5-f377-4a62-8e95-5140d41314d6}, !- Demand Side Inlet Node Name
  {e0af284c-52d9-426c-9db3-e1cb7ea52a9d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a20b6bab-0ceb-4151-9802-3d53e3dae3af}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Demand Mixer Name
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Demand Splitter Name
  {9b1a4ca2-031c-4617-b108-0a591777fa85}, !- Supply Mixer Name
  {24acbe26-8095-4bc0-821e-0f8b174931c9}; !- Supply Splitter Name

OS:Node,
  {a11a810c-ee8d-4ace-9471-4b7e6998e6f9}, !- Handle
  Node 194,                               !- Name
  {09cb166b-c94d-452a-8356-562524b62fb1}, !- Inlet Port
  {dd30ce94-add8-4386-93f2-b8c8915a8c8d}; !- Outlet Port

OS:Node,
  {5a557df8-2749-458b-991c-945f106978d5}, !- Handle
  Node 195,                               !- Name
  {9d029a3e-3b94-42cd-bba1-f3c775ec4e90}, !- Inlet Port
  {29aa7fbe-2c7f-4695-a50c-96469fa5f197}; !- Outlet Port

OS:Node,
  {044ad0a7-cc80-49fc-a40c-a2600a3aedfb}, !- Handle
  Node 196,                               !- Name
  {ee52fdd1-2c3c-497f-abbd-497d4d9b8652}, !- Inlet Port
  {5443edf0-dda2-4128-8aa1-0022d3b6b71c}; !- Outlet Port

OS:Connector:Mixer,
  {9b1a4ca2-031c-4617-b108-0a591777fa85}, !- Handle
  Connector Mixer 1,                      !- Name
  {9d029a3e-3b94-42cd-bba1-f3c775ec4e90}, !- Outlet Branch Name
  {34ba66df-3f89-46e3-8159-5133cd7d2df2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {24acbe26-8095-4bc0-821e-0f8b174931c9}, !- Handle
  Connector Splitter 1,                   !- Name
  {54c45147-face-46ab-9ba3-390191d8be2b}, !- Inlet Branch Name
  {ee52fdd1-2c3c-497f-abbd-497d4d9b8652}; !- Outlet Branch Name 1

OS:Connection,
  {09cb166b-c94d-452a-8356-562524b62fb1}, !- Handle
  {79ddb412-8f1a-4a1a-9a9c-4bfb6785f393}, !- Source Object
  14,                                     !- Outlet Port
  {a11a810c-ee8d-4ace-9471-4b7e6998e6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee52fdd1-2c3c-497f-abbd-497d4d9b8652}, !- Handle
  {24acbe26-8095-4bc0-821e-0f8b174931c9}, !- Source Object
  3,                                      !- Outlet Port
  {044ad0a7-cc80-49fc-a40c-a2600a3aedfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d029a3e-3b94-42cd-bba1-f3c775ec4e90}, !- Handle
  {9b1a4ca2-031c-4617-b108-0a591777fa85}, !- Source Object
  2,                                      !- Outlet Port
  {5a557df8-2749-458b-991c-945f106978d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29aa7fbe-2c7f-4695-a50c-96469fa5f197}, !- Handle
  {5a557df8-2749-458b-991c-945f106978d5}, !- Source Object
  3,                                      !- Outlet Port
  {79ddb412-8f1a-4a1a-9a9c-4bfb6785f393}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f5bb82d2-246a-4021-b4fe-1dee9feac03d}, !- Handle
  Node 197,                               !- Name
  {18e49da5-f377-4a62-8e95-5140d41314d6}, !- Inlet Port
  {f6e47158-56e1-49b5-a55e-b08c3ba708ae}; !- Outlet Port

OS:Node,
  {51147d27-c5ad-44c9-a8df-8ed994318380}, !- Handle
  Node 198,                               !- Name
  {bdf768cf-d56b-4805-a17d-b8fc1f912cbf}, !- Inlet Port
  {e0af284c-52d9-426c-9db3-e1cb7ea52a9d}; !- Outlet Port

OS:Connector:Mixer,
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Handle
  Connector Mixer 2,                      !- Name
  {bdf768cf-d56b-4805-a17d-b8fc1f912cbf}, !- Outlet Branch Name
  {a789c7a2-c706-40ce-98ee-b5003bcf5c8e}, !- Inlet Branch Name 1
  {169d3d7b-3f07-410d-a7d6-8c3528b5afb2}, !- Inlet Branch Name 2
  {5ca2a071-f383-49e1-8d1a-4f35c1befe38}, !- Inlet Branch Name 3
  {d9ee0a76-9eb5-4feb-b3df-c8aa95540a7f}, !- Inlet Branch Name 4
  {33f1dfef-2750-4410-b3d5-0ab84d95ed13}, !- Inlet Branch Name 5
  {742162f7-a0ca-48c1-b7a2-39225554f4e3}, !- Inlet Branch Name 6
  {41d684a1-3a67-44a8-8990-a8dbcbadf16e}, !- Inlet Branch Name 7
  {c0e22297-0ebf-4873-9e49-119b821ce58e}, !- Inlet Branch Name 8
  {54604477-e73b-4eba-be33-c20f16df0155}, !- Inlet Branch Name 9
  {63e81ed5-5c90-4de3-87af-7f651f1465eb}, !- Inlet Branch Name 10
  {3f710c8b-127d-4db8-ae56-8e7a8e6014e2}, !- Inlet Branch Name 11
  {b9ec0673-8948-4767-a381-eb75191068fc}, !- Inlet Branch Name 12
  {ca7674c7-ffd3-488d-9fb9-6e36d64accbf}, !- Inlet Branch Name 13
  {6ba55a89-c46f-4a96-8fdc-0e6c36130305}, !- Inlet Branch Name 14
  {1b9b480f-72ca-4111-85f6-b5c821f33502}, !- Inlet Branch Name 15
  {8a7234b5-0b59-4da9-b08f-183008c4bfdd}, !- Inlet Branch Name 16
  {f173ba8e-a6d7-47c7-829e-99b28ae04799}, !- Inlet Branch Name 17
  {1b5bd56e-298b-4c90-b735-cc90de9c24d8}, !- Inlet Branch Name 18
  {0db9225d-136c-4a70-9007-69afbaa71cc1}, !- Inlet Branch Name 19
  {1a0defc8-ce18-4817-a21a-4b8ced892b31}, !- Inlet Branch Name 20
  {f5389973-f0ef-4d8e-bb4e-29e3fccf3c7b}, !- Inlet Branch Name 21
  {efb955a8-8173-4a78-be32-5dbb5c86c0a6}, !- Inlet Branch Name 22
  {599074a4-fd94-4b25-991b-b45e89a1d244}, !- Inlet Branch Name 23
  {902750f1-f207-4401-a360-d84009fc1980}, !- Inlet Branch Name 24
  {f05915ac-9271-4953-90ab-4b6e2c3dd0e8}, !- Inlet Branch Name 25
  {9c46b857-3e3b-48c1-b764-a9a8cf127bbe}, !- Inlet Branch Name 26
  {a4dd9d18-98bb-45da-8cd7-360e0cf3d9d2}, !- Inlet Branch Name 27
  {9814bba2-42be-45e3-a2c5-d1a3d6336499}, !- Inlet Branch Name 28
  {7ecbbe13-131a-4f21-b5a1-d587d38c2df6}, !- Inlet Branch Name 29
  {2bb8860d-874b-4b74-beef-821eb7f77d62}, !- Inlet Branch Name 30
  {b2dd0d89-c797-4932-9955-148880dffd19}, !- Inlet Branch Name 31
  {890b7cc3-b237-4203-919b-c7172bf2c03d}, !- Inlet Branch Name 32
  {b320c5ec-c16b-4595-828f-6c93e80820b2}, !- Inlet Branch Name 33
  {d85137ed-b450-4a6f-8506-962389f82a73}, !- Inlet Branch Name 34
  {30dc5a71-f7c5-471d-a2cf-363d97382ed7}, !- Inlet Branch Name 35
  {28b20fd5-49f8-4f56-a598-cf997931b6ef}, !- Inlet Branch Name 36
  {5a75b712-7c88-4bc1-a4ad-df5d861aa8ba}, !- Inlet Branch Name 37
  {0d22ba30-4b5e-4a44-8d21-8ac1fbd7e3c7}, !- Inlet Branch Name 38
  {330ecd19-a0ba-4d91-98f3-cf30fc0e8ac6}, !- Inlet Branch Name 39
  {88cae414-28da-4577-bc53-6453ed402f6d}, !- Inlet Branch Name 40
  {3cb19a03-c3af-4ca5-9e59-a8c4219336ea}, !- Inlet Branch Name 41
  {32c75baf-b68d-4626-bc9d-b8981b0831d4}, !- Inlet Branch Name 42
  {ec98cff5-6b5d-46fd-a48b-1dba82db6158}, !- Inlet Branch Name 43
  {cabc1464-68df-4e6e-85a4-31295a4c6ad9}, !- Inlet Branch Name 44
  {8da5f9ca-c5b3-4649-939b-10633b113c64}, !- Inlet Branch Name 45
  {bf2f0921-2683-46f9-bcdf-0fcaeff1e7a5}, !- Inlet Branch Name 46
  {a08ac3e0-9f3a-49d5-b312-64ceeb329d49}, !- Inlet Branch Name 47
  {f35601ec-f8c2-4f26-a9d1-755adc0562cc}, !- Inlet Branch Name 48
  {f17c2124-bb22-411c-837f-14a0f062b8b0}, !- Inlet Branch Name 49
  {6b374604-7a1d-4cad-9e6f-5c3e61f1e7ff}, !- Inlet Branch Name 50
  {2a5ed0a2-d69c-4d31-bb32-9dcde84692c2}, !- Inlet Branch Name 51
  {0b429d47-8c83-4a70-a414-b9b79c784580}, !- Inlet Branch Name 52
  {fa252d5a-a8a8-41b8-810c-809769cb4507}, !- Inlet Branch Name 53
  {8f71e5f6-c0b2-437b-a488-ef97c4213236}, !- Inlet Branch Name 54
  {1217df40-9633-40d0-bcd5-b24dce0d5319}, !- Inlet Branch Name 55
  {eb454420-15f9-4650-b64f-1b3de7a86a7d}, !- Inlet Branch Name 56
  {aafe8147-8df1-4c1b-886b-faec79bcb49b}, !- Inlet Branch Name 57
  {ba96b4a4-28dc-4a76-bc30-d93038839c0d}, !- Inlet Branch Name 58
  {c8764bed-5a3e-4299-a4dd-7a0d0b596d8d}, !- Inlet Branch Name 59
  {79704f44-a63a-48e7-a323-444e59c1a33b}, !- Inlet Branch Name 60
  {fe0bf1c1-8f06-43b3-ba6d-12a3923f804f}, !- Inlet Branch Name 61
  {7a09e222-a1b7-4422-a845-5b53e434a289}, !- Inlet Branch Name 62
  {31f37240-0442-43ff-96c4-ed2e58e58388}, !- Inlet Branch Name 63
  {4120537d-7b09-4595-b123-7a8d22283c98}, !- Inlet Branch Name 64
  {a42ccd09-f0a2-4eb3-b27a-7944cc57fb03}, !- Inlet Branch Name 65
  {3e8181b4-73d1-46ab-9f15-79a259d3a00d}, !- Inlet Branch Name 66
  {4e264a71-2b62-4dfa-91af-f9c0a6eeac92}, !- Inlet Branch Name 67
  {64b06200-1f54-41be-bc7b-ae90ef5f44f0}, !- Inlet Branch Name 68
  {d736edbe-d5a2-4fd3-81bd-d9befa1ed4df}, !- Inlet Branch Name 69
  ;                                       !- Inlet Branch Name 70

OS:Connector:Splitter,
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Handle
  Connector Splitter 2,                   !- Name
  {f6e47158-56e1-49b5-a55e-b08c3ba708ae}, !- Inlet Branch Name
  {58fd9c8b-814e-4486-8f5d-2e71c6cb0304}, !- Outlet Branch Name 1
  {60806456-eb49-4485-a0ce-8f3e3cfc2469}, !- Outlet Branch Name 2
  {82af0210-a6d9-4c21-a872-b53b15f8a672}, !- Outlet Branch Name 3
  {9789716f-3f77-4412-9229-d7b323d75274}, !- Outlet Branch Name 4
  {28fea545-e2bd-4e5c-9117-52bb10e6c7eb}, !- Outlet Branch Name 5
  {beacbee9-749d-4211-965f-3f31b0aa40d1}, !- Outlet Branch Name 6
  {ef6c0234-53e1-49ea-885d-d3fae6869b20}, !- Outlet Branch Name 7
  {ed67d4bb-c508-4882-92e7-0719337159e1}, !- Outlet Branch Name 8
  {7c23be54-e048-4f31-bf19-ea559815419d}, !- Outlet Branch Name 9
  {d2ca0dc6-e28f-402d-8421-14ccb6b222f3}, !- Outlet Branch Name 10
  {e97140de-7cd2-4d91-8e04-447627eea7d2}, !- Outlet Branch Name 11
  {c6fcb7ca-0591-48e3-9727-111d37536ac9}, !- Outlet Branch Name 12
  {e364344b-5d83-4e55-8e7b-5aef8292fa10}, !- Outlet Branch Name 13
  {5cc4774e-7d33-4e9f-8839-802821e61b97}, !- Outlet Branch Name 14
  {6d2aef47-8393-4fd2-a147-fafe7621d9b1}, !- Outlet Branch Name 15
  {0f2100ca-a188-46b7-8f6f-44cb4fd7e466}, !- Outlet Branch Name 16
  {1d28529e-2b2f-4443-9520-13bae8f700c9}, !- Outlet Branch Name 17
  {20059e82-f3b0-434a-bc13-d8aa23bdf4fe}, !- Outlet Branch Name 18
  {2ba45bea-a0f5-477b-8c57-4077c87502c6}, !- Outlet Branch Name 19
  {18b82c61-8cab-47c7-b502-ea364c2299e4}, !- Outlet Branch Name 20
  {e6b61420-28c1-4035-a5db-e24905507a54}, !- Outlet Branch Name 21
  {59b2049e-bf4c-48dd-8d12-ee8ead17b9fc}, !- Outlet Branch Name 22
  {aa4e231c-11ce-408f-9945-81ce111a853d}, !- Outlet Branch Name 23
  {816ca7b0-d880-48e1-b3be-a887e3c0a9f4}, !- Outlet Branch Name 24
  {0a0b9507-bd43-4f23-8e7e-c82a13cabae2}, !- Outlet Branch Name 25
  {8a240a05-ec0e-4118-aabd-9d2ee41721d1}, !- Outlet Branch Name 26
  {cda64138-9511-4362-abdb-bf05fdde2538}, !- Outlet Branch Name 27
  {d92be34e-5472-4513-9e6d-9090dd95bb4b}, !- Outlet Branch Name 28
  {8627d7fa-fbe5-498d-bd36-f4e1ac5ce649}, !- Outlet Branch Name 29
  {9a6e1687-fc9d-4bfe-bef7-21bc4c124aa2}, !- Outlet Branch Name 30
  {85cbd94f-ba40-47cf-8637-5e7231d80f93}, !- Outlet Branch Name 31
  {c8328bbf-50d7-43d5-bd2a-4a30bdbf6e25}, !- Outlet Branch Name 32
  {fd6da34e-d287-4836-bc64-d9fd1c995961}, !- Outlet Branch Name 33
  {5fff5947-35c7-479b-b9e9-5790e2d2647f}, !- Outlet Branch Name 34
  {030a4363-5afc-4f17-b873-8fbafb7a8a9f}, !- Outlet Branch Name 35
  {be39ed81-75a1-4e86-b722-9b0c423a390a}, !- Outlet Branch Name 36
  {df04c16a-0f6c-4067-8274-514c1fc003f6}, !- Outlet Branch Name 37
  {8afe40ee-427d-4ef2-a43d-b7bacb6f6501}, !- Outlet Branch Name 38
  {2df2dc7b-d59e-482b-944e-ddce13fc1b9d}, !- Outlet Branch Name 39
  {a2c7b68a-ec11-421a-b503-a649ef52be39}, !- Outlet Branch Name 40
  {7d20d6ef-7bfe-40c9-ae6b-62322a6e5b78}, !- Outlet Branch Name 41
  {e8b5ec01-e6e8-49f7-80aa-9f717b6293ff}, !- Outlet Branch Name 42
  {b80bf328-6c5c-4848-80b6-bb497c504ac7}, !- Outlet Branch Name 43
  {00dae498-92a6-4af8-b9ca-bbf96100d790}, !- Outlet Branch Name 44
  {8c72dfa5-301d-4006-9ffe-70e7237714da}, !- Outlet Branch Name 45
  {5c5309f1-0568-4cf6-a89b-2271fc812b32}, !- Outlet Branch Name 46
  {f04e9f75-1559-4889-88af-ea0b10a91c50}, !- Outlet Branch Name 47
  {5b1a1672-a63d-4d0f-bd78-070885c14068}, !- Outlet Branch Name 48
  {3a23a795-dd32-4ab6-bddb-b3ddbe07cc00}, !- Outlet Branch Name 49
  {738b4c1a-3b7b-458e-9d61-b80b8f00d516}, !- Outlet Branch Name 50
  {ba4874a0-a4e7-4b22-bc6b-6f8c1b5e6b40}, !- Outlet Branch Name 51
  {561e298f-b751-4e83-a556-b2e4d9cc8a45}, !- Outlet Branch Name 52
  {c87b73b3-42a2-456a-a395-93f8b571041d}, !- Outlet Branch Name 53
  {4a00a525-1a92-4e26-ab14-443a35f14d95}, !- Outlet Branch Name 54
  {8cd5df93-8f50-4f69-bcfa-e49db5200c11}, !- Outlet Branch Name 55
  {4ff408a8-84cc-47b2-ae07-308dec40eb7f}, !- Outlet Branch Name 56
  {e766f283-b99b-4471-bc9f-4d254592b0e4}, !- Outlet Branch Name 57
  {4dd3047c-9e39-4356-a24c-03802adb1753}, !- Outlet Branch Name 58
  {43d81f8a-ed7b-4b59-9ceb-6ed74bb1180a}, !- Outlet Branch Name 59
  {73b83a71-7e0b-4064-9068-768c0589a2bd}, !- Outlet Branch Name 60
  {b39969c1-1a5c-4cd4-a8d4-7de5244a135a}, !- Outlet Branch Name 61
  {5729a13f-1ef7-475c-9d4f-26a0968be538}, !- Outlet Branch Name 62
  {7acff976-261a-4e1a-8c13-51264a646c22}, !- Outlet Branch Name 63
  {166b9068-e371-46b6-bee1-f8da3e759b5a}, !- Outlet Branch Name 64
  {61c7317a-f6b4-4ccc-ad68-e906ce57f0e1}, !- Outlet Branch Name 65
  {ad5d5bac-e133-422e-bf98-5d26da021474}, !- Outlet Branch Name 66
  {dbe13b6d-0738-4f44-8463-35ff1ad16215}, !- Outlet Branch Name 67
  {1264d700-eec1-4a3b-81df-235202df0598}, !- Outlet Branch Name 68
  {e4b18345-cb38-4a8f-8c75-3319212bcb08}, !- Outlet Branch Name 69
  ;                                       !- Outlet Branch Name 70

OS:Connection,
  {18e49da5-f377-4a62-8e95-5140d41314d6}, !- Handle
  {79ddb412-8f1a-4a1a-9a9c-4bfb6785f393}, !- Source Object
  17,                                     !- Outlet Port
  {f5bb82d2-246a-4021-b4fe-1dee9feac03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e47158-56e1-49b5-a55e-b08c3ba708ae}, !- Handle
  {f5bb82d2-246a-4021-b4fe-1dee9feac03d}, !- Source Object
  3,                                      !- Outlet Port
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf768cf-d56b-4805-a17d-b8fc1f912cbf}, !- Handle
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Source Object
  2,                                      !- Outlet Port
  {51147d27-c5ad-44c9-a8df-8ed994318380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0af284c-52d9-426c-9db3-e1cb7ea52a9d}, !- Handle
  {51147d27-c5ad-44c9-a8df-8ed994318380}, !- Source Object
  3,                                      !- Outlet Port
  {79ddb412-8f1a-4a1a-9a9c-4bfb6785f393}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {de6ae115-b577-48b5-8bc1-f3390a55ce50}, !- Handle
  {79ddb412-8f1a-4a1a-9a9c-4bfb6785f393}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a20b6bab-0ceb-4151-9802-3d53e3dae3af}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {71a75d91-0b1d-4782-84cc-6fd1a3f7fdfa}, !- Handle
  HW Boiler,                              !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  1,                                      !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {c02e7d8a-4e8c-44f3-af07-fbf77be83b10}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {5443edf0-dda2-4128-8aa1-0022d3b6b71c}, !- Boiler Water Inlet Node Name
  {83ac76d9-00ef-4dc0-805e-6ca7f8f5d8cc}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c02e7d8a-4e8c-44f3-af07-fbf77be83b10}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {a74c1064-460a-4c37-b377-74f2d8541f10}, !- Handle
  Node 200,                               !- Name
  {83ac76d9-00ef-4dc0-805e-6ca7f8f5d8cc}, !- Inlet Port
  {34ba66df-3f89-46e3-8159-5133cd7d2df2}; !- Outlet Port

OS:Connection,
  {5443edf0-dda2-4128-8aa1-0022d3b6b71c}, !- Handle
  {044ad0a7-cc80-49fc-a40c-a2600a3aedfb}, !- Source Object
  3,                                      !- Outlet Port
  {71a75d91-0b1d-4782-84cc-6fd1a3f7fdfa}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {83ac76d9-00ef-4dc0-805e-6ca7f8f5d8cc}, !- Handle
  {71a75d91-0b1d-4782-84cc-6fd1a3f7fdfa}, !- Source Object
  12,                                     !- Outlet Port
  {a74c1064-460a-4c37-b377-74f2d8541f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ba66df-3f89-46e3-8159-5133cd7d2df2}, !- Handle
  {a74c1064-460a-4c37-b377-74f2d8541f10}, !- Source Object
  3,                                      !- Outlet Port
  {9b1a4ca2-031c-4617-b108-0a591777fa85}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {2b1898e2-d441-4dfc-bff9-934593467269}, !- Handle
  Const Spd Pump,                         !- Name
  {dd30ce94-add8-4386-93f2-b8c8915a8c8d}, !- Inlet Node Name
  {63c8d757-bc16-40f4-8b18-3cfc1fab5feb}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {47c9bf92-0189-402f-ae43-45a7f51d98bf}, !- Handle
  Node 201,                               !- Name
  {63c8d757-bc16-40f4-8b18-3cfc1fab5feb}, !- Inlet Port
  {54c45147-face-46ab-9ba3-390191d8be2b}; !- Outlet Port

OS:Connection,
  {dd30ce94-add8-4386-93f2-b8c8915a8c8d}, !- Handle
  {a11a810c-ee8d-4ace-9471-4b7e6998e6f9}, !- Source Object
  3,                                      !- Outlet Port
  {2b1898e2-d441-4dfc-bff9-934593467269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c8d757-bc16-40f4-8b18-3cfc1fab5feb}, !- Handle
  {2b1898e2-d441-4dfc-bff9-934593467269}, !- Source Object
  3,                                      !- Outlet Port
  {47c9bf92-0189-402f-ae43-45a7f51d98bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c45147-face-46ab-9ba3-390191d8be2b}, !- Handle
  {47c9bf92-0189-402f-ae43-45a7f51d98bf}, !- Source Object
  3,                                      !- Outlet Port
  {24acbe26-8095-4bc0-821e-0f8b174931c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {10637197-2eb8-4e4e-bf76-22fb38bf27fd}, !- Handle
  CV HW Rht,                              !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {6456ecf4-1345-4ec1-b402-1ba2fa1f71e2}, !- Air Outlet Node Name
  {71e75416-b93d-4820-ab78-4d359a262a41}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {15152da7-fb2a-43ed-83c8-05f6eb9f085f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {15152da7-fb2a-43ed-83c8-05f6eb9f085f}, !- Handle
  CV HW Rht Coil,                         !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {485929c4-c879-4cee-befe-81c36e3f6725}, !- Water Inlet Node Name
  {dbea0599-c50f-4509-870e-86e5af2117a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a89244ac-9502-4945-bdbe-931af8c59c05}, !- Handle
  Node 76,                                !- Name
  {bdcd78d8-ad80-4bff-babb-5fb4a03fd8b5}, !- Inlet Port
  {71e75416-b93d-4820-ab78-4d359a262a41}; !- Outlet Port

OS:Connection,
  {bdcd78d8-ad80-4bff-babb-5fb4a03fd8b5}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  3,                                      !- Outlet Port
  {a89244ac-9502-4945-bdbe-931af8c59c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e75416-b93d-4820-ab78-4d359a262a41}, !- Handle
  {a89244ac-9502-4945-bdbe-931af8c59c05}, !- Source Object
  3,                                      !- Outlet Port
  {10637197-2eb8-4e4e-bf76-22fb38bf27fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6456ecf4-1345-4ec1-b402-1ba2fa1f71e2}, !- Handle
  {10637197-2eb8-4e4e-bf76-22fb38bf27fd}, !- Source Object
  3,                                      !- Outlet Port
  {93252125-579c-470a-bc8d-a6b86ec70fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e0516e08-e795-40f2-81e2-7f6cfb6bed86}, !- Handle
  CV HW Rht 1,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {af6f2140-99b8-4f96-8a56-476ad5c0a54f}, !- Air Outlet Node Name
  {48eed188-41d2-49a9-8084-84099b28d271}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {751a5abf-8a57-461e-9cb4-bd767f405b53}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {751a5abf-8a57-461e-9cb4-bd767f405b53}, !- Handle
  CV HW Rht Coil 1,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {572339ad-53a3-437c-bfc0-d66a73bf4361}, !- Water Inlet Node Name
  {cc58a66e-5f08-4706-9d59-3e553d722174}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {15e71186-c843-4c4a-8c5e-2d65f47ec991}, !- Handle
  Node 80,                                !- Name
  {81611ce2-e860-4ef8-9586-713a8111f53a}, !- Inlet Port
  {48eed188-41d2-49a9-8084-84099b28d271}; !- Outlet Port

OS:Connection,
  {81611ce2-e860-4ef8-9586-713a8111f53a}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  4,                                      !- Outlet Port
  {15e71186-c843-4c4a-8c5e-2d65f47ec991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48eed188-41d2-49a9-8084-84099b28d271}, !- Handle
  {15e71186-c843-4c4a-8c5e-2d65f47ec991}, !- Source Object
  3,                                      !- Outlet Port
  {e0516e08-e795-40f2-81e2-7f6cfb6bed86}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af6f2140-99b8-4f96-8a56-476ad5c0a54f}, !- Handle
  {e0516e08-e795-40f2-81e2-7f6cfb6bed86}, !- Source Object
  3,                                      !- Outlet Port
  {6284f9a1-7f60-4794-a1fc-5c6786891890}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6d26df1b-ec1f-47b8-925e-956dac650395}, !- Handle
  CV HW Rht 2,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {06de4822-41cb-4988-bb82-3a6fce1d0595}, !- Air Outlet Node Name
  {c20889e4-7843-48ed-8227-8d80b6e36167}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {77389c69-ed49-4392-889b-006119b5748d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {77389c69-ed49-4392-889b-006119b5748d}, !- Handle
  CV HW Rht Coil 2,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {614e9ae6-4329-4f8a-b790-4c6c4271c09a}, !- Water Inlet Node Name
  {f08d2627-eab6-4f72-837a-442d25296db8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff804152-411f-418c-874b-a83de681f7c7}, !- Handle
  Node 83,                                !- Name
  {ef733816-9ab5-41d9-b7bf-f757d834c305}, !- Inlet Port
  {c20889e4-7843-48ed-8227-8d80b6e36167}; !- Outlet Port

OS:Connection,
  {ef733816-9ab5-41d9-b7bf-f757d834c305}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  5,                                      !- Outlet Port
  {ff804152-411f-418c-874b-a83de681f7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20889e4-7843-48ed-8227-8d80b6e36167}, !- Handle
  {ff804152-411f-418c-874b-a83de681f7c7}, !- Source Object
  3,                                      !- Outlet Port
  {6d26df1b-ec1f-47b8-925e-956dac650395}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06de4822-41cb-4988-bb82-3a6fce1d0595}, !- Handle
  {6d26df1b-ec1f-47b8-925e-956dac650395}, !- Source Object
  3,                                      !- Outlet Port
  {e25dfb3a-9015-4ecb-9dbc-c2dbd80a3bff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {41e3496c-c694-499a-ba68-602a0ec4c301}, !- Handle
  CV HW Rht 3,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {9e65c38e-81f5-45a7-93f8-2b5396578a14}, !- Air Outlet Node Name
  {687abe04-9491-443a-85b5-b424a2b35448}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {544a9b57-c06e-4bc8-934b-2a6ce9b69d50}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {544a9b57-c06e-4bc8-934b-2a6ce9b69d50}, !- Handle
  CV HW Rht Coil 3,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5269494-c1bb-46ec-9df0-4f169d99b8c6}, !- Water Inlet Node Name
  {49c55899-fa07-4a9a-aeb4-a6cf0951ff61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {456f6a4d-b473-4327-a10f-97427f0c5e2b}, !- Handle
  Node 86,                                !- Name
  {9ea7e307-9288-43d9-945c-fdc5cf1b475f}, !- Inlet Port
  {687abe04-9491-443a-85b5-b424a2b35448}; !- Outlet Port

OS:Connection,
  {9ea7e307-9288-43d9-945c-fdc5cf1b475f}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  6,                                      !- Outlet Port
  {456f6a4d-b473-4327-a10f-97427f0c5e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {687abe04-9491-443a-85b5-b424a2b35448}, !- Handle
  {456f6a4d-b473-4327-a10f-97427f0c5e2b}, !- Source Object
  3,                                      !- Outlet Port
  {41e3496c-c694-499a-ba68-602a0ec4c301}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9e65c38e-81f5-45a7-93f8-2b5396578a14}, !- Handle
  {41e3496c-c694-499a-ba68-602a0ec4c301}, !- Source Object
  3,                                      !- Outlet Port
  {6dcda17d-70f0-4f1e-9472-296fd68d7a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {332d718b-6a3f-481e-9938-7ecca0908dd1}, !- Handle
  CV HW Rht 4,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {660bac13-901b-4a46-a397-c936b0c7dc1a}, !- Air Outlet Node Name
  {cf613cf1-386e-4b9f-8bbb-c6e6bddca373}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ffde7afd-223b-43b2-9be7-a2810832b887}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {ffde7afd-223b-43b2-9be7-a2810832b887}, !- Handle
  CV HW Rht Coil 4,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c255909-52fd-4ee3-bf44-02a5aa39e72a}, !- Water Inlet Node Name
  {cd4ed6c0-b76c-41cb-bade-d014e94eb18b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7e3a533-6c8e-4a7d-b0d6-c6d048afe50b}, !- Handle
  Node 89,                                !- Name
  {27fab8e2-6902-4e9b-b9b1-a71f6b30d9ed}, !- Inlet Port
  {cf613cf1-386e-4b9f-8bbb-c6e6bddca373}; !- Outlet Port

OS:Connection,
  {27fab8e2-6902-4e9b-b9b1-a71f6b30d9ed}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  7,                                      !- Outlet Port
  {d7e3a533-6c8e-4a7d-b0d6-c6d048afe50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf613cf1-386e-4b9f-8bbb-c6e6bddca373}, !- Handle
  {d7e3a533-6c8e-4a7d-b0d6-c6d048afe50b}, !- Source Object
  3,                                      !- Outlet Port
  {332d718b-6a3f-481e-9938-7ecca0908dd1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {660bac13-901b-4a46-a397-c936b0c7dc1a}, !- Handle
  {332d718b-6a3f-481e-9938-7ecca0908dd1}, !- Source Object
  3,                                      !- Outlet Port
  {1c8a6eb9-1afa-417d-ab59-ce52fae0be4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {70146b76-e8b0-4db8-a66b-ec48da9e7b22}, !- Handle
  CV HW Rht 5,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {37642fb9-bdcc-470f-a1ce-b5add0a686a7}, !- Air Outlet Node Name
  {d32c4226-df00-4455-b759-ddbd8d2b5735}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2fa4e9af-7e45-47b0-bf2f-5557a5089834}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {2fa4e9af-7e45-47b0-bf2f-5557a5089834}, !- Handle
  CV HW Rht Coil 5,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc41c870-a572-443d-a980-de05a80e69da}, !- Water Inlet Node Name
  {37d618ed-ed39-47e3-b4f9-1bddc6c13887}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a1d3e93-f6ee-4336-bd21-b69541bdce9e}, !- Handle
  Node 92,                                !- Name
  {49d9bb8e-f188-40a4-8753-d7a0af9d539c}, !- Inlet Port
  {d32c4226-df00-4455-b759-ddbd8d2b5735}; !- Outlet Port

OS:Connection,
  {49d9bb8e-f188-40a4-8753-d7a0af9d539c}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  8,                                      !- Outlet Port
  {3a1d3e93-f6ee-4336-bd21-b69541bdce9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32c4226-df00-4455-b759-ddbd8d2b5735}, !- Handle
  {3a1d3e93-f6ee-4336-bd21-b69541bdce9e}, !- Source Object
  3,                                      !- Outlet Port
  {70146b76-e8b0-4db8-a66b-ec48da9e7b22}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {37642fb9-bdcc-470f-a1ce-b5add0a686a7}, !- Handle
  {70146b76-e8b0-4db8-a66b-ec48da9e7b22}, !- Source Object
  3,                                      !- Outlet Port
  {30bf3840-f0bb-4770-91bb-2fed90991fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e4e1c496-a0c8-4d30-9fb3-68fca2347086}, !- Handle
  CV HW Rht 6,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {129b27ee-da3e-4139-b8da-979d96f3be1c}, !- Air Outlet Node Name
  {ea6fc478-6e30-4650-a4af-526eb9b45a04}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {995d14c0-38b9-47d1-9b55-15dc44d2b7c0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {995d14c0-38b9-47d1-9b55-15dc44d2b7c0}, !- Handle
  CV HW Rht Coil 6,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c440e05a-30c7-4818-afbf-f1e5ff97e2d4}, !- Water Inlet Node Name
  {ffda7be6-9620-4005-a71e-acb974a0fb14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5d0e20e-6811-4f54-9f59-2c25a1c34927}, !- Handle
  Node 95,                                !- Name
  {e3bb2a6c-5c4a-44c8-b27c-961e2a41a506}, !- Inlet Port
  {ea6fc478-6e30-4650-a4af-526eb9b45a04}; !- Outlet Port

OS:Connection,
  {e3bb2a6c-5c4a-44c8-b27c-961e2a41a506}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  9,                                      !- Outlet Port
  {d5d0e20e-6811-4f54-9f59-2c25a1c34927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6fc478-6e30-4650-a4af-526eb9b45a04}, !- Handle
  {d5d0e20e-6811-4f54-9f59-2c25a1c34927}, !- Source Object
  3,                                      !- Outlet Port
  {e4e1c496-a0c8-4d30-9fb3-68fca2347086}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {129b27ee-da3e-4139-b8da-979d96f3be1c}, !- Handle
  {e4e1c496-a0c8-4d30-9fb3-68fca2347086}, !- Source Object
  3,                                      !- Outlet Port
  {095adc37-ddd7-4a5d-b9f8-4cc6f744d331}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {073e74e7-8f6b-4c19-9e58-a8104b8f80a7}, !- Handle
  CV HW Rht 7,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {05c7ff45-5210-459d-818e-522b2753adf9}, !- Air Outlet Node Name
  {0c49a080-fd6a-49b5-9a70-ae8d1007a0d7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9b5daf3c-4a29-4bd9-a1a7-bf3a1325b16a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {9b5daf3c-4a29-4bd9-a1a7-bf3a1325b16a}, !- Handle
  CV HW Rht Coil 7,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c7de4b3-7a47-4c87-b0f6-c2c9b2e3019d}, !- Water Inlet Node Name
  {7ec53b80-4f43-42a7-991a-a6c2e6f27a1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {239f45ba-3450-46a4-b249-a940f1682288}, !- Handle
  Node 98,                                !- Name
  {9dfefb80-74b7-47a6-abb0-2ebcc09a9df5}, !- Inlet Port
  {0c49a080-fd6a-49b5-9a70-ae8d1007a0d7}; !- Outlet Port

OS:Connection,
  {9dfefb80-74b7-47a6-abb0-2ebcc09a9df5}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  10,                                     !- Outlet Port
  {239f45ba-3450-46a4-b249-a940f1682288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c49a080-fd6a-49b5-9a70-ae8d1007a0d7}, !- Handle
  {239f45ba-3450-46a4-b249-a940f1682288}, !- Source Object
  3,                                      !- Outlet Port
  {073e74e7-8f6b-4c19-9e58-a8104b8f80a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {05c7ff45-5210-459d-818e-522b2753adf9}, !- Handle
  {073e74e7-8f6b-4c19-9e58-a8104b8f80a7}, !- Source Object
  3,                                      !- Outlet Port
  {ef83a62d-ec7a-44c5-b337-6fc2862e1df3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8c0dc83b-6c29-49fc-97ec-ffa6cd9187c9}, !- Handle
  CV HW Rht 8,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {7da31c72-d133-41a7-bef8-e08644e2bdf0}, !- Air Outlet Node Name
  {1abcd331-3d78-4ea7-9172-27843ef79e2c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b0814bc5-27ae-4b3d-894c-2a38ade4148f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {b0814bc5-27ae-4b3d-894c-2a38ade4148f}, !- Handle
  CV HW Rht Coil 8,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c56ad106-bd6b-4c0c-bfaa-fd656e62e21e}, !- Water Inlet Node Name
  {19c34e50-336a-45e0-970c-58ab72cf7725}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85f62715-9155-4e63-83dc-df6f2a3f53f7}, !- Handle
  Node 101,                               !- Name
  {b1fffb9f-792b-43fe-90ab-7a2bddd4bb8f}, !- Inlet Port
  {1abcd331-3d78-4ea7-9172-27843ef79e2c}; !- Outlet Port

OS:Connection,
  {b1fffb9f-792b-43fe-90ab-7a2bddd4bb8f}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  11,                                     !- Outlet Port
  {85f62715-9155-4e63-83dc-df6f2a3f53f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abcd331-3d78-4ea7-9172-27843ef79e2c}, !- Handle
  {85f62715-9155-4e63-83dc-df6f2a3f53f7}, !- Source Object
  3,                                      !- Outlet Port
  {8c0dc83b-6c29-49fc-97ec-ffa6cd9187c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7da31c72-d133-41a7-bef8-e08644e2bdf0}, !- Handle
  {8c0dc83b-6c29-49fc-97ec-ffa6cd9187c9}, !- Source Object
  3,                                      !- Outlet Port
  {7328fe04-b73b-46dd-95fc-87816ba0c5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6cf9bfd1-f911-4e51-bd38-ef498e531f74}, !- Handle
  CV HW Rht 9,                            !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {973d11e4-875d-4554-a94b-9ef57c5850fa}, !- Air Outlet Node Name
  {2cfd846b-8968-4944-b7ad-ffe2450888fc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f5f5036f-eb63-454e-b341-def507abc790}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {f5f5036f-eb63-454e-b341-def507abc790}, !- Handle
  CV HW Rht Coil 9,                       !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a2f5737-4f73-4f60-bb40-fc5042f66258}, !- Water Inlet Node Name
  {02a6c792-d452-4929-b7e6-8fbc2d1f48f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d773fa82-8a99-47d5-a05c-dc02a8c1d0d5}, !- Handle
  Node 104,                               !- Name
  {5c4a7101-4e12-4224-9dbf-84f2abb8d751}, !- Inlet Port
  {2cfd846b-8968-4944-b7ad-ffe2450888fc}; !- Outlet Port

OS:Connection,
  {5c4a7101-4e12-4224-9dbf-84f2abb8d751}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  12,                                     !- Outlet Port
  {d773fa82-8a99-47d5-a05c-dc02a8c1d0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfd846b-8968-4944-b7ad-ffe2450888fc}, !- Handle
  {d773fa82-8a99-47d5-a05c-dc02a8c1d0d5}, !- Source Object
  3,                                      !- Outlet Port
  {6cf9bfd1-f911-4e51-bd38-ef498e531f74}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {973d11e4-875d-4554-a94b-9ef57c5850fa}, !- Handle
  {6cf9bfd1-f911-4e51-bd38-ef498e531f74}, !- Source Object
  3,                                      !- Outlet Port
  {9499974c-c397-4cd3-859e-3e1f5ce45a89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1a27ed26-613c-47cb-b30d-c63afd5e2c5d}, !- Handle
  CV HW Rht 10,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {32561edf-7836-465f-abcb-28da7ef74545}, !- Air Outlet Node Name
  {83578aaf-3e08-4cd3-8a28-4214216d74d9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1ed98677-325c-4d85-a43d-b2dfbb92f371}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {1ed98677-325c-4d85-a43d-b2dfbb92f371}, !- Handle
  CV HW Rht Coil 10,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f49fed53-a5fc-4eff-a1cf-73c07395e36e}, !- Water Inlet Node Name
  {ee8857e1-8518-4854-be69-501e83482fc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43920185-8f0b-4cd8-9eee-38fe29c69710}, !- Handle
  Node 107,                               !- Name
  {86afa9d6-a938-450e-8000-a503e4e40623}, !- Inlet Port
  {83578aaf-3e08-4cd3-8a28-4214216d74d9}; !- Outlet Port

OS:Connection,
  {86afa9d6-a938-450e-8000-a503e4e40623}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  13,                                     !- Outlet Port
  {43920185-8f0b-4cd8-9eee-38fe29c69710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83578aaf-3e08-4cd3-8a28-4214216d74d9}, !- Handle
  {43920185-8f0b-4cd8-9eee-38fe29c69710}, !- Source Object
  3,                                      !- Outlet Port
  {1a27ed26-613c-47cb-b30d-c63afd5e2c5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {32561edf-7836-465f-abcb-28da7ef74545}, !- Handle
  {1a27ed26-613c-47cb-b30d-c63afd5e2c5d}, !- Source Object
  3,                                      !- Outlet Port
  {13dbdac2-074e-4b3b-a1b6-c89f933e2be8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fb5ffee8-66d1-4b24-919a-3ba11938f2c2}, !- Handle
  CV HW Rht 11,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {40dc1673-960d-4616-a012-ee8747366d77}, !- Air Outlet Node Name
  {c058aab1-89bc-47dc-bd1d-38f2e1018c27}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2d06c7ac-328a-4ab7-a276-9f210a7dfe7c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {2d06c7ac-328a-4ab7-a276-9f210a7dfe7c}, !- Handle
  CV HW Rht Coil 11,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da812d0f-bb29-4307-a1b7-5ec47d9aedb6}, !- Water Inlet Node Name
  {015b3ca1-4cfd-4ff7-895b-c6065116ebdf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea347284-4f3e-43ce-bf49-5eab295b1e5c}, !- Handle
  Node 110,                               !- Name
  {460a327e-68dc-41ff-bc68-40ad540faf22}, !- Inlet Port
  {c058aab1-89bc-47dc-bd1d-38f2e1018c27}; !- Outlet Port

OS:Connection,
  {460a327e-68dc-41ff-bc68-40ad540faf22}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  14,                                     !- Outlet Port
  {ea347284-4f3e-43ce-bf49-5eab295b1e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c058aab1-89bc-47dc-bd1d-38f2e1018c27}, !- Handle
  {ea347284-4f3e-43ce-bf49-5eab295b1e5c}, !- Source Object
  3,                                      !- Outlet Port
  {fb5ffee8-66d1-4b24-919a-3ba11938f2c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {40dc1673-960d-4616-a012-ee8747366d77}, !- Handle
  {fb5ffee8-66d1-4b24-919a-3ba11938f2c2}, !- Source Object
  3,                                      !- Outlet Port
  {5bb244ba-b235-46d5-a0f9-cb45f3e636b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {dd53547c-eeac-4167-8ab5-2d3e72939ba5}, !- Handle
  CV HW Rht 12,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {fc35dd8f-8fa3-477a-8349-d5246669b445}, !- Air Outlet Node Name
  {dd2dbaca-30b4-4cd8-bdd9-ecfb043d5842}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6ad06ab-965f-4f6b-9b0a-b71ef824435a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {d6ad06ab-965f-4f6b-9b0a-b71ef824435a}, !- Handle
  CV HW Rht Coil 12,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a450387-bd81-4ab9-806a-b059315de405}, !- Water Inlet Node Name
  {fb9a8dd8-4fcd-46fd-9497-e9e03d4867e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8da1f9fe-9b18-455b-9507-059d82e195f8}, !- Handle
  Node 113,                               !- Name
  {ec830c1a-93a4-4f2e-a1da-9576bc0c1845}, !- Inlet Port
  {dd2dbaca-30b4-4cd8-bdd9-ecfb043d5842}; !- Outlet Port

OS:Connection,
  {ec830c1a-93a4-4f2e-a1da-9576bc0c1845}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  15,                                     !- Outlet Port
  {8da1f9fe-9b18-455b-9507-059d82e195f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2dbaca-30b4-4cd8-bdd9-ecfb043d5842}, !- Handle
  {8da1f9fe-9b18-455b-9507-059d82e195f8}, !- Source Object
  3,                                      !- Outlet Port
  {dd53547c-eeac-4167-8ab5-2d3e72939ba5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fc35dd8f-8fa3-477a-8349-d5246669b445}, !- Handle
  {dd53547c-eeac-4167-8ab5-2d3e72939ba5}, !- Source Object
  3,                                      !- Outlet Port
  {d78413f0-04a6-49ad-a55a-76c77ceb3992}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {08700549-7682-4303-ac3d-fd2533d6de29}, !- Handle
  CV HW Rht 13,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {9096e95c-f7fb-48b4-be33-ccd1414f998c}, !- Air Outlet Node Name
  {1340a02b-d164-4408-9948-189fa061b1f5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6893aec9-f8d5-4392-afc7-a8229abefbea}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {6893aec9-f8d5-4392-afc7-a8229abefbea}, !- Handle
  CV HW Rht Coil 13,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d497c49-50dd-4350-96fe-be1ac1eab2ce}, !- Water Inlet Node Name
  {ee0455d0-02ab-4fd6-9c44-13f60859ab66}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07a4f72a-b144-4528-9d93-c377c9dd41e3}, !- Handle
  Node 116,                               !- Name
  {78412791-45ab-420b-9bc5-ae98374d6beb}, !- Inlet Port
  {1340a02b-d164-4408-9948-189fa061b1f5}; !- Outlet Port

OS:Connection,
  {78412791-45ab-420b-9bc5-ae98374d6beb}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  16,                                     !- Outlet Port
  {07a4f72a-b144-4528-9d93-c377c9dd41e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1340a02b-d164-4408-9948-189fa061b1f5}, !- Handle
  {07a4f72a-b144-4528-9d93-c377c9dd41e3}, !- Source Object
  3,                                      !- Outlet Port
  {08700549-7682-4303-ac3d-fd2533d6de29}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9096e95c-f7fb-48b4-be33-ccd1414f998c}, !- Handle
  {08700549-7682-4303-ac3d-fd2533d6de29}, !- Source Object
  3,                                      !- Outlet Port
  {9e45686d-0bcd-4875-b7e2-5420e47038a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c20e50f4-30f4-45ed-8fa1-f847d5c73e94}, !- Handle
  CV HW Rht 14,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {25349107-694f-4d31-990c-0689a37db7cc}, !- Air Outlet Node Name
  {6f269151-3245-4ac6-a33a-eb0f33c03daf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c732c438-3404-47cd-a0cc-a4b9c9e60704}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {c732c438-3404-47cd-a0cc-a4b9c9e60704}, !- Handle
  CV HW Rht Coil 14,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {876f3f39-27c3-4b05-ad03-02a76d88f698}, !- Water Inlet Node Name
  {35d419cf-1f23-4a50-8980-6c7c4c66d188}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27b09ab0-c269-4faa-80f2-5a130ab72c88}, !- Handle
  Node 154,                               !- Name
  {e53b4865-5dad-4dcb-ac20-90153375baf7}, !- Inlet Port
  {6f269151-3245-4ac6-a33a-eb0f33c03daf}; !- Outlet Port

OS:Connection,
  {e53b4865-5dad-4dcb-ac20-90153375baf7}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  17,                                     !- Outlet Port
  {27b09ab0-c269-4faa-80f2-5a130ab72c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f269151-3245-4ac6-a33a-eb0f33c03daf}, !- Handle
  {27b09ab0-c269-4faa-80f2-5a130ab72c88}, !- Source Object
  3,                                      !- Outlet Port
  {c20e50f4-30f4-45ed-8fa1-f847d5c73e94}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {25349107-694f-4d31-990c-0689a37db7cc}, !- Handle
  {c20e50f4-30f4-45ed-8fa1-f847d5c73e94}, !- Source Object
  3,                                      !- Outlet Port
  {0c972012-69b3-4564-92c3-efa49d180e01}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f49635a0-8290-4997-b44e-1b1d63ff0232}, !- Handle
  CV HW Rht 15,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {960d76cf-072d-4807-830d-e4f33b25a2c3}, !- Air Outlet Node Name
  {a83a5539-a350-4e08-a407-37c03965ead1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c750abd3-937b-467d-99ad-71fa10af3869}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {c750abd3-937b-467d-99ad-71fa10af3869}, !- Handle
  CV HW Rht Coil 15,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf35d447-c7e0-48aa-9410-22de40018298}, !- Water Inlet Node Name
  {54f48a00-b8a6-47ab-b31b-1ce6278bb4d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af554593-81f2-4be7-8f34-05bc42a2dff8}, !- Handle
  Node 157,                               !- Name
  {7c9d9abb-62da-4c1a-829f-4fc94e4e045c}, !- Inlet Port
  {a83a5539-a350-4e08-a407-37c03965ead1}; !- Outlet Port

OS:Connection,
  {7c9d9abb-62da-4c1a-829f-4fc94e4e045c}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  18,                                     !- Outlet Port
  {af554593-81f2-4be7-8f34-05bc42a2dff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83a5539-a350-4e08-a407-37c03965ead1}, !- Handle
  {af554593-81f2-4be7-8f34-05bc42a2dff8}, !- Source Object
  3,                                      !- Outlet Port
  {f49635a0-8290-4997-b44e-1b1d63ff0232}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {960d76cf-072d-4807-830d-e4f33b25a2c3}, !- Handle
  {f49635a0-8290-4997-b44e-1b1d63ff0232}, !- Source Object
  3,                                      !- Outlet Port
  {f970d68f-9aaa-4b47-9d45-b667cd3d5d50}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {842dbb3c-dcc8-4200-baed-09b05384174c}, !- Handle
  CV HW Rht 16,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {14108304-93c2-4f07-8225-f06e39677781}, !- Air Outlet Node Name
  {9831cb40-6eca-4891-88b4-51c9fb93e881}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {248023f2-a578-41a2-9d6e-f68eea163638}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {248023f2-a578-41a2-9d6e-f68eea163638}, !- Handle
  CV HW Rht Coil 16,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a2559b3-874b-453f-b7cf-43d7ad2ca873}, !- Water Inlet Node Name
  {705d4b15-1347-48f8-ac36-190d8c337e47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {970c3e90-51b7-4178-beab-9b9cad19d279}, !- Handle
  Node 160,                               !- Name
  {fd1bd0f3-12f4-49ce-aea6-cd271a3f253f}, !- Inlet Port
  {9831cb40-6eca-4891-88b4-51c9fb93e881}; !- Outlet Port

OS:Connection,
  {fd1bd0f3-12f4-49ce-aea6-cd271a3f253f}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  19,                                     !- Outlet Port
  {970c3e90-51b7-4178-beab-9b9cad19d279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9831cb40-6eca-4891-88b4-51c9fb93e881}, !- Handle
  {970c3e90-51b7-4178-beab-9b9cad19d279}, !- Source Object
  3,                                      !- Outlet Port
  {842dbb3c-dcc8-4200-baed-09b05384174c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {14108304-93c2-4f07-8225-f06e39677781}, !- Handle
  {842dbb3c-dcc8-4200-baed-09b05384174c}, !- Source Object
  3,                                      !- Outlet Port
  {b494719d-f681-4a0c-a2b9-d5ca633c7f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6a62a156-6a99-4f50-83ff-9bb63997d534}, !- Handle
  CV HW Rht 17,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {c8a2281e-34de-4ed7-846e-26b80a10d92a}, !- Air Outlet Node Name
  {853a4a16-c78a-4dd7-9d65-82cde6298cfa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0b09391e-14d8-443e-9b1d-93d99f7bf141}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {0b09391e-14d8-443e-9b1d-93d99f7bf141}, !- Handle
  CV HW Rht Coil 17,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3fb1f883-febc-420f-8bdc-6a922eb17077}, !- Water Inlet Node Name
  {2cc4f839-9d39-44ac-852a-569a546d2111}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e729cdf4-6432-4c6d-b2bb-491e7a75db35}, !- Handle
  Node 163,                               !- Name
  {f3ded3e9-122b-443b-aefc-9b5c001af42b}, !- Inlet Port
  {853a4a16-c78a-4dd7-9d65-82cde6298cfa}; !- Outlet Port

OS:Connection,
  {f3ded3e9-122b-443b-aefc-9b5c001af42b}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  20,                                     !- Outlet Port
  {e729cdf4-6432-4c6d-b2bb-491e7a75db35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853a4a16-c78a-4dd7-9d65-82cde6298cfa}, !- Handle
  {e729cdf4-6432-4c6d-b2bb-491e7a75db35}, !- Source Object
  3,                                      !- Outlet Port
  {6a62a156-6a99-4f50-83ff-9bb63997d534}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c8a2281e-34de-4ed7-846e-26b80a10d92a}, !- Handle
  {6a62a156-6a99-4f50-83ff-9bb63997d534}, !- Source Object
  3,                                      !- Outlet Port
  {0ccf2c17-cca2-41be-9390-175e3bef885b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ba52419a-a6b1-48e8-af7c-a4c31ef6d089}, !- Handle
  CV HW Rht 18,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {b233d083-87f0-4fc3-8da4-25e11a3ed4af}, !- Air Outlet Node Name
  {9b18f6bc-6f16-4f64-8fcd-a5c658b4efcc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e439af0e-f340-4122-b782-f71b27d08713}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {e439af0e-f340-4122-b782-f71b27d08713}, !- Handle
  CV HW Rht Coil 18,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {174ad257-c876-4fc1-a358-c7235ef9c62f}, !- Water Inlet Node Name
  {deb25708-f995-457b-880c-5baf8957f3ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebe0b2f3-7d72-4c50-8e1e-9df44d730d95}, !- Handle
  Node 166,                               !- Name
  {1d26e4af-b408-4348-8bce-0c27d22eb3f8}, !- Inlet Port
  {9b18f6bc-6f16-4f64-8fcd-a5c658b4efcc}; !- Outlet Port

OS:Connection,
  {1d26e4af-b408-4348-8bce-0c27d22eb3f8}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  21,                                     !- Outlet Port
  {ebe0b2f3-7d72-4c50-8e1e-9df44d730d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b18f6bc-6f16-4f64-8fcd-a5c658b4efcc}, !- Handle
  {ebe0b2f3-7d72-4c50-8e1e-9df44d730d95}, !- Source Object
  3,                                      !- Outlet Port
  {ba52419a-a6b1-48e8-af7c-a4c31ef6d089}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b233d083-87f0-4fc3-8da4-25e11a3ed4af}, !- Handle
  {ba52419a-a6b1-48e8-af7c-a4c31ef6d089}, !- Source Object
  3,                                      !- Outlet Port
  {a98b2449-a6c3-43d6-b5bb-239bc6f04e64}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cf153ece-55df-412c-a3ef-7b52016bab65}, !- Handle
  CV HW Rht 19,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {81604e2a-e705-4b11-a80d-0ea337f35d3c}, !- Air Outlet Node Name
  {56ab7622-fd94-4ca1-a609-51a0758ab347}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2506e532-29e2-4d90-bfca-386be8d3a66f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {2506e532-29e2-4d90-bfca-386be8d3a66f}, !- Handle
  CV HW Rht Coil 19,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65ac85d7-46ca-4993-b10f-154d70b3f46f}, !- Water Inlet Node Name
  {b202ba70-ed3f-428c-be73-64de74af71f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e4dfeb7-039c-4d7e-b02f-10e8a4760d1b}, !- Handle
  Node 169,                               !- Name
  {d53e6f5b-b1b5-43df-a492-3973b0410aa7}, !- Inlet Port
  {56ab7622-fd94-4ca1-a609-51a0758ab347}; !- Outlet Port

OS:Connection,
  {d53e6f5b-b1b5-43df-a492-3973b0410aa7}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  22,                                     !- Outlet Port
  {6e4dfeb7-039c-4d7e-b02f-10e8a4760d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ab7622-fd94-4ca1-a609-51a0758ab347}, !- Handle
  {6e4dfeb7-039c-4d7e-b02f-10e8a4760d1b}, !- Source Object
  3,                                      !- Outlet Port
  {cf153ece-55df-412c-a3ef-7b52016bab65}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {81604e2a-e705-4b11-a80d-0ea337f35d3c}, !- Handle
  {cf153ece-55df-412c-a3ef-7b52016bab65}, !- Source Object
  3,                                      !- Outlet Port
  {927aa741-6c44-49d2-b689-53096e7a4250}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0dc40134-59d9-49f0-ab79-2b9da96a0e21}, !- Handle
  CV HW Rht 20,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {1fa3bc45-22eb-4b66-bd32-959f5b29eb82}, !- Air Outlet Node Name
  {fe8a9b5b-1897-4b48-87f7-a021f1d8f95b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {aeaa7364-358a-4fa3-b05e-bdf59964c511}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {aeaa7364-358a-4fa3-b05e-bdf59964c511}, !- Handle
  CV HW Rht Coil 20,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb4c1ee6-d0aa-41bc-acb9-abced3a9f620}, !- Water Inlet Node Name
  {ecacaff1-f3a5-4fd9-b4bb-3a095356fb3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b7aeb7e-2571-4130-b09e-13e26ba87c20}, !- Handle
  Node 172,                               !- Name
  {9b6c1bd1-0ab5-483b-9f43-9c1cab82b269}, !- Inlet Port
  {fe8a9b5b-1897-4b48-87f7-a021f1d8f95b}; !- Outlet Port

OS:Connection,
  {9b6c1bd1-0ab5-483b-9f43-9c1cab82b269}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  23,                                     !- Outlet Port
  {0b7aeb7e-2571-4130-b09e-13e26ba87c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8a9b5b-1897-4b48-87f7-a021f1d8f95b}, !- Handle
  {0b7aeb7e-2571-4130-b09e-13e26ba87c20}, !- Source Object
  3,                                      !- Outlet Port
  {0dc40134-59d9-49f0-ab79-2b9da96a0e21}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1fa3bc45-22eb-4b66-bd32-959f5b29eb82}, !- Handle
  {0dc40134-59d9-49f0-ab79-2b9da96a0e21}, !- Source Object
  3,                                      !- Outlet Port
  {1cc109af-297c-4129-91a9-d180fb206c93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {46eee3ec-adae-470b-ab45-ef41622ed5b4}, !- Handle
  CV HW Rht 21,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {99ce0c81-30df-41d5-8bf2-40943e347789}, !- Air Outlet Node Name
  {04715ee4-b6b9-4691-8a8f-959036ea9722}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {02ed4536-a3bb-4a95-86ca-1724e54b30e0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {02ed4536-a3bb-4a95-86ca-1724e54b30e0}, !- Handle
  CV HW Rht Coil 21,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d70adf0a-c18b-4943-be86-b2eacf6b94b2}, !- Water Inlet Node Name
  {28491383-bda6-4076-88d1-50918b5a0c6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21c9e1fd-4fee-4edb-93d4-646de882219d}, !- Handle
  Node 187,                               !- Name
  {b4d1f605-b211-47d5-92a0-9cb581884681}, !- Inlet Port
  {04715ee4-b6b9-4691-8a8f-959036ea9722}; !- Outlet Port

OS:Connection,
  {b4d1f605-b211-47d5-92a0-9cb581884681}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  25,                                     !- Outlet Port
  {21c9e1fd-4fee-4edb-93d4-646de882219d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04715ee4-b6b9-4691-8a8f-959036ea9722}, !- Handle
  {21c9e1fd-4fee-4edb-93d4-646de882219d}, !- Source Object
  3,                                      !- Outlet Port
  {46eee3ec-adae-470b-ab45-ef41622ed5b4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {99ce0c81-30df-41d5-8bf2-40943e347789}, !- Handle
  {46eee3ec-adae-470b-ab45-ef41622ed5b4}, !- Source Object
  3,                                      !- Outlet Port
  {945cec90-904a-4f29-939f-3cfb896f47ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {34ccf869-aedd-48a9-a04d-a92dc445a690}, !- Handle
  CV HW Rht 22,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {076098d3-9313-4322-8a63-a94d83085dca}, !- Air Outlet Node Name
  {67be9422-2f19-4f56-aad0-f2c27beb909d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0ca68f80-ddb1-4618-afcd-b4b1889802d4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {0ca68f80-ddb1-4618-afcd-b4b1889802d4}, !- Handle
  CV HW Rht Coil 22,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be70bdf1-353e-4dd9-8490-05eb394e4043}, !- Water Inlet Node Name
  {3b0df367-e602-47b9-b876-14f38b10c60a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {973bc352-8ffa-44cd-88fc-8be8211032ef}, !- Handle
  Node 190,                               !- Name
  {75861124-0799-43ff-928e-9c149f4dd000}, !- Inlet Port
  {67be9422-2f19-4f56-aad0-f2c27beb909d}; !- Outlet Port

OS:Connection,
  {75861124-0799-43ff-928e-9c149f4dd000}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  24,                                     !- Outlet Port
  {973bc352-8ffa-44cd-88fc-8be8211032ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67be9422-2f19-4f56-aad0-f2c27beb909d}, !- Handle
  {973bc352-8ffa-44cd-88fc-8be8211032ef}, !- Source Object
  3,                                      !- Outlet Port
  {34ccf869-aedd-48a9-a04d-a92dc445a690}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {076098d3-9313-4322-8a63-a94d83085dca}, !- Handle
  {34ccf869-aedd-48a9-a04d-a92dc445a690}, !- Source Object
  3,                                      !- Outlet Port
  {581dae5f-e632-4fe7-878e-a41b3e3400e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a3522e92-acf2-41de-b01b-8939085b1c7d}, !- Handle
  CV HW Rht 23,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {5577fb9b-d6f1-4788-ae49-1d811f743ed9}, !- Air Outlet Node Name
  {fdc9b291-0575-40c8-a34d-cff33241063a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3f3d563b-d3e8-4077-96d7-48ed63c6795c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {3f3d563b-d3e8-4077-96d7-48ed63c6795c}, !- Handle
  CV HW Rht Coil 23,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c524dd1b-f529-40c3-a5f7-89b70c71c0d4}, !- Water Inlet Node Name
  {0837851a-e4ae-4c7b-b632-8581478b717f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1fb95b8-2ac9-4259-a0a7-b035a901ab14}, !- Handle
  Node 193,                               !- Name
  {e696f4ae-d129-48cb-9c9f-de52082d9470}, !- Inlet Port
  {fdc9b291-0575-40c8-a34d-cff33241063a}; !- Outlet Port

OS:Connection,
  {e696f4ae-d129-48cb-9c9f-de52082d9470}, !- Handle
  {4bb216fd-be25-4ee2-a32d-84ec0df2464c}, !- Source Object
  26,                                     !- Outlet Port
  {f1fb95b8-2ac9-4259-a0a7-b035a901ab14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc9b291-0575-40c8-a34d-cff33241063a}, !- Handle
  {f1fb95b8-2ac9-4259-a0a7-b035a901ab14}, !- Source Object
  3,                                      !- Outlet Port
  {a3522e92-acf2-41de-b01b-8939085b1c7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5577fb9b-d6f1-4788-ae49-1d811f743ed9}, !- Handle
  {a3522e92-acf2-41de-b01b-8939085b1c7d}, !- Source Object
  3,                                      !- Outlet Port
  {2909d328-6a1a-479b-ba3a-65f41dc27a39}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e3bf62c9-3628-4c79-9398-4eb953c632e9}, !- Handle
  CV HW Rht 24,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {3d0de02f-ca67-47ee-80f1-b038e420113b}, !- Air Outlet Node Name
  {98e1a5f9-ca32-471d-8988-285716be0675}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {66775f72-77c8-4ffe-9442-1b86012f96d1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {66775f72-77c8-4ffe-9442-1b86012f96d1}, !- Handle
  CV HW Rht Coil 24,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7dcd5e9-a553-4746-86ed-801712a8a090}, !- Water Inlet Node Name
  {244e0626-bb57-4acd-bacf-a0a359e25c1c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {065d2784-d7a8-42e4-98c0-82b4f635835e}, !- Handle
  Node 126,                               !- Name
  {f7385cd6-922a-43e4-9516-b08d5ad83573}, !- Inlet Port
  {98e1a5f9-ca32-471d-8988-285716be0675}; !- Outlet Port

OS:Connection,
  {f7385cd6-922a-43e4-9516-b08d5ad83573}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  3,                                      !- Outlet Port
  {065d2784-d7a8-42e4-98c0-82b4f635835e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98e1a5f9-ca32-471d-8988-285716be0675}, !- Handle
  {065d2784-d7a8-42e4-98c0-82b4f635835e}, !- Source Object
  3,                                      !- Outlet Port
  {e3bf62c9-3628-4c79-9398-4eb953c632e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3d0de02f-ca67-47ee-80f1-b038e420113b}, !- Handle
  {e3bf62c9-3628-4c79-9398-4eb953c632e9}, !- Source Object
  3,                                      !- Outlet Port
  {e0af031a-9af5-4635-ac7d-0c3106c54cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {02bac7c2-7f7e-4b31-b097-e2f3c2efcf58}, !- Handle
  CV HW Rht 25,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {c0a35206-5982-4deb-91a8-0be842a62b01}, !- Air Outlet Node Name
  {93bd5c69-3a48-4bf7-bbe9-9092ac1f0212}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7d733de8-e434-461e-b2f3-9f4ac8879054}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {7d733de8-e434-461e-b2f3-9f4ac8879054}, !- Handle
  CV HW Rht Coil 25,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d262f251-329e-491d-a03e-644a51306c23}, !- Water Inlet Node Name
  {64b9e121-17df-4a94-b8c1-97e812a5af97}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e22ab672-a231-4f31-9913-5fb2e44657e8}, !- Handle
  Node 130,                               !- Name
  {2d74ec33-6ef8-4caa-bc93-f031f4fae63f}, !- Inlet Port
  {93bd5c69-3a48-4bf7-bbe9-9092ac1f0212}; !- Outlet Port

OS:Connection,
  {2d74ec33-6ef8-4caa-bc93-f031f4fae63f}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  4,                                      !- Outlet Port
  {e22ab672-a231-4f31-9913-5fb2e44657e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bd5c69-3a48-4bf7-bbe9-9092ac1f0212}, !- Handle
  {e22ab672-a231-4f31-9913-5fb2e44657e8}, !- Source Object
  3,                                      !- Outlet Port
  {02bac7c2-7f7e-4b31-b097-e2f3c2efcf58}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c0a35206-5982-4deb-91a8-0be842a62b01}, !- Handle
  {02bac7c2-7f7e-4b31-b097-e2f3c2efcf58}, !- Source Object
  3,                                      !- Outlet Port
  {b357d317-e9e0-42a9-9b20-e49e71dd32d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {44d3ce8b-0a02-4ce3-ab64-df664e5b0365}, !- Handle
  CV HW Rht 26,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {a1571fd2-6725-4da8-a777-7c0caf5832d7}, !- Air Outlet Node Name
  {c45980b3-8b3b-48f5-9301-ae5be174971a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5c452e05-4d79-468b-bca8-34cce5ed8dc9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {5c452e05-4d79-468b-bca8-34cce5ed8dc9}, !- Handle
  CV HW Rht Coil 26,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4ea2c4a-c2d2-4e45-a898-66c74b26d967}, !- Water Inlet Node Name
  {3d467bce-ad44-40b3-b9e6-dd412936bc51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {89e0a812-6f8f-4caf-a359-05c3dd7df9ba}, !- Handle
  Node 133,                               !- Name
  {76aabbec-fc0b-46c4-badd-4a95e82b9b69}, !- Inlet Port
  {c45980b3-8b3b-48f5-9301-ae5be174971a}; !- Outlet Port

OS:Connection,
  {76aabbec-fc0b-46c4-badd-4a95e82b9b69}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  5,                                      !- Outlet Port
  {89e0a812-6f8f-4caf-a359-05c3dd7df9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45980b3-8b3b-48f5-9301-ae5be174971a}, !- Handle
  {89e0a812-6f8f-4caf-a359-05c3dd7df9ba}, !- Source Object
  3,                                      !- Outlet Port
  {44d3ce8b-0a02-4ce3-ab64-df664e5b0365}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a1571fd2-6725-4da8-a777-7c0caf5832d7}, !- Handle
  {44d3ce8b-0a02-4ce3-ab64-df664e5b0365}, !- Source Object
  3,                                      !- Outlet Port
  {bf762de9-8a13-4325-b422-2a98ac73ddef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {23ac16c2-9ae3-4c9b-ad3f-634823291dd0}, !- Handle
  CV HW Rht 27,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {768781e9-37a4-4560-a3bf-3d00fdc064f7}, !- Air Outlet Node Name
  {057054c6-df4e-49dd-8647-cbeee1953475}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {58db2a99-f5a5-4dba-b130-9b94be52b8fd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {58db2a99-f5a5-4dba-b130-9b94be52b8fd}, !- Handle
  CV HW Rht Coil 27,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e82f142e-acb5-40b8-a2e5-d0d615e30325}, !- Water Inlet Node Name
  {b31c30b5-4b24-4bfb-934e-ac9f58cb4b5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bdde4a5b-e957-43e2-b303-0eed82122d6c}, !- Handle
  Node 136,                               !- Name
  {c9887405-2e54-4217-a600-28ee396abd5c}, !- Inlet Port
  {057054c6-df4e-49dd-8647-cbeee1953475}; !- Outlet Port

OS:Connection,
  {c9887405-2e54-4217-a600-28ee396abd5c}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  6,                                      !- Outlet Port
  {bdde4a5b-e957-43e2-b303-0eed82122d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057054c6-df4e-49dd-8647-cbeee1953475}, !- Handle
  {bdde4a5b-e957-43e2-b303-0eed82122d6c}, !- Source Object
  3,                                      !- Outlet Port
  {23ac16c2-9ae3-4c9b-ad3f-634823291dd0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {768781e9-37a4-4560-a3bf-3d00fdc064f7}, !- Handle
  {23ac16c2-9ae3-4c9b-ad3f-634823291dd0}, !- Source Object
  3,                                      !- Outlet Port
  {4ff17c24-ab9e-40b7-a420-a706120e3f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f73af190-3658-412e-aff8-ec5564cfe735}, !- Handle
  CV HW Rht 28,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {87b69fbd-bdc9-41c8-8df3-19ab14157198}, !- Air Outlet Node Name
  {bfbecf44-e68f-4606-8f22-846bc78033b5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1d6c1dd7-fd29-4457-8b76-0fdadf4fcdcc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {1d6c1dd7-fd29-4457-8b76-0fdadf4fcdcc}, !- Handle
  CV HW Rht Coil 28,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc517819-1cf7-45bb-af68-536310fa1ce1}, !- Water Inlet Node Name
  {15911316-1d52-4832-b382-b59712b20759}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e1a0891c-5d28-4eb3-835f-a85837c58dee}, !- Handle
  Node 139,                               !- Name
  {e1613d58-da94-4cc1-9d79-32f665e21d99}, !- Inlet Port
  {bfbecf44-e68f-4606-8f22-846bc78033b5}; !- Outlet Port

OS:Connection,
  {e1613d58-da94-4cc1-9d79-32f665e21d99}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  7,                                      !- Outlet Port
  {e1a0891c-5d28-4eb3-835f-a85837c58dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfbecf44-e68f-4606-8f22-846bc78033b5}, !- Handle
  {e1a0891c-5d28-4eb3-835f-a85837c58dee}, !- Source Object
  3,                                      !- Outlet Port
  {f73af190-3658-412e-aff8-ec5564cfe735}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {87b69fbd-bdc9-41c8-8df3-19ab14157198}, !- Handle
  {f73af190-3658-412e-aff8-ec5564cfe735}, !- Source Object
  3,                                      !- Outlet Port
  {c71c7d2e-8c6c-4ba4-a595-7de1890bf5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8192d7b6-abd5-4d95-babb-23bb3175e76c}, !- Handle
  CV HW Rht 29,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {2ea9faf3-5347-4081-8f6c-4c3e9d33711c}, !- Air Outlet Node Name
  {3f79aa9d-3a55-446e-b291-c64a42a770de}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1cfb589e-39fd-4722-addb-ebe0a25018a1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {1cfb589e-39fd-4722-addb-ebe0a25018a1}, !- Handle
  CV HW Rht Coil 29,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1ce05c24-948b-4652-a895-16f16da33944}, !- Water Inlet Node Name
  {9f8859d1-6b66-438a-9d34-4c9876348cfc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {640076c5-c63f-4e24-b1ab-1139b4201e00}, !- Handle
  Node 142,                               !- Name
  {46165c5a-5c19-4cf6-bd19-5e753a031f18}, !- Inlet Port
  {3f79aa9d-3a55-446e-b291-c64a42a770de}; !- Outlet Port

OS:Connection,
  {46165c5a-5c19-4cf6-bd19-5e753a031f18}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  8,                                      !- Outlet Port
  {640076c5-c63f-4e24-b1ab-1139b4201e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f79aa9d-3a55-446e-b291-c64a42a770de}, !- Handle
  {640076c5-c63f-4e24-b1ab-1139b4201e00}, !- Source Object
  3,                                      !- Outlet Port
  {8192d7b6-abd5-4d95-babb-23bb3175e76c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2ea9faf3-5347-4081-8f6c-4c3e9d33711c}, !- Handle
  {8192d7b6-abd5-4d95-babb-23bb3175e76c}, !- Source Object
  3,                                      !- Outlet Port
  {25c6ea60-82e0-4623-8a59-a517b0a2667e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e774b72b-78ef-4e38-88b8-bef5857f8cd4}, !- Handle
  CV HW Rht 30,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {92d7b256-eb11-4b9e-ba52-555063770024}, !- Air Outlet Node Name
  {6ad2c37e-5593-41f0-8fc7-4949dae2b9ca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7d87cd26-6254-42f5-a868-0447ce6a91c8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {7d87cd26-6254-42f5-a868-0447ce6a91c8}, !- Handle
  CV HW Rht Coil 30,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1142eb73-cd04-477d-a5fb-4b3b7581ffca}, !- Water Inlet Node Name
  {e5cdf0f9-10f7-4827-b481-c5ad3a3992d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {595f4906-200b-49ec-b898-ab41e7262b70}, !- Handle
  Node 145,                               !- Name
  {323e3b07-735d-43a7-9320-d5aa4e4f8255}, !- Inlet Port
  {6ad2c37e-5593-41f0-8fc7-4949dae2b9ca}; !- Outlet Port

OS:Connection,
  {323e3b07-735d-43a7-9320-d5aa4e4f8255}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  9,                                      !- Outlet Port
  {595f4906-200b-49ec-b898-ab41e7262b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad2c37e-5593-41f0-8fc7-4949dae2b9ca}, !- Handle
  {595f4906-200b-49ec-b898-ab41e7262b70}, !- Source Object
  3,                                      !- Outlet Port
  {e774b72b-78ef-4e38-88b8-bef5857f8cd4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92d7b256-eb11-4b9e-ba52-555063770024}, !- Handle
  {e774b72b-78ef-4e38-88b8-bef5857f8cd4}, !- Source Object
  3,                                      !- Outlet Port
  {0ab0bc08-d446-46ff-881c-7c1fbc9ff367}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e280c428-0979-4070-bad7-65b97406670a}, !- Handle
  CV HW Rht 31,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {22a283cc-2cca-4a97-a629-57eee70eb501}, !- Air Outlet Node Name
  {540dee71-c9d6-450e-9c70-e5f36aabac56}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7c0f8521-2c63-4a4c-a891-2b398f4476f3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {7c0f8521-2c63-4a4c-a891-2b398f4476f3}, !- Handle
  CV HW Rht Coil 31,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ed49eaa-3dcd-468c-83c6-709766047f4e}, !- Water Inlet Node Name
  {3230dab3-a813-4169-81ba-19a9a93d1913}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37a3d1e9-352b-4b1e-9b00-47bede550f6b}, !- Handle
  Node 148,                               !- Name
  {da024a83-ceb1-425c-9abc-bba117b821b2}, !- Inlet Port
  {540dee71-c9d6-450e-9c70-e5f36aabac56}; !- Outlet Port

OS:Connection,
  {da024a83-ceb1-425c-9abc-bba117b821b2}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  10,                                     !- Outlet Port
  {37a3d1e9-352b-4b1e-9b00-47bede550f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540dee71-c9d6-450e-9c70-e5f36aabac56}, !- Handle
  {37a3d1e9-352b-4b1e-9b00-47bede550f6b}, !- Source Object
  3,                                      !- Outlet Port
  {e280c428-0979-4070-bad7-65b97406670a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22a283cc-2cca-4a97-a629-57eee70eb501}, !- Handle
  {e280c428-0979-4070-bad7-65b97406670a}, !- Source Object
  3,                                      !- Outlet Port
  {88dfbca7-2274-43be-9038-dd49b8d27b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {976c0f82-ad2a-4e60-afce-42318f7d5f6a}, !- Handle
  CV HW Rht 32,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {b0688831-c1f6-491f-aed5-0a2e1c009baf}, !- Air Outlet Node Name
  {fa4798a4-95f1-4385-b167-7baf7814969d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {73dce4ab-bbe9-4ca6-a06e-b03f16a4aab6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {73dce4ab-bbe9-4ca6-a06e-b03f16a4aab6}, !- Handle
  CV HW Rht Coil 32,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b8f7f35d-8107-477a-a90c-297bae3a0ece}, !- Water Inlet Node Name
  {840018d3-fe3d-42cd-9c1c-f9e51cf98a5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8295f9fa-6793-44cf-8710-b35c1a08cf09}, !- Handle
  Node 151,                               !- Name
  {6cf85403-afe8-47d8-83a4-de6fd0236f24}, !- Inlet Port
  {fa4798a4-95f1-4385-b167-7baf7814969d}; !- Outlet Port

OS:Connection,
  {6cf85403-afe8-47d8-83a4-de6fd0236f24}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  11,                                     !- Outlet Port
  {8295f9fa-6793-44cf-8710-b35c1a08cf09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4798a4-95f1-4385-b167-7baf7814969d}, !- Handle
  {8295f9fa-6793-44cf-8710-b35c1a08cf09}, !- Source Object
  3,                                      !- Outlet Port
  {976c0f82-ad2a-4e60-afce-42318f7d5f6a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0688831-c1f6-491f-aed5-0a2e1c009baf}, !- Handle
  {976c0f82-ad2a-4e60-afce-42318f7d5f6a}, !- Source Object
  3,                                      !- Outlet Port
  {e4ac4bec-5dbe-4b07-b015-e3b2de7ec25c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {02f9e324-0647-41ea-b1d1-d8e07f9728b5}, !- Handle
  CV HW Rht 33,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {5c65ab58-d7af-470e-b9ed-66943e7da7df}, !- Air Outlet Node Name
  {7fe00774-ff10-490e-8ff5-c385bc570d28}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {22996796-d081-4dea-bf96-1a1a39e7485b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {22996796-d081-4dea-bf96-1a1a39e7485b}, !- Handle
  CV HW Rht Coil 33,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42e3864c-5e5b-46bc-89e2-6b807b3dc843}, !- Water Inlet Node Name
  {08498b4d-afc6-4cfd-a093-317aec27022c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {733e1a27-2571-4a7b-a6a0-a0b9dcc43c05}, !- Handle
  Node 175,                               !- Name
  {4f4e5ad2-a74a-4ff1-a6f9-bcaec7179c77}, !- Inlet Port
  {7fe00774-ff10-490e-8ff5-c385bc570d28}; !- Outlet Port

OS:Connection,
  {4f4e5ad2-a74a-4ff1-a6f9-bcaec7179c77}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  12,                                     !- Outlet Port
  {733e1a27-2571-4a7b-a6a0-a0b9dcc43c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe00774-ff10-490e-8ff5-c385bc570d28}, !- Handle
  {733e1a27-2571-4a7b-a6a0-a0b9dcc43c05}, !- Source Object
  3,                                      !- Outlet Port
  {02f9e324-0647-41ea-b1d1-d8e07f9728b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c65ab58-d7af-470e-b9ed-66943e7da7df}, !- Handle
  {02f9e324-0647-41ea-b1d1-d8e07f9728b5}, !- Source Object
  3,                                      !- Outlet Port
  {59696f7c-5384-46d2-8a5b-825a9e0c14b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {18d097da-dc0c-4993-b481-7aeff7a84b8b}, !- Handle
  CV HW Rht 34,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {2d73a603-be1c-40e2-a6e5-7d8f9ac4f4c5}, !- Air Outlet Node Name
  {998f4256-fb45-4bf0-acde-3c4879d00700}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7fd24231-00af-429a-85b8-2686f1aee861}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {7fd24231-00af-429a-85b8-2686f1aee861}, !- Handle
  CV HW Rht Coil 34,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0dd514ee-d03b-4811-873a-c0d5b5cf7eef}, !- Water Inlet Node Name
  {363d1d5c-76f3-443d-9fe8-ccb89b71a81e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c15935d-8888-4202-9d6a-b4923875ec52}, !- Handle
  Node 178,                               !- Name
  {86d13b3c-aaaf-4a69-8f5a-14bdc5061577}, !- Inlet Port
  {998f4256-fb45-4bf0-acde-3c4879d00700}; !- Outlet Port

OS:Connection,
  {86d13b3c-aaaf-4a69-8f5a-14bdc5061577}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  13,                                     !- Outlet Port
  {2c15935d-8888-4202-9d6a-b4923875ec52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998f4256-fb45-4bf0-acde-3c4879d00700}, !- Handle
  {2c15935d-8888-4202-9d6a-b4923875ec52}, !- Source Object
  3,                                      !- Outlet Port
  {18d097da-dc0c-4993-b481-7aeff7a84b8b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2d73a603-be1c-40e2-a6e5-7d8f9ac4f4c5}, !- Handle
  {18d097da-dc0c-4993-b481-7aeff7a84b8b}, !- Source Object
  3,                                      !- Outlet Port
  {ab4f4a2b-bad7-4336-8927-0936f6670bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a306440f-5b3a-4243-a5ec-c00318cbb153}, !- Handle
  CV HW Rht 35,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {02b61308-c9ca-433a-8ae7-96af3d363b81}, !- Air Outlet Node Name
  {661a0c1c-6a97-45df-86f7-116ad5db42ab}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {019e0675-21e4-491d-9ad4-42dfb6d5b954}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {019e0675-21e4-491d-9ad4-42dfb6d5b954}, !- Handle
  CV HW Rht Coil 35,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b946d76-d971-49d4-a1f6-09a2ece63048}, !- Water Inlet Node Name
  {80c7f8fe-b78b-41f2-88c5-8d39db291675}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e3d00d3-db20-4478-83d2-3ae751398623}, !- Handle
  Node 181,                               !- Name
  {ecc407ec-9dd3-4080-80aa-4a4dbe5cdcdf}, !- Inlet Port
  {661a0c1c-6a97-45df-86f7-116ad5db42ab}; !- Outlet Port

OS:Connection,
  {ecc407ec-9dd3-4080-80aa-4a4dbe5cdcdf}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  14,                                     !- Outlet Port
  {5e3d00d3-db20-4478-83d2-3ae751398623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661a0c1c-6a97-45df-86f7-116ad5db42ab}, !- Handle
  {5e3d00d3-db20-4478-83d2-3ae751398623}, !- Source Object
  3,                                      !- Outlet Port
  {a306440f-5b3a-4243-a5ec-c00318cbb153}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {02b61308-c9ca-433a-8ae7-96af3d363b81}, !- Handle
  {a306440f-5b3a-4243-a5ec-c00318cbb153}, !- Source Object
  3,                                      !- Outlet Port
  {a734ef54-cd89-4255-8ed8-a1dbd2e8747b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {90b6f350-5bd1-4dd6-9242-93938b2719f0}, !- Handle
  CV HW Rht 36,                           !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  {0755c7e0-7f15-4393-a3bf-ab70c30fa544}, !- Air Outlet Node Name
  {35c8a487-0744-492b-ac03-2fde73070ac1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ba394b01-403c-47d0-859e-e260ea728419}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Water,
  {ba394b01-403c-47d0-859e-e260ea728419}, !- Handle
  CV HW Rht Coil 36,                      !- Name
  {d495ee56-cedc-47d4-8048-853b7443dbec}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c0b14b5-2de6-43e6-a9d4-3f7db1b0b967}, !- Water Inlet Node Name
  {166be2d5-4a00-458b-a393-1d9456866fb4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29326d0e-573e-42e6-966c-4bc120a092df}, !- Handle
  Node 184,                               !- Name
  {6a6767ae-88bf-47bd-a40e-40e37dab12a6}, !- Inlet Port
  {35c8a487-0744-492b-ac03-2fde73070ac1}; !- Outlet Port

OS:Connection,
  {6a6767ae-88bf-47bd-a40e-40e37dab12a6}, !- Handle
  {59284557-cb15-4dfa-aa37-e43f3ea47b81}, !- Source Object
  15,                                     !- Outlet Port
  {29326d0e-573e-42e6-966c-4bc120a092df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c8a487-0744-492b-ac03-2fde73070ac1}, !- Handle
  {29326d0e-573e-42e6-966c-4bc120a092df}, !- Source Object
  3,                                      !- Outlet Port
  {90b6f350-5bd1-4dd6-9242-93938b2719f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0755c7e0-7f15-4393-a3bf-ab70c30fa544}, !- Handle
  {90b6f350-5bd1-4dd6-9242-93938b2719f0}, !- Source Object
  3,                                      !- Outlet Port
  {4ace6b35-3260-4455-a313-5a983f89347b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {b6755600-0a38-469e-b3a3-095991878ec2}, ! Handle
  Scheduled HW Temp,                      ! Name
  Temperature,                            ! Control Variable
  {6c934b6e-f130-4c6b-9bbb-bc88202b3fe5}, ! Schedule Name
  {5a557df8-2749-458b-991c-945f106978d5}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {6c934b6e-f130-4c6b-9bbb-bc88202b3fe5}, ! Handle
  Hot Water Temperature,                  ! Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, ! Schedule Type Limits Name
  {cc94e881-0432-44dc-97f5-2d09f6dbaf77}, ! Default Day Schedule Name
  {6033eaef-81fd-404a-b37c-ef38d392fbab}, ! Summer Design Day Schedule Name
  {de55a1d8-f773-45f5-8d35-73a3489fa308}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc94e881-0432-44dc-97f5-2d09f6dbaf77}, ! Handle
  Hot Water Temperature Default,          ! Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  85;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6033eaef-81fd-404a-b37c-ef38d392fbab}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {de55a1d8-f773-45f5-8d35-73a3489fa308}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, !- Handle
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {36f2d1e8-501d-4a73-ba44-5f1d45602024}, !- Handle
  Node 203,                               !- Name
  {58fd9c8b-814e-4486-8f5d-2e71c6cb0304}, !- Inlet Port
  {485929c4-c879-4cee-befe-81c36e3f6725}; !- Outlet Port

OS:Node,
  {23683187-efa9-49ba-ad3d-e8bb943452e8}, !- Handle
  Node 204,                               !- Name
  {dbea0599-c50f-4509-870e-86e5af2117a9}, !- Inlet Port
  {a789c7a2-c706-40ce-98ee-b5003bcf5c8e}; !- Outlet Port

OS:Connection,
  {485929c4-c879-4cee-befe-81c36e3f6725}, !- Handle
  {36f2d1e8-501d-4a73-ba44-5f1d45602024}, !- Source Object
  3,                                      !- Outlet Port
  {15152da7-fb2a-43ed-83c8-05f6eb9f085f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbea0599-c50f-4509-870e-86e5af2117a9}, !- Handle
  {15152da7-fb2a-43ed-83c8-05f6eb9f085f}, !- Source Object
  6,                                      !- Outlet Port
  {23683187-efa9-49ba-ad3d-e8bb943452e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13ebcc94-7eeb-41dc-9bf6-ce177802761c}, !- Handle
  Node 205,                               !- Name
  {60806456-eb49-4485-a0ce-8f3e3cfc2469}, !- Inlet Port
  {572339ad-53a3-437c-bfc0-d66a73bf4361}; !- Outlet Port

OS:Node,
  {0c3f23f9-7983-4716-bc54-d7263fcda500}, !- Handle
  Node 206,                               !- Name
  {cc58a66e-5f08-4706-9d59-3e553d722174}, !- Inlet Port
  {169d3d7b-3f07-410d-a7d6-8c3528b5afb2}; !- Outlet Port

OS:Connection,
  {572339ad-53a3-437c-bfc0-d66a73bf4361}, !- Handle
  {13ebcc94-7eeb-41dc-9bf6-ce177802761c}, !- Source Object
  3,                                      !- Outlet Port
  {751a5abf-8a57-461e-9cb4-bd767f405b53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc58a66e-5f08-4706-9d59-3e553d722174}, !- Handle
  {751a5abf-8a57-461e-9cb4-bd767f405b53}, !- Source Object
  6,                                      !- Outlet Port
  {0c3f23f9-7983-4716-bc54-d7263fcda500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bc49f95-81de-4162-8ebe-b3c17e4c123a}, !- Handle
  Node 207,                               !- Name
  {82af0210-a6d9-4c21-a872-b53b15f8a672}, !- Inlet Port
  {614e9ae6-4329-4f8a-b790-4c6c4271c09a}; !- Outlet Port

OS:Node,
  {5bfb6770-6969-44dc-8e4d-ab0b96544dc6}, !- Handle
  Node 208,                               !- Name
  {f08d2627-eab6-4f72-837a-442d25296db8}, !- Inlet Port
  {5ca2a071-f383-49e1-8d1a-4f35c1befe38}; !- Outlet Port

OS:Connection,
  {614e9ae6-4329-4f8a-b790-4c6c4271c09a}, !- Handle
  {9bc49f95-81de-4162-8ebe-b3c17e4c123a}, !- Source Object
  3,                                      !- Outlet Port
  {77389c69-ed49-4392-889b-006119b5748d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f08d2627-eab6-4f72-837a-442d25296db8}, !- Handle
  {77389c69-ed49-4392-889b-006119b5748d}, !- Source Object
  6,                                      !- Outlet Port
  {5bfb6770-6969-44dc-8e4d-ab0b96544dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed33aae7-b990-4d0f-9ad2-9a3851acce91}, !- Handle
  Node 209,                               !- Name
  {9789716f-3f77-4412-9229-d7b323d75274}, !- Inlet Port
  {a5269494-c1bb-46ec-9df0-4f169d99b8c6}; !- Outlet Port

OS:Node,
  {6968cb0a-f4ae-45f5-9458-187e3288fc72}, !- Handle
  Node 210,                               !- Name
  {49c55899-fa07-4a9a-aeb4-a6cf0951ff61}, !- Inlet Port
  {d9ee0a76-9eb5-4feb-b3df-c8aa95540a7f}; !- Outlet Port

OS:Connection,
  {a5269494-c1bb-46ec-9df0-4f169d99b8c6}, !- Handle
  {ed33aae7-b990-4d0f-9ad2-9a3851acce91}, !- Source Object
  3,                                      !- Outlet Port
  {544a9b57-c06e-4bc8-934b-2a6ce9b69d50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49c55899-fa07-4a9a-aeb4-a6cf0951ff61}, !- Handle
  {544a9b57-c06e-4bc8-934b-2a6ce9b69d50}, !- Source Object
  6,                                      !- Outlet Port
  {6968cb0a-f4ae-45f5-9458-187e3288fc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {111f1f22-0618-46f6-9e4d-28b8d774c858}, !- Handle
  Node 211,                               !- Name
  {28fea545-e2bd-4e5c-9117-52bb10e6c7eb}, !- Inlet Port
  {1c255909-52fd-4ee3-bf44-02a5aa39e72a}; !- Outlet Port

OS:Node,
  {8bc3e890-93d1-486c-b43c-00c944080eb8}, !- Handle
  Node 212,                               !- Name
  {cd4ed6c0-b76c-41cb-bade-d014e94eb18b}, !- Inlet Port
  {33f1dfef-2750-4410-b3d5-0ab84d95ed13}; !- Outlet Port

OS:Connection,
  {1c255909-52fd-4ee3-bf44-02a5aa39e72a}, !- Handle
  {111f1f22-0618-46f6-9e4d-28b8d774c858}, !- Source Object
  3,                                      !- Outlet Port
  {ffde7afd-223b-43b2-9be7-a2810832b887}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd4ed6c0-b76c-41cb-bade-d014e94eb18b}, !- Handle
  {ffde7afd-223b-43b2-9be7-a2810832b887}, !- Source Object
  6,                                      !- Outlet Port
  {8bc3e890-93d1-486c-b43c-00c944080eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55c38edd-a5f1-4368-b0e1-7eafc2de694b}, !- Handle
  Node 213,                               !- Name
  {beacbee9-749d-4211-965f-3f31b0aa40d1}, !- Inlet Port
  {fc41c870-a572-443d-a980-de05a80e69da}; !- Outlet Port

OS:Node,
  {b5704551-4514-4d3e-b466-3755a0c2aed1}, !- Handle
  Node 214,                               !- Name
  {37d618ed-ed39-47e3-b4f9-1bddc6c13887}, !- Inlet Port
  {742162f7-a0ca-48c1-b7a2-39225554f4e3}; !- Outlet Port

OS:Connection,
  {fc41c870-a572-443d-a980-de05a80e69da}, !- Handle
  {55c38edd-a5f1-4368-b0e1-7eafc2de694b}, !- Source Object
  3,                                      !- Outlet Port
  {2fa4e9af-7e45-47b0-bf2f-5557a5089834}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37d618ed-ed39-47e3-b4f9-1bddc6c13887}, !- Handle
  {2fa4e9af-7e45-47b0-bf2f-5557a5089834}, !- Source Object
  6,                                      !- Outlet Port
  {b5704551-4514-4d3e-b466-3755a0c2aed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {647e047a-5e93-4f01-92cc-7db6a4bb8eec}, !- Handle
  Node 215,                               !- Name
  {ef6c0234-53e1-49ea-885d-d3fae6869b20}, !- Inlet Port
  {c440e05a-30c7-4818-afbf-f1e5ff97e2d4}; !- Outlet Port

OS:Node,
  {161155a2-4463-42e6-b60f-dcd216713676}, !- Handle
  Node 216,                               !- Name
  {ffda7be6-9620-4005-a71e-acb974a0fb14}, !- Inlet Port
  {41d684a1-3a67-44a8-8990-a8dbcbadf16e}; !- Outlet Port

OS:Connection,
  {c440e05a-30c7-4818-afbf-f1e5ff97e2d4}, !- Handle
  {647e047a-5e93-4f01-92cc-7db6a4bb8eec}, !- Source Object
  3,                                      !- Outlet Port
  {995d14c0-38b9-47d1-9b55-15dc44d2b7c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffda7be6-9620-4005-a71e-acb974a0fb14}, !- Handle
  {995d14c0-38b9-47d1-9b55-15dc44d2b7c0}, !- Source Object
  6,                                      !- Outlet Port
  {161155a2-4463-42e6-b60f-dcd216713676}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ddb3208-64b2-4119-9638-0dd68b5beed2}, !- Handle
  Node 217,                               !- Name
  {ed67d4bb-c508-4882-92e7-0719337159e1}, !- Inlet Port
  {3c7de4b3-7a47-4c87-b0f6-c2c9b2e3019d}; !- Outlet Port

OS:Node,
  {bfe8a5f5-a3ea-4b8a-95be-3e28d5040227}, !- Handle
  Node 218,                               !- Name
  {7ec53b80-4f43-42a7-991a-a6c2e6f27a1b}, !- Inlet Port
  {c0e22297-0ebf-4873-9e49-119b821ce58e}; !- Outlet Port

OS:Connection,
  {3c7de4b3-7a47-4c87-b0f6-c2c9b2e3019d}, !- Handle
  {1ddb3208-64b2-4119-9638-0dd68b5beed2}, !- Source Object
  3,                                      !- Outlet Port
  {9b5daf3c-4a29-4bd9-a1a7-bf3a1325b16a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ec53b80-4f43-42a7-991a-a6c2e6f27a1b}, !- Handle
  {9b5daf3c-4a29-4bd9-a1a7-bf3a1325b16a}, !- Source Object
  6,                                      !- Outlet Port
  {bfe8a5f5-a3ea-4b8a-95be-3e28d5040227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30ca43b7-fe85-4080-a5b7-1ec7f0213922}, !- Handle
  Node 219,                               !- Name
  {7c23be54-e048-4f31-bf19-ea559815419d}, !- Inlet Port
  {c56ad106-bd6b-4c0c-bfaa-fd656e62e21e}; !- Outlet Port

OS:Node,
  {49c84121-85cb-46f1-903e-f1fab7052666}, !- Handle
  Node 220,                               !- Name
  {19c34e50-336a-45e0-970c-58ab72cf7725}, !- Inlet Port
  {54604477-e73b-4eba-be33-c20f16df0155}; !- Outlet Port

OS:Connection,
  {c56ad106-bd6b-4c0c-bfaa-fd656e62e21e}, !- Handle
  {30ca43b7-fe85-4080-a5b7-1ec7f0213922}, !- Source Object
  3,                                      !- Outlet Port
  {b0814bc5-27ae-4b3d-894c-2a38ade4148f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19c34e50-336a-45e0-970c-58ab72cf7725}, !- Handle
  {b0814bc5-27ae-4b3d-894c-2a38ade4148f}, !- Source Object
  6,                                      !- Outlet Port
  {49c84121-85cb-46f1-903e-f1fab7052666}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85322b68-57f0-415c-8a03-0a95748269b2}, !- Handle
  Node 221,                               !- Name
  {d2ca0dc6-e28f-402d-8421-14ccb6b222f3}, !- Inlet Port
  {7a2f5737-4f73-4f60-bb40-fc5042f66258}; !- Outlet Port

OS:Node,
  {61abde9c-c034-486f-bf40-8ece37a16cc9}, !- Handle
  Node 222,                               !- Name
  {02a6c792-d452-4929-b7e6-8fbc2d1f48f1}, !- Inlet Port
  {63e81ed5-5c90-4de3-87af-7f651f1465eb}; !- Outlet Port

OS:Connection,
  {7a2f5737-4f73-4f60-bb40-fc5042f66258}, !- Handle
  {85322b68-57f0-415c-8a03-0a95748269b2}, !- Source Object
  3,                                      !- Outlet Port
  {f5f5036f-eb63-454e-b341-def507abc790}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02a6c792-d452-4929-b7e6-8fbc2d1f48f1}, !- Handle
  {f5f5036f-eb63-454e-b341-def507abc790}, !- Source Object
  6,                                      !- Outlet Port
  {61abde9c-c034-486f-bf40-8ece37a16cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcbb7b59-c640-4871-96e1-c916a07ef1db}, !- Handle
  Node 223,                               !- Name
  {e97140de-7cd2-4d91-8e04-447627eea7d2}, !- Inlet Port
  {f49fed53-a5fc-4eff-a1cf-73c07395e36e}; !- Outlet Port

OS:Node,
  {c0d11f4e-0b25-41f9-b317-6a9f086fe4fc}, !- Handle
  Node 224,                               !- Name
  {ee8857e1-8518-4854-be69-501e83482fc9}, !- Inlet Port
  {3f710c8b-127d-4db8-ae56-8e7a8e6014e2}; !- Outlet Port

OS:Connection,
  {f49fed53-a5fc-4eff-a1cf-73c07395e36e}, !- Handle
  {fcbb7b59-c640-4871-96e1-c916a07ef1db}, !- Source Object
  3,                                      !- Outlet Port
  {1ed98677-325c-4d85-a43d-b2dfbb92f371}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee8857e1-8518-4854-be69-501e83482fc9}, !- Handle
  {1ed98677-325c-4d85-a43d-b2dfbb92f371}, !- Source Object
  6,                                      !- Outlet Port
  {c0d11f4e-0b25-41f9-b317-6a9f086fe4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a2d9f26-0321-46b1-acfe-05d4eb8ad363}, !- Handle
  Node 225,                               !- Name
  {c6fcb7ca-0591-48e3-9727-111d37536ac9}, !- Inlet Port
  {da812d0f-bb29-4307-a1b7-5ec47d9aedb6}; !- Outlet Port

OS:Node,
  {021e6650-b18a-406b-a217-bf6243fafe23}, !- Handle
  Node 226,                               !- Name
  {015b3ca1-4cfd-4ff7-895b-c6065116ebdf}, !- Inlet Port
  {b9ec0673-8948-4767-a381-eb75191068fc}; !- Outlet Port

OS:Connection,
  {da812d0f-bb29-4307-a1b7-5ec47d9aedb6}, !- Handle
  {9a2d9f26-0321-46b1-acfe-05d4eb8ad363}, !- Source Object
  3,                                      !- Outlet Port
  {2d06c7ac-328a-4ab7-a276-9f210a7dfe7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {015b3ca1-4cfd-4ff7-895b-c6065116ebdf}, !- Handle
  {2d06c7ac-328a-4ab7-a276-9f210a7dfe7c}, !- Source Object
  6,                                      !- Outlet Port
  {021e6650-b18a-406b-a217-bf6243fafe23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdadec5f-1d9e-4a6e-9960-57e232f4a8bb}, !- Handle
  Node 227,                               !- Name
  {e364344b-5d83-4e55-8e7b-5aef8292fa10}, !- Inlet Port
  {4a450387-bd81-4ab9-806a-b059315de405}; !- Outlet Port

OS:Node,
  {62679ac7-fb79-476f-956b-cd1c44fc76fa}, !- Handle
  Node 228,                               !- Name
  {fb9a8dd8-4fcd-46fd-9497-e9e03d4867e0}, !- Inlet Port
  {ca7674c7-ffd3-488d-9fb9-6e36d64accbf}; !- Outlet Port

OS:Connection,
  {4a450387-bd81-4ab9-806a-b059315de405}, !- Handle
  {cdadec5f-1d9e-4a6e-9960-57e232f4a8bb}, !- Source Object
  3,                                      !- Outlet Port
  {d6ad06ab-965f-4f6b-9b0a-b71ef824435a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb9a8dd8-4fcd-46fd-9497-e9e03d4867e0}, !- Handle
  {d6ad06ab-965f-4f6b-9b0a-b71ef824435a}, !- Source Object
  6,                                      !- Outlet Port
  {62679ac7-fb79-476f-956b-cd1c44fc76fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ca8ef43-ebbe-4e36-92a6-8192029bf70b}, !- Handle
  Node 229,                               !- Name
  {5cc4774e-7d33-4e9f-8839-802821e61b97}, !- Inlet Port
  {6d497c49-50dd-4350-96fe-be1ac1eab2ce}; !- Outlet Port

OS:Node,
  {515e8d7b-9633-4f21-8a6e-d98df1f36b2e}, !- Handle
  Node 230,                               !- Name
  {ee0455d0-02ab-4fd6-9c44-13f60859ab66}, !- Inlet Port
  {6ba55a89-c46f-4a96-8fdc-0e6c36130305}; !- Outlet Port

OS:Connection,
  {6d497c49-50dd-4350-96fe-be1ac1eab2ce}, !- Handle
  {6ca8ef43-ebbe-4e36-92a6-8192029bf70b}, !- Source Object
  3,                                      !- Outlet Port
  {6893aec9-f8d5-4392-afc7-a8229abefbea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee0455d0-02ab-4fd6-9c44-13f60859ab66}, !- Handle
  {6893aec9-f8d5-4392-afc7-a8229abefbea}, !- Source Object
  6,                                      !- Outlet Port
  {515e8d7b-9633-4f21-8a6e-d98df1f36b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7361449-8fa7-4484-945c-1bcf711ddb50}, !- Handle
  Node 231,                               !- Name
  {6d2aef47-8393-4fd2-a147-fafe7621d9b1}, !- Inlet Port
  {876f3f39-27c3-4b05-ad03-02a76d88f698}; !- Outlet Port

OS:Node,
  {7bd300a6-2d9b-4f13-8a82-22cbd50d81b0}, !- Handle
  Node 232,                               !- Name
  {35d419cf-1f23-4a50-8980-6c7c4c66d188}, !- Inlet Port
  {1b9b480f-72ca-4111-85f6-b5c821f33502}; !- Outlet Port

OS:Connection,
  {876f3f39-27c3-4b05-ad03-02a76d88f698}, !- Handle
  {c7361449-8fa7-4484-945c-1bcf711ddb50}, !- Source Object
  3,                                      !- Outlet Port
  {c732c438-3404-47cd-a0cc-a4b9c9e60704}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35d419cf-1f23-4a50-8980-6c7c4c66d188}, !- Handle
  {c732c438-3404-47cd-a0cc-a4b9c9e60704}, !- Source Object
  6,                                      !- Outlet Port
  {7bd300a6-2d9b-4f13-8a82-22cbd50d81b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4eeca44-9f22-47e5-b48a-98a5ce14d940}, !- Handle
  Node 233,                               !- Name
  {0f2100ca-a188-46b7-8f6f-44cb4fd7e466}, !- Inlet Port
  {bf35d447-c7e0-48aa-9410-22de40018298}; !- Outlet Port

OS:Node,
  {3362882d-0953-4e9e-814e-8145b51a5be6}, !- Handle
  Node 234,                               !- Name
  {54f48a00-b8a6-47ab-b31b-1ce6278bb4d2}, !- Inlet Port
  {8a7234b5-0b59-4da9-b08f-183008c4bfdd}; !- Outlet Port

OS:Connection,
  {bf35d447-c7e0-48aa-9410-22de40018298}, !- Handle
  {e4eeca44-9f22-47e5-b48a-98a5ce14d940}, !- Source Object
  3,                                      !- Outlet Port
  {c750abd3-937b-467d-99ad-71fa10af3869}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54f48a00-b8a6-47ab-b31b-1ce6278bb4d2}, !- Handle
  {c750abd3-937b-467d-99ad-71fa10af3869}, !- Source Object
  6,                                      !- Outlet Port
  {3362882d-0953-4e9e-814e-8145b51a5be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7eb9553-bfbc-4f05-826c-38ddb4895e60}, !- Handle
  Node 235,                               !- Name
  {1d28529e-2b2f-4443-9520-13bae8f700c9}, !- Inlet Port
  {3a2559b3-874b-453f-b7cf-43d7ad2ca873}; !- Outlet Port

OS:Node,
  {ef160494-dbb0-4775-b1f1-007cef823100}, !- Handle
  Node 236,                               !- Name
  {705d4b15-1347-48f8-ac36-190d8c337e47}, !- Inlet Port
  {f173ba8e-a6d7-47c7-829e-99b28ae04799}; !- Outlet Port

OS:Connection,
  {3a2559b3-874b-453f-b7cf-43d7ad2ca873}, !- Handle
  {d7eb9553-bfbc-4f05-826c-38ddb4895e60}, !- Source Object
  3,                                      !- Outlet Port
  {248023f2-a578-41a2-9d6e-f68eea163638}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {705d4b15-1347-48f8-ac36-190d8c337e47}, !- Handle
  {248023f2-a578-41a2-9d6e-f68eea163638}, !- Source Object
  6,                                      !- Outlet Port
  {ef160494-dbb0-4775-b1f1-007cef823100}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e8024c3-b5b8-4863-ad7b-0c1b3892ce35}, !- Handle
  Node 237,                               !- Name
  {20059e82-f3b0-434a-bc13-d8aa23bdf4fe}, !- Inlet Port
  {3fb1f883-febc-420f-8bdc-6a922eb17077}; !- Outlet Port

OS:Node,
  {9f547112-e7a8-4993-90a8-45d74258e19c}, !- Handle
  Node 238,                               !- Name
  {2cc4f839-9d39-44ac-852a-569a546d2111}, !- Inlet Port
  {1b5bd56e-298b-4c90-b735-cc90de9c24d8}; !- Outlet Port

OS:Connection,
  {3fb1f883-febc-420f-8bdc-6a922eb17077}, !- Handle
  {1e8024c3-b5b8-4863-ad7b-0c1b3892ce35}, !- Source Object
  3,                                      !- Outlet Port
  {0b09391e-14d8-443e-9b1d-93d99f7bf141}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cc4f839-9d39-44ac-852a-569a546d2111}, !- Handle
  {0b09391e-14d8-443e-9b1d-93d99f7bf141}, !- Source Object
  6,                                      !- Outlet Port
  {9f547112-e7a8-4993-90a8-45d74258e19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbd99948-2773-410c-b985-d85f19614250}, !- Handle
  Node 239,                               !- Name
  {2ba45bea-a0f5-477b-8c57-4077c87502c6}, !- Inlet Port
  {174ad257-c876-4fc1-a358-c7235ef9c62f}; !- Outlet Port

OS:Node,
  {b8c4a3ce-71c5-4f26-8ca6-4b5a57c4c825}, !- Handle
  Node 240,                               !- Name
  {deb25708-f995-457b-880c-5baf8957f3ab}, !- Inlet Port
  {0db9225d-136c-4a70-9007-69afbaa71cc1}; !- Outlet Port

OS:Connection,
  {174ad257-c876-4fc1-a358-c7235ef9c62f}, !- Handle
  {cbd99948-2773-410c-b985-d85f19614250}, !- Source Object
  3,                                      !- Outlet Port
  {e439af0e-f340-4122-b782-f71b27d08713}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {deb25708-f995-457b-880c-5baf8957f3ab}, !- Handle
  {e439af0e-f340-4122-b782-f71b27d08713}, !- Source Object
  6,                                      !- Outlet Port
  {b8c4a3ce-71c5-4f26-8ca6-4b5a57c4c825}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07030aad-f554-45df-8d8f-5e011ace6137}, !- Handle
  Node 241,                               !- Name
  {18b82c61-8cab-47c7-b502-ea364c2299e4}, !- Inlet Port
  {65ac85d7-46ca-4993-b10f-154d70b3f46f}; !- Outlet Port

OS:Node,
  {7bd24219-9f06-4491-bd01-d846947676ec}, !- Handle
  Node 242,                               !- Name
  {b202ba70-ed3f-428c-be73-64de74af71f5}, !- Inlet Port
  {1a0defc8-ce18-4817-a21a-4b8ced892b31}; !- Outlet Port

OS:Connection,
  {65ac85d7-46ca-4993-b10f-154d70b3f46f}, !- Handle
  {07030aad-f554-45df-8d8f-5e011ace6137}, !- Source Object
  3,                                      !- Outlet Port
  {2506e532-29e2-4d90-bfca-386be8d3a66f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b202ba70-ed3f-428c-be73-64de74af71f5}, !- Handle
  {2506e532-29e2-4d90-bfca-386be8d3a66f}, !- Source Object
  6,                                      !- Outlet Port
  {7bd24219-9f06-4491-bd01-d846947676ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cde646ce-9e43-46bb-83fe-60ab8cf7bd34}, !- Handle
  Node 243,                               !- Name
  {e6b61420-28c1-4035-a5db-e24905507a54}, !- Inlet Port
  {cb4c1ee6-d0aa-41bc-acb9-abced3a9f620}; !- Outlet Port

OS:Node,
  {fae63276-06db-4a70-96d7-e24c37b98c24}, !- Handle
  Node 244,                               !- Name
  {ecacaff1-f3a5-4fd9-b4bb-3a095356fb3c}, !- Inlet Port
  {f5389973-f0ef-4d8e-bb4e-29e3fccf3c7b}; !- Outlet Port

OS:Connection,
  {cb4c1ee6-d0aa-41bc-acb9-abced3a9f620}, !- Handle
  {cde646ce-9e43-46bb-83fe-60ab8cf7bd34}, !- Source Object
  3,                                      !- Outlet Port
  {aeaa7364-358a-4fa3-b05e-bdf59964c511}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ecacaff1-f3a5-4fd9-b4bb-3a095356fb3c}, !- Handle
  {aeaa7364-358a-4fa3-b05e-bdf59964c511}, !- Source Object
  6,                                      !- Outlet Port
  {fae63276-06db-4a70-96d7-e24c37b98c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ddc8b41-07ad-4944-873a-dc07af4bc73c}, !- Handle
  Node 245,                               !- Name
  {59b2049e-bf4c-48dd-8d12-ee8ead17b9fc}, !- Inlet Port
  {d70adf0a-c18b-4943-be86-b2eacf6b94b2}; !- Outlet Port

OS:Node,
  {3856a627-ed31-4a2a-b7c5-5fa240b48bd1}, !- Handle
  Node 246,                               !- Name
  {28491383-bda6-4076-88d1-50918b5a0c6b}, !- Inlet Port
  {efb955a8-8173-4a78-be32-5dbb5c86c0a6}; !- Outlet Port

OS:Connection,
  {d70adf0a-c18b-4943-be86-b2eacf6b94b2}, !- Handle
  {9ddc8b41-07ad-4944-873a-dc07af4bc73c}, !- Source Object
  3,                                      !- Outlet Port
  {02ed4536-a3bb-4a95-86ca-1724e54b30e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28491383-bda6-4076-88d1-50918b5a0c6b}, !- Handle
  {02ed4536-a3bb-4a95-86ca-1724e54b30e0}, !- Source Object
  6,                                      !- Outlet Port
  {3856a627-ed31-4a2a-b7c5-5fa240b48bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c9e95a6-62bb-4e6f-bed5-e6d3104655f0}, !- Handle
  Node 247,                               !- Name
  {aa4e231c-11ce-408f-9945-81ce111a853d}, !- Inlet Port
  {be70bdf1-353e-4dd9-8490-05eb394e4043}; !- Outlet Port

OS:Node,
  {3d37627c-dc7e-4a6a-b210-de0d47470d04}, !- Handle
  Node 248,                               !- Name
  {3b0df367-e602-47b9-b876-14f38b10c60a}, !- Inlet Port
  {599074a4-fd94-4b25-991b-b45e89a1d244}; !- Outlet Port

OS:Connection,
  {be70bdf1-353e-4dd9-8490-05eb394e4043}, !- Handle
  {8c9e95a6-62bb-4e6f-bed5-e6d3104655f0}, !- Source Object
  3,                                      !- Outlet Port
  {0ca68f80-ddb1-4618-afcd-b4b1889802d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b0df367-e602-47b9-b876-14f38b10c60a}, !- Handle
  {0ca68f80-ddb1-4618-afcd-b4b1889802d4}, !- Source Object
  6,                                      !- Outlet Port
  {3d37627c-dc7e-4a6a-b210-de0d47470d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac0c2ecf-ad41-4f64-a243-5ef4f4ed2db9}, !- Handle
  Node 249,                               !- Name
  {816ca7b0-d880-48e1-b3be-a887e3c0a9f4}, !- Inlet Port
  {c524dd1b-f529-40c3-a5f7-89b70c71c0d4}; !- Outlet Port

OS:Node,
  {038ca63a-e16c-4cf6-9a3d-09439ab42e87}, !- Handle
  Node 250,                               !- Name
  {0837851a-e4ae-4c7b-b632-8581478b717f}, !- Inlet Port
  {902750f1-f207-4401-a360-d84009fc1980}; !- Outlet Port

OS:Connection,
  {c524dd1b-f529-40c3-a5f7-89b70c71c0d4}, !- Handle
  {ac0c2ecf-ad41-4f64-a243-5ef4f4ed2db9}, !- Source Object
  3,                                      !- Outlet Port
  {3f3d563b-d3e8-4077-96d7-48ed63c6795c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0837851a-e4ae-4c7b-b632-8581478b717f}, !- Handle
  {3f3d563b-d3e8-4077-96d7-48ed63c6795c}, !- Source Object
  6,                                      !- Outlet Port
  {038ca63a-e16c-4cf6-9a3d-09439ab42e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a79554d-99a8-4440-bdfa-7c904881cf2a}, !- Handle
  Node 251,                               !- Name
  {0a0b9507-bd43-4f23-8e7e-c82a13cabae2}, !- Inlet Port
  {c7dcd5e9-a553-4746-86ed-801712a8a090}; !- Outlet Port

OS:Node,
  {85293fa4-6322-4e17-91af-10b415158076}, !- Handle
  Node 252,                               !- Name
  {244e0626-bb57-4acd-bacf-a0a359e25c1c}, !- Inlet Port
  {f05915ac-9271-4953-90ab-4b6e2c3dd0e8}; !- Outlet Port

OS:Connection,
  {c7dcd5e9-a553-4746-86ed-801712a8a090}, !- Handle
  {8a79554d-99a8-4440-bdfa-7c904881cf2a}, !- Source Object
  3,                                      !- Outlet Port
  {66775f72-77c8-4ffe-9442-1b86012f96d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {244e0626-bb57-4acd-bacf-a0a359e25c1c}, !- Handle
  {66775f72-77c8-4ffe-9442-1b86012f96d1}, !- Source Object
  6,                                      !- Outlet Port
  {85293fa4-6322-4e17-91af-10b415158076}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50dbf20c-79fa-4a8f-b03f-152a843aea78}, !- Handle
  Node 253,                               !- Name
  {8a240a05-ec0e-4118-aabd-9d2ee41721d1}, !- Inlet Port
  {d262f251-329e-491d-a03e-644a51306c23}; !- Outlet Port

OS:Node,
  {653cdf56-4c2c-4c3f-b867-ab179e0b07f6}, !- Handle
  Node 254,                               !- Name
  {64b9e121-17df-4a94-b8c1-97e812a5af97}, !- Inlet Port
  {9c46b857-3e3b-48c1-b764-a9a8cf127bbe}; !- Outlet Port

OS:Connection,
  {d262f251-329e-491d-a03e-644a51306c23}, !- Handle
  {50dbf20c-79fa-4a8f-b03f-152a843aea78}, !- Source Object
  3,                                      !- Outlet Port
  {7d733de8-e434-461e-b2f3-9f4ac8879054}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64b9e121-17df-4a94-b8c1-97e812a5af97}, !- Handle
  {7d733de8-e434-461e-b2f3-9f4ac8879054}, !- Source Object
  6,                                      !- Outlet Port
  {653cdf56-4c2c-4c3f-b867-ab179e0b07f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb0be4f7-7e84-487f-b4b9-12e930e83ad8}, !- Handle
  Node 255,                               !- Name
  {cda64138-9511-4362-abdb-bf05fdde2538}, !- Inlet Port
  {c4ea2c4a-c2d2-4e45-a898-66c74b26d967}; !- Outlet Port

OS:Node,
  {ab584535-72f1-40da-86a8-2f78f5b79c92}, !- Handle
  Node 256,                               !- Name
  {3d467bce-ad44-40b3-b9e6-dd412936bc51}, !- Inlet Port
  {a4dd9d18-98bb-45da-8cd7-360e0cf3d9d2}; !- Outlet Port

OS:Connection,
  {c4ea2c4a-c2d2-4e45-a898-66c74b26d967}, !- Handle
  {fb0be4f7-7e84-487f-b4b9-12e930e83ad8}, !- Source Object
  3,                                      !- Outlet Port
  {5c452e05-4d79-468b-bca8-34cce5ed8dc9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d467bce-ad44-40b3-b9e6-dd412936bc51}, !- Handle
  {5c452e05-4d79-468b-bca8-34cce5ed8dc9}, !- Source Object
  6,                                      !- Outlet Port
  {ab584535-72f1-40da-86a8-2f78f5b79c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e6abe16-be2c-4bb1-bf0f-6361f8c9d921}, !- Handle
  Node 257,                               !- Name
  {d92be34e-5472-4513-9e6d-9090dd95bb4b}, !- Inlet Port
  {e82f142e-acb5-40b8-a2e5-d0d615e30325}; !- Outlet Port

OS:Node,
  {5f0dd6ea-011c-4e4b-b78e-a1b5c5f020c4}, !- Handle
  Node 258,                               !- Name
  {b31c30b5-4b24-4bfb-934e-ac9f58cb4b5d}, !- Inlet Port
  {9814bba2-42be-45e3-a2c5-d1a3d6336499}; !- Outlet Port

OS:Connection,
  {e82f142e-acb5-40b8-a2e5-d0d615e30325}, !- Handle
  {8e6abe16-be2c-4bb1-bf0f-6361f8c9d921}, !- Source Object
  3,                                      !- Outlet Port
  {58db2a99-f5a5-4dba-b130-9b94be52b8fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b31c30b5-4b24-4bfb-934e-ac9f58cb4b5d}, !- Handle
  {58db2a99-f5a5-4dba-b130-9b94be52b8fd}, !- Source Object
  6,                                      !- Outlet Port
  {5f0dd6ea-011c-4e4b-b78e-a1b5c5f020c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa55bd0e-f511-4ffa-9462-018a0951e9c1}, !- Handle
  Node 259,                               !- Name
  {8627d7fa-fbe5-498d-bd36-f4e1ac5ce649}, !- Inlet Port
  {fc517819-1cf7-45bb-af68-536310fa1ce1}; !- Outlet Port

OS:Node,
  {b3f9cffe-10af-43ca-98e8-0e4ae6be9f99}, !- Handle
  Node 260,                               !- Name
  {15911316-1d52-4832-b382-b59712b20759}, !- Inlet Port
  {7ecbbe13-131a-4f21-b5a1-d587d38c2df6}; !- Outlet Port

OS:Connection,
  {fc517819-1cf7-45bb-af68-536310fa1ce1}, !- Handle
  {aa55bd0e-f511-4ffa-9462-018a0951e9c1}, !- Source Object
  3,                                      !- Outlet Port
  {1d6c1dd7-fd29-4457-8b76-0fdadf4fcdcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15911316-1d52-4832-b382-b59712b20759}, !- Handle
  {1d6c1dd7-fd29-4457-8b76-0fdadf4fcdcc}, !- Source Object
  6,                                      !- Outlet Port
  {b3f9cffe-10af-43ca-98e8-0e4ae6be9f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb6b4a7e-ce6f-4d41-b75c-7b2e9d972acf}, !- Handle
  Node 261,                               !- Name
  {9a6e1687-fc9d-4bfe-bef7-21bc4c124aa2}, !- Inlet Port
  {1ce05c24-948b-4652-a895-16f16da33944}; !- Outlet Port

OS:Node,
  {48b6c2c6-2179-4576-a455-66e8fb7f5285}, !- Handle
  Node 262,                               !- Name
  {9f8859d1-6b66-438a-9d34-4c9876348cfc}, !- Inlet Port
  {2bb8860d-874b-4b74-beef-821eb7f77d62}; !- Outlet Port

OS:Connection,
  {1ce05c24-948b-4652-a895-16f16da33944}, !- Handle
  {fb6b4a7e-ce6f-4d41-b75c-7b2e9d972acf}, !- Source Object
  3,                                      !- Outlet Port
  {1cfb589e-39fd-4722-addb-ebe0a25018a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f8859d1-6b66-438a-9d34-4c9876348cfc}, !- Handle
  {1cfb589e-39fd-4722-addb-ebe0a25018a1}, !- Source Object
  6,                                      !- Outlet Port
  {48b6c2c6-2179-4576-a455-66e8fb7f5285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcc8150f-9abf-4a3f-90f5-8f67341acca2}, !- Handle
  Node 263,                               !- Name
  {85cbd94f-ba40-47cf-8637-5e7231d80f93}, !- Inlet Port
  {1142eb73-cd04-477d-a5fb-4b3b7581ffca}; !- Outlet Port

OS:Node,
  {c7cec7f4-7cf9-4dc4-a054-252e1cd0d79e}, !- Handle
  Node 264,                               !- Name
  {e5cdf0f9-10f7-4827-b481-c5ad3a3992d8}, !- Inlet Port
  {b2dd0d89-c797-4932-9955-148880dffd19}; !- Outlet Port

OS:Connection,
  {1142eb73-cd04-477d-a5fb-4b3b7581ffca}, !- Handle
  {fcc8150f-9abf-4a3f-90f5-8f67341acca2}, !- Source Object
  3,                                      !- Outlet Port
  {7d87cd26-6254-42f5-a868-0447ce6a91c8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5cdf0f9-10f7-4827-b481-c5ad3a3992d8}, !- Handle
  {7d87cd26-6254-42f5-a868-0447ce6a91c8}, !- Source Object
  6,                                      !- Outlet Port
  {c7cec7f4-7cf9-4dc4-a054-252e1cd0d79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0e29889-87b8-49cf-8005-1cb2d2496d4d}, !- Handle
  Node 265,                               !- Name
  {c8328bbf-50d7-43d5-bd2a-4a30bdbf6e25}, !- Inlet Port
  {9ed49eaa-3dcd-468c-83c6-709766047f4e}; !- Outlet Port

OS:Node,
  {e0aac515-6eed-4cec-a235-4e324a73e64c}, !- Handle
  Node 266,                               !- Name
  {3230dab3-a813-4169-81ba-19a9a93d1913}, !- Inlet Port
  {890b7cc3-b237-4203-919b-c7172bf2c03d}; !- Outlet Port

OS:Connection,
  {9ed49eaa-3dcd-468c-83c6-709766047f4e}, !- Handle
  {a0e29889-87b8-49cf-8005-1cb2d2496d4d}, !- Source Object
  3,                                      !- Outlet Port
  {7c0f8521-2c63-4a4c-a891-2b398f4476f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3230dab3-a813-4169-81ba-19a9a93d1913}, !- Handle
  {7c0f8521-2c63-4a4c-a891-2b398f4476f3}, !- Source Object
  6,                                      !- Outlet Port
  {e0aac515-6eed-4cec-a235-4e324a73e64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {715ea5c5-f185-4c23-8bf5-8515050ab76d}, !- Handle
  Node 267,                               !- Name
  {fd6da34e-d287-4836-bc64-d9fd1c995961}, !- Inlet Port
  {b8f7f35d-8107-477a-a90c-297bae3a0ece}; !- Outlet Port

OS:Node,
  {33e87eb3-deed-4889-9f0e-516265dd898b}, !- Handle
  Node 268,                               !- Name
  {840018d3-fe3d-42cd-9c1c-f9e51cf98a5e}, !- Inlet Port
  {b320c5ec-c16b-4595-828f-6c93e80820b2}; !- Outlet Port

OS:Connection,
  {b8f7f35d-8107-477a-a90c-297bae3a0ece}, !- Handle
  {715ea5c5-f185-4c23-8bf5-8515050ab76d}, !- Source Object
  3,                                      !- Outlet Port
  {73dce4ab-bbe9-4ca6-a06e-b03f16a4aab6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {840018d3-fe3d-42cd-9c1c-f9e51cf98a5e}, !- Handle
  {73dce4ab-bbe9-4ca6-a06e-b03f16a4aab6}, !- Source Object
  6,                                      !- Outlet Port
  {33e87eb3-deed-4889-9f0e-516265dd898b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7b35636-d481-41d4-a187-621c84129acc}, !- Handle
  Node 269,                               !- Name
  {5fff5947-35c7-479b-b9e9-5790e2d2647f}, !- Inlet Port
  {42e3864c-5e5b-46bc-89e2-6b807b3dc843}; !- Outlet Port

OS:Node,
  {ad40191c-432b-4ebd-b2c6-08f6f50c86b1}, !- Handle
  Node 270,                               !- Name
  {08498b4d-afc6-4cfd-a093-317aec27022c}, !- Inlet Port
  {d85137ed-b450-4a6f-8506-962389f82a73}; !- Outlet Port

OS:Connection,
  {42e3864c-5e5b-46bc-89e2-6b807b3dc843}, !- Handle
  {c7b35636-d481-41d4-a187-621c84129acc}, !- Source Object
  3,                                      !- Outlet Port
  {22996796-d081-4dea-bf96-1a1a39e7485b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08498b4d-afc6-4cfd-a093-317aec27022c}, !- Handle
  {22996796-d081-4dea-bf96-1a1a39e7485b}, !- Source Object
  6,                                      !- Outlet Port
  {ad40191c-432b-4ebd-b2c6-08f6f50c86b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {521b3eb7-4335-40a3-a49c-64a9b10d504f}, !- Handle
  Node 271,                               !- Name
  {030a4363-5afc-4f17-b873-8fbafb7a8a9f}, !- Inlet Port
  {0dd514ee-d03b-4811-873a-c0d5b5cf7eef}; !- Outlet Port

OS:Node,
  {f1335a35-29bc-4cf5-8cc0-e5468681999d}, !- Handle
  Node 272,                               !- Name
  {363d1d5c-76f3-443d-9fe8-ccb89b71a81e}, !- Inlet Port
  {30dc5a71-f7c5-471d-a2cf-363d97382ed7}; !- Outlet Port

OS:Connection,
  {0dd514ee-d03b-4811-873a-c0d5b5cf7eef}, !- Handle
  {521b3eb7-4335-40a3-a49c-64a9b10d504f}, !- Source Object
  3,                                      !- Outlet Port
  {7fd24231-00af-429a-85b8-2686f1aee861}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {363d1d5c-76f3-443d-9fe8-ccb89b71a81e}, !- Handle
  {7fd24231-00af-429a-85b8-2686f1aee861}, !- Source Object
  6,                                      !- Outlet Port
  {f1335a35-29bc-4cf5-8cc0-e5468681999d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d68da42-958c-4333-aa06-f3aa25b3028c}, !- Handle
  Node 273,                               !- Name
  {be39ed81-75a1-4e86-b722-9b0c423a390a}, !- Inlet Port
  {4b946d76-d971-49d4-a1f6-09a2ece63048}; !- Outlet Port

OS:Node,
  {7ec58b63-ded4-49f7-88e1-eec931c295e8}, !- Handle
  Node 274,                               !- Name
  {80c7f8fe-b78b-41f2-88c5-8d39db291675}, !- Inlet Port
  {28b20fd5-49f8-4f56-a598-cf997931b6ef}; !- Outlet Port

OS:Connection,
  {4b946d76-d971-49d4-a1f6-09a2ece63048}, !- Handle
  {7d68da42-958c-4333-aa06-f3aa25b3028c}, !- Source Object
  3,                                      !- Outlet Port
  {019e0675-21e4-491d-9ad4-42dfb6d5b954}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80c7f8fe-b78b-41f2-88c5-8d39db291675}, !- Handle
  {019e0675-21e4-491d-9ad4-42dfb6d5b954}, !- Source Object
  6,                                      !- Outlet Port
  {7ec58b63-ded4-49f7-88e1-eec931c295e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ba1033-70cc-486a-9e59-a861adaabeac}, !- Handle
  Node 275,                               !- Name
  {df04c16a-0f6c-4067-8274-514c1fc003f6}, !- Inlet Port
  {1c0b14b5-2de6-43e6-a9d4-3f7db1b0b967}; !- Outlet Port

OS:Node,
  {4c9e34fd-8ac9-42e0-a709-838695d43c81}, !- Handle
  Node 276,                               !- Name
  {166be2d5-4a00-458b-a393-1d9456866fb4}, !- Inlet Port
  {5a75b712-7c88-4bc1-a4ad-df5d861aa8ba}; !- Outlet Port

OS:Connection,
  {1c0b14b5-2de6-43e6-a9d4-3f7db1b0b967}, !- Handle
  {33ba1033-70cc-486a-9e59-a861adaabeac}, !- Source Object
  3,                                      !- Outlet Port
  {ba394b01-403c-47d0-859e-e260ea728419}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {166be2d5-4a00-458b-a393-1d9456866fb4}, !- Handle
  {ba394b01-403c-47d0-859e-e260ea728419}, !- Source Object
  6,                                      !- Outlet Port
  {4c9e34fd-8ac9-42e0-a709-838695d43c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed07be45-14e2-4d2d-885c-a7b7ab1b4785}, !- Handle
  Node 277,                               !- Name
  {8afe40ee-427d-4ef2-a43d-b7bacb6f6501}, !- Inlet Port
  {d1ba0c1b-99c0-4058-8718-3636ef8949ca}; !- Outlet Port

OS:Node,
  {37473dfb-6941-4cea-9ca5-713ab2c0a416}, !- Handle
  Node 278,                               !- Name
  {195d7a75-545a-4b4f-9931-28530de2917d}, !- Inlet Port
  {0d22ba30-4b5e-4a44-8d21-8ac1fbd7e3c7}; !- Outlet Port

OS:Connection,
  {d1ba0c1b-99c0-4058-8718-3636ef8949ca}, !- Handle
  {ed07be45-14e2-4d2d-885c-a7b7ab1b4785}, !- Source Object
  3,                                      !- Outlet Port
  {319d8c0e-d8d0-418b-afe2-940106bc9c69}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {195d7a75-545a-4b4f-9931-28530de2917d}, !- Handle
  {319d8c0e-d8d0-418b-afe2-940106bc9c69}, !- Source Object
  10,                                     !- Outlet Port
  {37473dfb-6941-4cea-9ca5-713ab2c0a416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7349d42-5269-47c0-b58e-184c835c9c73}, !- Handle
  Node 279,                               !- Name
  {2df2dc7b-d59e-482b-944e-ddce13fc1b9d}, !- Inlet Port
  {a0d291eb-a50b-4ee3-888b-d31870c71ac3}; !- Outlet Port

OS:Node,
  {4ec1f6f5-1393-4478-8ff9-01d753553e9e}, !- Handle
  Node 280,                               !- Name
  {d468a03a-eed3-41b6-8520-c62fa2573637}, !- Inlet Port
  {330ecd19-a0ba-4d91-98f3-cf30fc0e8ac6}; !- Outlet Port

OS:Connection,
  {a0d291eb-a50b-4ee3-888b-d31870c71ac3}, !- Handle
  {b7349d42-5269-47c0-b58e-184c835c9c73}, !- Source Object
  3,                                      !- Outlet Port
  {31353ba4-fee4-4b4b-a673-beab384c2983}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d468a03a-eed3-41b6-8520-c62fa2573637}, !- Handle
  {31353ba4-fee4-4b4b-a673-beab384c2983}, !- Source Object
  10,                                     !- Outlet Port
  {4ec1f6f5-1393-4478-8ff9-01d753553e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {734b706d-9d87-4711-aa2f-fb31832494d8}, !- Handle
  Node 281,                               !- Name
  {a2c7b68a-ec11-421a-b503-a649ef52be39}, !- Inlet Port
  {e51b1100-a5f8-47d1-8d50-27f75d243ee9}; !- Outlet Port

OS:Node,
  {d65131f1-6966-467a-af56-ffb5ec647718}, !- Handle
  Node 282,                               !- Name
  {c939ba32-80d4-4f27-b8b0-546b55a4dcb2}, !- Inlet Port
  {88cae414-28da-4577-bc53-6453ed402f6d}; !- Outlet Port

OS:Connection,
  {e51b1100-a5f8-47d1-8d50-27f75d243ee9}, !- Handle
  {734b706d-9d87-4711-aa2f-fb31832494d8}, !- Source Object
  3,                                      !- Outlet Port
  {eca9a08f-5f34-4550-adc5-7a161fc90fa0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c939ba32-80d4-4f27-b8b0-546b55a4dcb2}, !- Handle
  {eca9a08f-5f34-4550-adc5-7a161fc90fa0}, !- Source Object
  10,                                     !- Outlet Port
  {d65131f1-6966-467a-af56-ffb5ec647718}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69a185a5-795f-4e57-98d2-412a902d74ee}, !- Handle
  Node 283,                               !- Name
  {7d20d6ef-7bfe-40c9-ae6b-62322a6e5b78}, !- Inlet Port
  {79ed42c1-5232-4436-b153-cb7ba5735335}; !- Outlet Port

OS:Node,
  {e490d99c-c9e8-4cf8-8ee3-f0f6d7d7cd92}, !- Handle
  Node 284,                               !- Name
  {85730477-f53f-48c1-9800-23c26ab55d5d}, !- Inlet Port
  {3cb19a03-c3af-4ca5-9e59-a8c4219336ea}; !- Outlet Port

OS:Connection,
  {79ed42c1-5232-4436-b153-cb7ba5735335}, !- Handle
  {69a185a5-795f-4e57-98d2-412a902d74ee}, !- Source Object
  3,                                      !- Outlet Port
  {1dd0584b-805a-4454-a7c9-c6c73d0b9ab7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {85730477-f53f-48c1-9800-23c26ab55d5d}, !- Handle
  {1dd0584b-805a-4454-a7c9-c6c73d0b9ab7}, !- Source Object
  10,                                     !- Outlet Port
  {e490d99c-c9e8-4cf8-8ee3-f0f6d7d7cd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dc9b57d-f4a4-4510-a704-6c2cfd728af8}, !- Handle
  Node 285,                               !- Name
  {e8b5ec01-e6e8-49f7-80aa-9f717b6293ff}, !- Inlet Port
  {92ee16e1-a0a3-4cbb-b1d6-e40a05d2e221}; !- Outlet Port

OS:Node,
  {e4280d0a-65e6-4beb-a649-6f782d2a4751}, !- Handle
  Node 286,                               !- Name
  {b63c6e4d-84f9-4de5-8c2a-351c9235765e}, !- Inlet Port
  {32c75baf-b68d-4626-bc9d-b8981b0831d4}; !- Outlet Port

OS:Connection,
  {92ee16e1-a0a3-4cbb-b1d6-e40a05d2e221}, !- Handle
  {0dc9b57d-f4a4-4510-a704-6c2cfd728af8}, !- Source Object
  3,                                      !- Outlet Port
  {45288be2-dc7f-4008-85a8-b3b3e9546bc9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b63c6e4d-84f9-4de5-8c2a-351c9235765e}, !- Handle
  {45288be2-dc7f-4008-85a8-b3b3e9546bc9}, !- Source Object
  10,                                     !- Outlet Port
  {e4280d0a-65e6-4beb-a649-6f782d2a4751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c44e398-92fc-41f8-a796-30e3558b61b1}, !- Handle
  Node 287,                               !- Name
  {b80bf328-6c5c-4848-80b6-bb497c504ac7}, !- Inlet Port
  {1b050f65-23d7-491d-a228-d5177f906176}; !- Outlet Port

OS:Node,
  {bf538923-0c7f-4184-aa73-d9d839726e37}, !- Handle
  Node 288,                               !- Name
  {db5cb4a8-14fb-4e98-a38a-8e1bf5df94b3}, !- Inlet Port
  {ec98cff5-6b5d-46fd-a48b-1dba82db6158}; !- Outlet Port

OS:Connection,
  {1b050f65-23d7-491d-a228-d5177f906176}, !- Handle
  {5c44e398-92fc-41f8-a796-30e3558b61b1}, !- Source Object
  3,                                      !- Outlet Port
  {94b0c7ee-1543-4796-85c3-818747099bd0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {db5cb4a8-14fb-4e98-a38a-8e1bf5df94b3}, !- Handle
  {94b0c7ee-1543-4796-85c3-818747099bd0}, !- Source Object
  10,                                     !- Outlet Port
  {bf538923-0c7f-4184-aa73-d9d839726e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b616043-713b-4691-8fb2-7b0903c2f0e1}, !- Handle
  Node 289,                               !- Name
  {00dae498-92a6-4af8-b9ca-bbf96100d790}, !- Inlet Port
  {1f4558a2-1b8e-4bdb-8d59-ecee6b787dc9}; !- Outlet Port

OS:Node,
  {f4119e62-a635-4d72-9547-0cb98f9a4e6a}, !- Handle
  Node 290,                               !- Name
  {c15b533c-3e3a-4eda-b0c8-f63291e3c9f8}, !- Inlet Port
  {cabc1464-68df-4e6e-85a4-31295a4c6ad9}; !- Outlet Port

OS:Connection,
  {1f4558a2-1b8e-4bdb-8d59-ecee6b787dc9}, !- Handle
  {3b616043-713b-4691-8fb2-7b0903c2f0e1}, !- Source Object
  3,                                      !- Outlet Port
  {a60ecb8e-ca4f-4269-b629-fbe135364cef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c15b533c-3e3a-4eda-b0c8-f63291e3c9f8}, !- Handle
  {a60ecb8e-ca4f-4269-b629-fbe135364cef}, !- Source Object
  10,                                     !- Outlet Port
  {f4119e62-a635-4d72-9547-0cb98f9a4e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37c88166-b9cd-4f8d-bdba-c63c7b165bba}, !- Handle
  Node 291,                               !- Name
  {8c72dfa5-301d-4006-9ffe-70e7237714da}, !- Inlet Port
  {3e36346d-985a-43c6-94c0-de40d5074723}; !- Outlet Port

OS:Node,
  {448248e1-bf4d-4c0f-969a-9ddf79c2ac24}, !- Handle
  Node 292,                               !- Name
  {f4bfd169-8952-49b6-9b50-98460fbcb21a}, !- Inlet Port
  {8da5f9ca-c5b3-4649-939b-10633b113c64}; !- Outlet Port

OS:Connection,
  {3e36346d-985a-43c6-94c0-de40d5074723}, !- Handle
  {37c88166-b9cd-4f8d-bdba-c63c7b165bba}, !- Source Object
  3,                                      !- Outlet Port
  {f4293b36-6059-4ad2-bdbb-8893bd93f964}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f4bfd169-8952-49b6-9b50-98460fbcb21a}, !- Handle
  {f4293b36-6059-4ad2-bdbb-8893bd93f964}, !- Source Object
  10,                                     !- Outlet Port
  {448248e1-bf4d-4c0f-969a-9ddf79c2ac24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc414146-d0e6-4a15-8712-f2b36100fe59}, !- Handle
  Node 293,                               !- Name
  {5c5309f1-0568-4cf6-a89b-2271fc812b32}, !- Inlet Port
  {368c3f16-db31-4a44-8d06-3b73ce4e44f0}; !- Outlet Port

OS:Node,
  {999c00cd-9534-4d74-814d-9ce68c7f3cfc}, !- Handle
  Node 294,                               !- Name
  {59c7d2f4-ca32-4dc0-b747-47d0c8fffbaf}, !- Inlet Port
  {bf2f0921-2683-46f9-bcdf-0fcaeff1e7a5}; !- Outlet Port

OS:Connection,
  {368c3f16-db31-4a44-8d06-3b73ce4e44f0}, !- Handle
  {cc414146-d0e6-4a15-8712-f2b36100fe59}, !- Source Object
  3,                                      !- Outlet Port
  {2848f952-8c33-43d9-92b6-2a9b6628f3c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {59c7d2f4-ca32-4dc0-b747-47d0c8fffbaf}, !- Handle
  {2848f952-8c33-43d9-92b6-2a9b6628f3c5}, !- Source Object
  10,                                     !- Outlet Port
  {999c00cd-9534-4d74-814d-9ce68c7f3cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff4ddb7a-9024-4a48-8a1a-092e1e9778ad}, !- Handle
  Node 295,                               !- Name
  {f04e9f75-1559-4889-88af-ea0b10a91c50}, !- Inlet Port
  {2214f7be-b641-48a6-a7bf-d922a68c5fea}; !- Outlet Port

OS:Node,
  {85ac6c84-8eef-46f4-8aff-75ad53021881}, !- Handle
  Node 296,                               !- Name
  {057ef7f4-f2ee-4684-8b8c-fff3ab90c8bb}, !- Inlet Port
  {a08ac3e0-9f3a-49d5-b312-64ceeb329d49}; !- Outlet Port

OS:Connection,
  {2214f7be-b641-48a6-a7bf-d922a68c5fea}, !- Handle
  {ff4ddb7a-9024-4a48-8a1a-092e1e9778ad}, !- Source Object
  3,                                      !- Outlet Port
  {5213c8e1-ee30-4f21-ac20-24aea99b4cd6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {057ef7f4-f2ee-4684-8b8c-fff3ab90c8bb}, !- Handle
  {5213c8e1-ee30-4f21-ac20-24aea99b4cd6}, !- Source Object
  10,                                     !- Outlet Port
  {85ac6c84-8eef-46f4-8aff-75ad53021881}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97af19f8-55f4-4fe2-a253-5a8fa6185f63}, !- Handle
  Node 297,                               !- Name
  {5b1a1672-a63d-4d0f-bd78-070885c14068}, !- Inlet Port
  {de2bb2f1-ad90-4808-ac8c-a0c6886d2b1e}; !- Outlet Port

OS:Node,
  {518f776a-34f6-40c2-95c5-9d87b409aa98}, !- Handle
  Node 298,                               !- Name
  {fa1ed4e1-632f-4d0b-a2c2-12ae969554b1}, !- Inlet Port
  {f35601ec-f8c2-4f26-a9d1-755adc0562cc}; !- Outlet Port

OS:Connection,
  {de2bb2f1-ad90-4808-ac8c-a0c6886d2b1e}, !- Handle
  {97af19f8-55f4-4fe2-a253-5a8fa6185f63}, !- Source Object
  3,                                      !- Outlet Port
  {fd6521c2-5221-44eb-812d-65c6a7123712}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fa1ed4e1-632f-4d0b-a2c2-12ae969554b1}, !- Handle
  {fd6521c2-5221-44eb-812d-65c6a7123712}, !- Source Object
  10,                                     !- Outlet Port
  {518f776a-34f6-40c2-95c5-9d87b409aa98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9937a191-e468-4509-a8b9-2dde49b574d9}, !- Handle
  Node 299,                               !- Name
  {3a23a795-dd32-4ab6-bddb-b3ddbe07cc00}, !- Inlet Port
  {819ff16a-32e5-4080-a80d-d5a4efd69214}; !- Outlet Port

OS:Node,
  {1e8944e4-a545-4a54-a579-ae1c32361c01}, !- Handle
  Node 300,                               !- Name
  {061b624a-2429-475b-93fc-a2d5c69e99e4}, !- Inlet Port
  {f17c2124-bb22-411c-837f-14a0f062b8b0}; !- Outlet Port

OS:Connection,
  {819ff16a-32e5-4080-a80d-d5a4efd69214}, !- Handle
  {9937a191-e468-4509-a8b9-2dde49b574d9}, !- Source Object
  3,                                      !- Outlet Port
  {df3cc8c7-2938-4ee8-b0b1-a02e1216e856}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {061b624a-2429-475b-93fc-a2d5c69e99e4}, !- Handle
  {df3cc8c7-2938-4ee8-b0b1-a02e1216e856}, !- Source Object
  10,                                     !- Outlet Port
  {1e8944e4-a545-4a54-a579-ae1c32361c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8544e628-0cb5-44e2-89b9-6f4a668c441d}, !- Handle
  Node 301,                               !- Name
  {738b4c1a-3b7b-458e-9d61-b80b8f00d516}, !- Inlet Port
  {5b6c1350-7c2f-40e7-8208-880947ba3868}; !- Outlet Port

OS:Node,
  {7da78c31-26fa-47b7-b559-03f6e622cafd}, !- Handle
  Node 302,                               !- Name
  {0b51011d-6847-4b26-abe8-cf4ba04a56aa}, !- Inlet Port
  {6b374604-7a1d-4cad-9e6f-5c3e61f1e7ff}; !- Outlet Port

OS:Connection,
  {5b6c1350-7c2f-40e7-8208-880947ba3868}, !- Handle
  {8544e628-0cb5-44e2-89b9-6f4a668c441d}, !- Source Object
  3,                                      !- Outlet Port
  {a4ee4bc3-467f-4d84-a72c-ee3d2bee6efa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b51011d-6847-4b26-abe8-cf4ba04a56aa}, !- Handle
  {a4ee4bc3-467f-4d84-a72c-ee3d2bee6efa}, !- Source Object
  10,                                     !- Outlet Port
  {7da78c31-26fa-47b7-b559-03f6e622cafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dbd1975-b37c-4e00-9999-1b5a68ed924d}, !- Handle
  Node 303,                               !- Name
  {ba4874a0-a4e7-4b22-bc6b-6f8c1b5e6b40}, !- Inlet Port
  {a13d9123-7ae1-4188-ba9b-9eab13277c07}; !- Outlet Port

OS:Node,
  {e1a451d5-7ae2-4a52-b510-38eab569f7df}, !- Handle
  Node 304,                               !- Name
  {d77d10ae-223c-431b-bdab-1f3843c56632}, !- Inlet Port
  {2a5ed0a2-d69c-4d31-bb32-9dcde84692c2}; !- Outlet Port

OS:Connection,
  {a13d9123-7ae1-4188-ba9b-9eab13277c07}, !- Handle
  {6dbd1975-b37c-4e00-9999-1b5a68ed924d}, !- Source Object
  3,                                      !- Outlet Port
  {6d06e7ed-242c-41aa-8587-f2738880dd09}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d77d10ae-223c-431b-bdab-1f3843c56632}, !- Handle
  {6d06e7ed-242c-41aa-8587-f2738880dd09}, !- Source Object
  10,                                     !- Outlet Port
  {e1a451d5-7ae2-4a52-b510-38eab569f7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69b6986e-2051-4634-ad16-4611c45106cc}, !- Handle
  Node 305,                               !- Name
  {561e298f-b751-4e83-a556-b2e4d9cc8a45}, !- Inlet Port
  {fcb9b233-1b76-4eb7-8804-75aee67226f2}; !- Outlet Port

OS:Node,
  {a5abadc8-34d7-4c58-9eb8-e4e02083ce81}, !- Handle
  Node 306,                               !- Name
  {001d9370-59db-4ea9-8c18-79a9ca9f3ad3}, !- Inlet Port
  {0b429d47-8c83-4a70-a414-b9b79c784580}; !- Outlet Port

OS:Connection,
  {fcb9b233-1b76-4eb7-8804-75aee67226f2}, !- Handle
  {69b6986e-2051-4634-ad16-4611c45106cc}, !- Source Object
  3,                                      !- Outlet Port
  {4279943c-4a4a-4059-96d9-e1682b622c33}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {001d9370-59db-4ea9-8c18-79a9ca9f3ad3}, !- Handle
  {4279943c-4a4a-4059-96d9-e1682b622c33}, !- Source Object
  10,                                     !- Outlet Port
  {a5abadc8-34d7-4c58-9eb8-e4e02083ce81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dccbacb2-0495-4b9a-9d94-ba98023334a7}, !- Handle
  Node 307,                               !- Name
  {c87b73b3-42a2-456a-a395-93f8b571041d}, !- Inlet Port
  {0434160d-3791-4dc6-b245-9dfcfe127d77}; !- Outlet Port

OS:Node,
  {b00b41af-133f-4625-9277-8f27c7fab43e}, !- Handle
  Node 308,                               !- Name
  {44d5e057-4825-4ad8-9cf7-76f384a572c2}, !- Inlet Port
  {fa252d5a-a8a8-41b8-810c-809769cb4507}; !- Outlet Port

OS:Connection,
  {0434160d-3791-4dc6-b245-9dfcfe127d77}, !- Handle
  {dccbacb2-0495-4b9a-9d94-ba98023334a7}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5695c-e72a-49b9-aae3-27e61fa6c41f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {44d5e057-4825-4ad8-9cf7-76f384a572c2}, !- Handle
  {d2b5695c-e72a-49b9-aae3-27e61fa6c41f}, !- Source Object
  10,                                     !- Outlet Port
  {b00b41af-133f-4625-9277-8f27c7fab43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b2e522f-87c7-453c-8eca-121488a2c176}, !- Handle
  Node 309,                               !- Name
  {4a00a525-1a92-4e26-ab14-443a35f14d95}, !- Inlet Port
  {f918e986-7da2-4b87-a0f5-3e1a765647b8}; !- Outlet Port

OS:Node,
  {2f6d5463-e669-47f0-9d6c-bff6dd2f4b6e}, !- Handle
  Node 310,                               !- Name
  {ba663f61-4543-4bef-ac48-ed9f662d3bc5}, !- Inlet Port
  {8f71e5f6-c0b2-437b-a488-ef97c4213236}; !- Outlet Port

OS:Connection,
  {f918e986-7da2-4b87-a0f5-3e1a765647b8}, !- Handle
  {9b2e522f-87c7-453c-8eca-121488a2c176}, !- Source Object
  3,                                      !- Outlet Port
  {045ac3b2-2b24-4fb5-83f5-25897680f6c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ba663f61-4543-4bef-ac48-ed9f662d3bc5}, !- Handle
  {045ac3b2-2b24-4fb5-83f5-25897680f6c5}, !- Source Object
  10,                                     !- Outlet Port
  {2f6d5463-e669-47f0-9d6c-bff6dd2f4b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00690e07-1c09-4475-ac3f-e95851346847}, !- Handle
  Node 311,                               !- Name
  {8cd5df93-8f50-4f69-bcfa-e49db5200c11}, !- Inlet Port
  {2930edd5-41d6-4dba-a151-b54029f2ce83}; !- Outlet Port

OS:Node,
  {5990c487-52b9-4c82-b2c5-76f6aaed2a1a}, !- Handle
  Node 312,                               !- Name
  {f6876fc6-ff9c-4ad0-ae14-73741f97ee17}, !- Inlet Port
  {1217df40-9633-40d0-bcd5-b24dce0d5319}; !- Outlet Port

OS:Connection,
  {2930edd5-41d6-4dba-a151-b54029f2ce83}, !- Handle
  {00690e07-1c09-4475-ac3f-e95851346847}, !- Source Object
  3,                                      !- Outlet Port
  {fe551d62-014e-47b8-b962-bd9764df1494}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f6876fc6-ff9c-4ad0-ae14-73741f97ee17}, !- Handle
  {fe551d62-014e-47b8-b962-bd9764df1494}, !- Source Object
  10,                                     !- Outlet Port
  {5990c487-52b9-4c82-b2c5-76f6aaed2a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddc330f7-750a-436e-9622-98b729e7ad1f}, !- Handle
  Node 313,                               !- Name
  {4ff408a8-84cc-47b2-ae07-308dec40eb7f}, !- Inlet Port
  {628fe9ac-f2d5-4a79-a59b-a7a07e43e522}; !- Outlet Port

OS:Node,
  {c27ae4c9-efdb-40e8-a4c5-1cf2de51cb3d}, !- Handle
  Node 314,                               !- Name
  {0be55b5c-0235-42df-a076-15f5fcc4989e}, !- Inlet Port
  {eb454420-15f9-4650-b64f-1b3de7a86a7d}; !- Outlet Port

OS:Connection,
  {628fe9ac-f2d5-4a79-a59b-a7a07e43e522}, !- Handle
  {ddc330f7-750a-436e-9622-98b729e7ad1f}, !- Source Object
  3,                                      !- Outlet Port
  {8f97b70f-9243-4ebe-8b8e-7b31da297244}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0be55b5c-0235-42df-a076-15f5fcc4989e}, !- Handle
  {8f97b70f-9243-4ebe-8b8e-7b31da297244}, !- Source Object
  10,                                     !- Outlet Port
  {c27ae4c9-efdb-40e8-a4c5-1cf2de51cb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7954df05-bfcb-4e7e-bbf6-789a9e43e76a}, !- Handle
  Node 315,                               !- Name
  {e766f283-b99b-4471-bc9f-4d254592b0e4}, !- Inlet Port
  {5c737c62-45f5-4b63-ab8d-00386a0e775c}; !- Outlet Port

OS:Node,
  {c508d02d-f98c-401e-9dff-1b5fd460d438}, !- Handle
  Node 316,                               !- Name
  {eed49de2-473a-44aa-8c6b-77aa2b5fb278}, !- Inlet Port
  {aafe8147-8df1-4c1b-886b-faec79bcb49b}; !- Outlet Port

OS:Connection,
  {5c737c62-45f5-4b63-ab8d-00386a0e775c}, !- Handle
  {7954df05-bfcb-4e7e-bbf6-789a9e43e76a}, !- Source Object
  3,                                      !- Outlet Port
  {46c40bdc-036e-4136-89f3-9be4fc2f5fe0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eed49de2-473a-44aa-8c6b-77aa2b5fb278}, !- Handle
  {46c40bdc-036e-4136-89f3-9be4fc2f5fe0}, !- Source Object
  10,                                     !- Outlet Port
  {c508d02d-f98c-401e-9dff-1b5fd460d438}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {014b9fa1-dcae-40da-b1d0-67400075cc16}, !- Handle
  Node 317,                               !- Name
  {4dd3047c-9e39-4356-a24c-03802adb1753}, !- Inlet Port
  {c7d37d38-71a5-4082-b34f-b8c67850ffe2}; !- Outlet Port

OS:Node,
  {e54eb47b-4be2-469e-aa6b-3af129af05f2}, !- Handle
  Node 318,                               !- Name
  {44764fd6-6f44-47c8-856b-dc6085cf4097}, !- Inlet Port
  {ba96b4a4-28dc-4a76-bc30-d93038839c0d}; !- Outlet Port

OS:Connection,
  {c7d37d38-71a5-4082-b34f-b8c67850ffe2}, !- Handle
  {014b9fa1-dcae-40da-b1d0-67400075cc16}, !- Source Object
  3,                                      !- Outlet Port
  {8508caf5-cd59-4849-921f-1cee7a5828ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {44764fd6-6f44-47c8-856b-dc6085cf4097}, !- Handle
  {8508caf5-cd59-4849-921f-1cee7a5828ce}, !- Source Object
  10,                                     !- Outlet Port
  {e54eb47b-4be2-469e-aa6b-3af129af05f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a0fff32-10e3-4215-8463-7b5107243b30}, !- Handle
  Node 319,                               !- Name
  {43d81f8a-ed7b-4b59-9ceb-6ed74bb1180a}, !- Inlet Port
  {eddb5507-5c85-42c8-82f5-b7fa6607c2d4}; !- Outlet Port

OS:Node,
  {13177799-0ae1-41da-ac30-c17ce1d2175d}, !- Handle
  Node 320,                               !- Name
  {820d95d6-1dbd-4947-a241-4a4e9e80368f}, !- Inlet Port
  {c8764bed-5a3e-4299-a4dd-7a0d0b596d8d}; !- Outlet Port

OS:Connection,
  {eddb5507-5c85-42c8-82f5-b7fa6607c2d4}, !- Handle
  {5a0fff32-10e3-4215-8463-7b5107243b30}, !- Source Object
  3,                                      !- Outlet Port
  {50018db1-c9c2-49ce-be0b-c3f9cdba473c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {820d95d6-1dbd-4947-a241-4a4e9e80368f}, !- Handle
  {50018db1-c9c2-49ce-be0b-c3f9cdba473c}, !- Source Object
  10,                                     !- Outlet Port
  {13177799-0ae1-41da-ac30-c17ce1d2175d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {464e474c-2b16-46ae-8a19-f1fb65681d49}, !- Handle
  Node 321,                               !- Name
  {73b83a71-7e0b-4064-9068-768c0589a2bd}, !- Inlet Port
  {735e5a5a-37b0-4bb7-a018-eb40093689b3}; !- Outlet Port

OS:Node,
  {d70ea8e0-2cbc-48f0-b62b-25e1405101b6}, !- Handle
  Node 322,                               !- Name
  {c62943d3-2ad9-451e-9ce9-94ad58a78b62}, !- Inlet Port
  {79704f44-a63a-48e7-a323-444e59c1a33b}; !- Outlet Port

OS:Connection,
  {735e5a5a-37b0-4bb7-a018-eb40093689b3}, !- Handle
  {464e474c-2b16-46ae-8a19-f1fb65681d49}, !- Source Object
  3,                                      !- Outlet Port
  {9e89ad12-c9be-40d5-b06c-668ea8e4e54b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c62943d3-2ad9-451e-9ce9-94ad58a78b62}, !- Handle
  {9e89ad12-c9be-40d5-b06c-668ea8e4e54b}, !- Source Object
  10,                                     !- Outlet Port
  {d70ea8e0-2cbc-48f0-b62b-25e1405101b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8400efbf-8e41-4ba9-8b93-d6196ed4bc61}, !- Handle
  Node 323,                               !- Name
  {b39969c1-1a5c-4cd4-a8d4-7de5244a135a}, !- Inlet Port
  {feed74cf-046b-4f04-abf2-6a671563583f}; !- Outlet Port

OS:Node,
  {f1c0acd3-e8f2-454e-9465-42dc15ae2dc4}, !- Handle
  Node 324,                               !- Name
  {5a51c462-f07a-4e94-87b3-c4d799fc039c}, !- Inlet Port
  {fe0bf1c1-8f06-43b3-ba6d-12a3923f804f}; !- Outlet Port

OS:Connection,
  {feed74cf-046b-4f04-abf2-6a671563583f}, !- Handle
  {8400efbf-8e41-4ba9-8b93-d6196ed4bc61}, !- Source Object
  3,                                      !- Outlet Port
  {1a9cc961-5e29-49cb-933b-5c81aed248e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5a51c462-f07a-4e94-87b3-c4d799fc039c}, !- Handle
  {1a9cc961-5e29-49cb-933b-5c81aed248e6}, !- Source Object
  10,                                     !- Outlet Port
  {f1c0acd3-e8f2-454e-9465-42dc15ae2dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {724e0e03-84f5-472b-867c-2eb149dd5295}, !- Handle
  Node 325,                               !- Name
  {5729a13f-1ef7-475c-9d4f-26a0968be538}, !- Inlet Port
  {f248c004-8dd2-4a84-bcc7-f30193d90924}; !- Outlet Port

OS:Node,
  {ebf9f4e6-a683-47a3-aaa0-72142cc115df}, !- Handle
  Node 326,                               !- Name
  {fc837061-d560-4076-ae65-73a634c1f7ba}, !- Inlet Port
  {7a09e222-a1b7-4422-a845-5b53e434a289}; !- Outlet Port

OS:Connection,
  {f248c004-8dd2-4a84-bcc7-f30193d90924}, !- Handle
  {724e0e03-84f5-472b-867c-2eb149dd5295}, !- Source Object
  3,                                      !- Outlet Port
  {43e0636b-fed4-450b-af9d-316837147f3a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fc837061-d560-4076-ae65-73a634c1f7ba}, !- Handle
  {43e0636b-fed4-450b-af9d-316837147f3a}, !- Source Object
  10,                                     !- Outlet Port
  {ebf9f4e6-a683-47a3-aaa0-72142cc115df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {718d31f8-f942-490d-a15d-1ce1e671a153}, !- Handle
  Node 327,                               !- Name
  {7acff976-261a-4e1a-8c13-51264a646c22}, !- Inlet Port
  {05a62363-3fb2-4184-bc70-b52b4cd26859}; !- Outlet Port

OS:Node,
  {53568a63-4f68-436b-a6a6-cd52cb58b354}, !- Handle
  Node 328,                               !- Name
  {c1503d84-c012-4bbd-a37a-b2a59dff8657}, !- Inlet Port
  {31f37240-0442-43ff-96c4-ed2e58e58388}; !- Outlet Port

OS:Connection,
  {05a62363-3fb2-4184-bc70-b52b4cd26859}, !- Handle
  {718d31f8-f942-490d-a15d-1ce1e671a153}, !- Source Object
  3,                                      !- Outlet Port
  {8565d619-e1fd-4a7f-9fec-47a18ad99033}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c1503d84-c012-4bbd-a37a-b2a59dff8657}, !- Handle
  {8565d619-e1fd-4a7f-9fec-47a18ad99033}, !- Source Object
  10,                                     !- Outlet Port
  {53568a63-4f68-436b-a6a6-cd52cb58b354}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea323bff-d2cc-447d-b026-3cbea4ecbbac}, !- Handle
  Node 329,                               !- Name
  {166b9068-e371-46b6-bee1-f8da3e759b5a}, !- Inlet Port
  {d2754533-e12e-4446-b6fd-d89ca4361076}; !- Outlet Port

OS:Node,
  {ca18d976-f5cb-4fb8-bc95-2fc32951672c}, !- Handle
  Node 330,                               !- Name
  {dba9997a-6443-47bd-b543-a3c83d0af060}, !- Inlet Port
  {4120537d-7b09-4595-b123-7a8d22283c98}; !- Outlet Port

OS:Connection,
  {d2754533-e12e-4446-b6fd-d89ca4361076}, !- Handle
  {ea323bff-d2cc-447d-b026-3cbea4ecbbac}, !- Source Object
  3,                                      !- Outlet Port
  {1c1c8dfd-6e63-44d2-8878-36c11d68efc9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dba9997a-6443-47bd-b543-a3c83d0af060}, !- Handle
  {1c1c8dfd-6e63-44d2-8878-36c11d68efc9}, !- Source Object
  10,                                     !- Outlet Port
  {ca18d976-f5cb-4fb8-bc95-2fc32951672c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {678bd6ce-ef9a-46f6-b813-8330f250e1bf}, !- Handle
  Node 331,                               !- Name
  {61c7317a-f6b4-4ccc-ad68-e906ce57f0e1}, !- Inlet Port
  {a85d44c5-35e2-48e5-8d61-b80b93e034c1}; !- Outlet Port

OS:Node,
  {37ea1967-aa3e-4371-89c8-008c73ae2447}, !- Handle
  Node 332,                               !- Name
  {ab095a5d-a625-4e28-9488-f3ec227171b0}, !- Inlet Port
  {a42ccd09-f0a2-4eb3-b27a-7944cc57fb03}; !- Outlet Port

OS:Connection,
  {a85d44c5-35e2-48e5-8d61-b80b93e034c1}, !- Handle
  {678bd6ce-ef9a-46f6-b813-8330f250e1bf}, !- Source Object
  3,                                      !- Outlet Port
  {e9969ad2-4e2a-4311-a6c4-ed5fff9b32d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab095a5d-a625-4e28-9488-f3ec227171b0}, !- Handle
  {e9969ad2-4e2a-4311-a6c4-ed5fff9b32d0}, !- Source Object
  10,                                     !- Outlet Port
  {37ea1967-aa3e-4371-89c8-008c73ae2447}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a503649-320b-4bd5-b2ee-b72cc8cb4f85}, !- Handle
  Node 333,                               !- Name
  {ad5d5bac-e133-422e-bf98-5d26da021474}, !- Inlet Port
  {bf74bf21-c191-4772-ac6f-f1989d93cd52}; !- Outlet Port

OS:Node,
  {3698f1e2-ffac-48f4-84be-2cab32c834b3}, !- Handle
  Node 334,                               !- Name
  {f0bc5e5a-82cb-4cd8-9af0-ce6293138dd7}, !- Inlet Port
  {3e8181b4-73d1-46ab-9f15-79a259d3a00d}; !- Outlet Port

OS:Connection,
  {bf74bf21-c191-4772-ac6f-f1989d93cd52}, !- Handle
  {7a503649-320b-4bd5-b2ee-b72cc8cb4f85}, !- Source Object
  3,                                      !- Outlet Port
  {ab48b85e-7c87-4316-95da-1d4ef10cda25}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f0bc5e5a-82cb-4cd8-9af0-ce6293138dd7}, !- Handle
  {ab48b85e-7c87-4316-95da-1d4ef10cda25}, !- Source Object
  10,                                     !- Outlet Port
  {3698f1e2-ffac-48f4-84be-2cab32c834b3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5f83637d-1108-42ea-962b-f196d19c0771}, ! Handle
  Bathroom water use,                     ! Name
  {47881f70-a881-4273-88d1-749227ac4b26}, ! Inlet Node Name
  {95f8fa0b-152c-4644-9de5-ff41650280f7}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ,                                       !- Water Use Equipment Name 1
  ,                                       !- Water Use Equipment Name 2
  {ad31dabc-3cf4-420a-af0a-d28cb2f78902}; !- Water Use Equipment Name 3

OS:ScheduleTypeLimits,
  {4367f524-d494-4c2f-939a-68cda93d7132}, !- Handle
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {ad31dabc-3cf4-420a-af0a-d28cb2f78902}, ! Handle
  Water Fixture 1,                        ! Name
  {af3dfbe4-cab8-46c4-a907-d752d1b1a082}, ! Water Use Equipment Definition Name
  {0e50d3ac-8afd-49de-8ee5-280bef8633e8}, !- Space Name
  {e1b11137-9853-40cc-bd71-ac74a10b17a2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {af3dfbe4-cab8-46c4-a907-d752d1b1a082}, !- Handle
  SHW_WaterUseDefinition,                 !- Name
  ,                                       !- End-Use Subcategory
  0.000583,                               !- Peak Flow Rate {m3/s}
  {2d252663-6d70-4265-96c0-61beb4ce3246}, !- Target Temperature Schedule Name
  {1cb04b8e-c10b-4aab-b37d-e45b6bb01b50}, !- Sensible Fraction Schedule Name
  {e26c0549-6f35-4bff-b9c4-24a54564586b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e1b11137-9853-40cc-bd71-ac74a10b17a2}, !- Handle
  SHW_FlowRate_LphPerStudent,             !- Name
  {0df336db-fc54-411a-b168-fa969df7a79c}, !- Schedule Type Limits Name
  {d619727f-0b22-4935-8519-14aece96449b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d619727f-0b22-4935-8519-14aece96449b}, !- Handle
  Schedule Day 37,                        !- Name
  {0df336db-fc54-411a-b168-fa969df7a79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.489,                                  !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.647,                                  !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.287,                                  !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.072,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {9436ea78-183e-438a-90e0-3eafb6c8df27}, !- Handle
  Schedule Rule 4,                        !- Name
  {e1b11137-9853-40cc-bd71-ac74a10b17a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c4e9099-ab08-47d9-ad7a-07dbb00a8377}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7c4e9099-ab08-47d9-ad7a-07dbb00a8377}, !- Handle
  Schedule Day 38,                        !- Name
  {0df336db-fc54-411a-b168-fa969df7a79c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d252663-6d70-4265-96c0-61beb4ce3246}, !- Handle
  SHW_UseTemperature_40C,                 !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {a7796fc9-6e6c-42ae-b6ac-a82c61318b32}, !- Default Day Schedule Name
  {f0bbf18c-71ed-4ec1-ac5c-f364684ffd46}, !- Summer Design Day Schedule Name
  {45c3d0de-4c89-4e16-8191-b370b9e2423b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7796fc9-6e6c-42ae-b6ac-a82c61318b32}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f0bbf18c-71ed-4ec1-ac5c-f364684ffd46}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {45c3d0de-4c89-4e16-8191-b370b9e2423b}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cb04b8e-c10b-4aab-b37d-e45b6bb01b50}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {5da86735-7117-4c65-b2b6-a8d09a2c2a41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5da86735-7117-4c65-b2b6-a8d09a2c2a41}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e26c0549-6f35-4bff-b9c4-24a54564586b}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {69f8f9b0-3ceb-4da7-8b3c-5615941c8a05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69f8f9b0-3ceb-4da7-8b3c-5615941c8a05}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64c5a7f7-a00b-48d8-b9c0-e331d6dd56a6}, !- Handle
  SHW_SetPointTemperature_60C,            !- Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, !- Schedule Type Limits Name
  {1e6918cc-1ecb-4d90-ae69-35fb10a1c95e}, !- Default Day Schedule Name
  {49114932-471c-47df-8a78-b12345f15fa4}, !- Summer Design Day Schedule Name
  {3d4073f2-4be8-4ed8-a2a5-93462cbe5cde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e6918cc-1ecb-4d90-ae69-35fb10a1c95e}, !- Handle
  SHW_Temperature_140F_Default 1,         !- Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {49114932-471c-47df-8a78-b12345f15fa4}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day 1, !- Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3d4073f2-4be8-4ed8-a2a5-93462cbe5cde}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day 1, !- Name
  {bfd2737f-85d6-4685-86ee-82b5e7ed1d63}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {b868839c-6c77-4c06-a32f-482d1939a917}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {27055d82-0ee1-4c84-a207-0fc7e02b87c4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {176a3a3c-c157-4ed9-b05a-b4f0cf0dfd38}, !- Plant Side Inlet Node Name
  {3e97b4d1-f990-4f26-a861-a693dad26158}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a5e1b91e-549b-426e-9044-d04787364da1}, !- Demand Side Inlet Node Name
  {4512e13d-fb1b-4090-b743-1a01f2058d70}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2f314d60-6e3e-43a2-aab8-7ffc41b95d3a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6f657fab-275a-49b1-8a9b-0543ee85a293}, !- Demand Mixer Name
  {8013cce6-11a5-46eb-8769-0cea9e9dae20}, !- Demand Splitter Name
  {952ae15e-c2eb-4a1c-8a92-229ff4f711c1}, !- Supply Mixer Name
  {6d55faad-f05e-4cff-b42e-7e72ab1ab7a5}; !- Supply Splitter Name

OS:Node,
  {8c5c4de2-6d78-4fad-a62d-ddc79e21d90d}, !- Handle
  Node 335,                               !- Name
  {176a3a3c-c157-4ed9-b05a-b4f0cf0dfd38}, !- Inlet Port
  {a0f24d2d-9f63-4993-897c-35e3e4779d01}; !- Outlet Port

OS:Node,
  {27055d82-0ee1-4c84-a207-0fc7e02b87c4}, !- Handle
  Node 336,                               !- Name
  {30317c5f-1137-4d2e-bda5-5f846d9074fa}, !- Inlet Port
  {3e97b4d1-f990-4f26-a861-a693dad26158}; !- Outlet Port

OS:Node,
  {a3ba617c-75c4-4b75-bcde-5e9d0613ca20}, !- Handle
  Node 337,                               !- Name
  {08ac8b0d-321d-4e4e-841c-1827a95f123b}, !- Inlet Port
  {b9c30c89-e09b-4aa1-b7f7-a647243da556}; !- Outlet Port

OS:Connector:Mixer,
  {952ae15e-c2eb-4a1c-8a92-229ff4f711c1}, !- Handle
  Connector Mixer 3,                      !- Name
  {30317c5f-1137-4d2e-bda5-5f846d9074fa}, !- Outlet Branch Name
  {c83cfd7d-9bb7-4599-bfa7-c1a924e7a2ce}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6d55faad-f05e-4cff-b42e-7e72ab1ab7a5}, !- Handle
  Connector Splitter 3,                   !- Name
  {ca408631-3f14-4142-8acb-8b76998ebc3a}, !- Inlet Branch Name
  {08ac8b0d-321d-4e4e-841c-1827a95f123b}; !- Outlet Branch Name 1

OS:Connection,
  {176a3a3c-c157-4ed9-b05a-b4f0cf0dfd38}, !- Handle
  {b868839c-6c77-4c06-a32f-482d1939a917}, !- Source Object
  14,                                     !- Outlet Port
  {8c5c4de2-6d78-4fad-a62d-ddc79e21d90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ac8b0d-321d-4e4e-841c-1827a95f123b}, !- Handle
  {6d55faad-f05e-4cff-b42e-7e72ab1ab7a5}, !- Source Object
  3,                                      !- Outlet Port
  {a3ba617c-75c4-4b75-bcde-5e9d0613ca20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30317c5f-1137-4d2e-bda5-5f846d9074fa}, !- Handle
  {952ae15e-c2eb-4a1c-8a92-229ff4f711c1}, !- Source Object
  2,                                      !- Outlet Port
  {27055d82-0ee1-4c84-a207-0fc7e02b87c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e97b4d1-f990-4f26-a861-a693dad26158}, !- Handle
  {27055d82-0ee1-4c84-a207-0fc7e02b87c4}, !- Source Object
  3,                                      !- Outlet Port
  {b868839c-6c77-4c06-a32f-482d1939a917}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {91aa64ff-4c96-430f-a1c8-a0abea939e46}, !- Handle
  Node 338,                               !- Name
  {a5e1b91e-549b-426e-9044-d04787364da1}, !- Inlet Port
  {4c7c0755-4e98-4f10-916e-d6d685829df3}; !- Outlet Port

OS:Node,
  {d5823b5b-65da-4a10-a660-76b11d19b944}, !- Handle
  Node 339,                               !- Name
  {d9da9d3a-32f9-4e9b-8ba6-ff9ea5bf0938}, !- Inlet Port
  {4512e13d-fb1b-4090-b743-1a01f2058d70}; !- Outlet Port

OS:Connector:Mixer,
  {6f657fab-275a-49b1-8a9b-0543ee85a293}, !- Handle
  Connector Mixer 4,                      !- Name
  {d9da9d3a-32f9-4e9b-8ba6-ff9ea5bf0938}, !- Outlet Branch Name
  {ea3664ec-c8ae-4971-937f-bb613c9ed6b7}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {8013cce6-11a5-46eb-8769-0cea9e9dae20}, !- Handle
  Connector Splitter 4,                   !- Name
  {4c7c0755-4e98-4f10-916e-d6d685829df3}, !- Inlet Branch Name
  {89c2fd6f-3f8a-4601-888a-59f94bfd9d44}; !- Outlet Branch Name 1

OS:Connection,
  {a5e1b91e-549b-426e-9044-d04787364da1}, !- Handle
  {b868839c-6c77-4c06-a32f-482d1939a917}, !- Source Object
  17,                                     !- Outlet Port
  {91aa64ff-4c96-430f-a1c8-a0abea939e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7c0755-4e98-4f10-916e-d6d685829df3}, !- Handle
  {91aa64ff-4c96-430f-a1c8-a0abea939e46}, !- Source Object
  3,                                      !- Outlet Port
  {8013cce6-11a5-46eb-8769-0cea9e9dae20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9da9d3a-32f9-4e9b-8ba6-ff9ea5bf0938}, !- Handle
  {6f657fab-275a-49b1-8a9b-0543ee85a293}, !- Source Object
  2,                                      !- Outlet Port
  {d5823b5b-65da-4a10-a660-76b11d19b944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4512e13d-fb1b-4090-b743-1a01f2058d70}, !- Handle
  {d5823b5b-65da-4a10-a660-76b11d19b944}, !- Source Object
  3,                                      !- Outlet Port
  {b868839c-6c77-4c06-a32f-482d1939a917}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0ab9363d-c625-48b5-800e-49f4a66fdabc}, !- Handle
  {b868839c-6c77-4c06-a32f-482d1939a917}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2f314d60-6e3e-43a2-aab8-7ffc41b95d3a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:Scheduled,
  {ce3fadd7-9dcb-4e13-ab97-798955883343}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {64c5a7f7-a00b-48d8-b9c0-e331d6dd56a6}, !- Schedule Name
  {27055d82-0ee1-4c84-a207-0fc7e02b87c4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d7f14ae3-e78b-456d-9dc5-ea28570d7937}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {a0f24d2d-9f63-4993-897c-35e3e4779d01}, !- Inlet Node Name
  {aed8485f-b7fa-48fc-a9f1-46de6509de90}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ae763e71-c173-49a1-b19d-bfbcae0c6d28}, !- Handle
  Node 341,                               !- Name
  {aed8485f-b7fa-48fc-a9f1-46de6509de90}, !- Inlet Port
  {ca408631-3f14-4142-8acb-8b76998ebc3a}; !- Outlet Port

OS:Connection,
  {a0f24d2d-9f63-4993-897c-35e3e4779d01}, !- Handle
  {8c5c4de2-6d78-4fad-a62d-ddc79e21d90d}, !- Source Object
  3,                                      !- Outlet Port
  {d7f14ae3-e78b-456d-9dc5-ea28570d7937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed8485f-b7fa-48fc-a9f1-46de6509de90}, !- Handle
  {d7f14ae3-e78b-456d-9dc5-ea28570d7937}, !- Source Object
  3,                                      !- Outlet Port
  {ae763e71-c173-49a1-b19d-bfbcae0c6d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca408631-3f14-4142-8acb-8b76998ebc3a}, !- Handle
  {ae763e71-c173-49a1-b19d-bfbcae0c6d28}, !- Source Object
  3,                                      !- Outlet Port
  {6d55faad-f05e-4cff-b42e-7e72ab1ab7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {cb31e507-a0a1-412c-a84b-727448aba434}, !- Handle
  School Water Heater,                    !- Name
  Autosize,                               !- Tank Volume {m3}
  {64c5a7f7-a00b-48d8-b9c0-e331d6dd56a6}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  Autosize,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {424492f4-aaff-40a0-83bf-ac998ec75e12}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b9c30c89-e09b-4aa1-b7f7-a647243da556}, !- Use Side Inlet Node Name
  {fb964b1b-30a3-49bc-9c94-ad5877338e4b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {dc0d9688-81ab-44d0-be4c-412647a109f7}, !- Handle
  {cb31e507-a0a1-412c-a84b-727448aba434}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  2,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {c6f014c2-edc9-42f0-b96f-7c8518665ebe}, !- Handle
  Node 342,                               !- Name
  {fb964b1b-30a3-49bc-9c94-ad5877338e4b}, !- Inlet Port
  {c83cfd7d-9bb7-4599-bfa7-c1a924e7a2ce}; !- Outlet Port

OS:Connection,
  {b9c30c89-e09b-4aa1-b7f7-a647243da556}, !- Handle
  {a3ba617c-75c4-4b75-bcde-5e9d0613ca20}, !- Source Object
  3,                                      !- Outlet Port
  {cb31e507-a0a1-412c-a84b-727448aba434}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fb964b1b-30a3-49bc-9c94-ad5877338e4b}, !- Handle
  {cb31e507-a0a1-412c-a84b-727448aba434}, !- Source Object
  32,                                     !- Outlet Port
  {c6f014c2-edc9-42f0-b96f-7c8518665ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c83cfd7d-9bb7-4599-bfa7-c1a924e7a2ce}, !- Handle
  {c6f014c2-edc9-42f0-b96f-7c8518665ebe}, !- Source Object
  3,                                      !- Outlet Port
  {952ae15e-c2eb-4a1c-8a92-229ff4f711c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8eca2d5e-a83a-41da-8088-040af2470ada}, !- Handle
  Node 340,                               !- Name
  {89c2fd6f-3f8a-4601-888a-59f94bfd9d44}, !- Inlet Port
  {47881f70-a881-4273-88d1-749227ac4b26}; !- Outlet Port

OS:Connection,
  {89c2fd6f-3f8a-4601-888a-59f94bfd9d44}, !- Handle
  {8013cce6-11a5-46eb-8769-0cea9e9dae20}, !- Source Object
  3,                                      !- Outlet Port
  {8eca2d5e-a83a-41da-8088-040af2470ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85419734-250d-4cf6-895c-2fb4d6cc338a}, !- Handle
  Node 343,                               !- Name
  {dbe13b6d-0738-4f44-8463-35ff1ad16215}, !- Inlet Port
  {6332b736-309f-4a21-8b4e-e072d9bfd248}; !- Outlet Port

OS:Node,
  {64f0ef55-b4cb-4ea9-966f-258570d90d96}, !- Handle
  Node 344,                               !- Name
  {356994c4-2f5a-47a1-8837-ea0abf8e6c76}, !- Inlet Port
  {4e264a71-2b62-4dfa-91af-f9c0a6eeac92}; !- Outlet Port

OS:Connection,
  {6332b736-309f-4a21-8b4e-e072d9bfd248}, !- Handle
  {85419734-250d-4cf6-895c-2fb4d6cc338a}, !- Source Object
  3,                                      !- Outlet Port
  {894252eb-927d-4f12-8252-cc8a28064a79}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {356994c4-2f5a-47a1-8837-ea0abf8e6c76}, !- Handle
  {894252eb-927d-4f12-8252-cc8a28064a79}, !- Source Object
  10,                                     !- Outlet Port
  {64f0ef55-b4cb-4ea9-966f-258570d90d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b21e89a-737e-4dd3-b380-0fc6f0d06b25}, !- Handle
  Node 345,                               !- Name
  {1264d700-eec1-4a3b-81df-235202df0598}, !- Inlet Port
  {32cdc74d-9374-448d-9d09-b10dde6d8af3}; !- Outlet Port

OS:Node,
  {b0907940-9155-4298-a7f6-c0ef509e3e36}, !- Handle
  Node 346,                               !- Name
  {2e0d6157-c6e4-484c-b00b-11b5fb33124f}, !- Inlet Port
  {64b06200-1f54-41be-bc7b-ae90ef5f44f0}; !- Outlet Port

OS:Connection,
  {32cdc74d-9374-448d-9d09-b10dde6d8af3}, !- Handle
  {1b21e89a-737e-4dd3-b380-0fc6f0d06b25}, !- Source Object
  3,                                      !- Outlet Port
  {f711ae20-5231-4316-ab93-ab728ba613b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e0d6157-c6e4-484c-b00b-11b5fb33124f}, !- Handle
  {f711ae20-5231-4316-ab93-ab728ba613b4}, !- Source Object
  6,                                      !- Outlet Port
  {b0907940-9155-4298-a7f6-c0ef509e3e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1bef7a13-cdd2-487e-94cc-66e45946d4f2}, !- Handle
  Controller Water Coil 2,                !- Name
  {f711ae20-5231-4316-ab93-ab728ba613b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {29c2328f-2fbd-4884-a091-b98115acf107}, !- Handle
  Node 347,                               !- Name
  {e4b18345-cb38-4a8f-8c75-3319212bcb08}, !- Inlet Port
  {3f6c8feb-63b0-410f-bb27-1b76b6b3b66c}; !- Outlet Port

OS:Node,
  {23bcf0b4-5bd4-4493-bf24-434d13412c14}, !- Handle
  Node 348,                               !- Name
  {65fd3fb7-5d4d-4f2b-98b6-411b0caddb26}, !- Inlet Port
  {d736edbe-d5a2-4fd3-81bd-d9befa1ed4df}; !- Outlet Port

OS:Connection,
  {3f6c8feb-63b0-410f-bb27-1b76b6b3b66c}, !- Handle
  {29c2328f-2fbd-4884-a091-b98115acf107}, !- Source Object
  3,                                      !- Outlet Port
  {421cb1d2-22b5-4b2a-aeba-23f72394e1f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65fd3fb7-5d4d-4f2b-98b6-411b0caddb26}, !- Handle
  {421cb1d2-22b5-4b2a-aeba-23f72394e1f8}, !- Source Object
  6,                                      !- Outlet Port
  {23bcf0b4-5bd4-4493-bf24-434d13412c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f4dccf95-247a-4c20-a34a-1ff5288179f0}, !- Handle
  Controller Water Coil 3,                !- Name
  {421cb1d2-22b5-4b2a-aeba-23f72394e1f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Construction,
  {d2874e10-8668-4f4d-ae2e-89703fe22c3d}, !- Handle
  PrimarySchool_InteriorFurnishings,      !- Name
  {24862bea-02b2-46b4-aeef-149a3dfebbbe}, !- Surface Rendering Name
  {5fcfe43c-44ff-4aeb-ac62-c85e82b2fd1e}; !- Layer 1

OS:Rendering:Color,
  {24862bea-02b2-46b4-aeef-149a3dfebbbe}, !- Handle
  Rendering Color 204,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Material,
  {5fcfe43c-44ff-4aeb-ac62-c85e82b2fd1e}, !- Handle
  Std Wood,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa133f76-e2a8-4f55-94cc-a436b52dfb6d}, !- Handle
  {5fcfe43c-44ff-4aeb-ac62-c85e82b2fd1e}; !- Material Name

OS:StandardsInformation:Construction,
  {d7f949e4-9b6a-42c9-9a50-a6d21006bcbf}, !- Handle
  {d2874e10-8668-4f4d-ae2e-89703fe22c3d}; !- Construction Name

OS:Connection,
  {58fd9c8b-814e-4486-8f5d-2e71c6cb0304}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  3,                                      !- Outlet Port
  {36f2d1e8-501d-4a73-ba44-5f1d45602024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60806456-eb49-4485-a0ce-8f3e3cfc2469}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  4,                                      !- Outlet Port
  {13ebcc94-7eeb-41dc-9bf6-ce177802761c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82af0210-a6d9-4c21-a872-b53b15f8a672}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  5,                                      !- Outlet Port
  {9bc49f95-81de-4162-8ebe-b3c17e4c123a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9789716f-3f77-4412-9229-d7b323d75274}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  6,                                      !- Outlet Port
  {ed33aae7-b990-4d0f-9ad2-9a3851acce91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28fea545-e2bd-4e5c-9117-52bb10e6c7eb}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  7,                                      !- Outlet Port
  {111f1f22-0618-46f6-9e4d-28b8d774c858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beacbee9-749d-4211-965f-3f31b0aa40d1}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  8,                                      !- Outlet Port
  {55c38edd-a5f1-4368-b0e1-7eafc2de694b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6c0234-53e1-49ea-885d-d3fae6869b20}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  9,                                      !- Outlet Port
  {647e047a-5e93-4f01-92cc-7db6a4bb8eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed67d4bb-c508-4882-92e7-0719337159e1}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  10,                                     !- Outlet Port
  {1ddb3208-64b2-4119-9638-0dd68b5beed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c23be54-e048-4f31-bf19-ea559815419d}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  11,                                     !- Outlet Port
  {30ca43b7-fe85-4080-a5b7-1ec7f0213922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ca0dc6-e28f-402d-8421-14ccb6b222f3}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  12,                                     !- Outlet Port
  {85322b68-57f0-415c-8a03-0a95748269b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97140de-7cd2-4d91-8e04-447627eea7d2}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  13,                                     !- Outlet Port
  {fcbb7b59-c640-4871-96e1-c916a07ef1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6fcb7ca-0591-48e3-9727-111d37536ac9}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  14,                                     !- Outlet Port
  {9a2d9f26-0321-46b1-acfe-05d4eb8ad363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e364344b-5d83-4e55-8e7b-5aef8292fa10}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  15,                                     !- Outlet Port
  {cdadec5f-1d9e-4a6e-9960-57e232f4a8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc4774e-7d33-4e9f-8839-802821e61b97}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  16,                                     !- Outlet Port
  {6ca8ef43-ebbe-4e36-92a6-8192029bf70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2aef47-8393-4fd2-a147-fafe7621d9b1}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  17,                                     !- Outlet Port
  {c7361449-8fa7-4484-945c-1bcf711ddb50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2100ca-a188-46b7-8f6f-44cb4fd7e466}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  18,                                     !- Outlet Port
  {e4eeca44-9f22-47e5-b48a-98a5ce14d940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d28529e-2b2f-4443-9520-13bae8f700c9}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  19,                                     !- Outlet Port
  {d7eb9553-bfbc-4f05-826c-38ddb4895e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20059e82-f3b0-434a-bc13-d8aa23bdf4fe}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  20,                                     !- Outlet Port
  {1e8024c3-b5b8-4863-ad7b-0c1b3892ce35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba45bea-a0f5-477b-8c57-4077c87502c6}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  21,                                     !- Outlet Port
  {cbd99948-2773-410c-b985-d85f19614250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b82c61-8cab-47c7-b502-ea364c2299e4}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  22,                                     !- Outlet Port
  {07030aad-f554-45df-8d8f-5e011ace6137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b61420-28c1-4035-a5db-e24905507a54}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  23,                                     !- Outlet Port
  {cde646ce-9e43-46bb-83fe-60ab8cf7bd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b2049e-bf4c-48dd-8d12-ee8ead17b9fc}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  24,                                     !- Outlet Port
  {9ddc8b41-07ad-4944-873a-dc07af4bc73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4e231c-11ce-408f-9945-81ce111a853d}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  25,                                     !- Outlet Port
  {8c9e95a6-62bb-4e6f-bed5-e6d3104655f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816ca7b0-d880-48e1-b3be-a887e3c0a9f4}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  26,                                     !- Outlet Port
  {ac0c2ecf-ad41-4f64-a243-5ef4f4ed2db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0b9507-bd43-4f23-8e7e-c82a13cabae2}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  27,                                     !- Outlet Port
  {8a79554d-99a8-4440-bdfa-7c904881cf2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a240a05-ec0e-4118-aabd-9d2ee41721d1}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  28,                                     !- Outlet Port
  {50dbf20c-79fa-4a8f-b03f-152a843aea78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda64138-9511-4362-abdb-bf05fdde2538}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  29,                                     !- Outlet Port
  {fb0be4f7-7e84-487f-b4b9-12e930e83ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92be34e-5472-4513-9e6d-9090dd95bb4b}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  30,                                     !- Outlet Port
  {8e6abe16-be2c-4bb1-bf0f-6361f8c9d921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8627d7fa-fbe5-498d-bd36-f4e1ac5ce649}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  31,                                     !- Outlet Port
  {aa55bd0e-f511-4ffa-9462-018a0951e9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6e1687-fc9d-4bfe-bef7-21bc4c124aa2}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  32,                                     !- Outlet Port
  {fb6b4a7e-ce6f-4d41-b75c-7b2e9d972acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85cbd94f-ba40-47cf-8637-5e7231d80f93}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  33,                                     !- Outlet Port
  {fcc8150f-9abf-4a3f-90f5-8f67341acca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8328bbf-50d7-43d5-bd2a-4a30bdbf6e25}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  34,                                     !- Outlet Port
  {a0e29889-87b8-49cf-8005-1cb2d2496d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6da34e-d287-4836-bc64-d9fd1c995961}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  35,                                     !- Outlet Port
  {715ea5c5-f185-4c23-8bf5-8515050ab76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fff5947-35c7-479b-b9e9-5790e2d2647f}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  36,                                     !- Outlet Port
  {c7b35636-d481-41d4-a187-621c84129acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030a4363-5afc-4f17-b873-8fbafb7a8a9f}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  37,                                     !- Outlet Port
  {521b3eb7-4335-40a3-a49c-64a9b10d504f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be39ed81-75a1-4e86-b722-9b0c423a390a}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  38,                                     !- Outlet Port
  {7d68da42-958c-4333-aa06-f3aa25b3028c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df04c16a-0f6c-4067-8274-514c1fc003f6}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  39,                                     !- Outlet Port
  {33ba1033-70cc-486a-9e59-a861adaabeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afe40ee-427d-4ef2-a43d-b7bacb6f6501}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  40,                                     !- Outlet Port
  {ed07be45-14e2-4d2d-885c-a7b7ab1b4785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df2dc7b-d59e-482b-944e-ddce13fc1b9d}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  41,                                     !- Outlet Port
  {b7349d42-5269-47c0-b58e-184c835c9c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c7b68a-ec11-421a-b503-a649ef52be39}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  42,                                     !- Outlet Port
  {734b706d-9d87-4711-aa2f-fb31832494d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d20d6ef-7bfe-40c9-ae6b-62322a6e5b78}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  43,                                     !- Outlet Port
  {69a185a5-795f-4e57-98d2-412a902d74ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b5ec01-e6e8-49f7-80aa-9f717b6293ff}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  44,                                     !- Outlet Port
  {0dc9b57d-f4a4-4510-a704-6c2cfd728af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80bf328-6c5c-4848-80b6-bb497c504ac7}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  45,                                     !- Outlet Port
  {5c44e398-92fc-41f8-a796-30e3558b61b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dae498-92a6-4af8-b9ca-bbf96100d790}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  46,                                     !- Outlet Port
  {3b616043-713b-4691-8fb2-7b0903c2f0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c72dfa5-301d-4006-9ffe-70e7237714da}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  47,                                     !- Outlet Port
  {37c88166-b9cd-4f8d-bdba-c63c7b165bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5309f1-0568-4cf6-a89b-2271fc812b32}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  48,                                     !- Outlet Port
  {cc414146-d0e6-4a15-8712-f2b36100fe59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04e9f75-1559-4889-88af-ea0b10a91c50}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  49,                                     !- Outlet Port
  {ff4ddb7a-9024-4a48-8a1a-092e1e9778ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1a1672-a63d-4d0f-bd78-070885c14068}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  50,                                     !- Outlet Port
  {97af19f8-55f4-4fe2-a253-5a8fa6185f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a23a795-dd32-4ab6-bddb-b3ddbe07cc00}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  51,                                     !- Outlet Port
  {9937a191-e468-4509-a8b9-2dde49b574d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738b4c1a-3b7b-458e-9d61-b80b8f00d516}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  52,                                     !- Outlet Port
  {8544e628-0cb5-44e2-89b9-6f4a668c441d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4874a0-a4e7-4b22-bc6b-6f8c1b5e6b40}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  53,                                     !- Outlet Port
  {6dbd1975-b37c-4e00-9999-1b5a68ed924d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561e298f-b751-4e83-a556-b2e4d9cc8a45}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  54,                                     !- Outlet Port
  {69b6986e-2051-4634-ad16-4611c45106cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87b73b3-42a2-456a-a395-93f8b571041d}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  55,                                     !- Outlet Port
  {dccbacb2-0495-4b9a-9d94-ba98023334a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a00a525-1a92-4e26-ab14-443a35f14d95}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  56,                                     !- Outlet Port
  {9b2e522f-87c7-453c-8eca-121488a2c176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd5df93-8f50-4f69-bcfa-e49db5200c11}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  57,                                     !- Outlet Port
  {00690e07-1c09-4475-ac3f-e95851346847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff408a8-84cc-47b2-ae07-308dec40eb7f}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  58,                                     !- Outlet Port
  {ddc330f7-750a-436e-9622-98b729e7ad1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e766f283-b99b-4471-bc9f-4d254592b0e4}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  59,                                     !- Outlet Port
  {7954df05-bfcb-4e7e-bbf6-789a9e43e76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd3047c-9e39-4356-a24c-03802adb1753}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  60,                                     !- Outlet Port
  {014b9fa1-dcae-40da-b1d0-67400075cc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d81f8a-ed7b-4b59-9ceb-6ed74bb1180a}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  61,                                     !- Outlet Port
  {5a0fff32-10e3-4215-8463-7b5107243b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b83a71-7e0b-4064-9068-768c0589a2bd}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  62,                                     !- Outlet Port
  {464e474c-2b16-46ae-8a19-f1fb65681d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39969c1-1a5c-4cd4-a8d4-7de5244a135a}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  63,                                     !- Outlet Port
  {8400efbf-8e41-4ba9-8b93-d6196ed4bc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5729a13f-1ef7-475c-9d4f-26a0968be538}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  64,                                     !- Outlet Port
  {724e0e03-84f5-472b-867c-2eb149dd5295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acff976-261a-4e1a-8c13-51264a646c22}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  65,                                     !- Outlet Port
  {718d31f8-f942-490d-a15d-1ce1e671a153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166b9068-e371-46b6-bee1-f8da3e759b5a}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  66,                                     !- Outlet Port
  {ea323bff-d2cc-447d-b026-3cbea4ecbbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c7317a-f6b4-4ccc-ad68-e906ce57f0e1}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  67,                                     !- Outlet Port
  {678bd6ce-ef9a-46f6-b813-8330f250e1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5d5bac-e133-422e-bf98-5d26da021474}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  68,                                     !- Outlet Port
  {7a503649-320b-4bd5-b2ee-b72cc8cb4f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe13b6d-0738-4f44-8463-35ff1ad16215}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  69,                                     !- Outlet Port
  {85419734-250d-4cf6-895c-2fb4d6cc338a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1264d700-eec1-4a3b-81df-235202df0598}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  70,                                     !- Outlet Port
  {1b21e89a-737e-4dd3-b380-0fc6f0d06b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b18345-cb38-4a8f-8c75-3319212bcb08}, !- Handle
  {df963741-da61-4ab0-affb-6528fcb046b6}, !- Source Object
  71,                                     !- Outlet Port
  {29c2328f-2fbd-4884-a091-b98115acf107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a789c7a2-c706-40ce-98ee-b5003bcf5c8e}, !- Handle
  {23683187-efa9-49ba-ad3d-e8bb943452e8}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {169d3d7b-3f07-410d-a7d6-8c3528b5afb2}, !- Handle
  {0c3f23f9-7983-4716-bc54-d7263fcda500}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ca2a071-f383-49e1-8d1a-4f35c1befe38}, !- Handle
  {5bfb6770-6969-44dc-8e4d-ab0b96544dc6}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9ee0a76-9eb5-4feb-b3df-c8aa95540a7f}, !- Handle
  {6968cb0a-f4ae-45f5-9458-187e3288fc72}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {33f1dfef-2750-4410-b3d5-0ab84d95ed13}, !- Handle
  {8bc3e890-93d1-486c-b43c-00c944080eb8}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {742162f7-a0ca-48c1-b7a2-39225554f4e3}, !- Handle
  {b5704551-4514-4d3e-b466-3755a0c2aed1}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41d684a1-3a67-44a8-8990-a8dbcbadf16e}, !- Handle
  {161155a2-4463-42e6-b60f-dcd216713676}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0e22297-0ebf-4873-9e49-119b821ce58e}, !- Handle
  {bfe8a5f5-a3ea-4b8a-95be-3e28d5040227}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {54604477-e73b-4eba-be33-c20f16df0155}, !- Handle
  {49c84121-85cb-46f1-903e-f1fab7052666}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {63e81ed5-5c90-4de3-87af-7f651f1465eb}, !- Handle
  {61abde9c-c034-486f-bf40-8ece37a16cc9}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3f710c8b-127d-4db8-ae56-8e7a8e6014e2}, !- Handle
  {c0d11f4e-0b25-41f9-b317-6a9f086fe4fc}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {b9ec0673-8948-4767-a381-eb75191068fc}, !- Handle
  {021e6650-b18a-406b-a217-bf6243fafe23}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ca7674c7-ffd3-488d-9fb9-6e36d64accbf}, !- Handle
  {62679ac7-fb79-476f-956b-cd1c44fc76fa}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6ba55a89-c46f-4a96-8fdc-0e6c36130305}, !- Handle
  {515e8d7b-9633-4f21-8a6e-d98df1f36b2e}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1b9b480f-72ca-4111-85f6-b5c821f33502}, !- Handle
  {7bd300a6-2d9b-4f13-8a82-22cbd50d81b0}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {8a7234b5-0b59-4da9-b08f-183008c4bfdd}, !- Handle
  {3362882d-0953-4e9e-814e-8145b51a5be6}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {f173ba8e-a6d7-47c7-829e-99b28ae04799}, !- Handle
  {ef160494-dbb0-4775-b1f1-007cef823100}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {1b5bd56e-298b-4c90-b735-cc90de9c24d8}, !- Handle
  {9f547112-e7a8-4993-90a8-45d74258e19c}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {0db9225d-136c-4a70-9007-69afbaa71cc1}, !- Handle
  {b8c4a3ce-71c5-4f26-8ca6-4b5a57c4c825}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {1a0defc8-ce18-4817-a21a-4b8ced892b31}, !- Handle
  {7bd24219-9f06-4491-bd01-d846947676ec}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {f5389973-f0ef-4d8e-bb4e-29e3fccf3c7b}, !- Handle
  {fae63276-06db-4a70-96d7-e24c37b98c24}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {efb955a8-8173-4a78-be32-5dbb5c86c0a6}, !- Handle
  {3856a627-ed31-4a2a-b7c5-5fa240b48bd1}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {599074a4-fd94-4b25-991b-b45e89a1d244}, !- Handle
  {3d37627c-dc7e-4a6a-b210-de0d47470d04}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {902750f1-f207-4401-a360-d84009fc1980}, !- Handle
  {038ca63a-e16c-4cf6-9a3d-09439ab42e87}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {f05915ac-9271-4953-90ab-4b6e2c3dd0e8}, !- Handle
  {85293fa4-6322-4e17-91af-10b415158076}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {9c46b857-3e3b-48c1-b764-a9a8cf127bbe}, !- Handle
  {653cdf56-4c2c-4c3f-b867-ab179e0b07f6}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {a4dd9d18-98bb-45da-8cd7-360e0cf3d9d2}, !- Handle
  {ab584535-72f1-40da-86a8-2f78f5b79c92}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {9814bba2-42be-45e3-a2c5-d1a3d6336499}, !- Handle
  {5f0dd6ea-011c-4e4b-b78e-a1b5c5f020c4}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {7ecbbe13-131a-4f21-b5a1-d587d38c2df6}, !- Handle
  {b3f9cffe-10af-43ca-98e8-0e4ae6be9f99}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2bb8860d-874b-4b74-beef-821eb7f77d62}, !- Handle
  {48b6c2c6-2179-4576-a455-66e8fb7f5285}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {b2dd0d89-c797-4932-9955-148880dffd19}, !- Handle
  {c7cec7f4-7cf9-4dc4-a054-252e1cd0d79e}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {890b7cc3-b237-4203-919b-c7172bf2c03d}, !- Handle
  {e0aac515-6eed-4cec-a235-4e324a73e64c}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {b320c5ec-c16b-4595-828f-6c93e80820b2}, !- Handle
  {33e87eb3-deed-4889-9f0e-516265dd898b}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  35;                                     !- Inlet Port

OS:Connection,
  {d85137ed-b450-4a6f-8506-962389f82a73}, !- Handle
  {ad40191c-432b-4ebd-b2c6-08f6f50c86b1}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  36;                                     !- Inlet Port

OS:Connection,
  {30dc5a71-f7c5-471d-a2cf-363d97382ed7}, !- Handle
  {f1335a35-29bc-4cf5-8cc0-e5468681999d}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  37;                                     !- Inlet Port

OS:Connection,
  {28b20fd5-49f8-4f56-a598-cf997931b6ef}, !- Handle
  {7ec58b63-ded4-49f7-88e1-eec931c295e8}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {5a75b712-7c88-4bc1-a4ad-df5d861aa8ba}, !- Handle
  {4c9e34fd-8ac9-42e0-a709-838695d43c81}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  39;                                     !- Inlet Port

OS:Connection,
  {0d22ba30-4b5e-4a44-8d21-8ac1fbd7e3c7}, !- Handle
  {37473dfb-6941-4cea-9ca5-713ab2c0a416}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  40;                                     !- Inlet Port

OS:Connection,
  {330ecd19-a0ba-4d91-98f3-cf30fc0e8ac6}, !- Handle
  {4ec1f6f5-1393-4478-8ff9-01d753553e9e}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {88cae414-28da-4577-bc53-6453ed402f6d}, !- Handle
  {d65131f1-6966-467a-af56-ffb5ec647718}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {3cb19a03-c3af-4ca5-9e59-a8c4219336ea}, !- Handle
  {e490d99c-c9e8-4cf8-8ee3-f0f6d7d7cd92}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {32c75baf-b68d-4626-bc9d-b8981b0831d4}, !- Handle
  {e4280d0a-65e6-4beb-a649-6f782d2a4751}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {ec98cff5-6b5d-46fd-a48b-1dba82db6158}, !- Handle
  {bf538923-0c7f-4184-aa73-d9d839726e37}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {cabc1464-68df-4e6e-85a4-31295a4c6ad9}, !- Handle
  {f4119e62-a635-4d72-9547-0cb98f9a4e6a}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  46;                                     !- Inlet Port

OS:Connection,
  {8da5f9ca-c5b3-4649-939b-10633b113c64}, !- Handle
  {448248e1-bf4d-4c0f-969a-9ddf79c2ac24}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  47;                                     !- Inlet Port

OS:Connection,
  {bf2f0921-2683-46f9-bcdf-0fcaeff1e7a5}, !- Handle
  {999c00cd-9534-4d74-814d-9ce68c7f3cfc}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  48;                                     !- Inlet Port

OS:Connection,
  {a08ac3e0-9f3a-49d5-b312-64ceeb329d49}, !- Handle
  {85ac6c84-8eef-46f4-8aff-75ad53021881}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  49;                                     !- Inlet Port

OS:Connection,
  {f35601ec-f8c2-4f26-a9d1-755adc0562cc}, !- Handle
  {518f776a-34f6-40c2-95c5-9d87b409aa98}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  50;                                     !- Inlet Port

OS:Connection,
  {f17c2124-bb22-411c-837f-14a0f062b8b0}, !- Handle
  {1e8944e4-a545-4a54-a579-ae1c32361c01}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  51;                                     !- Inlet Port

OS:Connection,
  {6b374604-7a1d-4cad-9e6f-5c3e61f1e7ff}, !- Handle
  {7da78c31-26fa-47b7-b559-03f6e622cafd}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  52;                                     !- Inlet Port

OS:Connection,
  {2a5ed0a2-d69c-4d31-bb32-9dcde84692c2}, !- Handle
  {e1a451d5-7ae2-4a52-b510-38eab569f7df}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  53;                                     !- Inlet Port

OS:Connection,
  {0b429d47-8c83-4a70-a414-b9b79c784580}, !- Handle
  {a5abadc8-34d7-4c58-9eb8-e4e02083ce81}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  54;                                     !- Inlet Port

OS:Connection,
  {fa252d5a-a8a8-41b8-810c-809769cb4507}, !- Handle
  {b00b41af-133f-4625-9277-8f27c7fab43e}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  55;                                     !- Inlet Port

OS:Connection,
  {8f71e5f6-c0b2-437b-a488-ef97c4213236}, !- Handle
  {2f6d5463-e669-47f0-9d6c-bff6dd2f4b6e}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  56;                                     !- Inlet Port

OS:Connection,
  {1217df40-9633-40d0-bcd5-b24dce0d5319}, !- Handle
  {5990c487-52b9-4c82-b2c5-76f6aaed2a1a}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  57;                                     !- Inlet Port

OS:Connection,
  {eb454420-15f9-4650-b64f-1b3de7a86a7d}, !- Handle
  {c27ae4c9-efdb-40e8-a4c5-1cf2de51cb3d}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  58;                                     !- Inlet Port

OS:Connection,
  {aafe8147-8df1-4c1b-886b-faec79bcb49b}, !- Handle
  {c508d02d-f98c-401e-9dff-1b5fd460d438}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  59;                                     !- Inlet Port

OS:Connection,
  {ba96b4a4-28dc-4a76-bc30-d93038839c0d}, !- Handle
  {e54eb47b-4be2-469e-aa6b-3af129af05f2}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  60;                                     !- Inlet Port

OS:Connection,
  {c8764bed-5a3e-4299-a4dd-7a0d0b596d8d}, !- Handle
  {13177799-0ae1-41da-ac30-c17ce1d2175d}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  61;                                     !- Inlet Port

OS:Connection,
  {79704f44-a63a-48e7-a323-444e59c1a33b}, !- Handle
  {d70ea8e0-2cbc-48f0-b62b-25e1405101b6}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  62;                                     !- Inlet Port

OS:Connection,
  {fe0bf1c1-8f06-43b3-ba6d-12a3923f804f}, !- Handle
  {f1c0acd3-e8f2-454e-9465-42dc15ae2dc4}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  63;                                     !- Inlet Port

OS:Connection,
  {7a09e222-a1b7-4422-a845-5b53e434a289}, !- Handle
  {ebf9f4e6-a683-47a3-aaa0-72142cc115df}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  64;                                     !- Inlet Port

OS:Connection,
  {31f37240-0442-43ff-96c4-ed2e58e58388}, !- Handle
  {53568a63-4f68-436b-a6a6-cd52cb58b354}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  65;                                     !- Inlet Port

OS:Connection,
  {4120537d-7b09-4595-b123-7a8d22283c98}, !- Handle
  {ca18d976-f5cb-4fb8-bc95-2fc32951672c}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {a42ccd09-f0a2-4eb3-b27a-7944cc57fb03}, !- Handle
  {37ea1967-aa3e-4371-89c8-008c73ae2447}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {3e8181b4-73d1-46ab-9f15-79a259d3a00d}, !- Handle
  {3698f1e2-ffac-48f4-84be-2cab32c834b3}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {4e264a71-2b62-4dfa-91af-f9c0a6eeac92}, !- Handle
  {64f0ef55-b4cb-4ea9-966f-258570d90d96}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {64b06200-1f54-41be-bc7b-ae90ef5f44f0}, !- Handle
  {b0907940-9155-4298-a7f6-c0ef509e3e36}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  70;                                     !- Inlet Port

OS:Connection,
  {d736edbe-d5a2-4fd3-81bd-d9befa1ed4df}, !- Handle
  {23bcf0b4-5bd4-4493-bf24-434d13412c14}, !- Source Object
  3,                                      !- Outlet Port
  {127ab584-edd7-4523-b3cf-42b08500eb8e}, !- Target Object
  71;                                     !- Inlet Port

OS:RadianceParameters,
  {f5255e79-8e32-4aff-8882-400196b98f1d}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {551ad5f8-2e9e-4e7a-9156-28b0335b6cbc}; !- Handle

OS:OutputControl:ReportingTolerances,
  {3fc5350c-f55a-4a35-8322-e7c56a27e31d}; !- Handle

OS:ConvergenceLimits,
  {c7723616-0d42-4488-bf21-4c33f82ac91c}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {21a1c076-4d05-42ca-bc63-b82cefdb0788}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {3dbd69f0-42b1-49ac-bb22-60f7bec63cc2}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {f79c8ac6-0843-487b-9a6c-5a39c392ce5b}, !- Handle
  ThirdOrderBackwardDifference,           !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {000afe20-85c5-4ced-90d3-398bba2fc059}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {1eecbf36-8e05-481d-9f62-2fde33c330a9}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {a479f78b-3cbc-406e-b4c4-2a117348c47a}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {db1ca834-cd6c-403a-91f3-14deee0e7d79}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {779a9985-53ad-48e2-854c-31a90576ada9}; !- Handle

OS:SizingPeriod:DesignDay,
  {3f6d1b7d-3a73-46ef-9517-3c70a7eee9ab}, !- Handle
  Montreal-Trudeau Intl AP Ann Htg 99.6% Condns DB, !- Name
  -22.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bdc5316e-dfbf-485a-839d-50fedbdb93d4}, !- Handle
  Montreal-Trudeau Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.246;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Schedule:Compact,
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Handle
  HTGSETP_SCH,                            !- Name
  {33f10118-748b-4056-8cc2-9e4163d5da2a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  18,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  18,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  19,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 08:30,                           !- Field 15
  21.0,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  22.0,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  18,                                     !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  18;                                     !- Field 23

OS:ScheduleTypeLimits,
  {33f10118-748b-4056-8cc2-9e4163d5da2a}, !- Handle
  Temperature 42,                         !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {58671a3a-2657-40cf-8e66-c87b5af53ea6}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {489b1eda-867a-4fc7-a387-722435232576}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd35da96-593b-4dcc-89cc-f84fe8f50c5a}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a952bf9-79a2-4881-8d72-6b9e9c9e78e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5328876-4c9a-4bd4-a149-53384259fa8d}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40404c8b-8b2f-4956-8f78-86eb4809a801}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aef1162a-06fb-4769-a348-7d49149fd449}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5033dfb2-6b36-4f9f-8d32-f26c9b4a5d57}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42a764d6-c5b8-4705-a0e0-aee7001f08a3}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64cf4e6d-c976-4303-9439-d513cdb6c760}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d58e377-17f6-4442-a58e-104b6dd12834}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ee2f37f-e790-4a14-a55d-17bd8eb4d581}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {648ce18c-6c8c-4d63-b0f4-2b1c810367e5}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e16dc2c-8a76-4247-bb84-6aa6415ae53c}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b40f697-f64f-4b13-b06c-0e8075c4dea6}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a8139a9-d66d-4ab5-94ab-684b42a17dc3}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c855b2e-b104-42b5-88e7-adead184e7db}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff6e483a-a3e6-4ea6-880a-c8c812029234}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a75c59c-17a7-44aa-ba16-5cd183b55f6d}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f0ba1de-d5c9-4adc-b749-9791f3c4332e}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfba559c-8111-43d7-add0-9059a8f1574e}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d576aabd-5285-46c6-b0c7-00cea83c0b20}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3c30f68-3a69-4fc4-aab2-30a23564455c}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5918191d-1b0b-4a65-9381-bb1ff7cec947}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {667bd911-c47f-4c51-a631-7c46dc59eef6}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7481d738-f15a-40de-92ee-1a7b6cf0cc66}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c198742-5a25-4ee3-8116-6007763e2b2d}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847445be-c986-4626-8ccc-2a8feb6075b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aeac99d5-073a-441c-9989-3b36a836cc37}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4439bf4-c3d2-4caf-ac6b-b63111e79678}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46920e6a-446a-448c-afd5-ed4f530a4da4}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4efd4593-05fd-40fb-ba05-79e3a6075cfa}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9896f63e-51a8-4957-bb66-2088c237ea82}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d58be2b6-e89c-43e5-a2e6-22fbbdd0172a}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c34bb4a-cf98-44b6-82b5-736b76a18393}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52d45c6a-2288-487d-991f-51cc7e0b67b1}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1b476c5-f561-4df8-b211-4a3e96d1f298}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad710893-3958-4b19-9da3-5893eb89f5f7}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2d9270e-e866-4e93-b5c9-0c4b4d1b74d0}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {a25795a7-82e4-4802-b78b-5b491fc6bd06}, !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Node,
  {f25a2a32-4053-4f58-95aa-abf81e49cff5}, !- Handle
  Node 199,                               !- Name
  {95f8fa0b-152c-4644-9de5-ff41650280f7}, !- Inlet Port
  {ea3664ec-c8ae-4971-937f-bb613c9ed6b7}; !- Outlet Port

OS:Connection,
  {47881f70-a881-4273-88d1-749227ac4b26}, !- Handle
  {8eca2d5e-a83a-41da-8088-040af2470ada}, !- Source Object
  3,                                      !- Outlet Port
  {5f83637d-1108-42ea-962b-f196d19c0771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f8fa0b-152c-4644-9de5-ff41650280f7}, !- Handle
  {5f83637d-1108-42ea-962b-f196d19c0771}, !- Source Object
  3,                                      !- Outlet Port
  {f25a2a32-4053-4f58-95aa-abf81e49cff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3664ec-c8ae-4971-937f-bb613c9ed6b7}, !- Handle
  {f25a2a32-4053-4f58-95aa-abf81e49cff5}, !- Source Object
  3,                                      !- Outlet Port
  {6f657fab-275a-49b1-8a9b-0543ee85a293}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Compact,
  {c50c5d59-2a3f-4a77-be6d-df69b00f76e5}, !- Handle
  CLGSETP_SCH,                            !- Name
  {12f8188e-a042-43ab-9d76-8d3315fb3a18}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  24,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  26,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  25.5,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  25,                                     !- Field 14
  Until: 08:30,                           !- Field 15
  24.5,                                   !- Field 16
  Until: 19:00,                           !- Field 17
  24,                                     !- Field 18
  Until: 24:00,                           !- Field 19
  26,                                     !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  26;                                     !- Field 23

OS:ScheduleTypeLimits,
  {12f8188e-a042-43ab-9d76-8d3315fb3a18}, !- Handle
  Temperature 43,                         !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SpaceType,
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Handle
  Bathrooms,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fe5e4c3f-341f-4473-a699-db5bc15b1c7a}; !- Group Rendering Name

OS:Rendering:Color,
  {fe5e4c3f-341f-4473-a699-db5bc15b1c7a}, !- Handle
  Rendering Color 205,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:InternalMass,
  {4c03ee32-a5cc-41ab-897d-d6b20ee85bef}, !- Handle
  Internal Mass 10,                       !- Name
  {87e3f693-5035-4e3f-b818-a618d37aaa3d}, !- Internal Mass Definition Name
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {87e3f693-5035-4e3f-b818-a618d37aaa3d}, !- Handle
  InternalMass_Furnishing,                !- Name
  {590106e6-07a8-4f7c-a9a5-b163c49957c4}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {51c45626-f8d2-4a2e-a5d6-964ed1eba7e0}, !- Handle
  Furnishings,                            !- Name
  {66b604d6-f8ac-4177-bcb8-cced75861867}, !- Surface Rendering Name
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}; !- Layer 1

OS:StandardsInformation:Construction,
  {667471df-8ca3-4438-a4d5-d7135b177480}, !- Handle
  {51c45626-f8d2-4a2e-a5d6-964ed1eba7e0}; !- Construction Name

OS:Rendering:Color,
  {66b604d6-f8ac-4177-bcb8-cced75861867}, !- Handle
  Rendering Color 206,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Material,
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}, !- Handle
  Wood_Furniture,                         !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  2300,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5004a14-137e-4303-9271-46c2ff4ed010}, !- Handle
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}; !- Material Name

OS:People,
  {a470c6e9-2979-4270-87be-7d8da0dc4140}, !- Handle
  People 1,                               !- Name
  {9d36a76d-ba6f-449d-91f5-9991cd50336f}, !- People Definition Name
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9d36a76d-ba6f-449d-91f5-9991cd50336f}, !- Handle
  School_Bathroom_People,                 !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Handle
  School_OccupantSchedule,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4c086d18-5c58-4f89-bc68-e35f357c81a8}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {48a7115d-91c3-4bd5-93cd-5243445f278c}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4c086d18-5c58-4f89-bc68-e35f357c81a8}, !- Handle
  Schedule Day 46,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {48a7115d-91c3-4bd5-93cd-5243445f278c}, !- Handle
  Schedule Day 48,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e2446ff-c87c-49e8-9766-290eae880280}, !- Handle
  Schedule Rule 7,                        !- Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a111e6b0-4d44-4552-9996-a137e0b41f2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a111e6b0-4d44-4552-9996-a137e0b41f2b}, !- Handle
  Schedule Day 47,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights,
  {b7e34214-affb-426f-9a7d-9b6bcc5729f3}, !- Handle
  Lights 8,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Handle
  School_Lighting,                        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Rendering:Color,
  {3cc02ef0-d8ae-4ef9-9ccf-71a32812e099}, !- Handle
  Rendering Color 207,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:People:Definition,
  {fcb8418e-1afc-4a14-955d-8bf4cc23d0f8}, !- Handle
  School_Cafeteria_People,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  0.929,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {6d8610f1-f8db-42ef-88c2-e6d53b7a1031}, !- Handle
  School_OccupantSchedule_Cafeteria,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {69cbb5cf-2b1a-4e4a-b7ec-f1853517c359}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69cbb5cf-2b1a-4e4a-b7ec-f1853517c359}, !- Handle
  Schedule Day 49,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceType,
  {e3eec54a-10ed-4f43-a0ff-b811c5ba1774}, !- Handle
  Cafeteria,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {43d9eef8-d709-4f87-960f-d96cd46493d8}, !- Group Rendering Name
  {133044ad-7c0a-4229-ba1c-a7600baa2113}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {43d9eef8-d709-4f87-960f-d96cd46493d8}, !- Handle
  Rendering Color 208,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:People,
  {7a8758fe-49a7-4841-afda-ee3d746df14e}, !- Handle
  People 3,                               !- Name
  {fcb8418e-1afc-4a14-955d-8bf4cc23d0f8}, !- People Definition Name
  {e3eec54a-10ed-4f43-a0ff-b811c5ba1774}, !- Space or SpaceType Name
  {6d8610f1-f8db-42ef-88c2-e6d53b7a1031}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {df6f7a8f-e0e4-4185-9e1f-3fe84a956185}, !- Handle
  Lights 9,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {e3eec54a-10ed-4f43-a0ff-b811c5ba1774}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Handle
  Classroom,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {91b5628a-ca5e-41c4-acbd-8cd8efa10442}, !- Group Rendering Name
  {101f3bd4-728c-4cc1-a6c3-2e9738894e34}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {91b5628a-ca5e-41c4-acbd-8cd8efa10442}, !- Handle
  Rendering Color 209,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:InternalMass,
  {00102d51-d2bd-4259-8e7e-784de883c783}, !- Handle
  Internal Mass 11,                       !- Name
  {87e3f693-5035-4e3f-b818-a618d37aaa3d}, !- Internal Mass Definition Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {590106e6-07a8-4f7c-a9a5-b163c49957c4}, !- Handle
  Furnishings 1,                          !- Name
  {abf5f481-2f22-432b-b82b-29a8a0cc34df}, !- Surface Rendering Name
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}; !- Layer 1

OS:StandardsInformation:Construction,
  {5347a8ca-4636-4755-b0c2-7e9c6429467e}, !- Handle
  {590106e6-07a8-4f7c-a9a5-b163c49957c4}; !- Construction Name

OS:Rendering:Color,
  {abf5f481-2f22-432b-b82b-29a8a0cc34df}, !- Handle
  Rendering Color 210,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:People,
  {832ddb39-096a-4bba-a1c2-ddd7bc05873f}, !- Handle
  People 4,                               !- Name
  {b4cdddad-ea5f-4f0e-b731-54971b71c5ec}, !- People Definition Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b4cdddad-ea5f-4f0e-b731-54971b71c5ec}, !- Handle
  School_Classroom_People,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.4,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {455a4c4b-d0e2-468e-a94d-61b92c8f195f}, !- Handle
  Lights 3,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3123aa1e-df37-41cb-8ee0-549cfaacab72}, !- Handle
  Electric Equipment 2,                   !- Name
  {e7adcb0f-650e-412e-8b5b-bfe5b4539776}, !- Electric Equipment Definition Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space or SpaceType Name
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e7adcb0f-650e-412e-8b5b-bfe5b4539776}, !- Handle
  School_PlugLoads,                       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:SpaceType,
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Handle
  Corridors,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5bc0bfb7-7f49-4f2f-bdb3-b18c16d84440}, !- Group Rendering Name
  {5cd6596f-e348-4288-bf47-dd9d27f1f37b}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {5bc0bfb7-7f49-4f2f-bdb3-b18c16d84440}, !- Handle
  Rendering Color 211,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:People,
  {6ec381f9-f003-428f-b543-e05637745f5b}, !- Handle
  People 5,                               !- Name
  {0d58fb46-65f1-41cd-90b7-c0e576df35e2}, !- People Definition Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0d58fb46-65f1-41cd-90b7-c0e576df35e2}, !- Handle
  School_Corridor_People,                 !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {6a34e5ed-00e1-407a-89fe-7500b6ad1272}, !- Handle
  Lights 4,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {02015441-ebca-4880-b756-0c7dfbe5bfb5}, !- Handle
  Gym,                                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9f90a1ff-8c96-4396-8f31-335ab1719d48}, !- Group Rendering Name
  {4a5785c3-7ecb-497b-8303-7136e1aa7563}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {9f90a1ff-8c96-4396-8f31-335ab1719d48}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:People,
  {55220498-53f0-4858-ba3e-b60c23d5b340}, !- Handle
  People 6,                               !- Name
  {b8485091-a316-49df-9c69-7d56c20aa5e3}, !- People Definition Name
  {02015441-ebca-4880-b756-0c7dfbe5bfb5}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b8485091-a316-49df-9c69-7d56c20aa5e3}, !- Handle
  School_Gym_People,                      !- Name
  People,                                 !- Number of People Calculation Method
  25,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {4667efe9-5269-40f2-b06a-d4cd6e7225e1}, !- Handle
  Lights 5,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {02015441-ebca-4880-b756-0c7dfbe5bfb5}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1b2e1b78-b4d0-48a9-83b0-c4cedcca6c51}, !- Handle
  Electric Equipment 3,                   !- Name
  {e7adcb0f-650e-412e-8b5b-bfe5b4539776}, !- Electric Equipment Definition Name
  {02015441-ebca-4880-b756-0c7dfbe5bfb5}, !- Space or SpaceType Name
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Handle
  Labroom,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1051d221-ca16-4009-affc-7d0025f147b3}, !- Group Rendering Name
  {2285e4ab-ad9a-46bc-a573-c5dfb96fe5ca}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {1051d221-ca16-4009-affc-7d0025f147b3}, !- Handle
  Rendering Color 213,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2285e4ab-ad9a-46bc-a573-c5dfb96fe5ca}, !- Handle
  Lab Outdoor Air,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0.0085,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {384e7a0f-9ad1-4273-b2c6-c7be9cebd7d6}, !- Handle
  Internal Mass 12,                       !- Name
  {714326a8-3cf2-489e-acee-7456f746040d}, !- Internal Mass Definition Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {714326a8-3cf2-489e-acee-7456f746040d}, !- Handle
  InternalMass_Furnishing 1,              !- Name
  {5a9bdfe0-6964-4090-af26-ead6b85475ac}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {5a9bdfe0-6964-4090-af26-ead6b85475ac}, !- Handle
  Furnishings 2,                          !- Name
  {622c2cfb-88c0-4dfd-90dc-0c1a658e4811}, !- Surface Rendering Name
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}; !- Layer 1

OS:StandardsInformation:Construction,
  {84fb67cb-4a4a-4b30-9814-bb7ccfc8d62d}, !- Handle
  {5a9bdfe0-6964-4090-af26-ead6b85475ac}; !- Construction Name

OS:Rendering:Color,
  {622c2cfb-88c0-4dfd-90dc-0c1a658e4811}, !- Handle
  Rendering Color 214,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:People,
  {c676dd22-d698-48ab-89b5-c2b638c6720a}, !- Handle
  People 7,                               !- Name
  {bb87b318-6744-40e0-893e-2de1f01aa2e7}, !- People Definition Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bb87b318-6744-40e0-893e-2de1f01aa2e7}, !- Handle
  School_Labroom_People,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  3.4,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {142ae6bd-5803-48da-a295-fd777cd57e56}, !- Handle
  Lights 6,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {a0823510-5cc6-40c9-9162-2afeb88bcc8b}, !- Handle
  Electric Equipment 4,                   !- Name
  {e7adcb0f-650e-412e-8b5b-bfe5b4539776}, !- Electric Equipment Definition Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space or SpaceType Name
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {b7663f20-a5a6-4da7-a6c9-d545c048ed90}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5518d2ca-0ec2-4373-8f4b-4f4b70266a81}, !- Group Rendering Name
  {5cd6596f-e348-4288-bf47-dd9d27f1f37b}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {5518d2ca-0ec2-4373-8f4b-4f4b70266a81}, !- Handle
  Rendering Color 215,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:People,
  {cbce8d66-1725-4614-82df-6b1edaf78a56}, !- Handle
  People 9,                               !- Name
  {0d58fb46-65f1-41cd-90b7-c0e576df35e2}, !- People Definition Name
  {b7663f20-a5a6-4da7-a6c9-d545c048ed90}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {14a045ce-ca01-4a6d-9101-bf9058c62ed7}, !- Handle
  Lights 10,                              !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {b7663f20-a5a6-4da7-a6c9-d545c048ed90}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {82e065b8-934d-42b4-8192-79f77713e84c}, !- Handle
  Lobby_Door_Infiltration 1,              !- Name
  {b7663f20-a5a6-4da7-a6c9-d545c048ed90}, !- Space or SpaceType Name
  {32902abb-fe34-498b-b3bb-f3b8f6164425}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  3.031315581,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceType,
  {6959453d-3579-404b-84de-24ec3ca61be0}, !- Handle
  Mech,                                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {95a615d1-cbc0-49f5-9907-0dfa3aaaa0fa}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {95a615d1-cbc0-49f5-9907-0dfa3aaaa0fa}, !- Handle
  Rendering Color 216,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:InternalMass,
  {a51edc84-01fd-460d-97ff-4e455898606e}, !- Handle
  Internal Mass 14,                       !- Name
  {908cdf35-8761-4027-b93b-281ae2f38b11}, !- Internal Mass Definition Name
  {6959453d-3579-404b-84de-24ec3ca61be0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {908cdf35-8761-4027-b93b-281ae2f38b11}, !- Handle
  InternalMass_Furnishing 2,              !- Name
  {31fd67e8-8727-475e-aa53-2f247016c0a6}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {31fd67e8-8727-475e-aa53-2f247016c0a6}, !- Handle
  Furnishings 3,                          !- Name
  {f6718d31-d78b-4a36-81ee-a812a717471f}, !- Surface Rendering Name
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd15e76f-566f-461f-9500-108d381c01b7}, !- Handle
  {31fd67e8-8727-475e-aa53-2f247016c0a6}; !- Construction Name

OS:Rendering:Color,
  {f6718d31-d78b-4a36-81ee-a812a717471f}, !- Handle
  Rendering Color 217,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Lights,
  {5cfd41fc-9c78-4f0a-8633-122b4df052cf}, !- Handle
  Lights 11,                              !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {6959453d-3579-404b-84de-24ec3ca61be0}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Handle
  Offices,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {02af094a-993b-4974-b1fa-3471cadf703b}, !- Group Rendering Name
  {5a208926-b339-4555-9c29-83c5ff435694}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {02af094a-993b-4974-b1fa-3471cadf703b}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:InternalMass,
  {041f46b2-7516-45b3-9cc7-6052690bc0be}, !- Handle
  Internal Mass 13,                       !- Name
  {8851424c-139e-4d02-b4ae-bcbc4f42f6f7}, !- Internal Mass Definition Name
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8851424c-139e-4d02-b4ae-bcbc4f42f6f7}, !- Handle
  InternalMass_Furnishing 3,              !- Name
  {d2ef4fc0-143d-4270-813c-70566586e49a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {d2ef4fc0-143d-4270-813c-70566586e49a}, !- Handle
  Furnishings 4,                          !- Name
  {92ba502f-b68b-4089-b53f-2fd0e4ecc30e}, !- Surface Rendering Name
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2b6ddaf-1208-4763-9b31-d38fa5728c86}, !- Handle
  {d2ef4fc0-143d-4270-813c-70566586e49a}; !- Construction Name

OS:Rendering:Color,
  {92ba502f-b68b-4089-b53f-2fd0e4ecc30e}, !- Handle
  Rendering Color 219,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:People,
  {330feeee-9d19-4f1e-b1c0-c6df347fbd9e}, !- Handle
  People 10,                              !- Name
  {a7ebc6b8-f4e1-4c60-9f70-0b75d0141a2d}, !- People Definition Name
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {a7ebc6b8-f4e1-4c60-9f70-0b75d0141a2d}, !- Handle
  School_Offices_People,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.579,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {a7291c4c-f753-48dd-b35f-d09f355cea95}, !- Handle
  Lights 7,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d6cbabfe-1ce4-4613-82bf-02e9a9eeae87}, !- Handle
  Electric Equipment 5,                   !- Name
  {e7adcb0f-650e-412e-8b5b-bfe5b4539776}, !- Electric Equipment Definition Name
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Space or SpaceType Name
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Handle
  Assemblyroom,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6d1a655e-33cb-4073-ad71-c4581deb22d2}, !- Group Rendering Name
  {6d7f499e-649e-4658-9214-e5caedfe2184}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {6d1a655e-33cb-4073-ad71-c4581deb22d2}, !- Handle
  Rendering Color 220,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6d7f499e-649e-4658-9214-e5caedfe2184}, !- Handle
  Assembly Outdoor Air,                   !- Name
  Sum,                                    !- Outdoor Air Method
  0.0067,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0006,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass,
  {d1d6d266-c4ce-4f1c-959d-fc3041e701da}, !- Handle
  Internal Mass 9,                        !- Name
  {722651d7-f95e-4d36-9b18-950ac34c2bf8}, !- Internal Mass Definition Name
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {722651d7-f95e-4d36-9b18-950ac34c2bf8}, !- Handle
  InternalMass_Furnishing 4,              !- Name
  {8ac5be8a-5b6c-4d63-be59-30839fad91fa}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {8ac5be8a-5b6c-4d63-be59-30839fad91fa}, !- Handle
  Furnishings 5,                          !- Name
  {6f25861a-e2cd-4467-8dda-39dd098e4716}, !- Surface Rendering Name
  {2c2309ca-b0b1-406b-b32c-e42bca214f65}; !- Layer 1

OS:StandardsInformation:Construction,
  {135740dd-9bd8-4792-8ecc-bf14ec588065}, !- Handle
  {8ac5be8a-5b6c-4d63-be59-30839fad91fa}; !- Construction Name

OS:Rendering:Color,
  {6f25861a-e2cd-4467-8dda-39dd098e4716}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:People,
  {5e9d9615-35a5-4bac-b464-e87cae616fe6}, !- Handle
  People 8,                               !- Name
  {2c10199f-83e4-4a75-8f8c-a199a8c9c7d0}, !- People Definition Name
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Space or SpaceType Name
  {8d497c15-1ee8-47ab-99ee-44595706623a}, !- Number of People Schedule Name
  {68e82792-2a24-4f20-b4e3-f0910c70ae1e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2c10199f-83e4-4a75-8f8c-a199a8c9c7d0}, !- Handle
  School_AssemblyRoom_People,             !- Name
  People,                                 !- Number of People Calculation Method
  50,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:Lights,
  {4fe9a12e-9f28-44d5-89a6-07da828b066d}, !- Handle
  Lights 1,                               !- Name
  {20747e90-187e-4c01-86ec-2a9d3baecdcb}, !- Lights Definition Name
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Space or SpaceType Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c78a4d5d-0538-4d95-a2ba-c9560d600ecf}, !- Handle
  Electric Equipment 1,                   !- Name
  {e7adcb0f-650e-412e-8b5b-bfe5b4539776}, !- Electric Equipment Definition Name
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Space or SpaceType Name
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {e8ea0280-d4c2-43c6-8536-c385cbd4d4f1}, !- Handle
  School Infiltration NIST OldConstruction HVACon, !- Name
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5546351c-4164-467d-b187-f99d3c264a12}, !- Handle
  School Infiltration NIST OldConstruction HVACoff, !- Name
  {ca4639a9-7b79-48b7-92b4-c76a2bf7b32d}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Handle
  HVACOperationSchd_Inverse,              !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  {077463a5-0fe8-4f80-aceb-cb2c247328e6}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {90dfb7a0-6dfe-4d84-8233-fcff160e06e6}; !- Holiday Schedule Name

OS:Schedule:Day,
  {077463a5-0fe8-4f80-aceb-cb2c247328e6}, !- Handle
  Schedule Day 50,                        !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {90dfb7a0-6dfe-4d84-8233-fcff160e06e6}, !- Handle
  Schedule Day 51,                        !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7879e85-4981-41bb-9f4c-d1938bbe3bba}, !- Handle
  Schedule Rule 8,                        !- Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d5b9a68-93c4-40cd-b752-0cbdf948d77c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {1d5b9a68-93c4-40cd-b752-0cbdf948d77c}, !- Handle
  Schedule Day 52,                        !- Name
  {eae23239-ce92-434b-a3f9-112bb8eb1c4a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {45421257-271c-4d94-acf0-a393e9e354f3}, !- Handle
  School Infiltration NIST OldConstruction HVACon 1, !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27b0920d-e002-497c-ad35-7e468bc3c5ae}, !- Handle
  School Infiltration NIST OldConstruction HVACon 2, !- Name
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {434aceb0-5dd0-41bb-801f-5fe38ef5897a}, !- Handle
  School Infiltration NIST OldConstruction HVACon 3, !- Name
  {e3eec54a-10ed-4f43-a0ff-b811c5ba1774}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d7fea02-fde0-424d-89f1-5d2275435348}, !- Handle
  School Infiltration NIST OldConstruction HVACon 4, !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81502558-cacb-4f81-9773-88431d0c5ed3}, !- Handle
  School Infiltration NIST OldConstruction HVACon 5, !- Name
  {02015441-ebca-4880-b756-0c7dfbe5bfb5}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bb439aa-0a02-4c97-b7fa-c1062f1d9031}, !- Handle
  School Infiltration NIST OldConstruction HVACon 6, !- Name
  {b7663f20-a5a6-4da7-a6c9-d545c048ed90}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f23bbca-7316-4591-ac63-a18bd0c695ea}, !- Handle
  School Infiltration NIST OldConstruction HVACon 7, !- Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65b9b165-1aac-4000-9475-ef5b1e9d842b}, !- Handle
  School Infiltration NIST OldConstruction HVACon 8, !- Name
  {6959453d-3579-404b-84de-24ec3ca61be0}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09a18b7a-6300-496a-86a7-f06b3ba53b59}, !- Handle
  School Infiltration NIST OldConstruction HVACon 9, !- Name
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Space or SpaceType Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0056,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0305;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f70500f-1842-459b-842c-1d2a4db550cc}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 1, !- Name
  {e0c301d1-df1c-46db-a2ae-ed0f5ffe53b0}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad470297-454b-4786-865f-15f59fbf88f1}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 2, !- Name
  {d3e2fe68-807a-4d9d-a7b5-7c56dcc677c7}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32ddb915-34da-44c7-88f6-2bdbc43ee3f8}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 3, !- Name
  {e3eec54a-10ed-4f43-a0ff-b811c5ba1774}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95e21990-8be8-4bd7-a155-f851aded19fd}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 4, !- Name
  {31b463b8-78d4-45ce-af51-9b0a32f89539}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f688a4b8-c8cf-4750-b66a-1d16f3d020c9}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 5, !- Name
  {02015441-ebca-4880-b756-0c7dfbe5bfb5}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2820c02b-6357-418e-af55-b85b534e8ba6}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 6, !- Name
  {b7663f20-a5a6-4da7-a6c9-d545c048ed90}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f875a015-39a4-4ed4-8e53-81b569c63684}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 7, !- Name
  {a2b3cdbd-41fa-498f-94d7-ff684535c868}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4eaa4cc1-0810-495e-b639-66cf37608167}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 8, !- Name
  {6959453d-3579-404b-84de-24ec3ca61be0}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17068dde-4183-4908-8f49-52cd2f42477b}, !- Handle
  School Infiltration NIST OldConstruction HVACoff 9, !- Name
  {8d36a560-c091-4795-8e76-2263ff2605ae}, !- Space or SpaceType Name
  {d2d1fc9f-5d07-4042-9c93-11ddc03e7d77}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0043,                                !- Constant Term Coefficient
  0.003,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0215;                                 !- Velocity Squared Term Coefficient

OS:DefaultConstructionSet,
  {05a01270-8e04-4403-bffb-fab24606d0f6}, !- Handle
  School_ConstructionSet_Pre1970,         !- Name
  {f451e7bb-3f7f-4dc0-91f0-8890814210ca}, !- Default Exterior Surface Constructions Name
  {9061388c-5e3c-4f07-be7f-079f368411d4}, !- Default Interior Surface Constructions Name
  {c6a0f7f9-5b03-4b00-a858-c888d2efc526}, !- Default Ground Contact Surface Constructions Name
  {7f99f85a-e57f-4d5f-979b-c79fce81902e}, !- Default Exterior SubSurface Constructions Name
  {1cc406c2-cbdc-42e1-8f9d-d9e52b34244c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f451e7bb-3f7f-4dc0-91f0-8890814210ca}, !- Handle
  Default Surface Constructions 43,       !- Name
  ,                                       !- Floor Construction Name
  {da7b5ed1-6071-4f8e-8885-84d050cf424c}, !- Wall Construction Name
  {ec24bfc9-d786-4040-a411-8d950db9eb9d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9061388c-5e3c-4f07-be7f-079f368411d4}, !- Handle
  Default Surface Constructions 44,       !- Name
  {3c9ea403-3ca3-4102-afd0-531471f6c1e6}, !- Floor Construction Name
  {3f1c5f5a-e281-4109-9a41-e3090f3492ce}, !- Wall Construction Name
  {43e75d84-f536-4c3f-9efd-72b05c4a1832}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c6a0f7f9-5b03-4b00-a858-c888d2efc526}, !- Handle
  Default Surface Constructions 45,       !- Name
  {3a1c4094-e47a-49e8-9c9f-4a29a92e975a}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7f99f85a-e57f-4d5f-979b-c79fce81902e}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {6f85a15d-bd33-4383-9ef7-4cc4d9f62a4f}, !- Fixed Window Construction Name
  {ab76db18-e4be-4a8e-b568-5a10601e6f67}, !- Operable Window Construction Name
  {87525281-8bbd-43e6-88b2-9b174e4db90c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1cc406c2-cbdc-42e1-8f9d-d9e52b34244c}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {6f85a15d-bd33-4383-9ef7-4cc4d9f62a4f}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {87525281-8bbd-43e6-88b2-9b174e4db90c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {da7b5ed1-6071-4f8e-8885-84d050cf424c}, !- Handle
  School_ExtWall_Pre1970,                 !- Name
  {e66efe92-ce36-45d8-a31d-3e546c286a5a}, !- Surface Rendering Name
  {cc198863-8d6d-4e8e-bdbf-8203c6be1e5a}, !- Layer 1
  {337f90fc-ab46-4dfe-bcb8-b1e6aab6224a}, !- Layer 2
  {7f0f5512-9308-47ef-93a5-7d50494c7214}, !- Layer 3
  {7735b6fe-6716-4c1a-aad2-0337d488d160}; !- Layer 4

OS:StandardsInformation:Construction,
  {bec99915-61b0-4696-9bfb-abe5f99ac99e}, !- Handle
  {da7b5ed1-6071-4f8e-8885-84d050cf424c}; !- Construction Name

OS:Construction,
  {ec24bfc9-d786-4040-a411-8d950db9eb9d}, !- Handle
  School_Roof_Pre1970,                    !- Name
  {590d814c-44e1-4e7c-b265-2f22d47b8866}, !- Surface Rendering Name
  {2dc4e002-be40-4e31-932d-0128285854c2}, !- Layer 1
  {ed816db0-fb1a-46c4-a7eb-0c462274486c}, !- Layer 2
  {a321c865-2e4d-4d5f-b615-274527f0d797}; !- Layer 3

OS:StandardsInformation:Construction,
  {43b005de-7f14-4591-9557-224d7d1d3349}, !- Handle
  {ec24bfc9-d786-4040-a411-8d950db9eb9d}; !- Construction Name

OS:Construction,
  {3c9ea403-3ca3-4102-afd0-531471f6c1e6}, !- Handle
  School_Floor_Pre1970,                   !- Name
  {d831721f-2581-4ee5-8441-a1a552af15b1}, !- Surface Rendering Name
  {47248683-5efb-4425-a96a-2ccc86bf08c6}, !- Layer 1
  {ba5f4e82-9d71-48e1-9f37-001daf289e35}; !- Layer 2

OS:StandardsInformation:Construction,
  {965b102f-1478-4e47-afee-37e2728ab03b}, !- Handle
  {3c9ea403-3ca3-4102-afd0-531471f6c1e6}; !- Construction Name

OS:Construction,
  {3f1c5f5a-e281-4109-9a41-e3090f3492ce}, !- Handle
  School_IntWall,                         !- Name
  {8461bfbc-ccf3-4836-a464-96bc91a48aa6}, !- Surface Rendering Name
  {7735b6fe-6716-4c1a-aad2-0337d488d160}, !- Layer 1
  {7735b6fe-6716-4c1a-aad2-0337d488d160}; !- Layer 2

OS:Construction,
  {43e75d84-f536-4c3f-9efd-72b05c4a1832}, !- Handle
  School_Ceiling_Pre1970,                 !- Name
  {11754068-120b-4624-9fa8-016a062b5a87}, !- Surface Rendering Name
  {ba5f4e82-9d71-48e1-9f37-001daf289e35}, !- Layer 1
  {47248683-5efb-4425-a96a-2ccc86bf08c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {864000a2-4648-4cc5-a39f-95297665b6d5}, !- Handle
  {43e75d84-f536-4c3f-9efd-72b05c4a1832}; !- Construction Name

OS:Construction,
  {3a1c4094-e47a-49e8-9c9f-4a29a92e975a}, !- Handle
  School_Slab_Pre1970,                    !- Name
  {243a1c01-d5f4-4c6e-8e3a-985ef1e525b0}, !- Surface Rendering Name
  {2b40d3dc-9ade-49be-8299-8b5fd02346a5}, !- Layer 1
  {ba5f4e82-9d71-48e1-9f37-001daf289e35}; !- Layer 2

OS:StandardsInformation:Construction,
  {f4da4b03-7f57-48b6-a93e-17266e0f0c71}, !- Handle
  {3a1c4094-e47a-49e8-9c9f-4a29a92e975a}; !- Construction Name

OS:Construction,
  {6f85a15d-bd33-4383-9ef7-4cc4d9f62a4f}, !- Handle
  School_FixedWindow_old-construction,    !- Name
  {e7bb7826-298a-4ec9-812a-9ffefa7e684d}, !- Surface Rendering Name
  {b60a13e2-897c-4bf2-a029-3bae3456fd6b}; !- Layer 1

OS:StandardsInformation:Construction,
  {e6ea50f5-4dcf-4a0d-b794-c1dc226b85a5}, !- Handle
  {6f85a15d-bd33-4383-9ef7-4cc4d9f62a4f}; !- Construction Name

OS:Construction,
  {ab76db18-e4be-4a8e-b568-5a10601e6f67}, !- Handle
  School_OperableWindow_old-construction, !- Name
  {e7bb7826-298a-4ec9-812a-9ffefa7e684d}, !- Surface Rendering Name
  {4cdd7846-7243-4ea3-ba44-8207531aa6b9}; !- Layer 1

OS:StandardsInformation:Construction,
  {c7bfb73c-0ac1-4c15-9831-448c6ed0ff14}, !- Handle
  {ab76db18-e4be-4a8e-b568-5a10601e6f67}; !- Construction Name

OS:Construction,
  {87525281-8bbd-43e6-88b2-9b174e4db90c}, !- Handle
  School_Door_old-construction,           !- Name
  {3e5e0ba2-8d0f-4272-8ee0-16f6f05ad1e8}, !- Surface Rendering Name
  {b7bd7379-6742-4d8f-b0ff-e96af1264bf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {40a26885-f0eb-4f9b-86bd-2f5f04d1f77d}, !- Handle
  {87525281-8bbd-43e6-88b2-9b174e4db90c}; !- Construction Name

OS:Rendering:Color,
  {e66efe92-ce36-45d8-a31d-3e546c286a5a}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Material,
  {cc198863-8d6d-4e8e-bdbf-8203c6be1e5a}, !- Handle
  Brick Facade,                           !- Name
  MediumRough,                            !- Roughness
  0.10158984,                             !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2080,                                   !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {507f933f-5b12-4bfb-bc03-71b845319e20}, !- Handle
  {cc198863-8d6d-4e8e-bdbf-8203c6be1e5a}; !- Material Name

OS:Material:NoMass,
  {337f90fc-ab46-4dfe-bcb8-b1e6aab6224a}, !- Handle
  Air Layer,                              !- Name
  MediumRough,                            !- Roughness
  0.157,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4d8143e7-da29-4acb-b111-ee09134a3147}, !- Handle
  {337f90fc-ab46-4dfe-bcb8-b1e6aab6224a}; !- Material Name

OS:Material,
  {7f0f5512-9308-47ef-93a5-7d50494c7214}, !- Handle
  ExtWallConcrete_Insulation_Pre1970,     !- Name
  MediumRough,                            !- Roughness
  0.0312,                                 !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6216789-6b7f-4610-86e8-25a6461b6db4}, !- Handle
  {7f0f5512-9308-47ef-93a5-7d50494c7214}; !- Material Name

OS:Material,
  {7735b6fe-6716-4c1a-aad2-0337d488d160}, !- Handle
  Gypsum Board,                           !- Name
  Smooth,                                 !- Roughness
  0.016,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ba9a3cc-48cc-4b53-941c-811df8523062}, !- Handle
  {7735b6fe-6716-4c1a-aad2-0337d488d160}; !- Material Name

OS:Rendering:Color,
  {590d814c-44e1-4e7c-b265-2f22d47b8866}, !- Handle
  Rendering Color 223,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Material,
  {2dc4e002-be40-4e31-932d-0128285854c2}, !- Handle
  Roof Gravel 1,                          !- Name
  MediumRough,                            !- Roughness
  0.01271,                                !- Thickness {m}
  1.443433,                               !- Conductivity {W/m-K}
  880,                                    !- Density {kg/m3}
  1674.72,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad118523-d879-44f9-aa72-7e04bd26ee35}, !- Handle
  {2dc4e002-be40-4e31-932d-0128285854c2}; !- Material Name

OS:Material,
  {ed816db0-fb1a-46c4-a7eb-0c462274486c}, !- Handle
  Roof_Insulation_Pre1970,                !- Name
  MediumRough,                            !- Roughness
  0.116,                                  !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.8,                                   !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77db0fbe-19b0-4e5c-9e23-e3a0f4731913}, !- Handle
  {ed816db0-fb1a-46c4-a7eb-0c462274486c}; !- Material Name

OS:Material,
  {a321c865-2e4d-4d5f-b615-274527f0d797}, !- Handle
  Lightweight Concrete Roof 1,            !- Name
  MediumRough,                            !- Roughness
  0.0508102,                              !- Thickness {m}
  0.360512,                               !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c41aead-90d8-46e5-8548-528144b1dfcd}, !- Handle
  {a321c865-2e4d-4d5f-b615-274527f0d797}; !- Material Name

OS:Rendering:Color,
  {d831721f-2581-4ee5-8441-a1a552af15b1}, !- Handle
  Rendering Color 224,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Material,
  {47248683-5efb-4425-a96a-2ccc86bf08c6}, !- Handle
  Heavy Weight Concrete Int Floor 1,      !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a37ff8de-d089-4b18-ab5b-cdab24ef2dca}, !- Handle
  {47248683-5efb-4425-a96a-2ccc86bf08c6}; !- Material Name

OS:Material:NoMass,
  {ba5f4e82-9d71-48e1-9f37-001daf289e35}, !- Handle
  Flooring Tile,                          !- Name
  MediumRough,                            !- Roughness
  0.13,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8486b974-8c83-4a7b-beab-0eb9de8d04ae}, !- Handle
  {ba5f4e82-9d71-48e1-9f37-001daf289e35}; !- Material Name

OS:Rendering:Color,
  {8461bfbc-ccf3-4836-a464-96bc91a48aa6}, !- Handle
  Rendering Color 225,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11754068-120b-4624-9fa8-016a062b5a87}, !- Handle
  Rendering Color 226,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {243a1c01-d5f4-4c6e-8e3a-985ef1e525b0}, !- Handle
  Rendering Color 227,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {2b40d3dc-9ade-49be-8299-8b5fd02346a5}, !- Handle
  Heavy Weight Concrete Slab 1,           !- Name
  Rough,                                  !- Roughness
  0.3048,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ff02c7c2-9b17-420f-94a5-22f7fe24b89c}, !- Handle
  {2b40d3dc-9ade-49be-8299-8b5fd02346a5}; !- Material Name

OS:Rendering:Color,
  {e7bb7826-298a-4ec9-812a-9ffefa7e684d}, !- Handle
  Rendering Color 228,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {b60a13e2-897c-4bf2-a029-3bae3456fd6b}, !- Handle
  School_OldConstruction_FixedAssemblyWindow, !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {60676a87-bfcf-4adc-b226-9f6ea247ad10}, !- Handle
  {b60a13e2-897c-4bf2-a029-3bae3456fd6b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4cdd7846-7243-4ea3-ba44-8207531aa6b9}, !- Handle
  School_OldConstruction_OperableAssemblyWindow, !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {476ee2ff-65b6-4c4f-abde-f8783b415e66}, !- Handle
  {4cdd7846-7243-4ea3-ba44-8207531aa6b9}; !- Material Name

OS:Rendering:Color,
  {3e5e0ba2-8d0f-4272-8ee0-16f6f05ad1e8}, !- Handle
  Rendering Color 229,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {b7bd7379-6742-4d8f-b0ff-e96af1264bf7}, !- Handle
  Door panel,                             !- Name
  MediumRough,                            !- Roughness
  0.475963827,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5737a974-8be3-4f4e-850a-8a7d467eb198}, !- Handle
  {b7bd7379-6742-4d8f-b0ff-e96af1264bf7}; !- Material Name

OS:StandardsInformation:Construction,
  {b14996df-8134-49b3-9c47-3fe8e198fdf7}, !- Handle
  {3f1c5f5a-e281-4109-9a41-e3090f3492ce}; !- Construction Name

OS:Fan:ZoneExhaust,
  {9e6bb978-bdb7-4f3d-a400-980905f1722a}, !- Handle
  Zone Exhaust Fan 1,                     !- Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  6.5,                                    !- Maximum Flow Rate {m3/s}
  {5ab21b92-c453-479d-8d71-69412e3ff2ab}, !- Air Inlet Node Name
  {7014164b-2ccf-41ed-b93f-6cb692568102}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {aed7cef9-74b3-4e89-9f44-ac9f29ce4372}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {47972fcc-d4c3-436b-af4f-687c619eff45}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {560baa91-4822-418d-a42c-ff78a33c8bd5}, !- Handle
  Node 202,                               !- Name
  {0a0329f4-e9b9-4d6f-b518-84381cab6c38}, !- Inlet Port
  {5ab21b92-c453-479d-8d71-69412e3ff2ab}; !- Outlet Port

OS:Connection,
  {0a0329f4-e9b9-4d6f-b518-84381cab6c38}, !- Handle
  {7e29a98d-e389-4505-b594-739b3f813077}, !- Source Object
  2,                                      !- Outlet Port
  {560baa91-4822-418d-a42c-ff78a33c8bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab21b92-c453-479d-8d71-69412e3ff2ab}, !- Handle
  {560baa91-4822-418d-a42c-ff78a33c8bd5}, !- Source Object
  3,                                      !- Outlet Port
  {9e6bb978-bdb7-4f3d-a400-980905f1722a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8325e2a8-f9bd-47fc-9eb0-2af314432f2b}, !- Handle
  Node 349,                               !- Name
  {7014164b-2ccf-41ed-b93f-6cb692568102}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7014164b-2ccf-41ed-b93f-6cb692568102}, !- Handle
  {9e6bb978-bdb7-4f3d-a400-980905f1722a}, !- Source Object
  7,                                      !- Outlet Port
  {8325e2a8-f9bd-47fc-9eb0-2af314432f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0455ebdf-bd49-4345-8916-e200ffd4f2c3}, !- Handle
  Zone Exhaust Fan 2,                     !- Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  6.5,                                    !- Maximum Flow Rate {m3/s}
  {3fc0cbc1-88a4-4041-8b0d-aebf55f7324d}, !- Air Inlet Node Name
  {4531bcbe-98a5-4721-9305-c76c2d06c524}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {aed7cef9-74b3-4e89-9f44-ac9f29ce4372}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {47972fcc-d4c3-436b-af4f-687c619eff45}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5c8cdfa0-ce39-4f7f-aff3-7b244e4e7d25}, !- Handle
  Node 350,                               !- Name
  {0ce4edf8-a03b-4781-95e2-e4f9ca1a37a2}, !- Inlet Port
  {3fc0cbc1-88a4-4041-8b0d-aebf55f7324d}; !- Outlet Port

OS:Connection,
  {0ce4edf8-a03b-4781-95e2-e4f9ca1a37a2}, !- Handle
  {9b8fb810-f82d-49a3-832a-99a1853209f2}, !- Source Object
  2,                                      !- Outlet Port
  {5c8cdfa0-ce39-4f7f-aff3-7b244e4e7d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc0cbc1-88a4-4041-8b0d-aebf55f7324d}, !- Handle
  {5c8cdfa0-ce39-4f7f-aff3-7b244e4e7d25}, !- Source Object
  3,                                      !- Outlet Port
  {0455ebdf-bd49-4345-8916-e200ffd4f2c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8402e76e-d4e8-4ace-bdfc-6befb78328a0}, !- Handle
  Node 351,                               !- Name
  {4531bcbe-98a5-4721-9305-c76c2d06c524}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4531bcbe-98a5-4721-9305-c76c2d06c524}, !- Handle
  {0455ebdf-bd49-4345-8916-e200ffd4f2c3}, !- Source Object
  7,                                      !- Outlet Port
  {8402e76e-d4e8-4ace-bdfc-6befb78328a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {48cbd14d-14c0-46a6-9e1a-6b3657b202b7}, !- Handle
  Zone Exhaust Fan 3,                     !- Name
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  2.1,                                    !- Maximum Flow Rate {m3/s}
  {2c45d0b9-bce5-46df-b776-02139dd59b9c}, !- Air Inlet Node Name
  {9445edac-0c64-4f4e-b013-59978cc93462}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {aed7cef9-74b3-4e89-9f44-ac9f29ce4372}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {47972fcc-d4c3-436b-af4f-687c619eff45}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a9e2f3f0-d0cd-4af3-b842-29b8a3338b71}, !- Handle
  Node 352,                               !- Name
  {f277f995-6e5b-478a-a9a9-37ac53569b4d}, !- Inlet Port
  {2c45d0b9-bce5-46df-b776-02139dd59b9c}; !- Outlet Port

OS:Connection,
  {f277f995-6e5b-478a-a9a9-37ac53569b4d}, !- Handle
  {5b11bccf-ea94-4457-be0b-d0d6e2a052b3}, !- Source Object
  2,                                      !- Outlet Port
  {a9e2f3f0-d0cd-4af3-b842-29b8a3338b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c45d0b9-bce5-46df-b776-02139dd59b9c}, !- Handle
  {a9e2f3f0-d0cd-4af3-b842-29b8a3338b71}, !- Source Object
  3,                                      !- Outlet Port
  {48cbd14d-14c0-46a6-9e1a-6b3657b202b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ccbf46f-d1b1-425a-aa88-c76c9029d2be}, !- Handle
  Node 353,                               !- Name
  {9445edac-0c64-4f4e-b013-59978cc93462}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9445edac-0c64-4f4e-b013-59978cc93462}, !- Handle
  {48cbd14d-14c0-46a6-9e1a-6b3657b202b7}, !- Source Object
  7,                                      !- Outlet Port
  {1ccbf46f-d1b1-425a-aa88-c76c9029d2be}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {9df781af-5207-4fc7-93b3-2fe12254a0bf}, !- Handle
  Bathrooms 2 Outdoor Air,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  2.1,                                    !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {452f2a6b-efd8-48a9-a7ce-211a309072b4}, !- Handle
  Bathrooms 1 Outdoor Air,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  5.2,                                    !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {1fbe6fd3-100a-4619-a94a-c6ce2b68bbcb}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Connection,
  {8e500a9c-363a-4642-b884-cdc90fe42a3d}, !- Handle
  {04d95c32-4ffb-466a-89f0-e3cd1f63eb53}, !- Source Object
  3,                                      !- Outlet Port
  {421cb1d2-22b5-4b2a-aeba-23f72394e1f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {30fe12cb-8ff4-4064-856c-2fed6405ca2d}, !- Handle
  {bb1fe6f8-2554-480a-be8f-f51515113309}, !- Source Object
  3,                                      !- Outlet Port
  {f711ae20-5231-4316-ab93-ab728ba613b4}, !- Target Object
  7;                                      !- Inlet Port

OS:Output:Variable,
  {0e8be92b-cd05-4912-b3eb-ff19fd77be7a}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a157768-409e-4458-aaa3-9c7273f95ca9}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:AvailabilityManager:NightCycle,
  {548ec7cd-0475-4f6b-8557-4656ab013fef}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {bf666229-5b70-4116-acd0-a412a9a7af97}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f70a652c-1d84-4e7c-8149-e6994936c77b}, !- Control Zone or Zone List Name
  {f744dc43-7439-4d63-80f9-03e452a984dd}, !- Cooling Control Zone or Zone List Name
  {a434229b-cf4a-4f8c-8197-6d80d7cc1b4d}, !- Heating Control Zone or Zone List Name
  {10cc042d-2dc0-447d-a73c-e800b312949b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f70a652c-1d84-4e7c-8149-e6994936c77b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f744dc43-7439-4d63-80f9-03e452a984dd}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a434229b-cf4a-4f8c-8197-6d80d7cc1b4d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10cc042d-2dc0-447d-a73c-e800b312949b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {ddddc954-8c88-4f31-bfb7-d2dae852f53c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {bf666229-5b70-4116-acd0-a412a9a7af97}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dcc608e6-deb9-4191-9271-a52c5290b93f}, !- Control Zone or Zone List Name
  {7022900d-40d0-4f8a-a7b0-94af6c7441f3}, !- Cooling Control Zone or Zone List Name
  {22f673b8-98fd-42ce-8a38-abbc1b4505e4}, !- Heating Control Zone or Zone List Name
  {a976779b-be14-4d68-822d-04c11064b123}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dcc608e6-deb9-4191-9271-a52c5290b93f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {7022900d-40d0-4f8a-a7b0-94af6c7441f3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22f673b8-98fd-42ce-8a38-abbc1b4505e4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a976779b-be14-4d68-822d-04c11064b123}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Handle
  School_LightingSchedule,                !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  {1d044a84-8697-4b3f-81fa-6aaf096f482b}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {efa69225-d932-4939-b2ed-4ee713ad11e0}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Handle
  Fractional 5,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {1d044a84-8697-4b3f-81fa-6aaf096f482b}, !- Handle
  Schedule Day 70,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.175,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.385,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.693,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.539,                                  !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.616,                                  !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.385,                                  !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.231,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.175;                                  !- Value Until Time 9

OS:Schedule:Day,
  {efa69225-d932-4939-b2ed-4ee713ad11e0}, !- Handle
  Schedule Day 71,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.175;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {24bad47a-00f1-445f-961a-43b05267a2ed}, !- Handle
  Schedule Rule 12,                       !- Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21acbd8e-c477-4ec5-a52a-f4463628de53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21acbd8e-c477-4ec5-a52a-f4463628de53}, !- Handle
  Schedule Day 60,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.175,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23076,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.30768,                                !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.339027225692473,                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.30768,                                !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23076,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.175;                                  !- Value Until Time 7

OS:Schedule:Rule,
  {6a75ea61-9b57-4e21-b4ff-a626bcf35aaf}, !- Handle
  Schedule Rule 11,                       !- Name
  {ac711731-3414-4de5-8b1a-4906b62de663}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cc966ed-d601-4315-bdcc-f80c7ec36260}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9cc966ed-d601-4315-bdcc-f80c7ec36260}, !- Handle
  Schedule Day 55,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.175;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Handle
  School_PlugLoadSchedule,                !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  {14029588-a8e3-4b23-abb8-21ac3c7c167c}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {7d19a1a9-d14f-4937-a953-bd8a62456475}; !- Holiday Schedule Name

OS:Schedule:Day,
  {14029588-a8e3-4b23-abb8-21ac3c7c167c}, !- Handle
  Schedule Day 62,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.175,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.385,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.693,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.539,                                  !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.616,                                  !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.385,                                  !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.231,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.175;                                  !- Value Until Time 9

OS:Schedule:Day,
  {7d19a1a9-d14f-4937-a953-bd8a62456475}, !- Handle
  Schedule Day 63,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.175;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {791eb353-b2a0-4a92-9b16-a73f875cd082}, !- Handle
  Schedule Rule 13,                       !- Name
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6163c377-bdea-4e10-af02-279ece08bdd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6163c377-bdea-4e10-af02-279ece08bdd5}, !- Handle
  Schedule Day 64,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.175,                                  !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23076,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.30768,                                !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.339027225692473,                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.30768,                                !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23076,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.175;                                  !- Value Until Time 7

OS:Schedule:Rule,
  {c4387601-bce9-44ca-af9c-1a3ecfa8a2fb}, !- Handle
  Schedule Rule 9,                        !- Name
  {1d06df4c-dbe8-426f-9168-859b71ba9e16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cddcc2cc-d92b-40f6-aa97-436c99183f43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {cddcc2cc-d92b-40f6-aa97-436c99183f43}, !- Handle
  Schedule Day 65,                        !- Name
  {b7942891-8fd8-4673-a50b-c25750a68ec8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.175;                                  !- Value Until Time 1

