    <td align="right">CLASSROOMS_FL1_08 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 1</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">100.00</td>
    <td align="right">29.4</td>
    <td align="right">4.552E-002</td>
    <td align="right">4.552E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.410</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">CLASSROOMS_FL2_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 1</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">100.00</td>
    <td align="right">29.4</td>
    <td align="right">0.102</td>
    <td align="right">1.024E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.922</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">CLASSROOMS_FL2_02 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 1</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">300.00</td>
    <td align="right">88.2</td>
    <td align="right">0.239</td>
    <td align="right">7.965E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.717</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CLASSROOMS_FL2_08 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 1</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">840.00</td>
    <td align="right">247.1</td>
    <td align="right">0.717</td>
    <td align="right">8.534E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.768</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CLASSROOMS_FL2_07 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 1</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">100.00</td>
    <td align="right">29.4</td>
    <td align="right">0.102</td>
    <td align="right">1.024E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.922</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CLASSROOMS_FL2_04 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 1</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">840.00</td>
    <td align="right">247.1</td>
    <td align="right">0.717</td>
    <td align="right">8.534E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.768</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CORRIDOR_FL2_02 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">156.00</td>
    <td align="right">0.0</td>
    <td align="right">8.876E-002</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CORRIDOR_FL1_04 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CORRIDOR_FL1_07 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">216.00</td>
    <td align="right">0.0</td>
    <td align="right">0.132</td>
    <td align="right">6.111E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.550</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CORRIDOR_FL1_03 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">464.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CORRIDOR_FL2_03 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">464.00</td>
    <td align="right">0.0</td>
    <td align="right">0.264</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CORRIDOR_FL1_06 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">150.00</td>
    <td align="right">0.0</td>
    <td align="right">8.534E-002</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CORRIDOR_FL1_05 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">300.00</td>
    <td align="right">0.0</td>
    <td align="right">0.284</td>
    <td align="right">9.483E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.853</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CORRIDOR_FL2_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">584.00</td>
    <td align="right">0.0</td>
    <td align="right">0.332</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CORRIDOR_FL1_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">584.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">CORRIDOR_FL1_02 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 4</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">156.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">CORRIDOR_FL2_02 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">156.00</td>
    <td align="right">0.0</td>
    <td align="right">8.876E-002</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">CORRIDOR_FL1_04 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">CORRIDOR_FL1_07 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">216.00</td>
    <td align="right">0.0</td>
    <td align="right">0.132</td>
    <td align="right">6.111E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.550</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">CORRIDOR_FL1_03 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">464.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">CORRIDOR_FL2_03 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">464.00</td>
    <td align="right">0.0</td>
    <td align="right">0.264</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">CORRIDOR_FL1_06 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">150.00</td>
    <td align="right">0.0</td>
    <td align="right">8.534E-002</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">CORRIDOR_FL1_05 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">300.00</td>
    <td align="right">0.0</td>
    <td align="right">0.284</td>
    <td align="right">9.483E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.853</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">CORRIDOR_FL2_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">584.00</td>
    <td align="right">0.0</td>
    <td align="right">0.332</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.512</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">CORRIDOR_FL1_01 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">584.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">CORRIDOR_FL1_02 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 4</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">156.00</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">GYM_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 5</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">GYM_TH</td>
    <td align="right">1000.00</td>
    <td align="right">25.0</td>
    <td align="right">1.040</td>
    <td align="right">1.040E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.468</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">GYM_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 5</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">GYM_TH</td>
    <td align="right">1000.00</td>
    <td align="right">25.0</td>
    <td align="right">1.040</td>
    <td align="right">1.040E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.468</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">LOBBY_FL1 LOBBY_DOOR_INFILTRATION 1</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">3.031</td>
    <td align="right">6.315E-002</td>
    <td align="right">8.916E-002</td>
    <td align="right">56.837</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">LOBBY_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 6</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">1.934E-002</td>
    <td align="right">4.030E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.363</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">LOBBY_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 6</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">48.00</td>
    <td align="right">0.0</td>
    <td align="right">1.934E-002</td>
    <td align="right">4.030E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.363</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">MECH_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 8</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">MECH_TH</td>
    <td align="right">924.00</td>
    <td align="right">0.0</td>
    <td align="right">0.653</td>
    <td align="right">7.069E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.636</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">MECH_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 8</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">MECH_TH</td>
    <td align="right">924.00</td>
    <td align="right">0.0</td>
    <td align="right">0.653</td>
    <td align="right">7.069E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.636</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">MULTIPURPOSE_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">546.00</td>
    <td align="right">50.0</td>
    <td align="right">0.311</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">MULTIPURPOSE_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">546.00</td>
    <td align="right">50.0</td>
    <td align="right">0.311</td>
    <td align="right">5.690E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">OFFICES_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACOFF 9</td>
    <td align="right">HVACOPERATIONSCHD_INVERSE</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">950.00</td>
    <td align="right">51.1</td>
    <td align="right">0.654</td>
    <td align="right">6.887E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.620</td>
    <td align="right">-4.300E-003</td>
    <td align="right">3.000E-003</td>
    <td align="right">0.000</td>
    <td align="right">2.150E-002</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">OFFICES_FL1 SCHOOL INFILTRATION NIST OLDCONSTRUCTION HVACON 9</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">950.00</td>
    <td align="right">51.1</td>
    <td align="right">0.654</td>
    <td align="right">6.887E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.620</td>
    <td align="right">0.000</td>
    <td align="right">5.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.050E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">GYM_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">MECH_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BATHROOMS_TH_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BATHROOMS_TH_02</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CAFETERIA_TH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_02</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_03</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_04</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_05</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_06</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_07</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_08</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_09</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_10</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_02</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_03</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_04</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_05</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_06</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_07</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_08</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_09</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone CORRIDOR_TH_FL1_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone CORRIDOR_TH_FL1_02</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone CORRIDOR_TH_FL1_03</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone CORRIDOR_TH_FL1_04</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone CORRIDOR_TH_FL1_05</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone CORRIDOR_TH_FL1_06</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone CORRIDOR_TH_FL1_07</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone CORRIDOR_TH_FL2_01</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone CORRIDOR_TH_FL2_02</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone CORRIDOR_TH_FL2_03</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone GYM_TH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone LOBBY_TH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone MECH_TH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone MULTIPURPOSE_TH</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone OFFICES_TH</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BATHROOMS_TH_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BATHROOMS_TH_02</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CAFETERIA_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_02</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_03</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_04</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_05</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_06</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_07</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_08</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_09</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone CLASSROOMS_TH_FL1_10</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_02</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_03</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_04</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_05</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_06</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_07</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_08</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone CLASSROOMS_TH_FL2_09</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Zone CORRIDOR_TH_FL1_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Zone CORRIDOR_TH_FL1_02</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Zone CORRIDOR_TH_FL1_03</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Zone CORRIDOR_TH_FL1_04</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Zone CORRIDOR_TH_FL1_05</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Zone CORRIDOR_TH_FL1_06</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Zone CORRIDOR_TH_FL1_07</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Zone CORRIDOR_TH_FL2_01</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Zone CORRIDOR_TH_FL2_02</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Zone CORRIDOR_TH_FL2_03</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Zone GYM_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Zone LOBBY_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Zone MECH_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Zone MULTIPURPOSE_TH</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Zone OFFICES_TH</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.20000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">520.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.20000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">Heating</td>
    <td align="right">2071.75314</td>
    <td align="right">2589.69142</td>
    <td align="right">8.91710E-002</td>
    <td align="right">5.20000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">520.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.20000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.10000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.10000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">Heating</td>
    <td align="right">5729.94910</td>
    <td align="right">7162.43638</td>
    <td align="right">0.24660</td>
    <td align="right">2.10000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">210.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.10000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">Cooling</td>
    <td align="right">88390.62062</td>
    <td align="right">101649.21372</td>
    <td align="right">7.22620</td>
    <td align="right">8.31013</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">1500.00000</td>
    <td align="right">1614.63940</td>
    <td align="right">7.48563</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">Heating</td>
    <td align="right">89533.06454</td>
    <td align="right">111916.33067</td>
    <td align="right">3.85330</td>
    <td align="right">7.48563</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1500.00000</td>
    <td align="right">1614.63940</td>
    <td align="right">7.48563</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">Cooling</td>
    <td align="right">18014.64693</td>
    <td align="right">20716.84397</td>
    <td align="right">1.47240</td>
    <td align="right">3.64000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">1300.00000</td>
    <td align="right">382.35294</td>
    <td align="right">3.64000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">Heating</td>
    <td align="right">1878.34435</td>
    <td align="right">2347.93043</td>
    <td align="right">8.08487E-002</td>
    <td align="right">3.64000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1300.00000</td>
    <td align="right">382.35294</td>
    <td align="right">3.64000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">Cooling</td>
    <td align="right">28468.77788</td>
    <td align="right">32739.09457</td>
    <td align="right">2.32673</td>
    <td align="right">3.64000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">1300.00000</td>
    <td align="right">382.35294</td>
    <td align="right">3.64000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">Heating</td>
    <td align="right">28677.83339</td>
    <td align="right">35847.29174</td>
    <td align="right">1.23420</td>
    <td align="right">3.64000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1300.00000</td>
    <td align="right">382.35294</td>
    <td align="right">3.64000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">Cooling</td>
    <td align="right">2936.97857</td>
    <td align="right">3377.52536</td>
    <td align="right">0.24003</td>
    <td align="right">0.27603</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">Heating</td>
    <td align="right">4547.02387</td>
    <td align="right">5683.77984</td>
    <td align="right">0.19570</td>
    <td align="right">0.24462</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">Cooling</td>
    <td align="right">6568.61609</td>
    <td align="right">7553.90850</td>
    <td align="right">0.53684</td>
    <td align="right">0.62118</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">Heating</td>
    <td align="right">6882.11912</td>
    <td align="right">8602.64890</td>
    <td align="right">0.29621</td>
    <td align="right">0.62118</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">Cooling</td>
    <td align="right">2588.90460</td>
    <td align="right">2977.24029</td>
    <td align="right">0.21159</td>
    <td align="right">0.24332</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">Heating</td>
    <td align="right">4527.62326</td>
    <td align="right">5659.52908</td>
    <td align="right">0.19486</td>
    <td align="right">0.24358</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">Cooling</td>
    <td align="right">3557.12089</td>
    <td align="right">4090.68902</td>
    <td align="right">0.29071</td>
    <td align="right">0.44725</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">216.00000</td>
    <td align="right">63.52941</td>
    <td align="right">0.44725</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">Heating</td>
    <td align="right">6057.02631</td>
    <td align="right">7571.28289</td>
    <td align="right">0.26069</td>
    <td align="right">0.44725</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">216.00000</td>
    <td align="right">63.52941</td>
    <td align="right">0.44725</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">Cooling</td>
    <td align="right">9190.64091</td>
    <td align="right">10569.23705</td>
    <td align="right">0.75116</td>
    <td align="right">1.19266</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">576.00000</td>
    <td align="right">169.41176</td>
    <td align="right">1.19266</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">Heating</td>
    <td align="right">12341.53586</td>
    <td align="right">15426.91983</td>
    <td align="right">0.53118</td>
    <td align="right">1.19266</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">576.00000</td>
    <td align="right">169.41176</td>
    <td align="right">1.19266</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">Cooling</td>
    <td align="right">2480.32235</td>
    <td align="right">2852.37070</td>
    <td align="right">0.20271</td>
    <td align="right">0.23312</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">28.05600</td>
    <td align="right">1.34347E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">Heating</td>
    <td align="right">4504.17730</td>
    <td align="right">5630.22162</td>
    <td align="right">0.19385</td>
    <td align="right">0.24232</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">Cooling</td>
    <td align="right">6656.07047</td>
    <td align="right">7654.48104</td>
    <td align="right">0.54398</td>
    <td align="right">0.62558</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:25:00</td>
    <td align="right">27.50600</td>
    <td align="right">1.34338E-002</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">Heating</td>
    <td align="right">6854.62076</td>
    <td align="right">8568.27594</td>
    <td align="right">0.29502</td>
    <td align="right">0.62118</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">Cooling</td>
    <td align="right">2751.15448</td>
    <td align="right">3163.82765</td>
    <td align="right">0.22485</td>
    <td align="right">0.25858</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">Heating</td>
    <td align="right">4533.35117</td>
    <td align="right">5666.68896</td>
    <td align="right">0.19511</td>
    <td align="right">0.24389</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">Cooling</td>
    <td align="right">7415.16270</td>
    <td align="right">8527.43710</td>
    <td align="right">0.60602</td>
    <td align="right">0.74541</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:25:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">360.00000</td>
    <td align="right">105.88235</td>
    <td align="right">0.74541</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">Heating</td>
    <td align="right">10112.28361</td>
    <td align="right">12640.35451</td>
    <td align="right">0.43523</td>
    <td align="right">0.74541</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">360.00000</td>
    <td align="right">105.88235</td>
    <td align="right">0.74541</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">Cooling</td>
    <td align="right">8898.70391</td>
    <td align="right">10233.50950</td>
    <td align="right">0.72727</td>
    <td align="right">0.89449</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:25:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">432.00000</td>
    <td align="right">127.05882</td>
    <td align="right">0.89449</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">Heating</td>
    <td align="right">12056.73896</td>
    <td align="right">15070.92370</td>
    <td align="right">0.51892</td>
    <td align="right">0.89449</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">432.00000</td>
    <td align="right">127.05882</td>
    <td align="right">0.89449</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">Cooling</td>
    <td align="right">4789.98968</td>
    <td align="right">5508.48813</td>
    <td align="right">0.39149</td>
    <td align="right">0.45021</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">Heating</td>
    <td align="right">7369.93785</td>
    <td align="right">9212.42232</td>
    <td align="right">0.31715</td>
    <td align="right">0.39644</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">Cooling</td>
    <td align="right">11122.29886</td>
    <td align="right">12790.64369</td>
    <td align="right">0.90903</td>
    <td align="right">1.04538</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">Heating</td>
    <td align="right">14480.08903</td>
    <td align="right">18100.11129</td>
    <td align="right">0.62315</td>
    <td align="right">0.77894</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">Cooling</td>
    <td align="right">4333.75996</td>
    <td align="right">4983.82395</td>
    <td align="right">0.35420</td>
    <td align="right">0.40733</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">Heating</td>
    <td align="right">7341.51772</td>
    <td align="right">9176.89716</td>
    <td align="right">0.31593</td>
    <td align="right">0.39491</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">Cooling</td>
    <td align="right">23723.13407</td>
    <td align="right">27281.60418</td>
    <td align="right">1.93889</td>
    <td align="right">2.22972</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">840.00000</td>
    <td align="right">247.05882</td>
    <td align="right">1.73929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">Heating</td>
    <td align="right">44307.39793</td>
    <td align="right">55384.24742</td>
    <td align="right">1.90675</td>
    <td align="right">2.38343</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">840.00000</td>
    <td align="right">247.05882</td>
    <td align="right">1.73929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">Cooling</td>
    <td align="right">3787.56306</td>
    <td align="right">4355.69752</td>
    <td align="right">0.30956</td>
    <td align="right">0.35599</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">29.94800</td>
    <td align="right">1.34381E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">Heating</td>
    <td align="right">7315.68225</td>
    <td align="right">9144.60281</td>
    <td align="right">0.31482</td>
    <td align="right">0.39352</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">Cooling</td>
    <td align="right">9649.58941</td>
    <td align="right">11097.02783</td>
    <td align="right">0.78867</td>
    <td align="right">0.90698</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">28.27600</td>
    <td align="right">1.34351E-002</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">Heating</td>
    <td align="right">14413.93212</td>
    <td align="right">18017.41515</td>
    <td align="right">0.62030</td>
    <td align="right">0.77538</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">300.00000</td>
    <td align="right">88.23529</td>
    <td align="right">0.62118</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">Cooling</td>
    <td align="right">4335.95577</td>
    <td align="right">4986.34913</td>
    <td align="right">0.35438</td>
    <td align="right">0.40753</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">Heating</td>
    <td align="right">7345.19242</td>
    <td align="right">9181.49052</td>
    <td align="right">0.31609</td>
    <td align="right">0.39511</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">100.00000</td>
    <td align="right">29.41176</td>
    <td align="right">0.20706</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">Cooling</td>
    <td align="right">28701.39989</td>
    <td align="right">33006.60988</td>
    <td align="right">2.34576</td>
    <td align="right">2.69763</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:55:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">840.00000</td>
    <td align="right">247.05882</td>
    <td align="right">1.73929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">Heating</td>
    <td align="right">44943.78650</td>
    <td align="right">56179.73313</td>
    <td align="right">1.93413</td>
    <td align="right">2.41767</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">840.00000</td>
    <td align="right">247.05882</td>
    <td align="right">1.73929</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">Cooling</td>
    <td align="right">10515.36774</td>
    <td align="right">12092.67291</td>
    <td align="right">0.85941</td>
    <td align="right">1.07671</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">520.00000</td>
    <td align="right">152.94118</td>
    <td align="right">1.07671</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">Heating</td>
    <td align="right">12161.55358</td>
    <td align="right">15201.94197</td>
    <td align="right">0.52340</td>
    <td align="right">1.07671</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">520.00000</td>
    <td align="right">152.94118</td>
    <td align="right">1.07671</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.17520</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">584.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.17520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">Heating</td>
    <td align="right">3526.11850</td>
    <td align="right">4407.64813</td>
    <td align="right">0.15177</td>
    <td align="right">0.18971</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">584.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.17520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.68000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">156.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.68000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">Heating</td>
    <td align="right">601.90821</td>
    <td align="right">752.38526</td>
    <td align="right">2.59069E-002</td>
    <td align="right">4.68000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">156.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.68000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13920</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">464.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13920</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">Heating</td>
    <td align="right">3300.55861</td>
    <td align="right">4125.69826</td>
    <td align="right">0.14206</td>
    <td align="right">0.17758</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">464.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13920</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:05:00</td>
    <td align="right">29.71333</td>
    <td align="right">1.34377E-002</td>
    <td align="right">48.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">Heating</td>
    <td align="right">501.04076</td>
    <td align="right">626.30094</td>
    <td align="right">2.15655E-002</td>
    <td align="right">2.69568E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">48.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">Cooling</td>
    <td align="right">5205.32942</td>
    <td align="right">5986.12884</td>
    <td align="right">0.42533</td>
    <td align="right">0.48913</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">28.92133</td>
    <td align="right">1.34363E-002</td>
    <td align="right">300.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">Heating</td>
    <td align="right">18322.71933</td>
    <td align="right">22903.39916</td>
    <td align="right">0.78850</td>
    <td align="right">0.98563</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">300.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.00000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">Cooling</td>
    <td align="right">60.99285</td>
    <td align="right">70.14178</td>
    <td align="right">4.98351E-003</td>
    <td align="right">4.50000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">150.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.50000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">Heating</td>
    <td align="right">4430.56178</td>
    <td align="right">5538.20223</td>
    <td align="right">0.19068</td>
    <td align="right">0.23835</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">150.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.50000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">Cooling</td>
    <td align="right">455.64715</td>
    <td align="right">523.99422</td>
    <td align="right">3.72299E-002</td>
    <td align="right">6.48000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">216.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.48000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">Heating</td>
    <td align="right">7396.41492</td>
    <td align="right">9245.51865</td>
    <td align="right">0.31832</td>
    <td align="right">0.39790</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">216.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.48000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">Cooling</td>
    <td align="right">5422.19190</td>
    <td align="right">6235.52069</td>
    <td align="right">0.44304</td>
    <td align="right">0.50950</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">584.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.17520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">Heating</td>
    <td align="right">16793.96332</td>
    <td align="right">20992.45415</td>
    <td align="right">0.72276</td>
    <td align="right">0.90345</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">584.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.17520</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">Cooling</td>
    <td align="right">958.06689</td>
    <td align="right">1101.77692</td>
    <td align="right">7.82828E-002</td>
    <td align="right">9.00252E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">156.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.68000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">Heating</td>
    <td align="right">3979.50612</td>
    <td align="right">4974.38264</td>
    <td align="right">0.17127</td>
    <td align="right">0.21408</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">156.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.68000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">Cooling</td>
    <td align="right">3532.31345</td>
    <td align="right">4062.16047</td>
    <td align="right">0.28862</td>
    <td align="right">0.33192</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">464.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13920</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">Heating</td>
    <td align="right">13585.52728</td>
    <td align="right">16981.90910</td>
    <td align="right">0.58468</td>
    <td align="right">0.73085</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">464.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.13920</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">GYM_TH</td>
    <td align="right">Cooling</td>
    <td align="right">18492.35111</td>
    <td align="right">21266.20377</td>
    <td align="right">1.51101</td>
    <td align="right">1.73766</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">1000.00000</td>
    <td align="right">25.00000</td>
    <td align="right">1.15000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">GYM_TH</td>
    <td align="right">Heating</td>
    <td align="right">70830.18225</td>
    <td align="right">88537.72782</td>
    <td align="right">3.04828</td>
    <td align="right">3.81035</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">1000.00000</td>
    <td align="right">25.00000</td>
    <td align="right">1.15000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:35:00</td>
    <td align="right">30.30000</td>
    <td align="right">1.34387E-002</td>
    <td align="right">48.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">Heating</td>
    <td align="right">1691.73033</td>
    <td align="right">2114.66291</td>
    <td align="right">7.28143E-002</td>
    <td align="right">9.10179E-002</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">48.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.44000E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">MECH_TH</td>
    <td align="right">Heating</td>
    <td align="right">34794.15599</td>
    <td align="right">43492.69499</td>
    <td align="right">1.49739</td>
    <td align="right">1.87174</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">924.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">Cooling</td>
    <td align="right">3846.98747</td>
    <td align="right">4424.03559</td>
    <td align="right">0.31434</td>
    <td align="right">0.66260</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">546.00000</td>
    <td align="right">50.00000</td>
    <td align="right">0.66260</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">Heating</td>
    <td align="right">13579.28315</td>
    <td align="right">16974.10393</td>
    <td align="right">0.58444</td>
    <td align="right">0.73055</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">546.00000</td>
    <td align="right">50.00000</td>
    <td align="right">0.66260</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">Cooling</td>
    <td align="right">7478.67976</td>
    <td align="right">8600.48172</td>
    <td align="right">0.61110</td>
    <td align="right">0.70276</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">29.77200</td>
    <td align="right">1.34378E-002</td>
    <td align="right">950.00000</td>
    <td align="right">51.13300</td>
    <td align="right">0.41283</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">Heating</td>
    <td align="right">32830.47548</td>
    <td align="right">41038.09435</td>
    <td align="right">1.41290</td>
    <td align="right">1.76613</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">-22.90000</td>
    <td align="right">4.80742E-004</td>
    <td align="right">950.00000</td>
    <td align="right">51.13300</td>
    <td align="right">0.41283</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">447916.96</td>
    <td align="right">22.45750</td>
    <td align="right">22.45750</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1146722.05</td>
    <td align="right">26.50790</td>
    <td align="right">26.50790</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">215337.50</td>
    <td align="right">10.50892</td>
    <td align="right">10.50892</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:05:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">550791.71</td>
    <td align="right">12.73223</td>
    <td align="right">12.73223</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">157853.70</td>
    <td align="right">8.31013</td>
    <td align="right">7.48563</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">567371.30</td>
    <td align="right">7.48563</td>
    <td align="right">7.48563</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">23519.02</td>
    <td align="right">1.73766</td>
    <td align="right">1.15000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">87163.94</td>
    <td align="right">3.81035</td>
    <td align="right">1.15000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.72161E-005</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">61.30307</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.20000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.18111E-003</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.20000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">53458.78875</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.18111E-003</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">936.21612</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.58245E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">169.65542</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.10000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.10889E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.10000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 1</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27649.83591</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.10889E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">499.82953</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.47265E-003</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2650.58427</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.18747E-005</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">55.41121</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.64000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">8.47679E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.64000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">38367.32765</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.47679E-004</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">673.81705</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 37</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.92002E-004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 37</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">849.28218</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.64000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.57596E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">3.64000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">71330.59022</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.57596E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1341.28050</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.25576E-004</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">134.58643</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.27603</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.85152E-004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.27603</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8380.26949</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.85152E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">170.93577</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.90065E-004</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">203.69895</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.62118</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.24162E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.62118</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14672.08597</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.24162E-004</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">283.75497</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.25040E-004</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">134.01235</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24358</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.77611E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24358</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8038.94499</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.77611E-004</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">167.81258</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.67278E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">179.27988</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.44725</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.63820E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.44725</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11940.89830</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.63820E-004</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">236.38616</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.40839E-004</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">365.28598</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.19266</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.98314E-004</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.19266</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">27080.67287</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.98314E-004</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">520.26595</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24393E-004</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">133.31857</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24232</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.76691E-004</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.24232</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7997.30387</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.76691E-004</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">166.94325</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.89306E-004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">202.88524</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.62558</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.24352E-004</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.62558</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14680.67567</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.24352E-004</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">283.60370</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.25199E-004</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">134.18184</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25858</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.81006E-004</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.25858</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8192.63021</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81006E-004</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">169.02855</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.79273E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">299.30989</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.74541</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.40175E-004</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.74541</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19923.05178</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.40175E-004</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">394.49348</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.32974E-004</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">356.86370</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.89449</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.26055E-004</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.89449</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">23810.10693</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.26055E-004</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">471.05604</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.03537E-004</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">218.17825</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.45021</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 24</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.00593E-004</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 24</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.45021</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 24</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 24</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13605.32932</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.00593E-004</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">277.18460</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.99900E-004</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">428.70631</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.04538</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 25</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.25224E-004</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 25</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.04538</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 25</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 25</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">28298.65328</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.25224E-004</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">561.85764</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.02752E-004</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">217.33731</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40733</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 26</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.90564E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 26</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.40733</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 26</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 26</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13151.38590</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.90564E-004</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">272.78176</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.22365E-003</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1311.77481</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.38343</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 27</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.73738E-003</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 27</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.38343</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 27</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 27</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">78636.39549</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.73738E-003</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1641.37194</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.02039E-004</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">216.57284</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.39352</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 28</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.86873E-004</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 28</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39352</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 28</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 28</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12984.33456</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.86873E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">271.02651</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.98073E-004</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">426.74864</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90698</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 29</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.93563E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 29</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.90698</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 29</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 29</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">26865.59694</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.93563E-004</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">544.63652</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.02854E-004</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">217.44604</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 30</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40753</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 30</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.90709E-004</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 30</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.40753</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 30</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 30</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13157.96321</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.90709E-004</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">272.91833</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 38</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24122E-003</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 38</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1330.60621</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 31</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.69763</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 31</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.82269E-003</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 31</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.69763</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 31</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 31</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">82497.76167</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.82269E-003</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1685.93030</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.35868E-004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">360.14425</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 32</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.07671</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 32</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.67799E-004</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 32</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.07671</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 32</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 32</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">25699.50497</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.67799E-004</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">497.93600</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.18971</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.38384E-004</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.18971</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6263.49997</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.38384E-004</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">130.76478</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.68000E-002</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.67380E-005</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">4.68000E-002</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 15</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1210.20657</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.67380E-005</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">23.80129</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17758</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.29532E-004</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.17758</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 16</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">5862.83437</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.29532E-004</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">122.39998</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.69568E-002</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.96636E-005</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.69568E-002</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 17</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">890.00661</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.96636E-005</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">18.58091</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.06023E-004</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">542.41188</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.98563</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.18553E-004</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.98563</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 18</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32522.84748</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.18553E-004</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">678.87279</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.23835</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.73743E-004</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.23835</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 19</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7863.86733</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.73743E-004</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">164.14251</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.04268E-004</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">218.97848</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.39790</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 20</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">2.90058E-004</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.39790</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 20</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13128.48658</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.90058E-004</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">274.03440</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 33</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.90345</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 33</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">6.58501E-004</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 33</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.90345</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 33</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 33</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">29804.80077</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.58501E-004</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">622.09683</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 34</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21408</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 34</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.56026E-004</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 34</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.21408</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 34</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 34</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7061.99240</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.56026E-004</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">147.39709</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 35</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.73085</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 35</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.32702E-004</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 35</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.73085</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 35</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 35</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">24110.96812</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.32702E-004</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">503.25475</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.95613E-003</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2096.89433</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">AIR TERMINAL SINGLE DUCT CONSTANT VOLUME NO REHEAT 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.67209E-005</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">50.24765</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.60918E-004</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1030.13199</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.87174</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 21</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.36442E-003</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 21</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.87174</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 21</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 21</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">61755.80569</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.36442E-003</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1289.03494</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 36</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.87174</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 36</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.36442E-003</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 36</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.87174</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 36</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 36</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">61755.80569</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.36442E-003</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1289.03494</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 22</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.73055</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 22</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">5.32493E-004</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 22</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.73055</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 22</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 22</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">24101.49581</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.32493E-004</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">503.05916</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.06687E-004</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">HW BASEBOARD 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">971.97964</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.76613</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 23</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.28746E-003</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 23</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.76613</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 23</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td align="right">CV HW RHT 23</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">58272.71055</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.28746E-003</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1216.34057</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">344672.04553</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.61511E-003</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">4362.05316</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">26.55840</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.61511E-003</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">6.25323E-005</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">175056.79951</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.86767E-003</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">2215.45981</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">13.48885</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.86767E-003</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.23121E-004</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.48563</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">567371.29825</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15000</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">87163.94189</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">PlantLoop</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.73264E-002</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">PlantLoop</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">5.67917</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">4.73264E-002</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">12091.29067</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Initial Design Size Nominal Capacity [W]</td>
    <td align="right">2142069.54643</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Initial Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.73264E-002</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Initial Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.83000E-004</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Initial Plant Loop Volume [m3]</td>
    <td align="right">6.99600E-002</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Initial Design Flow Rate [m3/s]</td>
    <td align="right">5.83000E-004</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Initial Design Power Consumption [W]</td>
    <td align="right">24.82401</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.83000E-004</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Initial Tank Volume [m3]</td>
    <td align="right">1.13021</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Initial Maximum Heater Capacity [W]</td>
    <td align="right">27893.27846</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">PlantLoop</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.65361E-002</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">PlantLoop</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.58433</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.83000E-004</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.99600E-002</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2106297.62041</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HW BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.65361E-002</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.65361E-002</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONST SPD PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">11889.36970</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.83000E-004</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Tank Volume [m3]</td>
    <td align="right">1.13021</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SCHOOL WATER HEATER</td>
    <td align="right">Maximum Heater Capacity [W]</td>
    <td align="right">27893.27846</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.83000E-004</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">24.82401</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">50863.45</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">26306.35</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">36504.17</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">67917.66</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">7974.98</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">13967.82</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">7649.46</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">11365.57</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">25781.58</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">7609.83</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">13976.07</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">7796.03</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">18963.12</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">22662.98</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">12947.41</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">26934.82</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">12514.47</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">74826.47</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">12355.24</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">25568.86</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">12520.73</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">78507.26</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">24465.74</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">5960.03</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">1151.94</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">5578.78</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">846.89</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">30947.12</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">7482.86</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">12492.41</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">28360.76</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">6719.84</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">22942.80</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">58763.74</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">58763.74</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">22933.78</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">55449.40</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL</td>
    <td align="right">216172.16</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">109792.50</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SEMAINE DE RELACHE</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/27</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EASTER</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">04/14</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">JOURNéE DES PATRIOTES</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/22</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FêTE NATIONALE DU QUéBEC</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">06/24</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">FêTE DU TRAVAIL</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/23</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SEMAINE DE RELACHE</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/27</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">EASTER</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">04/14</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">JOURNéE DES PATRIOTES</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/22</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">FêTE NATIONALE DU QUéBEC</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">06/24</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">FêTE DU TRAVAIL</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/23</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">30.30</td>
    <td align="right">8.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">230</td>
    <td align="right">5.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">-22.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-22.90</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">4.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">30.30</td>
    <td align="right">8.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">230</td>
    <td align="right">5.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">-22.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-22.90</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">4.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">30.30</td>
    <td align="right">8.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">230</td>
    <td align="right">5.4</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-22.90</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-22.90</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">4.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.4479652469E-002</td>
    <td align="right">3.4631915298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2077991789</td>
    <td align="right">0.8425056779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.8174369336E-002</td>
    <td align="right">3.0377981293E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8999066019E-002</td>
    <td align="right">0.2343607264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">6.0564911493E-002</td>
    <td align="right">6.5897798848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1233814014</td>
    <td align="right">0.5043794250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.8753404228E-002</td>
    <td align="right">4.5785455190E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3567611677</td>
    <td align="right">1.1594975852</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.1209689225E-002</td>
    <td align="right">4.7261390234E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3604373591</td>
    <td align="right">3.9304570579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.7479167566E-002</td>
    <td align="right">4.1270733243E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2044703022</td>
    <td align="right">0.6903908046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.3026583522E-002</td>
    <td align="right">4.2273840727E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1934430200</td>
    <td align="right">0.5381153440</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.3645305206E-002</td>
    <td align="right">4.0129484865E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2207367785</td>
    <td align="right">0.6931433200</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.6379238795E-002</td>
    <td align="right">4.3297274851E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3010197797</td>
    <td align="right">1.5000043709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.6479472655E-002</td>
    <td align="right">4.4855934581E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3409425819</td>
    <td align="right">1.1683400656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.0677685384E-002</td>
    <td align="right">4.1491346853E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2626289286</td>
    <td align="right">2.2286974690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.0124265992E-002</td>
    <td align="right">4.3891088637E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1961773537</td>
    <td align="right">0.9082363336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.4124869157E-002</td>
    <td align="right">4.2689873594E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1504714906</td>
    <td align="right">0.3812295577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.1311356931E-002</td>
    <td align="right">4.5627305521E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1434251376</td>
    <td align="right">11.4900151946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.1445877280E-002</td>
    <td align="right">4.5743541057E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2299565636</td>
    <td align="right">0.6921897181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">6.1909258491E-002</td>
    <td align="right">4.6782761388E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6940377111E-002</td>
    <td align="right">0.2218986190</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.8382039524E-002</td>
    <td align="right">4.2418178036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2238197629</td>
    <td align="right">1.6047283091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.8649332170E-002</td>
    <td align="right">4.3430470995E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1745283128</td>
    <td align="right">0.8826160256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.9403977315E-002</td>
    <td align="right">4.2040722632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2005235012</td>
    <td align="right">0.9850745990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.4364527459E-002</td>
    <td align="right">4.3697970958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4703643498E-002</td>
    <td align="right">0.2197926414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.2312573556E-002</td>
    <td align="right">4.3725260908E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3843024438E-002</td>
    <td align="right">0.2196871399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.7579792897E-002</td>
    <td align="right">4.5525436018E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8225819841E-002</td>
    <td align="right">0.2209750086</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.4718212723E-002</td>
    <td align="right">4.4019962352E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9709200950E-002</td>
    <td align="right">0.2236260808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.5484134194E-002</td>
    <td align="right">4.2344486259E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2574270060</td>
    <td align="right">1.7083097973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">1.4011591978E-002</td>
    <td align="right">8.4545962604E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1696695221</td>
    <td align="right">0.6117305674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">1.2943311989E-002</td>
    <td align="right">8.5676358525E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1404896976</td>
    <td align="right">0.3981211820</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">1.4777642870E-002</td>
    <td align="right">8.5685154766E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1593678671</td>
    <td align="right">0.4504211153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">1.7775770239E-002</td>
    <td align="right">9.5091494189E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1762956626</td>
    <td align="right">0.6227459486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.7785488730E-002</td>
    <td align="right">2.5595055940E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1248049975</td>
    <td align="right">0.3370892976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.1753035181E-002</td>
    <td align="right">1.8059753912E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2088503634E-002</td>
    <td align="right">0.2198810132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.3583994447E-002</td>
    <td align="right">1.9608961188E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3316012679E-002</td>
    <td align="right">0.2213209420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.5240770564E-002</td>
    <td align="right">1.6474644686E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1494566975</td>
    <td align="right">0.4101359510</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.2619921815E-002</td>
    <td align="right">1.5569578452E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1326162423</td>
    <td align="right">0.3649753035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.3340230658E-002</td>
    <td align="right">1.5589033978E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1678369234</td>
    <td align="right">0.6939858464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">GYM_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.5335977298E-002</td>
    <td align="right">2.4252385050E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2243568252E-002</td>
    <td align="right">0.3862235260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">1.9438339725E-002</td>
    <td align="right">1.3246713371E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">MECH_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.2179602838E-002</td>
    <td align="right">2.7176483352E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1041659985E-002</td>
    <td align="right">0.2114317599</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.1967080358E-002</td>
    <td align="right">2.0567088375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1035792490</td>
    <td align="right">0.2532249857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.8970457690E-002</td>
    <td align="right">2.5722105430E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1410474673</td>
    <td align="right">0.9773570528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">6.4637287324E-002</td>
    <td align="right">0.2856093902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1499551912</td>
    <td align="right">0.4683152509</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">5.6023153721E-002</td>
    <td align="right">0.2782121429</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2186915574E-002</td>
    <td align="right">0.1600901497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.0188288676E-002</td>
    <td align="right">7.1633679904E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1145081699E-002</td>
    <td align="right">0.3881769916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">5.9391904594E-002</td>
    <td align="right">0.1389969563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1607398144</td>
    <td align="right">1.8164425052</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">4.6233923813E-002</td>
    <td align="right">0.1342926947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3542578317E-002</td>
    <td align="right">0.1756501091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.8944748274E-004</td>
    <td align="right">6.8602999142E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3537387468E-003</td>
    <td align="right">3.6735376709E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.8240593152E-002</td>
    <td align="right">5.4569510326E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1582609791</td>
    <td align="right">1.8089855420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.0116826945E-004</td>
    <td align="right">6.0010153065E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0955577436E-003</td>
    <td align="right">3.7075065916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">8.3846118093E-003</td>
    <td align="right">2.2600880173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2704683836E-002</td>
    <td align="right">0.1013828135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.2359733200E-002</td>
    <td align="right">6.5962731966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1680723947</td>
    <td align="right">1.4149184926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.5965728632E-004</td>
    <td align="right">6.1183211450E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3759510113E-003</td>
    <td align="right">3.7393845244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.8975467461E-002</td>
    <td align="right">5.6734902786E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6972883323E-002</td>
    <td align="right">0.3025572093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.8124305933E-004</td>
    <td align="right">6.4726140023E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1860893670E-003</td>
    <td align="right">3.7408988073E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">8.3041956616E-003</td>
    <td align="right">2.2426678287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1677460798E-002</td>
    <td align="right">9.9658931566E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">8.5045107792E-003</td>
    <td align="right">2.3072597969E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2700055150E-002</td>
    <td align="right">0.1046149269</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.0792091726E-003</td>
    <td align="right">8.4340229513E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2788057075E-003</td>
    <td align="right">2.3883137200E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">8.7497760575E-004</td>
    <td align="right">8.5389998338E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8549967441E-003</td>
    <td align="right">3.7240805833E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.0039116142E-003</td>
    <td align="right">8.1000331492E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2397848107E-003</td>
    <td align="right">2.3845763191E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">8.6187648566E-004</td>
    <td align="right">6.5448399480E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8768625688E-003</td>
    <td align="right">3.3218721427E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.0787764369E-003</td>
    <td align="right">8.2951996541E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3074599628E-003</td>
    <td align="right">2.4020278552E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.0271763957E-003</td>
    <td align="right">8.9744341989E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1111528814E-003</td>
    <td align="right">3.7365388133E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">9.9401402289E-004</td>
    <td align="right">8.5988917241E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2441961019E-003</td>
    <td align="right">2.3851594108E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.0363143706E-003</td>
    <td align="right">8.3514027144E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1545218317E-003</td>
    <td align="right">3.2679598506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">5.6039787941E-003</td>
    <td align="right">1.9475344964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3542422738E-002</td>
    <td align="right">0.1047346307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.7003398738E-002</td>
    <td align="right">2.3970143201E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3013413278E-002</td>
    <td align="right">0.2400780129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.6423895157E-002</td>
    <td align="right">1.9842386535E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1227916116</td>
    <td align="right">0.9970952265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.8427776326E-002</td>
    <td align="right">2.8631648419E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2794241407E-002</td>
    <td align="right">0.2396028022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.2741376936E-002</td>
    <td align="right">4.0548496005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3243499235E-002</td>
    <td align="right">0.2405085549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">9.8424345595E-004</td>
    <td align="right">7.5168090955E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6992306014E-003</td>
    <td align="right">1.3706027723E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">6.3620563682E-002</td>
    <td align="right">0.1295137985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2579326667E-002</td>
    <td align="right">0.2306327627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">5.8970452134E-004</td>
    <td align="right">5.2859140220E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3386807608E-003</td>
    <td align="right">1.4661811477E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">4.9931767339E-002</td>
    <td align="right">0.1125052103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6703304464E-002</td>
    <td align="right">0.2241374028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">4.9299094230E-002</td>
    <td align="right">0.1046360093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6630809518E-002</td>
    <td align="right">0.2241092946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">4.9722033665E-002</td>
    <td align="right">0.1152053148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6654000050E-002</td>
    <td align="right">0.2241727849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">GYM_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.0909100616E-002</td>
    <td align="right">3.1219281434E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6130935591E-003</td>
    <td align="right">6.5685820786E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">5.7063020392E-003</td>
    <td align="right">1.4472479613E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8655438020E-004</td>
    <td align="right">1.2071588668E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">MECH_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">6.0718804720E-004</td>
    <td align="right">4.8436920750E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1988159249E-003</td>
    <td align="right">1.6927803832E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">4.5239406141E-002</td>
    <td align="right">6.5645716690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3352848878E-002</td>
    <td align="right">0.2339409626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">SizingPeriod: MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">5.8998522192E-004</td>
    <td align="right">4.5803998276E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3867758331E-003</td>
    <td align="right">1.9779312173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7351019687E-002</td>
    <td align="right">7.2471318115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4807808738</td>
    <td align="right">2.3194666231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8415263320E-004</td>
    <td align="right">1.3364957325E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0717661981E-003</td>
    <td align="right">1.3101166146E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0410266195E-002</td>
    <td align="right">0.1431506316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5007001055E-002</td>
    <td align="right">8.9809019724E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4758361130E-004</td>
    <td align="right">1.2841721676E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5039531817</td>
    <td align="right">4.1991851447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3981531125E-004</td>
    <td align="right">5.7398036447E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1408299049E-003</td>
    <td align="right">6.7038858323E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5283585216E-004</td>
    <td align="right">4.1948543355E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9561094272E-003</td>
    <td align="right">9.8199277228E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6414830596E-004</td>
    <td align="right">4.9828281641E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1891769178E-003</td>
    <td align="right">7.4150832424E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9309720494E-004</td>
    <td align="right">5.6514382689E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7960480643E-003</td>
    <td align="right">3.7551359440E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3902278381E-004</td>
    <td align="right">5.3075345214E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3757727771E-003</td>
    <td align="right">3.0876311620E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8257277431E-004</td>
    <td align="right">3.3373846466E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5747657299E-003</td>
    <td align="right">2.8871384115E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3454216560E-004</td>
    <td align="right">5.2574556502E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1397313343E-003</td>
    <td align="right">2.7493383861E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4071872007E-004</td>
    <td align="right">4.1552230133E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3717061898E-003</td>
    <td align="right">4.0747077815E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0762638264E-004</td>
    <td align="right">4.2458376402E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3229059038E-003</td>
    <td align="right">6.4027907813E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7049937209E-004</td>
    <td align="right">3.6169211965E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6746865698E-002</td>
    <td align="right">1.9964607128E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4359790710E-004</td>
    <td align="right">2.8158645194E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6601790202E-002</td>
    <td align="right">2.0068940650E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9245160457E-004</td>
    <td align="right">3.0992013278E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3779119428E-003</td>
    <td align="right">7.7207581954E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1814197099E-004</td>
    <td align="right">2.2989676685E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9203352097E-003</td>
    <td align="right">5.1552214264E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3406615645E-004</td>
    <td align="right">7.9818130586E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3867033508E-003</td>
    <td align="right">3.3723417014E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2359933702E-004</td>
    <td align="right">5.7303768493E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6919892992E-003</td>
    <td align="right">2.2828278538E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7761673999E-004</td>
    <td align="right">7.7152990915E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6507460680E-003</td>
    <td align="right">2.2999195592E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9094342178E-004</td>
    <td align="right">2.2178439663E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4468688173E-003</td>
    <td align="right">2.5387589021E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3335334615E-004</td>
    <td align="right">7.9509541970E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9134030045E-003</td>
    <td align="right">5.4082058531E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3534353504E-004</td>
    <td align="right">2.6297153548E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5848239287E-003</td>
    <td align="right">1.0693719188E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.4289759787E-005</td>
    <td align="right">7.3627444613E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5545204660E-003</td>
    <td align="right">1.8171050560E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5584410919E-002</td>
    <td align="right">2.7107193683E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0865117330</td>
    <td align="right">10.6167949171</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1153911939E-003</td>
    <td align="right">1.0725863701E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3140421422</td>
    <td align="right">4.0628383577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8826278400E-002</td>
    <td align="right">3.2674858665E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8544243276</td>
    <td align="right">9.3321721690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6039745813E-002</td>
    <td align="right">7.6481386114E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3659344321</td>
    <td align="right">0.6830200033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4118550655E-004</td>
    <td align="right">6.6122715088E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6741111139E-003</td>
    <td align="right">3.5845722128E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6145171803E-002</td>
    <td align="right">0.1182607867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3034039380</td>
    <td align="right">8.6856107745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7348881278E-004</td>
    <td align="right">4.2444984158E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0243903835E-003</td>
    <td align="right">8.0053125953E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9643936536E-002</td>
    <td align="right">0.1228355854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2302742830</td>
    <td align="right">6.3895273968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3152011373E-002</td>
    <td align="right">9.6431043863E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9676824324</td>
    <td align="right">5.7868873876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8792583470E-002</td>
    <td align="right">0.1219964093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1728985309</td>
    <td align="right">7.2555223739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">GYM_TH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2795524644E-004</td>
    <td align="right">1.8743843504E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3355704691E-003</td>
    <td align="right">5.0995764778E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">LOBBY_TH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9754151530E-004</td>
    <td align="right">1.8172046831E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1018963835E-002</td>
    <td align="right">1.2821591128E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">MECH_TH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9664148079E-004</td>
    <td align="right">5.6002607904E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2705117962E-003</td>
    <td align="right">5.4718464171E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2575248710E-002</td>
    <td align="right">4.2526545629E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1074698234</td>
    <td align="right">5.5721382769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5340479896E-004</td>
    <td align="right">4.2159481976E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5025676804E-003</td>
    <td align="right">2.7260663879E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<b>Plant Coincident Sizing Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Plant Coincident Sizing Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Sizing Pass {#}</td>
    <td align="right">Measured Mass Flow{kg/s}</td>
    <td align="right">Measured Demand {W}</td>
    <td align="right">Demand Calculated Mass Flow{kg/s}</td>
    <td align="right">Sizes Changed {Yes/No}</td>
    <td align="right">Previous Volume Flow Rate {m3/s}</td>
    <td align="right">New Volume Flow Rate {m3/s}</td>
    <td align="right">Demand Check Applied {Yes/No}</td>
    <td align="right">Sizing Factor {}</td>
    <td align="right">Normalized Change {}</td>
    <td align="right">Specific Heat{J/kg-K}</td>
    <td align="right">Density {kg/m3}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">1</td>
    <td align="right">46.5313250</td>
    <td align="right">1771608.04</td>
    <td align="right">38.3654031</td>
    <td align="right">Yes</td>
    <td align="right">4.732641E-002</td>
    <td align="right">4.653607E-002</td>
    <td align="right">No</td>
    <td align="right">1.0000</td>
    <td align="right">1.669970E-002</td>
    <td align="right">4197.9300</td>
    <td align="right">999.8980</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    20728.64</td>
    <td align="right">     1320.37</td>
    <td align="right">     4298.28</td>
    <td align="right">    16702.01</td>
    <td align="right">        0.00</td>
    <td align="right">    43049.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">     8488.67</td>
    <td align="right">      252.50</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">     8520.25</td>
    <td align="right">      227.17</td>
    <td align="right">       12.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     8070.42</td>
    <td align="right">      425.75</td>
    <td align="right">      181.08</td>
    <td align="right">       81.33</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     8438.33</td>
    <td align="right">      295.92</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     8148.25</td>
    <td align="right">      525.75</td>
    <td align="right">       85.08</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     8222.08</td>
    <td align="right">      477.00</td>
    <td align="right">       60.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     8282.50</td>
    <td align="right">      423.50</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     8283.33</td>
    <td align="right">      424.17</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     8415.92</td>
    <td align="right">      310.83</td>
    <td align="right">       33.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     8419.00</td>
    <td align="right">      307.92</td>
    <td align="right">       33.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     8305.50</td>
    <td align="right">      401.83</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     8318.08</td>
    <td align="right">      388.67</td>
    <td align="right">       53.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     8242.75</td>
    <td align="right">      457.50</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     8310.17</td>
    <td align="right">      401.58</td>
    <td align="right">       48.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     8303.83</td>
    <td align="right">      407.00</td>
    <td align="right">       49.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     7818.42</td>
    <td align="right">      777.17</td>
    <td align="right">      158.67</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     7864.00</td>
    <td align="right">      734.67</td>
    <td align="right">      157.17</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     7893.00</td>
    <td align="right">      710.50</td>
    <td align="right">      153.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     7988.42</td>
    <td align="right">      628.00</td>
    <td align="right">      139.75</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     7931.75</td>
    <td align="right">      672.08</td>
    <td align="right">      151.50</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     7887.50</td>
    <td align="right">      705.50</td>
    <td align="right">      161.25</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     7835.42</td>
    <td align="right">      756.92</td>
    <td align="right">      160.92</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     7877.08</td>
    <td align="right">      722.00</td>
    <td align="right">      154.67</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     8032.17</td>
    <td align="right">      606.75</td>
    <td align="right">      118.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8757.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">     8756.92</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">     8740.92</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">     8514.75</td>
    <td align="right">      229.58</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">     8699.58</td>
    <td align="right">       60.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">     8669.42</td>
    <td align="right">       89.33</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     8273.92</td>
    <td align="right">      459.67</td>
    <td align="right">       26.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     8387.75</td>
    <td align="right">      358.50</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">     8372.75</td>
    <td align="right">      372.25</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     8556.08</td>
    <td align="right">      196.08</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">     8651.33</td>
    <td align="right">      102.00</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">     8522.50</td>
    <td align="right">      226.58</td>
    <td align="right">       10.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     8642.00</td>
    <td align="right">      113.75</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     8604.67</td>
    <td align="right">      148.42</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     7818.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      777.17</td>
    <td align="right">      181.08</td>
    <td align="right">       81.33</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8328.37</td>
    <td align="right">      369.81</td>
    <td align="right">       58.56</td>
    <td align="right">        3.23</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   324806.42</td>
    <td align="right">    14422.42</td>
    <td align="right">     2283.83</td>
    <td align="right">      125.92</td>
    <td align="right">        1.42</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">  1338556.24</td>
    <td align="right">   311672.50</td>
    <td align="right">   161813.78</td>
    <td align="right">   101379.17</td>
    <td align="right">     1944.29</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">   641788.97</td>
    <td align="right">    66162.99</td>
    <td align="right">     7812.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">   599366.91</td>
    <td align="right">    92443.38</td>
    <td align="right">    23674.02</td>
    <td align="right">      280.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    46827.70</td>
    <td align="right">     6928.43</td>
    <td align="right">     1302.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">   142148.53</td>
    <td align="right">    19512.50</td>
    <td align="right">     3515.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">    47706.13</td>
    <td align="right">     6226.47</td>
    <td align="right">     1126.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">   106009.41</td>
    <td align="right">    11257.94</td>
    <td align="right">     1659.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">   282646.59</td>
    <td align="right">    30073.41</td>
    <td align="right">     4418.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">    47694.12</td>
    <td align="right">     6170.83</td>
    <td align="right">     1193.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">   142307.35</td>
    <td align="right">    19210.29</td>
    <td align="right">     3658.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">    46724.51</td>
    <td align="right">     6988.73</td>
    <td align="right">     1345.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">   169905.88</td>
    <td align="right">    24326.47</td>
    <td align="right">     3979.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">   203457.18</td>
    <td align="right">    29546.47</td>
    <td align="right">     4850.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    43144.12</td>
    <td align="right">     9186.76</td>
    <td align="right">     2592.16</td>
    <td align="right">      135.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">   129491.91</td>
    <td align="right">    27344.12</td>
    <td align="right">     8048.53</td>
    <td align="right">      291.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    43925.98</td>
    <td align="right">     8509.07</td>
    <td align="right">     2541.42</td>
    <td align="right">       82.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">   370250.59</td>
    <td align="right">    69796.18</td>
    <td align="right">    21687.65</td>
    <td align="right">      759.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    44028.92</td>
    <td align="right">     8350.00</td>
    <td align="right">     2569.36</td>
    <td align="right">      110.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   128828.68</td>
    <td align="right">    27387.50</td>
    <td align="right">     8553.68</td>
    <td align="right">      406.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    42901.23</td>
    <td align="right">     9304.90</td>
    <td align="right">     2692.89</td>
    <td align="right">      159.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">   358303.24</td>
    <td align="right">    79793.82</td>
    <td align="right">    23159.71</td>
    <td align="right">     1237.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">   229453.82</td>
    <td align="right">    44033.04</td>
    <td align="right">    12451.96</td>
    <td align="right">      367.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">    44526.25</td>
    <td align="right">     2133.75</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">    90512.08</td>
    <td align="right">     2919.17</td>
    <td align="right">      168.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">    91707.46</td>
    <td align="right">     3732.28</td>
    <td align="right">      281.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">  1338556.24</td>
    <td align="right">   311672.50</td>
    <td align="right">   161813.78</td>
    <td align="right">   101379.17</td>
    <td align="right">     1944.29</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">   139287.53</td>
    <td align="right">    23666.95</td>
    <td align="right">     7826.64</td>
    <td align="right">     2697.71</td>
    <td align="right">       49.85</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  5432213.79</td>
    <td align="right">   923011.01</td>
    <td align="right">   305238.94</td>
    <td align="right">   105210.69</td>
    <td align="right">     1944.29</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     4425.25</td>
    <td align="right">      420.92</td>
    <td align="right">      181.08</td>
    <td align="right">       81.33</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     3309.67</td>
    <td align="right">      264.58</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     3101.17</td>
    <td align="right">      412.83</td>
    <td align="right">       85.08</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     3147.42</td>
    <td align="right">      391.67</td>
    <td align="right">       60.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     3182.08</td>
    <td align="right">      363.92</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     3192.58</td>
    <td align="right">      354.92</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     3289.42</td>
    <td align="right">      277.33</td>
    <td align="right">       33.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     3290.83</td>
    <td align="right">      276.08</td>
    <td align="right">       33.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     3211.75</td>
    <td align="right">      335.58</td>
    <td align="right">       52.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     3209.67</td>
    <td align="right">      337.08</td>
    <td align="right">       53.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     3160.67</td>
    <td align="right">      379.58</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     3195.83</td>
    <td align="right">      355.92</td>
    <td align="right">       48.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     3190.33</td>
    <td align="right">      360.50</td>
    <td align="right">       49.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     2902.00</td>
    <td align="right">      554.67</td>
    <td align="right">      137.58</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     2906.67</td>
    <td align="right">      548.83</td>
    <td align="right">      140.33</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     2942.75</td>
    <td align="right">      519.17</td>
    <td align="right">      134.58</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     2971.42</td>
    <td align="right">      494.75</td>
    <td align="right">      130.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     2962.58</td>
    <td align="right">      501.58</td>
    <td align="right">      131.17</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     2911.33</td>
    <td align="right">      540.17</td>
    <td align="right">      142.75</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     2904.17</td>
    <td align="right">      551.33</td>
    <td align="right">      137.75</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     2900.75</td>
    <td align="right">      553.92</td>
    <td align="right">      139.08</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     2984.33</td>
    <td align="right">      494.58</td>
    <td align="right">      118.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     3434.92</td>
    <td align="right">      157.25</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     3498.08</td>
    <td align="right">       97.67</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     3472.92</td>
    <td align="right">      120.17</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4425.25</td>
    <td align="right">      554.67</td>
    <td align="right">      181.08</td>
    <td align="right">       81.33</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2043.55</td>
    <td align="right">      247.82</td>
    <td align="right">       51.77</td>
    <td align="right">        3.23</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    79698.58</td>
    <td align="right">     9665.00</td>
    <td align="right">     2019.08</td>
    <td align="right">      125.92</td>
    <td align="right">        1.42</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">     7811.67</td>
    <td align="right">      939.00</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">     8022.67</td>
    <td align="right">      729.58</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     6766.33</td>
    <td align="right">     1700.17</td>
    <td align="right">      197.92</td>
    <td align="right">       84.50</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     7416.42</td>
    <td align="right">     1329.67</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     7034.83</td>
    <td align="right">     1679.08</td>
    <td align="right">       46.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     7123.25</td>
    <td align="right">     1599.50</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     7110.17</td>
    <td align="right">     1613.00</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     7222.67</td>
    <td align="right">     1505.67</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     7379.83</td>
    <td align="right">     1362.92</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     7385.67</td>
    <td align="right">     1357.00</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     7287.67</td>
    <td align="right">     1442.33</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     7216.08</td>
    <td align="right">     1507.92</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     7175.58</td>
    <td align="right">     1545.00</td>
    <td align="right">       39.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     7192.08</td>
    <td align="right">     1531.67</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     7181.50</td>
    <td align="right">     1541.75</td>
    <td align="right">       36.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     7027.92</td>
    <td align="right">     1647.42</td>
    <td align="right">       82.17</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     7040.75</td>
    <td align="right">     1636.50</td>
    <td align="right">       80.25</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     7124.42</td>
    <td align="right">     1558.33</td>
    <td align="right">       75.17</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     7196.67</td>
    <td align="right">     1486.17</td>
    <td align="right">       75.33</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     7160.83</td>
    <td align="right">     1522.42</td>
    <td align="right">       74.58</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     7085.08</td>
    <td align="right">     1589.58</td>
    <td align="right">       81.67</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     7071.17</td>
    <td align="right">     1605.42</td>
    <td align="right">       79.58</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     7080.75</td>
    <td align="right">     1596.00</td>
    <td align="right">       79.33</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     7167.08</td>
    <td align="right">     1515.67</td>
    <td align="right">       75.33</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     7968.00</td>
    <td align="right">      792.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">     8071.92</td>
    <td align="right">      688.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">     8029.25</td>
    <td align="right">      730.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">     7970.33</td>
    <td align="right">      789.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">     7927.17</td>
    <td align="right">      827.25</td>
    <td align="right">        5.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">     8138.17</td>
    <td align="right">      621.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">     8076.42</td>
    <td align="right">      683.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     7452.67</td>
    <td align="right">     1298.92</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     7565.00</td>
    <td align="right">     1187.83</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">     7559.58</td>
    <td align="right">     1193.00</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     7825.83</td>
    <td align="right">      930.25</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">     7816.58</td>
    <td align="right">      942.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">     7891.92</td>
    <td align="right">      861.00</td>
    <td align="right">        7.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     7816.67</td>
    <td align="right">      942.58</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     7923.92</td>
    <td align="right">      831.75</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6766.33</td>
    <td align="right">      621.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8138.17</td>
    <td align="right">     1700.17</td>
    <td align="right">      197.92</td>
    <td align="right">       84.50</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7469.60</td>
    <td align="right">     1252.90</td>
    <td align="right">       34.43</td>
    <td align="right">        2.79</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   291314.50</td>
    <td align="right">    48862.92</td>
    <td align="right">     1342.58</td>
    <td align="right">      108.92</td>
    <td align="right">       11.08</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">  1035858.45</td>
    <td align="right">   606438.37</td>
    <td align="right">   158530.68</td>
    <td align="right">   100148.01</td>
    <td align="right">    14390.47</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">   541915.20</td>
    <td align="right">   169503.43</td>
    <td align="right">     4346.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">   522571.32</td>
    <td align="right">   179744.12</td>
    <td align="right">    13449.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    40331.86</td>
    <td align="right">    13883.09</td>
    <td align="right">      843.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">   119875.74</td>
    <td align="right">    42791.18</td>
    <td align="right">     2509.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">    40803.68</td>
    <td align="right">    13537.25</td>
    <td align="right">      717.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">    88741.59</td>
    <td align="right">    29297.65</td>
    <td align="right">      887.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">   236342.12</td>
    <td align="right">    78416.47</td>
    <td align="right">     2380.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">    40876.72</td>
    <td align="right">    13481.62</td>
    <td align="right">      700.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">   120835.29</td>
    <td align="right">    41814.71</td>
    <td align="right">     2526.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">    40322.55</td>
    <td align="right">    13819.12</td>
    <td align="right">      917.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">   143835.00</td>
    <td align="right">    51322.06</td>
    <td align="right">     3054.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">   172388.12</td>
    <td align="right">    61750.59</td>
    <td align="right">     3715.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    38938.24</td>
    <td align="right">    14428.92</td>
    <td align="right">     1632.84</td>
    <td align="right">       58.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">   116182.35</td>
    <td align="right">    43795.59</td>
    <td align="right">     5022.06</td>
    <td align="right">      176.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    39313.97</td>
    <td align="right">    14142.16</td>
    <td align="right">     1553.68</td>
    <td align="right">       49.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">   327167.65</td>
    <td align="right">   121338.82</td>
    <td align="right">    13625.29</td>
    <td align="right">      362.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    39344.61</td>
    <td align="right">    14067.65</td>
    <td align="right">     1595.59</td>
    <td align="right">       50.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">   115423.53</td>
    <td align="right">    44201.47</td>
    <td align="right">     5291.91</td>
    <td align="right">      259.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    38827.21</td>
    <td align="right">    14462.75</td>
    <td align="right">     1678.19</td>
    <td align="right">       90.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">   322794.71</td>
    <td align="right">   124637.06</td>
    <td align="right">    14284.12</td>
    <td align="right">      778.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">   197026.47</td>
    <td align="right">    80501.86</td>
    <td align="right">     8543.04</td>
    <td align="right">      234.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">    39844.58</td>
    <td align="right">     6877.08</td>
    <td align="right">       78.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">    77410.42</td>
    <td align="right">    16159.58</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">    80029.96</td>
    <td align="right">    15512.90</td>
    <td align="right">      178.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">  1035858.45</td>
    <td align="right">   606438.37</td>
    <td align="right">   158530.68</td>
    <td align="right">   100148.01</td>
    <td align="right">    14390.47</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">   117359.01</td>
    <td align="right">    46818.60</td>
    <td align="right">     6361.35</td>
    <td align="right">     2620.73</td>
    <td align="right">      368.99</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  4577001.31</td>
    <td align="right">  1825925.49</td>
    <td align="right">   248092.80</td>
    <td align="right">   102208.65</td>
    <td align="right">    14390.47</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     3557.33</td>
    <td align="right">     1260.00</td>
    <td align="right">      197.08</td>
    <td align="right">       84.50</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     2828.50</td>
    <td align="right">      757.58</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     2706.92</td>
    <td align="right">      847.00</td>
    <td align="right">       46.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     2719.83</td>
    <td align="right">      842.92</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     2702.25</td>
    <td align="right">      860.92</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     2748.50</td>
    <td align="right">      819.83</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     2787.92</td>
    <td align="right">      794.83</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     2788.25</td>
    <td align="right">      794.42</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     2768.42</td>
    <td align="right">      801.58</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     2739.50</td>
    <td align="right">      824.50</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     2735.17</td>
    <td align="right">      825.42</td>
    <td align="right">       39.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     2720.25</td>
    <td align="right">      843.50</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     2716.83</td>
    <td align="right">      846.42</td>
    <td align="right">       36.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     2614.17</td>
    <td align="right">      903.67</td>
    <td align="right">       79.67</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     2603.50</td>
    <td align="right">      913.75</td>
    <td align="right">       80.25</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     2637.83</td>
    <td align="right">      884.92</td>
    <td align="right">       75.17</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     2634.08</td>
    <td align="right">      888.75</td>
    <td align="right">       75.33</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     2650.83</td>
    <td align="right">      872.42</td>
    <td align="right">       74.58</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     2603.83</td>
    <td align="right">      910.83</td>
    <td align="right">       81.67</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     2619.08</td>
    <td align="right">      897.50</td>
    <td align="right">       79.58</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     2602.25</td>
    <td align="right">      914.50</td>
    <td align="right">       79.33</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     2583.25</td>
    <td align="right">      939.50</td>
    <td align="right">       75.33</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     3079.92</td>
    <td align="right">      516.17</td>
    <td align="right">        3.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     3017.08</td>
    <td align="right">      582.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     3060.67</td>
    <td align="right">      535.00</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3557.33</td>
    <td align="right">     1260.00</td>
    <td align="right">      197.08</td>
    <td align="right">       84.50</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1775.03</td>
    <td align="right">      535.34</td>
    <td align="right">       32.97</td>
    <td align="right">        2.79</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    69226.17</td>
    <td align="right">    20878.08</td>
    <td align="right">     1285.75</td>
    <td align="right">      108.92</td>
    <td align="right">       11.08</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">      260.75</td>
    <td align="right">11-JAN-20:45</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">      199.00</td>
    <td align="right">09-JAN-07:00</td>
    <td align="right">      769.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      769.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8097.94</td>
    <td align="right">-</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   315819.75</td>
    <td align="right">-</td>
    <td align="right">      771.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">     4694.67</td>
    <td align="right">15-JUL-14:40</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">     4694.50</td>
    <td align="right">15-JUL-14:30</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     3205.25</td>
    <td align="right">14-MAY-13:15</td>
    <td align="right">       51.92</td>
    <td align="right">    66751.88</td>
    <td align="right">       51.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     3782.50</td>
    <td align="right">07-JUN-14:30</td>
    <td align="right">       45.00</td>
    <td align="right">    11132.84</td>
    <td align="right">       41.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     3805.67</td>
    <td align="right">08-JUN-13:40</td>
    <td align="right">       25.83</td>
    <td align="right">      395.34</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     3806.75</td>
    <td align="right">08-JUN-14:45</td>
    <td align="right">        7.33</td>
    <td align="right">      453.68</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     3806.50</td>
    <td align="right">08-JUN-14:30</td>
    <td align="right">       14.17</td>
    <td align="right">      232.60</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     4739.75</td>
    <td align="right">17-JUL-11:45</td>
    <td align="right">        5.58</td>
    <td align="right">      132.11</td>
    <td align="right">        5.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     4740.75</td>
    <td align="right">17-JUL-12:45</td>
    <td align="right">        3.17</td>
    <td align="right">      223.53</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     3806.08</td>
    <td align="right">08-JUN-14:05</td>
    <td align="right">       17.92</td>
    <td align="right">      412.50</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     4740.58</td>
    <td align="right">17-JUL-12:34</td>
    <td align="right">        6.33</td>
    <td align="right">      536.47</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     4740.50</td>
    <td align="right">17-JUL-12:30</td>
    <td align="right">        6.58</td>
    <td align="right">      669.18</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     3780.75</td>
    <td align="right">07-JUN-12:45</td>
    <td align="right">      162.92</td>
    <td align="right">     2419.12</td>
    <td align="right">      130.17</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     3781.33</td>
    <td align="right">07-JUN-13:20</td>
    <td align="right">      137.00</td>
    <td align="right">     6221.32</td>
    <td align="right">      111.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     3781.42</td>
    <td align="right">07-JUN-13:24</td>
    <td align="right">      136.50</td>
    <td align="right">     1991.18</td>
    <td align="right">      108.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     3782.08</td>
    <td align="right">07-JUN-14:05</td>
    <td align="right">       86.08</td>
    <td align="right">    11939.12</td>
    <td align="right">       71.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     3781.08</td>
    <td align="right">07-JUN-13:05</td>
    <td align="right">      117.25</td>
    <td align="right">     1879.66</td>
    <td align="right">       94.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     3781.00</td>
    <td align="right">07-JUN-13:00</td>
    <td align="right">      114.92</td>
    <td align="right">     5730.15</td>
    <td align="right">       93.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     3780.33</td>
    <td align="right">07-JUN-12:20</td>
    <td align="right">      145.33</td>
    <td align="right">     2325.25</td>
    <td align="right">      115.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     3780.58</td>
    <td align="right">07-JUN-12:34</td>
    <td align="right">      118.83</td>
    <td align="right">    16797.94</td>
    <td align="right">       98.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     3783.00</td>
    <td align="right">07-JUN-15:00</td>
    <td align="right">       44.00</td>
    <td align="right">     4075.88</td>
    <td align="right">       38.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">     3807.42</td>
    <td align="right">08-JUN-15:24</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     4696.83</td>
    <td align="right">15-JUL-16:49</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">     4741.92</td>
    <td align="right">17-JUL-13:55</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">     5295.75</td>
    <td align="right">09-AUG-15:45</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">      162.92</td>
    <td align="right">    66751.88</td>
    <td align="right">      130.17</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5564.54</td>
    <td align="right">-</td>
    <td align="right">       32.93</td>
    <td align="right">     3444.10</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   217017.00</td>
    <td align="right">-</td>
    <td align="right">     1284.17</td>
    <td align="right">   134319.74</td>
    <td align="right">     1035.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">     1181.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">     1058.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     2086.11</td>
    <td align="right">  1883141.75</td>
    <td align="right">     2085.34</td>
    <td align="right">      495.05</td>
    <td align="right">    78494.00</td>
    <td align="right">      464.55</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     1441.23</td>
    <td align="right">   371378.28</td>
    <td align="right">     1401.28</td>
    <td align="right">      132.51</td>
    <td align="right">    10255.08</td>
    <td align="right">      107.96</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     2530.70</td>
    <td align="right">   593092.82</td>
    <td align="right">     2350.48</td>
    <td align="right">        8.04</td>
    <td align="right">      180.07</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     2286.94</td>
    <td align="right">    41124.17</td>
    <td align="right">     2132.56</td>
    <td align="right">        3.56</td>
    <td align="right">        5.85</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     2025.33</td>
    <td align="right">   112572.21</td>
    <td align="right">     1931.50</td>
    <td align="right">        6.74</td>
    <td align="right">       33.75</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     1980.30</td>
    <td align="right">    35635.49</td>
    <td align="right">     1864.51</td>
    <td align="right">        3.88</td>
    <td align="right">        6.95</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     1458.23</td>
    <td align="right">    61551.16</td>
    <td align="right">     1416.52</td>
    <td align="right">        6.13</td>
    <td align="right">       22.03</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     1452.32</td>
    <td align="right">   164962.62</td>
    <td align="right">     1413.69</td>
    <td align="right">        7.78</td>
    <td align="right">       73.41</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     1869.08</td>
    <td align="right">    35141.42</td>
    <td align="right">     1762.49</td>
    <td align="right">        3.80</td>
    <td align="right">        6.68</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     1893.24</td>
    <td align="right">   110295.06</td>
    <td align="right">     1808.37</td>
    <td align="right">        6.58</td>
    <td align="right">       31.90</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     2205.04</td>
    <td align="right">    41391.44</td>
    <td align="right">     2064.52</td>
    <td align="right">        3.78</td>
    <td align="right">        5.89</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     1950.17</td>
    <td align="right">   137721.22</td>
    <td align="right">     1878.85</td>
    <td align="right">        5.84</td>
    <td align="right">       33.96</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     1978.98</td>
    <td align="right">   167608.38</td>
    <td align="right">     1906.22</td>
    <td align="right">        5.90</td>
    <td align="right">       40.62</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     3993.04</td>
    <td align="right">    62621.09</td>
    <td align="right">     3436.57</td>
    <td align="right">        1.78</td>
    <td align="right">        2.59</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     3780.28</td>
    <td align="right">   183026.23</td>
    <td align="right">     3335.57</td>
    <td align="right">        2.59</td>
    <td align="right">       13.92</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     3658.41</td>
    <td align="right">    57848.97</td>
    <td align="right">     3195.52</td>
    <td align="right">        1.47</td>
    <td align="right">        2.52</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     3237.31</td>
    <td align="right">   465900.91</td>
    <td align="right">     2951.38</td>
    <td align="right">        2.95</td>
    <td align="right">       44.44</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     3520.48</td>
    <td align="right">    57889.20</td>
    <td align="right">     3100.20</td>
    <td align="right">        1.49</td>
    <td align="right">        2.64</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     3679.57</td>
    <td align="right">   186498.17</td>
    <td align="right">     3285.91</td>
    <td align="right">        3.21</td>
    <td align="right">       15.52</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     3917.80</td>
    <td align="right">    63798.70</td>
    <td align="right">     3401.65</td>
    <td align="right">        1.31</td>
    <td align="right">        2.17</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     3747.23</td>
    <td align="right">   536077.07</td>
    <td align="right">     3363.56</td>
    <td align="right">        2.72</td>
    <td align="right">       35.20</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     2982.35</td>
    <td align="right">   276449.21</td>
    <td align="right">     2787.01</td>
    <td align="right">        6.26</td>
    <td align="right">       54.72</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">      150.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      995.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">       58.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      881.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">      115.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      938.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">      249.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      760.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">     1083.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">      339.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      536.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     1804.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      605.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     1420.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      588.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">     1474.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      655.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">      968.46</td>
    <td align="right">    13289.26</td>
    <td align="right">      906.65</td>
    <td align="right">      152.50</td>
    <td align="right">     2176.70</td>
    <td align="right">      142.21</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10731.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">      638.44</td>
    <td align="right">    19868.98</td>
    <td align="right">      624.82</td>
    <td align="right">      330.05</td>
    <td align="right">     6473.16</td>
    <td align="right">      248.69</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">      795.42</td>
    <td align="right">    24869.48</td>
    <td align="right">      754.59</td>
    <td align="right">        6.37</td>
    <td align="right">       24.88</td>
    <td align="right">        3.64</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3993.04</td>
    <td align="right">  1883141.75</td>
    <td align="right">     3436.57</td>
    <td align="right">    10731.15</td>
    <td align="right">    78494.00</td>
    <td align="right">      464.55</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1781.35</td>
    <td align="right">   146250.08</td>
    <td align="right">     1414.35</td>
    <td align="right">      471.53</td>
    <td align="right">     2513.81</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    69472.83</td>
    <td align="right">  5703753.29</td>
    <td align="right">    55159.78</td>
    <td align="right">    18389.80</td>
    <td align="right">    98038.63</td>
    <td align="right">     1013.44</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
