    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00657065</td>
    <td align="right">    42.4028</td>
    <td align="right">   16981.91</td>
    <td align="right">       0.00</td>
    <td align="right">   22961.27</td>
    <td align="right">   22961.27</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  61755.806</td>
    <td align="right">  61755.806</td>
    <td align="right">   1.871740</td>
    <td align="right"> 0.00136442</td>
    <td align="right">   1289.035</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   61755.81</td>
    <td align="right">   61755.81</td>
    <td align="right">   1.871740</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">    43.5768</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
    <td align="right">   58811.06</td>
    <td align="right">   58811.06</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  61755.806</td>
    <td align="right">  61755.806</td>
    <td align="right">   1.871740</td>
    <td align="right"> 0.00136442</td>
    <td align="right">   1289.035</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   61755.81</td>
    <td align="right">   61755.81</td>
    <td align="right">   1.871740</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">    43.5768</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
    <td align="right">   58811.06</td>
    <td align="right">   58811.06</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 22</td>
    <td align="right">  24101.496</td>
    <td align="right">  24101.496</td>
    <td align="right">   0.730553</td>
    <td align="right"> 0.00053249</td>
    <td align="right">    503.059</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   24101.50</td>
    <td align="right">   24101.50</td>
    <td align="right">   0.730553</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00658922</td>
    <td align="right">    42.5184</td>
    <td align="right">   16974.10</td>
    <td align="right">       0.00</td>
    <td align="right">   22952.25</td>
    <td align="right">   22952.25</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  58272.711</td>
    <td align="right">  58272.711</td>
    <td align="right">   1.766129</td>
    <td align="right"> 0.00128746</td>
    <td align="right">   1216.341</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   58272.71</td>
    <td align="right">   58272.71</td>
    <td align="right">   1.766129</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00679808</td>
    <td align="right">    43.8548</td>
    <td align="right">   41038.09</td>
    <td align="right">       0.00</td>
    <td align="right">   55494.05</td>
    <td align="right">   55494.05</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right"> 344672.046</td>
    <td align="right"> 344672.046</td>
    <td align="right">   7.967521</td>
    <td align="right"> 0.00761511</td>
    <td align="right">   4362.053</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  344672.05</td>
    <td align="right">  344672.05</td>
    <td align="right">   7.967521</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">   270.8651</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695592</td>
    <td align="right">    44.8604</td>
    <td align="right">  225633.84</td>
    <td align="right">       0.00</td>
    <td align="right">  215786.18</td>
    <td align="right">  215786.18</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right"> 175056.800</td>
    <td align="right"> 175056.800</td>
    <td align="right">   4.046655</td>
    <td align="right"> 0.00386767</td>
    <td align="right">   2215.460</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  175056.80</td>
    <td align="right">  175056.80</td>
    <td align="right">   4.046655</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">   172.6632</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670711</td>
    <td align="right">    43.2764</td>
    <td align="right">  228227.91</td>
    <td align="right">       0.00</td>
    <td align="right">  109596.47</td>
    <td align="right">  109596.47</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right"> 567371.298</td>
    <td align="right"> 567371.298</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">  567371.30</td>
    <td align="right">  567371.30</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713193</td>
    <td align="right">    45.9814</td>
    <td align="right">   74862.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">  87163.942</td>
    <td align="right">  87163.942</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">   87163.94</td>
    <td align="right">   87163.94</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00690151</td>
    <td align="right">    44.5146</td>
    <td align="right">   70830.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  53458.789</td>
    <td align="right">  53458.789</td>
    <td align="right">   5.200000</td>
    <td align="right"> 0.00118111</td>
    <td align="right">    936.216</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     2.4880</td>
    <td align="right">   2.538045</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   53458.79</td>
    <td align="right">   53458.79</td>
    <td align="right">     1.0000</td>
    <td align="right"> 6.23572237</td>
    <td align="right">   5.200000</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.18098613</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   53458.79</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799989</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799989</td>
    <td align="right">    51.5024</td>
    <td align="right">    2589.69</td>
    <td align="right">       0.00</td>
    <td align="right">   50882.02</td>
    <td align="right">   50882.02</td>
    <td align="right"> 6.23572237</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      24.60</td>
    <td align="right">      16.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45094.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27649.836</td>
    <td align="right">  27649.836</td>
    <td align="right">   2.100000</td>
    <td align="right"> 0.00061089</td>
    <td align="right">    499.830</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.2868</td>
    <td align="right">   1.312722</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27649.84</td>
    <td align="right">   27649.84</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.51827250</td>
    <td align="right">   2.100000</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.61082702</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27649.84</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00663915</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00663915</td>
    <td align="right">    42.8397</td>
    <td align="right">    7162.44</td>
    <td align="right">       0.00</td>
    <td align="right">   26313.15</td>
    <td align="right">   26313.15</td>
    <td align="right"> 2.51827250</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      26.85</td>
    <td align="right">      16.96</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47383.6</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  38367.328</td>
    <td align="right">  38367.328</td>
    <td align="right">   3.640000</td>
    <td align="right"> 0.00084768</td>
    <td align="right">    673.817</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.7856</td>
    <td align="right">   1.821553</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   38367.33</td>
    <td align="right">   38367.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.36500566</td>
    <td align="right">   3.640000</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.84759275</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   38367.33</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01429426</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01429426</td>
    <td align="right">    91.1114</td>
    <td align="right">    2347.93</td>
    <td align="right">       0.00</td>
    <td align="right">   36517.85</td>
    <td align="right">   36517.85</td>
    <td align="right"> 4.36500566</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      24.80</td>
    <td align="right">      16.24</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    45300.8</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  71330.590</td>
    <td align="right">  71330.590</td>
    <td align="right">   3.640000</td>
    <td align="right"> 0.00157596</td>
    <td align="right">   1341.280</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     3.3197</td>
    <td align="right">   3.386539</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   71330.59</td>
    <td align="right">   71330.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.36500566</td>
    <td align="right">   3.640000</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.57580147</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   71330.59</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00621853</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00621853</td>
    <td align="right">    40.1530</td>
    <td align="right">   35847.29</td>
    <td align="right">       0.00</td>
    <td align="right">   67944.68</td>
    <td align="right">   67944.68</td>
    <td align="right"> 4.36500566</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      31.86</td>
    <td align="right">      18.65</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52500.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8380.269</td>
    <td align="right">   8380.269</td>
    <td align="right">   0.276035</td>
    <td align="right"> 0.00018515</td>
    <td align="right">    170.936</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.3900</td>
    <td align="right">   0.397867</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8380.27</td>
    <td align="right">    8380.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.33101441</td>
    <td align="right">   0.276035</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18513293</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8380.27</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732445</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732445</td>
    <td align="right">    47.2089</td>
    <td align="right">    5683.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7980.73</td>
    <td align="right">    7980.73</td>
    <td align="right"> 0.33101441</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.24</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61044.6</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  14672.086</td>
    <td align="right">  14672.086</td>
    <td align="right">   0.621176</td>
    <td align="right"> 0.00032416</td>
    <td align="right">    283.755</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.6828</td>
    <td align="right">   0.696582</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14672.09</td>
    <td align="right">   14672.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.74490077</td>
    <td align="right">   0.621176</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.32412874</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   14672.09</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739549</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739549</td>
    <td align="right">    47.6591</td>
    <td align="right">    8602.65</td>
    <td align="right">       0.00</td>
    <td align="right">   13975.01</td>
    <td align="right">   13975.01</td>
    <td align="right"> 0.74490077</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      35.00</td>
    <td align="right">      19.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55695.6</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8038.945</td>
    <td align="right">   8038.945</td>
    <td align="right">   0.243577</td>
    <td align="right"> 0.00017761</td>
    <td align="right">    167.813</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.3741</td>
    <td align="right">   0.381662</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8038.94</td>
    <td align="right">    8038.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29209244</td>
    <td align="right">   0.243577</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.17759255</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8038.94</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732209</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732209</td>
    <td align="right">    47.1938</td>
    <td align="right">    5659.53</td>
    <td align="right">       0.00</td>
    <td align="right">    7655.62</td>
    <td align="right">    7655.62</td>
    <td align="right"> 0.29209244</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63144.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11940.898</td>
    <td align="right">  11940.898</td>
    <td align="right">   0.447247</td>
    <td align="right"> 0.00026382</td>
    <td align="right">    236.386</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.5557</td>
    <td align="right">   0.566914</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11940.90</td>
    <td align="right">   11940.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53632856</td>
    <td align="right">   0.447247</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.26379264</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11940.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736098</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736098</td>
    <td align="right">    47.4399</td>
    <td align="right">    7571.28</td>
    <td align="right">       0.00</td>
    <td align="right">   11372.48</td>
    <td align="right">   11372.48</td>
    <td align="right"> 0.53632856</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      37.39</td>
    <td align="right">      20.40</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58139.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27080.673</td>
    <td align="right">  27080.673</td>
    <td align="right">   1.192659</td>
    <td align="right"> 0.00059831</td>
    <td align="right">    520.266</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.2603</td>
    <td align="right">   1.285700</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27080.67</td>
    <td align="right">   27080.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.43020948</td>
    <td align="right">   1.192659</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.59825334</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27080.67</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741160</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741160</td>
    <td align="right">    47.7615</td>
    <td align="right">   15426.92</td>
    <td align="right">       0.00</td>
    <td align="right">   25794.16</td>
    <td align="right">   25794.16</td>
    <td align="right"> 1.43020948</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      34.29</td>
    <td align="right">      19.43</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    54970.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7997.304</td>
    <td align="right">   7997.304</td>
    <td align="right">   0.242316</td>
    <td align="right"> 0.00017669</td>
    <td align="right">    166.943</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.3722</td>
    <td align="right">   0.379685</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7997.30</td>
    <td align="right">    7997.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29057987</td>
    <td align="right">   0.242316</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.17667263</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7997.30</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00731922</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00731922</td>
    <td align="right">    47.1756</td>
    <td align="right">    5630.22</td>
    <td align="right">       0.00</td>
    <td align="right">    7615.96</td>
    <td align="right">    7615.96</td>
    <td align="right"> 0.29057987</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63144.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  14680.676</td>
    <td align="right">  14680.676</td>
    <td align="right">   0.625576</td>
    <td align="right"> 0.00032435</td>
    <td align="right">    283.604</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.6832</td>
    <td align="right">   0.696990</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14680.68</td>
    <td align="right">   14680.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.75017605</td>
    <td align="right">   0.625576</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.32431850</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   14680.68</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739364</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00739364</td>
    <td align="right">    47.6473</td>
    <td align="right">    8568.28</td>
    <td align="right">       0.00</td>
    <td align="right">   13983.20</td>
    <td align="right">   13983.20</td>
    <td align="right"> 0.75017605</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      34.88</td>
    <td align="right">      19.62</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55574.6</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8192.630</td>
    <td align="right">   8192.630</td>
    <td align="right">   0.258577</td>
    <td align="right"> 0.00018101</td>
    <td align="right">    169.029</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.3813</td>
    <td align="right">   0.388959</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8192.63</td>
    <td align="right">    8192.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31007922</td>
    <td align="right">   0.258577</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.18098769</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8192.63</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732279</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00732279</td>
    <td align="right">    47.1983</td>
    <td align="right">    5666.69</td>
    <td align="right">       0.00</td>
    <td align="right">    7801.97</td>
    <td align="right">    7801.97</td>
    <td align="right"> 0.31007922</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      41.27</td>
    <td align="right">      21.56</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    62096.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  19923.052</td>
    <td align="right">  19923.052</td>
    <td align="right">   0.745412</td>
    <td align="right"> 0.00044018</td>
    <td align="right">    394.493</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.9272</td>
    <td align="right">   0.945880</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19923.05</td>
    <td align="right">   19923.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.89388093</td>
    <td align="right">   0.745412</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.44013058</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19923.05</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736185</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00736185</td>
    <td align="right">    47.4455</td>
    <td align="right">   12640.35</td>
    <td align="right">       0.00</td>
    <td align="right">   18974.65</td>
    <td align="right">   18974.65</td>
    <td align="right"> 0.89388093</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      37.42</td>
    <td align="right">      20.41</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58162.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23810.107</td>
    <td align="right">  23810.107</td>
    <td align="right">   0.894494</td>
    <td align="right"> 0.00052606</td>
    <td align="right">    471.056</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.1081</td>
    <td align="right">   1.130425</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23810.11</td>
    <td align="right">   23810.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.07265711</td>
    <td align="right">   0.894494</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.52600156</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   23810.11</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00735857</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00735857</td>
    <td align="right">    47.4245</td>
    <td align="right">   15070.92</td>
    <td align="right">       0.00</td>
    <td align="right">   22676.69</td>
    <td align="right">   22676.69</td>
    <td align="right"> 1.07265711</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      37.33</td>
    <td align="right">      20.38</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58075.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13605.329</td>
    <td align="right">  13605.329</td>
    <td align="right">   0.450211</td>
    <td align="right"> 0.00030059</td>
    <td align="right">    277.185</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.6332</td>
    <td align="right">   0.645936</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13605.33</td>
    <td align="right">   13605.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53988243</td>
    <td align="right">   0.450211</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.30056246</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13605.33</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686488</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686488</td>
    <td align="right">    44.2858</td>
    <td align="right">    9212.42</td>
    <td align="right">       0.00</td>
    <td align="right">   12956.69</td>
    <td align="right">   12956.69</td>
    <td align="right"> 0.53988243</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.14</td>
    <td align="right">      21.22</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60933.8</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  28298.653</td>
    <td align="right">  28298.653</td>
    <td align="right">   1.045384</td>
    <td align="right"> 0.00062522</td>
    <td align="right">    561.858</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.3170</td>
    <td align="right">   1.343526</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28298.65</td>
    <td align="right">   28298.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.25360087</td>
    <td align="right">   1.045384</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.62516039</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   28298.65</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00671415</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00671415</td>
    <td align="right">    43.3216</td>
    <td align="right">   18100.11</td>
    <td align="right">       0.00</td>
    <td align="right">   26951.49</td>
    <td align="right">   26951.49</td>
    <td align="right"> 1.25360087</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      37.68</td>
    <td align="right">      20.49</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58434.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13151.386</td>
    <td align="right">  13151.386</td>
    <td align="right">   0.407331</td>
    <td align="right"> 0.00029056</td>
    <td align="right">    272.782</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.6121</td>
    <td align="right">   0.624384</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13151.39</td>
    <td align="right">   13151.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48846249</td>
    <td align="right">   0.407331</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.29053416</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13151.39</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686127</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686127</td>
    <td align="right">    44.2628</td>
    <td align="right">    9176.90</td>
    <td align="right">       0.00</td>
    <td align="right">   12524.26</td>
    <td align="right">   12524.26</td>
    <td align="right"> 0.48846249</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      41.74</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    62574.9</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  78636.395</td>
    <td align="right">  78636.395</td>
    <td align="right">   2.383433</td>
    <td align="right"> 0.00173738</td>
    <td align="right">   1641.372</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     3.6597</td>
    <td align="right">   3.733394</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   78636.40</td>
    <td align="right">   78636.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.85815922</td>
    <td align="right">   2.383433</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.73719784</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   78636.40</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00672844</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00672844</td>
    <td align="right">    43.4135</td>
    <td align="right">   55384.25</td>
    <td align="right">       0.00</td>
    <td align="right">   74886.72</td>
    <td align="right">   74886.72</td>
    <td align="right"> 2.85815922</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.29</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63135.8</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12984.335</td>
    <td align="right">  12984.335</td>
    <td align="right">   0.393523</td>
    <td align="right"> 0.00028687</td>
    <td align="right">    271.027</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.6043</td>
    <td align="right">   0.616453</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12984.33</td>
    <td align="right">   12984.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47190367</td>
    <td align="right">   0.393523</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.28684374</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12984.33</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00685797</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00685797</td>
    <td align="right">    44.2418</td>
    <td align="right">    9144.60</td>
    <td align="right">       0.00</td>
    <td align="right">   12365.19</td>
    <td align="right">   12365.19</td>
    <td align="right"> 0.47190367</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63137.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26865.597</td>
    <td align="right">  26865.597</td>
    <td align="right">   0.906975</td>
    <td align="right"> 0.00059356</td>
    <td align="right">    544.637</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.2503</td>
    <td align="right">   1.275489</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26865.60</td>
    <td align="right">   26865.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.08762405</td>
    <td align="right">   0.906975</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.59350199</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   26865.60</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670949</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670949</td>
    <td align="right">    43.2919</td>
    <td align="right">   18017.42</td>
    <td align="right">       0.00</td>
    <td align="right">   25586.69</td>
    <td align="right">   25586.69</td>
    <td align="right"> 1.08762405</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      39.67</td>
    <td align="right">      21.08</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60460.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13157.963</td>
    <td align="right">  13157.963</td>
    <td align="right">   0.407534</td>
    <td align="right"> 0.00029071</td>
    <td align="right">    272.918</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.6124</td>
    <td align="right">   0.624696</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13157.96</td>
    <td align="right">   13157.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48870590</td>
    <td align="right">   0.407534</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.29067946</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13157.96</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686174</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686174</td>
    <td align="right">    44.2658</td>
    <td align="right">    9181.49</td>
    <td align="right">       0.00</td>
    <td align="right">   12530.53</td>
    <td align="right">   12530.53</td>
    <td align="right"> 0.48870590</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      41.74</td>
    <td align="right">      21.69</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    62575.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  82497.762</td>
    <td align="right">  82497.762</td>
    <td align="right">   2.697629</td>
    <td align="right"> 0.00182269</td>
    <td align="right">   1685.930</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     3.8394</td>
    <td align="right">   3.916719</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   82497.76</td>
    <td align="right">   82497.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.23493563</td>
    <td align="right">   2.697629</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.82250130</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   82497.76</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00674278</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00674278</td>
    <td align="right">    43.5051</td>
    <td align="right">   56179.73</td>
    <td align="right">       0.00</td>
    <td align="right">   78564.40</td>
    <td align="right">   78564.40</td>
    <td align="right"> 3.23493563</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      40.42</td>
    <td align="right">      21.31</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    61221.0</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  25699.505</td>
    <td align="right">  25699.505</td>
    <td align="right">   1.076706</td>
    <td align="right"> 0.00056780</td>
    <td align="right">    497.936</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.1961</td>
    <td align="right">   1.220127</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25699.50</td>
    <td align="right">   25699.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.29116134</td>
    <td align="right">   1.076706</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.56774124</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   25699.50</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00630391</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00630391</td>
    <td align="right">    40.6987</td>
    <td align="right">   15201.94</td>
    <td align="right">       0.00</td>
    <td align="right">   24478.52</td>
    <td align="right">   24478.52</td>
    <td align="right"> 1.29116134</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      35.19</td>
    <td align="right">      19.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55893.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 14</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6263.500</td>
    <td align="right">   6263.500</td>
    <td align="right">   0.189711</td>
    <td align="right"> 0.00013838</td>
    <td align="right">    130.765</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.2915</td>
    <td align="right">   0.297370</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6263.50</td>
    <td align="right">    6263.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22749715</td>
    <td align="right">   0.189711</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.13837026</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6263.50</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">    4407.65</td>
    <td align="right">       0.00</td>
    <td align="right">    5964.83</td>
    <td align="right">    5964.83</td>
    <td align="right"> 0.22749715</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.31</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63154.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 15</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1210.207</td>
    <td align="right">   1210.207</td>
    <td align="right">   0.046800</td>
    <td align="right"> 0.00002674</td>
    <td align="right">     23.801</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.0563</td>
    <td align="right">   0.057457</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1210.21</td>
    <td align="right">    1210.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05612150</td>
    <td align="right">   0.046800</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.02673531</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    1210.21</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799922</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00799922</td>
    <td align="right">    51.4981</td>
    <td align="right">     752.39</td>
    <td align="right">       0.00</td>
    <td align="right">    1152.61</td>
    <td align="right">    1152.61</td>
    <td align="right"> 0.05612150</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      36.74</td>
    <td align="right">      20.20</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    57472.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5862.834</td>
    <td align="right">   5862.834</td>
    <td align="right">   0.177576</td>
    <td align="right"> 0.00012953</td>
    <td align="right">    122.400</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.2729</td>
    <td align="right">   0.278348</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5862.83</td>
    <td align="right">    5862.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.21294454</td>
    <td align="right">   0.177576</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.12951895</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5862.83</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">    4125.70</td>
    <td align="right">       0.00</td>
    <td align="right">    5583.27</td>
    <td align="right">    5583.27</td>
    <td align="right"> 0.21294454</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.31</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63154.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    890.007</td>
    <td align="right">    890.007</td>
    <td align="right">   0.026957</td>
    <td align="right"> 0.00001966</td>
    <td align="right">     18.581</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.0414</td>
    <td align="right">   0.042255</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     890.01</td>
    <td align="right">     890.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.03232601</td>
    <td align="right">   0.026957</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.01966160</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">     890.01</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5031</td>
    <td align="right">     626.30</td>
    <td align="right">       0.00</td>
    <td align="right">     847.57</td>
    <td align="right">     847.57</td>
    <td align="right"> 0.03232601</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.31</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63154.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  32522.847</td>
    <td align="right">  32522.847</td>
    <td align="right">   0.985627</td>
    <td align="right"> 0.00071855</td>
    <td align="right">    678.873</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.5136</td>
    <td align="right">   1.544077</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   32522.85</td>
    <td align="right">   32522.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.18194168</td>
    <td align="right">   0.985627</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.71847927</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32522.85</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00694005</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00694005</td>
    <td align="right">    44.7633</td>
    <td align="right">   22903.40</td>
    <td align="right">       0.00</td>
    <td align="right">   30972.04</td>
    <td align="right">   30972.04</td>
    <td align="right"> 1.18194168</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63139.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7863.867</td>
    <td align="right">   7863.867</td>
    <td align="right">   0.238347</td>
    <td align="right"> 0.00017374</td>
    <td align="right">    164.143</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.3660</td>
    <td align="right">   0.373350</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7863.87</td>
    <td align="right">    7863.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28582090</td>
    <td align="right">   0.238347</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.17372482</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7863.87</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00672574</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00672574</td>
    <td align="right">    43.3924</td>
    <td align="right">    5538.20</td>
    <td align="right">       0.00</td>
    <td align="right">    7488.89</td>
    <td align="right">    7488.89</td>
    <td align="right"> 0.28582090</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.29</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63136.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13128.487</td>
    <td align="right">  13128.487</td>
    <td align="right">   0.397897</td>
    <td align="right"> 0.00029006</td>
    <td align="right">    274.034</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.6110</td>
    <td align="right">   0.623297</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13128.49</td>
    <td align="right">   13128.49</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.47714883</td>
    <td align="right">   0.397897</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.29002828</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13128.49</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00680496</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00680496</td>
    <td align="right">    43.8983</td>
    <td align="right">    9245.52</td>
    <td align="right">       0.00</td>
    <td align="right">   12502.47</td>
    <td align="right">   12502.47</td>
    <td align="right"> 0.47714883</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63137.2</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 33</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  29804.801</td>
    <td align="right">  29804.801</td>
    <td align="right">   0.903451</td>
    <td align="right"> 0.00065850</td>
    <td align="right">    622.097</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.3871</td>
    <td align="right">   1.415033</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   29804.80</td>
    <td align="right">   29804.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.08339858</td>
    <td align="right">   0.903451</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.65843348</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   29804.80</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00654932</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00654932</td>
    <td align="right">    42.2665</td>
    <td align="right">   20992.45</td>
    <td align="right">       0.00</td>
    <td align="right">   28383.60</td>
    <td align="right">   28383.60</td>
    <td align="right"> 1.08339858</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.29</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63133.4</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 34</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7061.992</td>
    <td align="right">   7061.992</td>
    <td align="right">   0.214082</td>
    <td align="right"> 0.00015603</td>
    <td align="right">    147.397</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     0.3287</td>
    <td align="right">   0.335280</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7061.99</td>
    <td align="right">    7061.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25672215</td>
    <td align="right">   0.214082</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.15601018</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7061.99</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00640293</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00640293</td>
    <td align="right">    41.3315</td>
    <td align="right">    4974.38</td>
    <td align="right">       0.00</td>
    <td align="right">    6725.25</td>
    <td align="right">    6725.25</td>
    <td align="right"> 0.25672215</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.29</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63131.3</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 35</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24110.968</td>
    <td align="right">  24110.968</td>
    <td align="right">   0.730850</td>
    <td align="right"> 0.00053270</td>
    <td align="right">    503.255</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.1221</td>
    <td align="right">   1.144709</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24110.97</td>
    <td align="right">   24110.97</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.87641889</td>
    <td align="right">   0.730850</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.53264804</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24110.97</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00657065</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00657065</td>
    <td align="right">    42.4028</td>
    <td align="right">   16981.91</td>
    <td align="right">       0.00</td>
    <td align="right">   22961.27</td>
    <td align="right">   22961.27</td>
    <td align="right"> 0.87641889</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.29</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63133.7</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">MECH_TH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  61755.806</td>
    <td align="right">  61755.806</td>
    <td align="right">   1.871740</td>
    <td align="right"> 0.00136442</td>
    <td align="right">   1289.035</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     2.8741</td>
    <td align="right">   2.931960</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   61755.81</td>
    <td align="right">   61755.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.24454779</td>
    <td align="right">   1.871740</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.36427988</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   61755.81</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">    43.5768</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
    <td align="right">   58811.06</td>
    <td align="right">   58811.06</td>
    <td align="right"> 2.24454779</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63136.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">MECH_TH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  61755.806</td>
    <td align="right">  61755.806</td>
    <td align="right">   1.871740</td>
    <td align="right"> 0.00136442</td>
    <td align="right">   1289.035</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     2.8741</td>
    <td align="right">   2.931960</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   61755.81</td>
    <td align="right">   61755.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.24454779</td>
    <td align="right">   1.871740</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.36427988</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   61755.81</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00675440</td>
    <td align="right">    43.5768</td>
    <td align="right">   43492.69</td>
    <td align="right">       0.00</td>
    <td align="right">   58811.06</td>
    <td align="right">   58811.06</td>
    <td align="right"> 2.24454779</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63136.5</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 22</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  24101.496</td>
    <td align="right">  24101.496</td>
    <td align="right">   0.730553</td>
    <td align="right"> 0.00053249</td>
    <td align="right">    503.059</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     1.1217</td>
    <td align="right">   1.144259</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   24101.50</td>
    <td align="right">   24101.50</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.87606217</td>
    <td align="right">   0.730553</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.53243878</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   24101.50</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00658922</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00658922</td>
    <td align="right">    42.5184</td>
    <td align="right">   16974.10</td>
    <td align="right">       0.00</td>
    <td align="right">   22952.25</td>
    <td align="right">   22952.25</td>
    <td align="right"> 0.87606217</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.29</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63134.1</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  58272.711</td>
    <td align="right">  58272.711</td>
    <td align="right">   1.766129</td>
    <td align="right"> 0.00128746</td>
    <td align="right">   1216.341</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     2.7120</td>
    <td align="right">   2.766594</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   58272.71</td>
    <td align="right">   58272.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.11790233</td>
    <td align="right">   1.766129</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 1.28733300</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">   58272.71</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00679808</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00679808</td>
    <td align="right">    43.8548</td>
    <td align="right">   41038.09</td>
    <td align="right">       0.00</td>
    <td align="right">   55494.05</td>
    <td align="right">   55494.05</td>
    <td align="right"> 2.11790233</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      42.30</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    63137.1</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">BATHROOMS_TH_01; BATHROOMS_TH_02; CLASSROOMS_LABS_TH_FL1_01; CLASSROOMS_LABS_TH_FL2_01; CLASSROOMS_TH_FL1_01; CLASSROOMS_TH_FL1_02; CLASSROOMS_TH_FL1_03; CLASSROOMS_TH_FL1_04; CLASSROOMS_TH_FL1_05; CLASSROOMS_TH_FL1_06; CLASSROOMS_TH_FL1_07; CLASSROOMS_TH_FL1_08; CLASSROOMS_TH_FL1_09; CLASSROOMS_TH_FL1_10; CORRIDOR_TH_FL1_01; CORRIDOR_TH_FL1_02; CORRIDOR_TH_FL1_03; CORRIDOR_TH_FL1_04; CORRIDOR_TH_FL1_05; CORRIDOR_TH_FL1_06; CORRIDOR_TH_FL1_07; MULTIPURPOSE_TH; MECH_TH; OFFICES_TH;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 344672.046</td>
    <td align="right"> 344672.046</td>
    <td align="right">   7.967521</td>
    <td align="right"> 0.00761511</td>
    <td align="right">   4362.053</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  26.558405</td>
    <td align="right">31.84823793</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">    16.0410</td>
    <td align="right">  16.363881</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  344672.05</td>
    <td align="right">  344672.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 9.55447138</td>
    <td align="right">   7.967521</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right"> 7.61433086</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  344672.05</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right">21.58123250</td>
    <td align="right">   270.8651</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00810600</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00695592</td>
    <td align="right">    44.8604</td>
    <td align="right">  225633.84</td>
    <td align="right">       0.00</td>
    <td align="right">  215786.18</td>
    <td align="right">  215786.18</td>
    <td align="right"> 9.55447138</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      39.06</td>
    <td align="right">      14.68</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    40482.3</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">CLASSROOMS_TH_FL2_01; CLASSROOMS_TH_FL2_02; CLASSROOMS_TH_FL2_03; CLASSROOMS_TH_FL2_04; CLASSROOMS_TH_FL2_05; CLASSROOMS_TH_FL2_06; CLASSROOMS_TH_FL2_07; CLASSROOMS_TH_FL2_08; CLASSROOMS_TH_FL2_09; CORRIDOR_TH_FL2_01; CORRIDOR_TH_FL2_02; CORRIDOR_TH_FL2_03; MECH_TH;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 175056.800</td>
    <td align="right"> 175056.800</td>
    <td align="right">   4.046655</td>
    <td align="right"> 0.00386767</td>
    <td align="right">   2215.460</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  13.488849</td>
    <td align="right">16.17552301</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">46.53132500</td>
    <td align="right">      71.00</td>
    <td align="right">      82.00</td>
    <td align="right">      11.00</td>
    <td align="right"> 2148687.70</td>
    <td align="right">     8.1471</td>
    <td align="right">   8.311114</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  175056.80</td>
    <td align="right">  175056.80</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.85265690</td>
    <td align="right">   4.046655</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      13.00</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33263.8</td>
    <td align="right"> 3.86727154</td>
    <td align="right">      60.00</td>
    <td align="right">      49.00</td>
    <td align="right">      11.00</td>
    <td align="right">      0.000</td>
    <td align="right">  175056.80</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 6.98708235</td>
    <td align="right">   172.6632</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00668632</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670711</td>
    <td align="right">    43.2764</td>
    <td align="right">  228227.91</td>
    <td align="right">       0.00</td>
    <td align="right">  109596.47</td>
    <td align="right">  109596.47</td>
    <td align="right"> 4.85265690</td>
    <td align="right">      16.60</td>
    <td align="right">       4.70</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    17897.5</td>
    <td align="right">      39.06</td>
    <td align="right">      14.68</td>
    <td align="right"> 0.00048074</td>
    <td align="right">    40482.3</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 567371.298</td>
    <td align="right"> 567371.298</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   7.485630</td>
    <td align="right"> 8.97659782</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">  567371.30</td>
    <td align="right">  567371.30</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  567371.30</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 7.48562971</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00691899</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00713193</td>
    <td align="right">    45.9814</td>
    <td align="right">   74862.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM_TH</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  87163.942</td>
    <td align="right">  87163.942</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   1.150000</td>
    <td align="right"> 1.37905399</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   87163.94</td>
    <td align="right">   87163.94</td>
    <td align="right">     1.0000</td>
    <td align="right">  Too Big</td>
    <td align="right">     -999.0</td>
    <td align="right">     -22.90</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">   -21829.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   87163.94</td>
    <td align="right">     -22.90</td>
    <td align="right"> 0.00048074</td>
    <td align="right">     -22.90</td>
    <td align="right"> 1.15000000</td>
    <td align="right">  -999.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00690151</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00690151</td>
    <td align="right">    44.5146</td>
    <td align="right">   70830.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">CV HW RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">CV HW RHT COIL 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">CV HW RHT COIL 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">CV HW RHT COIL 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">CV HW RHT COIL 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">CV HW RHT COIL 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">CV HW RHT COIL 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">CV HW RHT COIL 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">CV HW RHT COIL 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">CV HW RHT COIL 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">CV HW RHT COIL 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">CV HW RHT COIL 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">CV HW RHT COIL 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">CV HW RHT COIL 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">CV HW RHT COIL 24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">CV HW RHT COIL 25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">CV HW RHT COIL 26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">CV HW RHT COIL 27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">CV HW RHT COIL 28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">CV HW RHT COIL 29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">CV HW RHT COIL 30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">CV HW RHT COIL 31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">CV HW RHT COIL 32</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">CV HW RHT COIL 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 14</td>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">CV HW RHT COIL 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 15</td>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">CV HW RHT COIL 16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 16</td>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">CV HW RHT COIL 17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 17</td>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">CV HW RHT COIL 18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">CV HW RHT COIL 19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 19</td>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">CV HW RHT COIL 20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">CV HW RHT COIL 33</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 33</td>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">CV HW RHT COIL 34</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 34</td>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">CV HW RHT COIL 35</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 35</td>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">CV HW RHT COIL 21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">MECH_TH</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">CV HW RHT COIL 36</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">MECH_TH</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">CV HW RHT COIL 22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CV HW RHT 22</td>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">CV HW RHT COIL 23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">OFFICES_TH</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL</td>
    <td align="right">HW HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">BATHROOMS_TH_01; BATHROOMS_TH_02; CLASSROOMS_LABS_TH_FL1_01; CLASSROOMS_LABS_TH_FL2_01; CLASSROOMS_TH_FL1_01; CLASSROOMS_TH_FL1_02; CLASSROOMS_TH_FL1_03; CLASSROOMS_TH_FL1_04; CLASSROOMS_TH_FL1_05; CLASSROOMS_TH_FL1_06; CLASSROOMS_TH_FL1_07; CLASSROOMS_TH_FL1_08; CLASSROOMS_TH_FL1_09; CLASSROOMS_TH_FL1_10; CORRIDOR_TH_FL1_01; CORRIDOR_TH_FL1_02; CORRIDOR_TH_FL1_03; CORRIDOR_TH_FL1_04; CORRIDOR_TH_FL1_05; CORRIDOR_TH_FL1_06; CORRIDOR_TH_FL1_07; MULTIPURPOSE_TH; MECH_TH; OFFICES_TH;</td>
    <td align="right">CONST SPD FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">HW HTG COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">CLASSROOMS_TH_FL2_01; CLASSROOMS_TH_FL2_02; CLASSROOMS_TH_FL2_03; CLASSROOMS_TH_FL2_04; CLASSROOMS_TH_FL2_05; CLASSROOMS_TH_FL2_06; CLASSROOMS_TH_FL2_07; CLASSROOMS_TH_FL2_08; CLASSROOMS_TH_FL2_09; CORRIDOR_TH_FL2_01; CORRIDOR_TH_FL2_02; CORRIDOR_TH_FL2_03; MECH_TH;</td>
    <td align="right">CONST SPD FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
    <td align="right">CETNRAL HEATING PLANT LOOP</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">ELEC HTG COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">CONST SPD FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">ELEC HTG COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS GYM</td>
    <td align="right">GYM_TH</td>
    <td align="right">CONST SPD FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS GYM</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.003800</td>
    <td align="right">   0.000900</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.008500</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.008500</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.010000</td>
    <td align="right">   0.000900</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.006700</td>
    <td align="right">   0.000600</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.002500</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   5.200000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   2.100000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">HVACOPERATIONSCHD</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000300</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">    3959.75</td>
    <td align="right">    4940.08</td>
    <td align="right">    3830.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">    1877.75</td>
    <td align="right">    3425.33</td>
    <td align="right">    1764.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">    1962.83</td>
    <td align="right">    3227.42</td>
    <td align="right">    1677.67</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">    2308.75</td>
    <td align="right">    3254.25</td>
    <td align="right">    2035.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">    2266.83</td>
    <td align="right">    3318.75</td>
    <td align="right">    2050.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">    2435.17</td>
    <td align="right">    3316.42</td>
    <td align="right">    2220.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">    2327.00</td>
    <td align="right">    3417.50</td>
    <td align="right">    2191.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">    2275.83</td>
    <td align="right">    3425.58</td>
    <td align="right">    2151.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">    2443.50</td>
    <td align="right">    3340.33</td>
    <td align="right">    2234.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">    2247.67</td>
    <td align="right">    3351.50</td>
    <td align="right">    2055.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">    2294.00</td>
    <td align="right">    3266.08</td>
    <td align="right">    2028.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">    2114.00</td>
    <td align="right">    3317.83</td>
    <td align="right">    1897.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">    2115.42</td>
    <td align="right">    3314.92</td>
    <td align="right">    1897.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">    2418.33</td>
    <td align="right">    3201.17</td>
    <td align="right">    2097.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">    2382.58</td>
    <td align="right">    3212.75</td>
    <td align="right">    2072.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">    2533.08</td>
    <td align="right">    3234.08</td>
    <td align="right">    2242.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    2447.67</td>
    <td align="right">    3261.33</td>
    <td align="right">    2181.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">    2529.50</td>
    <td align="right">    3234.50</td>
    <td align="right">    2235.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">    2373.92</td>
    <td align="right">    3205.33</td>
    <td align="right">    2061.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">    2402.17</td>
    <td align="right">    3200.33</td>
    <td align="right">    2086.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">    2264.17</td>
    <td align="right">    3189.50</td>
    <td align="right">    1942.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">    1989.00</td>
    <td align="right">    3266.58</td>
    <td align="right">    1739.83</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">    2480.00</td>
    <td align="right">    3354.58</td>
    <td align="right">    2302.67</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">    2015.50</td>
    <td align="right">    3471.00</td>
    <td align="right">    1938.25</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">    2363.75</td>
    <td align="right">    3467.50</td>
    <td align="right">    2278.25</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4824.50</td>
    <td align="right">    5345.58</td>
    <td align="right">    4549.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">    1133.33</td>
    <td align="right">     852.25</td>
    <td align="right">    1115.50</td>
    <td align="right">     850.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     151.17</td>
    <td align="right">     735.33</td>
    <td align="right">     116.42</td>
    <td align="right">     699.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">       6.67</td>
    <td align="right">    1029.00</td>
    <td align="right">       5.08</td>
    <td align="right">     883.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">       0.17</td>
    <td align="right">     947.83</td>
    <td align="right">       0.00</td>
    <td align="right">     843.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">       3.50</td>
    <td align="right">     908.00</td>
    <td align="right">       2.83</td>
    <td align="right">     839.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">       0.17</td>
    <td align="right">     871.08</td>
    <td align="right">       0.00</td>
    <td align="right">     793.83</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">       0.92</td>
    <td align="right">     749.00</td>
    <td align="right">       0.75</td>
    <td align="right">     711.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">       5.83</td>
    <td align="right">     750.08</td>
    <td align="right">       4.67</td>
    <td align="right">     715.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">       0.17</td>
    <td align="right">     844.42</td>
    <td align="right">       0.00</td>
    <td align="right">     766.08</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">       3.08</td>
    <td align="right">     877.75</td>
    <td align="right">       2.25</td>
    <td align="right">     810.33</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">       0.17</td>
    <td align="right">     920.58</td>
    <td align="right">       0.00</td>
    <td align="right">     828.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">       0.50</td>
    <td align="right">     885.92</td>
    <td align="right">       0.33</td>
    <td align="right">     828.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">       0.50</td>
    <td align="right">     893.67</td>
    <td align="right">       0.33</td>
    <td align="right">     835.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">       0.08</td>
    <td align="right">    1387.75</td>
    <td align="right">       0.00</td>
    <td align="right">    1039.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">       0.08</td>
    <td align="right">    1319.50</td>
    <td align="right">       0.00</td>
    <td align="right">    1044.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">       0.08</td>
    <td align="right">    1271.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1001.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">       0.17</td>
    <td align="right">    1166.92</td>
    <td align="right">       0.08</td>
    <td align="right">     998.42</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">       0.08</td>
    <td align="right">    1226.33</td>
    <td align="right">       0.00</td>
    <td align="right">     994.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">       0.17</td>
    <td align="right">    1272.75</td>
    <td align="right">       0.08</td>
    <td align="right">    1047.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">       0.08</td>
    <td align="right">    1352.58</td>
    <td align="right">       0.00</td>
    <td align="right">    1040.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">       0.08</td>
    <td align="right">    1282.25</td>
    <td align="right">       0.00</td>
    <td align="right">    1059.50</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">       3.25</td>
    <td align="right">    1173.67</td>
    <td align="right">       2.58</td>
    <td align="right">    1042.92</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">      47.25</td>
    <td align="right">     503.58</td>
    <td align="right">      31.83</td>
    <td align="right">     459.50</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     335.00</td>
    <td align="right">     430.17</td>
    <td align="right">     239.08</td>
    <td align="right">     413.25</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">       1.00</td>
    <td align="right">     459.33</td>
    <td align="right">       0.50</td>
    <td align="right">     425.58</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">     346.25</td>
    <td align="right">     535.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">      44.00</td>
    <td align="right">     476.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">    1204.00</td>
    <td align="right">     191.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">    1161.25</td>
    <td align="right">      84.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">    1171.42</td>
    <td align="right">     143.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">    1133.67</td>
    <td align="right">     250.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">       0.08</td>
    <td align="right">     513.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">     950.42</td>
    <td align="right">     259.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">       2.08</td>
    <td align="right">     322.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     776.67</td>
    <td align="right">     884.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     599.42</td>
    <td align="right">     746.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">     868.67</td>
    <td align="right">     762.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">    1494.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    2982.50</td>
    <td align="right">    1713.67</td>
    <td align="right">    1174.67</td>
    <td align="right">    1421.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     374.83</td>
    <td align="right">    1614.64</td>
    <td align="right">   12000.00</td>
    <td align="right">      1.398</td>
    <td align="right">      0.104</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     198.82</td>
    <td align="right">     382.35</td>
    <td align="right">    5200.00</td>
    <td align="right">      1.852</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     198.82</td>
    <td align="right">     382.35</td>
    <td align="right">    5200.00</td>
    <td align="right">      1.855</td>
    <td align="right">      0.222</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.828</td>
    <td align="right">      0.121</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      1.372</td>
    <td align="right">      0.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.613</td>
    <td align="right">      0.121</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">      33.04</td>
    <td align="right">      63.53</td>
    <td align="right">     864.00</td>
    <td align="right">      1.371</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">      88.09</td>
    <td align="right">     169.41</td>
    <td align="right">    2304.00</td>
    <td align="right">      1.371</td>
    <td align="right">      0.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.604</td>
    <td align="right">      0.120</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      1.381</td>
    <td align="right">      0.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.713</td>
    <td align="right">      0.121</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">      55.06</td>
    <td align="right">     105.88</td>
    <td align="right">    1440.00</td>
    <td align="right">      1.372</td>
    <td align="right">      0.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">      66.07</td>
    <td align="right">     127.06</td>
    <td align="right">    1728.00</td>
    <td align="right">      1.372</td>
    <td align="right">      0.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.930</td>
    <td align="right">      0.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      1.494</td>
    <td align="right">      0.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.746</td>
    <td align="right">      0.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     128.47</td>
    <td align="right">     247.06</td>
    <td align="right">    3360.00</td>
    <td align="right">      1.217</td>
    <td align="right">      0.335</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.687</td>
    <td align="right">      0.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      1.297</td>
    <td align="right">      0.313</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      1.748</td>
    <td align="right">      0.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     128.47</td>
    <td align="right">     247.06</td>
    <td align="right">    3360.00</td>
    <td align="right">      1.378</td>
    <td align="right">      0.336</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">      79.53</td>
    <td align="right">     152.94</td>
    <td align="right">    2080.00</td>
    <td align="right">      0.888</td>
    <td align="right">      0.224</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    8000.00</td>
    <td align="right">      0.455</td>
    <td align="right">      0.173</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">      26.00</td>
    <td align="right">      50.00</td>
    <td align="right">    4368.00</td>
    <td align="right">      0.442</td>
    <td align="right">      0.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">      26.59</td>
    <td align="right">      51.13</td>
    <td align="right">    3800.00</td>
    <td align="right">      1.227</td>
    <td align="right">      0.180</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2080.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     840.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2336.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     624.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1856.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     192.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     600.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     864.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2336.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     624.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1856.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     192.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3696.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     374.83</td>
    <td align="right">    1614.64</td>
    <td align="right">   12000.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     198.82</td>
    <td align="right">     382.35</td>
    <td align="right">    5200.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     198.82</td>
    <td align="right">     382.35</td>
    <td align="right">    5200.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">      33.04</td>
    <td align="right">      63.53</td>
    <td align="right">     864.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">      88.09</td>
    <td align="right">     169.41</td>
    <td align="right">    2304.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">      55.06</td>
    <td align="right">     105.88</td>
    <td align="right">    1440.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">      66.07</td>
    <td align="right">     127.06</td>
    <td align="right">    1728.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     128.47</td>
    <td align="right">     247.06</td>
    <td align="right">    3360.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     128.47</td>
    <td align="right">     247.06</td>
    <td align="right">    3360.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">      79.53</td>
    <td align="right">     152.94</td>
    <td align="right">    2080.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    8000.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">      26.00</td>
    <td align="right">      50.00</td>
    <td align="right">    4368.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">      26.59</td>
    <td align="right">      51.13</td>
    <td align="right">    3800.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2080.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     840.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2336.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     624.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1856.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     192.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     600.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     864.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2336.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     624.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1856.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     192.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3696.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     374.83</td>
    <td align="right">    1614.64</td>
    <td align="right">   12000.00</td>
    <td align="right">    1500.00</td>
    <td align="right">     7.4856</td>
    <td align="right">      1.350</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">     198.82</td>
    <td align="right">     382.35</td>
    <td align="right">    5200.00</td>
    <td align="right">    1300.00</td>
    <td align="right">     3.6400</td>
    <td align="right">      0.390</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">     198.82</td>
    <td align="right">     382.35</td>
    <td align="right">    5200.00</td>
    <td align="right">    1300.00</td>
    <td align="right">     3.6400</td>
    <td align="right">      0.390</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">      0.180</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      33.04</td>
    <td align="right">      63.53</td>
    <td align="right">     864.00</td>
    <td align="right">     216.00</td>
    <td align="right">     0.4472</td>
    <td align="right">      0.130</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      88.09</td>
    <td align="right">     169.41</td>
    <td align="right">    2304.00</td>
    <td align="right">     576.00</td>
    <td align="right">     1.1927</td>
    <td align="right">      0.346</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">      0.180</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      55.06</td>
    <td align="right">     105.88</td>
    <td align="right">    1440.00</td>
    <td align="right">     360.00</td>
    <td align="right">     0.7454</td>
    <td align="right">      0.216</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      66.07</td>
    <td align="right">     127.06</td>
    <td align="right">    1728.00</td>
    <td align="right">     432.00</td>
    <td align="right">     0.8945</td>
    <td align="right">      0.259</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">      0.180</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">     128.47</td>
    <td align="right">     247.06</td>
    <td align="right">    3360.00</td>
    <td align="right">     840.00</td>
    <td align="right">     1.7393</td>
    <td align="right">      0.504</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      45.88</td>
    <td align="right">      88.24</td>
    <td align="right">    1200.00</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">      0.180</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      15.29</td>
    <td align="right">      29.41</td>
    <td align="right">     400.00</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">      0.060</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">     128.47</td>
    <td align="right">     247.06</td>
    <td align="right">    3360.00</td>
    <td align="right">     840.00</td>
    <td align="right">     1.7393</td>
    <td align="right">      0.504</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">      79.53</td>
    <td align="right">     152.94</td>
    <td align="right">    2080.00</td>
    <td align="right">     520.00</td>
    <td align="right">     1.0767</td>
    <td align="right">      0.312</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">DOAS GYM</td>
    <td align="right">      13.00</td>
    <td align="right">      25.00</td>
    <td align="right">    8000.00</td>
    <td align="right">    1000.00</td>
    <td align="right">     1.1500</td>
    <td align="right">      0.900</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      26.00</td>
    <td align="right">      50.00</td>
    <td align="right">    4368.00</td>
    <td align="right">     546.00</td>
    <td align="right">     0.6626</td>
    <td align="right">      0.328</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">      26.59</td>
    <td align="right">      51.13</td>
    <td align="right">    3800.00</td>
    <td align="right">     950.00</td>
    <td align="right">     0.4128</td>
    <td align="right">      0.285</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    2080.00</td>
    <td align="right">     520.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     840.00</td>
    <td align="right">     210.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    2336.00</td>
    <td align="right">     584.00</td>
    <td align="right">     0.1752</td>
    <td align="right">      0.175</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     624.00</td>
    <td align="right">     156.00</td>
    <td align="right">     0.0468</td>
    <td align="right">      0.047</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1856.00</td>
    <td align="right">     464.00</td>
    <td align="right">     0.1392</td>
    <td align="right">      0.139</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     192.00</td>
    <td align="right">      48.00</td>
    <td align="right">     0.0144</td>
    <td align="right">      0.014</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1200.00</td>
    <td align="right">     300.00</td>
    <td align="right">     0.0900</td>
    <td align="right">      0.090</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     600.00</td>
    <td align="right">     150.00</td>
    <td align="right">     0.0450</td>
    <td align="right">      0.045</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     864.00</td>
    <td align="right">     216.00</td>
    <td align="right">     0.0648</td>
    <td align="right">      0.065</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    2336.00</td>
    <td align="right">     584.00</td>
    <td align="right">     0.1752</td>
    <td align="right">      0.175</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     624.00</td>
    <td align="right">     156.00</td>
    <td align="right">     0.0468</td>
    <td align="right">      0.047</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1856.00</td>
    <td align="right">     464.00</td>
    <td align="right">     0.1392</td>
    <td align="right">      0.139</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     192.00</td>
    <td align="right">      48.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.014</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2; CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    3696.00</td>
    <td align="right">     924.00</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1722.67</td>
    <td align="right">    4206.65</td>
    <td align="right">   81000.00</td>
    <td align="right">   17204.00</td>
    <td align="right">    29.9039</td>
    <td align="right">      8.064</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">91300728.44</td>
    <td align="right">       0.00</td>
    <td align="right">91300728.44</td>
    <td align="right"> 8902247.77</td>
    <td align="right">    0.10E+09</td>
    <td align="right">69152660.41</td>
    <td align="right">    5420.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.00</td>
    <td align="right">     242.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">48933574.01</td>
    <td align="right">       0.00</td>
    <td align="right">48933574.01</td>
    <td align="right">       0.00</td>
    <td align="right">48933574.01</td>
    <td align="right">34451352.00</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">48933574.01</td>
    <td align="right">       0.00</td>
    <td align="right">48933574.01</td>
    <td align="right"> 5601406.87</td>
    <td align="right">54534980.88</td>
    <td align="right">34451352.00</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right"> 3710812.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 3710812.58</td>
    <td align="right">  234407.55</td>
    <td align="right"> 3945220.13</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right"> 8350655.16</td>
    <td align="right">       0.00</td>
    <td align="right"> 8350655.16</td>
    <td align="right">  351885.69</td>
    <td align="right"> 8702540.86</td>
    <td align="right"> 8705536.94</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right"> 3274480.80</td>
    <td align="right">       0.00</td>
    <td align="right"> 3274480.80</td>
    <td align="right">  233896.17</td>
    <td align="right"> 3508376.96</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right"> 6012471.72</td>
    <td align="right">       0.00</td>
    <td align="right"> 6012471.72</td>
    <td align="right">  315146.95</td>
    <td align="right"> 6327618.67</td>
    <td align="right"> 6267986.60</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">16033257.91</td>
    <td align="right">       0.00</td>
    <td align="right">16033257.91</td>
    <td align="right">  618843.05</td>
    <td align="right">16652100.97</td>
    <td align="right">16714630.93</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right"> 3257524.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 3257524.24</td>
    <td align="right">  233577.13</td>
    <td align="right"> 3491101.37</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right"> 8409793.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 8409793.31</td>
    <td align="right">  351264.04</td>
    <td align="right"> 8761057.35</td>
    <td align="right"> 8705536.94</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right"> 3476120.19</td>
    <td align="right">       0.00</td>
    <td align="right"> 3476120.19</td>
    <td align="right">  234164.54</td>
    <td align="right"> 3710284.73</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">10020786.20</td>
    <td align="right">       0.00</td>
    <td align="right">10020786.20</td>
    <td align="right">  527174.52</td>
    <td align="right">10547960.72</td>
    <td align="right">10446644.33</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">12024943.44</td>
    <td align="right">       0.00</td>
    <td align="right">12024943.44</td>
    <td align="right">  632760.64</td>
    <td align="right">12657704.08</td>
    <td align="right">12535973.20</td>
    <td align="right">    5289.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3518.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right"> 4411681.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 4411681.36</td>
    <td align="right">  777818.96</td>
    <td align="right"> 5189500.32</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">10243874.10</td>
    <td align="right">       0.00</td>
    <td align="right">10243874.10</td>
    <td align="right"> 1815672.45</td>
    <td align="right">12059546.55</td>
    <td align="right"> 8705536.94</td>
    <td align="right">    4279.09</td>
    <td align="right">       0.00</td>
    <td align="right">    4528.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right"> 3991500.27</td>
    <td align="right">       0.00</td>
    <td align="right"> 3991500.27</td>
    <td align="right">  776746.63</td>
    <td align="right"> 4768246.90</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">23355618.10</td>
    <td align="right">       0.00</td>
    <td align="right">23355618.10</td>
    <td align="right"> 5432071.32</td>
    <td align="right">28787689.41</td>
    <td align="right">24375503.44</td>
    <td align="right">    5247.09</td>
    <td align="right">       0.00</td>
    <td align="right">    3560.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right"> 3856188.89</td>
    <td align="right">       0.00</td>
    <td align="right"> 3856188.89</td>
    <td align="right">  776114.28</td>
    <td align="right"> 4632303.17</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right"> 8887584.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 8887584.58</td>
    <td align="right"> 1814380.04</td>
    <td align="right">10701964.61</td>
    <td align="right"> 8705536.94</td>
    <td align="right">    5247.09</td>
    <td align="right">       0.00</td>
    <td align="right">    3560.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right"> 3993489.35</td>
    <td align="right">       0.00</td>
    <td align="right"> 3993489.35</td>
    <td align="right">  777421.21</td>
    <td align="right"> 4770910.57</td>
    <td align="right"> 2901845.65</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">26434468.88</td>
    <td align="right">       0.00</td>
    <td align="right">26434468.88</td>
    <td align="right"> 5444085.16</td>
    <td align="right">31878554.05</td>
    <td align="right">24375503.44</td>
    <td align="right">    5247.09</td>
    <td align="right">       0.00</td>
    <td align="right">    3560.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">10550801.67</td>
    <td align="right">       0.00</td>
    <td align="right">10550801.67</td>
    <td align="right"> 2246274.71</td>
    <td align="right">12797076.38</td>
    <td align="right">15089597.36</td>
    <td align="right">    5489.09</td>
    <td align="right">       0.00</td>
    <td align="right">    3318.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">14026320.00</td>
    <td align="right">       0.00</td>
    <td align="right">14026320.00</td>
    <td align="right"> 6725081.85</td>
    <td align="right">20751401.85</td>
    <td align="right">30236760.00</td>
    <td align="right">    5420.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.00</td>
    <td align="right">     242.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right"> 9821030.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 9821030.32</td>
    <td align="right"> 2013717.99</td>
    <td align="right">11834748.31</td>
    <td align="right">12664248.48</td>
    <td align="right">    4374.21</td>
    <td align="right">     968.00</td>
    <td align="right">    3465.79</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">23742587.88</td>
    <td align="right">       0.00</td>
    <td align="right">23742587.88</td>
    <td align="right"> 3328189.65</td>
    <td align="right">27070777.53</td>
    <td align="right"> 9905675.85</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">69905105.73</td>
    <td align="right">       0.00</td>
    <td align="right">69905105.73</td>
    <td align="right">       0.00</td>
    <td align="right">69905105.73</td>
    <td align="right">63423360.00</td>
    <td align="right">    3388.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1824.66</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">28230908.08</td>
    <td align="right">       0.00</td>
    <td align="right">28230908.08</td>
    <td align="right">  605684.68</td>
    <td align="right">28836592.76</td>
    <td align="right">25613280.00</td>
    <td align="right">    3388.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1824.66</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right"> 2550339.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 2550339.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 2550339.99</td>
    <td align="right"> 5555381.76</td>
    <td align="right">    8808.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">  629145.95</td>
    <td align="right">       0.00</td>
    <td align="right">  629145.95</td>
    <td align="right">       0.00</td>
    <td align="right">  629145.95</td>
    <td align="right"> 1483971.84</td>
    <td align="right">    8808.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right"> 2387199.02</td>
    <td align="right">       0.00</td>
    <td align="right"> 2387199.02</td>
    <td align="right">       0.00</td>
    <td align="right"> 2387199.02</td>
    <td align="right"> 4413864.96</td>
    <td align="right">    5420.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.00</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">  362388.35</td>
    <td align="right">       0.00</td>
    <td align="right">  362388.35</td>
    <td align="right">       0.00</td>
    <td align="right">  362388.35</td>
    <td align="right">  456606.72</td>
    <td align="right">    3595.34</td>
    <td align="right">    1824.66</td>
    <td align="right">    3388.00</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">13250070.08</td>
    <td align="right">       0.00</td>
    <td align="right">13250070.08</td>
    <td align="right"> 1445749.37</td>
    <td align="right">14695819.45</td>
    <td align="right"> 2853792.00</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right"> 3204174.07</td>
    <td align="right">       0.00</td>
    <td align="right"> 3204174.07</td>
    <td align="right">  433264.92</td>
    <td align="right"> 3637438.98</td>
    <td align="right"> 1426896.00</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right"> 5349041.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 5349041.82</td>
    <td align="right">  670945.53</td>
    <td align="right"> 6019987.35</td>
    <td align="right"> 2054730.24</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    5212.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right"> 8853055.90</td>
    <td align="right">       0.00</td>
    <td align="right"> 8853055.90</td>
    <td align="right"> 2506404.85</td>
    <td align="right">11359460.75</td>
    <td align="right"> 5555381.76</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    5254.91</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right"> 2097820.34</td>
    <td align="right">       0.00</td>
    <td align="right"> 2097820.34</td>
    <td align="right">  668416.00</td>
    <td align="right"> 2766236.34</td>
    <td align="right"> 1483971.84</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    5254.91</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right"> 7161709.10</td>
    <td align="right">       0.00</td>
    <td align="right"> 7161709.10</td>
    <td align="right"> 1987911.88</td>
    <td align="right"> 9149620.98</td>
    <td align="right"> 4413864.96</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    5254.91</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2928764.12</td>
    <td align="right"> 2928764.12</td>
    <td align="right">  456606.72</td>
    <td align="right">    8808.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">43503793.31</td>
    <td align="right">       0.00</td>
    <td align="right">43503793.31</td>
    <td align="right"> 3319085.76</td>
    <td align="right">46822879.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5856.28</td>
    <td align="right">    5856.28</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.59E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.59E+09</td>
    <td align="right">64730576.28</td>
    <td align="right">    0.66E+09</td>
    <td align="right">    0.48E+09</td>
    <td align="right">    8808.00</td>
    <td align="right">    2792.66</td>
    <td align="right">    5856.28</td>
    <td align="right">    5856.28</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">     4.5835</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.5835</td>
    <td align="right">     0.3422</td>
    <td align="right">     4.9256</td>
    <td align="right">     2.7743</td>
    <td align="right">    1992.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3146.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     2.6281</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6281</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6281</td>
    <td align="right">     2.0800</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     2.6281</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.6281</td>
    <td align="right">     0.3157</td>
    <td align="right">     2.9439</td>
    <td align="right">     2.0800</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     0.1993</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1993</td>
    <td align="right">     0.0132</td>
    <td align="right">     0.2125</td>
    <td align="right">     0.1365</td>
    <td align="right">     364.08</td>
    <td align="right">       0.00</td>
    <td align="right">    3265.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     0.4485</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4485</td>
    <td align="right">     0.0198</td>
    <td align="right">     0.4683</td>
    <td align="right">     0.4094</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     0.1759</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1759</td>
    <td align="right">     0.0132</td>
    <td align="right">     0.1891</td>
    <td align="right">     0.1365</td>
    <td align="right">     364.08</td>
    <td align="right">       0.00</td>
    <td align="right">    3265.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     0.3229</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3229</td>
    <td align="right">     0.0178</td>
    <td align="right">     0.3407</td>
    <td align="right">     0.2948</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     0.8611</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8611</td>
    <td align="right">     0.0349</td>
    <td align="right">     0.8960</td>
    <td align="right">     0.7861</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     0.1750</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1750</td>
    <td align="right">     0.0132</td>
    <td align="right">     0.1881</td>
    <td align="right">     0.1365</td>
    <td align="right">     364.08</td>
    <td align="right">       0.00</td>
    <td align="right">    3265.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     0.4517</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4517</td>
    <td align="right">     0.0198</td>
    <td align="right">     0.4715</td>
    <td align="right">     0.4094</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     0.1867</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1867</td>
    <td align="right">     0.0132</td>
    <td align="right">     0.1999</td>
    <td align="right">     0.1365</td>
    <td align="right">     364.08</td>
    <td align="right">       0.00</td>
    <td align="right">    3265.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     0.5382</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5382</td>
    <td align="right">     0.0297</td>
    <td align="right">     0.5679</td>
    <td align="right">     0.4913</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     0.6458</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.6458</td>
    <td align="right">     0.0357</td>
    <td align="right">     0.6815</td>
    <td align="right">     0.5896</td>
    <td align="right">    2058.08</td>
    <td align="right">       0.00</td>
    <td align="right">    1571.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     0.2100</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2100</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.2539</td>
    <td align="right">     0.1365</td>
    <td align="right">     360.77</td>
    <td align="right">       0.00</td>
    <td align="right">    3269.23</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     0.4877</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4877</td>
    <td align="right">     0.1025</td>
    <td align="right">     0.5902</td>
    <td align="right">     0.4094</td>
    <td align="right">    1086.78</td>
    <td align="right">       0.00</td>
    <td align="right">    2543.23</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     0.1900</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1900</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.2339</td>
    <td align="right">     0.1365</td>
    <td align="right">     360.77</td>
    <td align="right">       0.00</td>
    <td align="right">    3269.23</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     1.1119</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1119</td>
    <td align="right">     0.3068</td>
    <td align="right">     1.4187</td>
    <td align="right">     1.1464</td>
    <td align="right">    2054.77</td>
    <td align="right">       0.00</td>
    <td align="right">    1575.22</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     0.1836</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1836</td>
    <td align="right">     0.0438</td>
    <td align="right">     0.2274</td>
    <td align="right">     0.1365</td>
    <td align="right">     360.77</td>
    <td align="right">       0.00</td>
    <td align="right">    3269.23</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     0.4231</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4231</td>
    <td align="right">     0.1025</td>
    <td align="right">     0.5256</td>
    <td align="right">     0.4094</td>
    <td align="right">    2054.77</td>
    <td align="right">       0.00</td>
    <td align="right">    1575.22</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     0.1901</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1901</td>
    <td align="right">     0.0439</td>
    <td align="right">     0.2340</td>
    <td align="right">     0.1365</td>
    <td align="right">     360.77</td>
    <td align="right">       0.00</td>
    <td align="right">    3269.23</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     1.2585</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2585</td>
    <td align="right">     0.3075</td>
    <td align="right">     1.5659</td>
    <td align="right">     1.1464</td>
    <td align="right">    2054.77</td>
    <td align="right">       0.00</td>
    <td align="right">    1575.22</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     0.5023</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5023</td>
    <td align="right">     0.1268</td>
    <td align="right">     0.6291</td>
    <td align="right">     0.7096</td>
    <td align="right">    2296.78</td>
    <td align="right">       0.00</td>
    <td align="right">    1333.23</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">     0.9967</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9967</td>
    <td align="right">     0.3798</td>
    <td align="right">     1.3765</td>
    <td align="right">     1.0300</td>
    <td align="right">     484.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3146.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     0.5275</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5275</td>
    <td align="right">     0.1136</td>
    <td align="right">     0.6411</td>
    <td align="right">     0.5018</td>
    <td align="right">    1142.96</td>
    <td align="right">     968.00</td>
    <td align="right">    1519.04</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     1.2752</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2752</td>
    <td align="right">     0.1879</td>
    <td align="right">     1.4630</td>
    <td align="right">     0.3515</td>
    <td align="right">     364.08</td>
    <td align="right">       0.00</td>
    <td align="right">    3265.92</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    21.2013</td>
    <td align="right">     0.0000</td>
    <td align="right">    21.2013</td>
    <td align="right">     2.6712</td>
    <td align="right">    23.8725</td>
    <td align="right">    16.7111</td>
    <td align="right">    5380.00</td>
    <td align="right">    1087.92</td>
    <td align="right">    3873.95</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">    0.51E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.51E+09</td>
    <td align="right">    0.27E+09</td>
    <td align="right">    3595.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">    1946.75</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">    0.19E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.19E+09</td>
    <td align="right">    0.10E+09</td>
    <td align="right">    3553.09</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">    1985.68</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">    0.13E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.13E+09</td>
    <td align="right">69152660.41</td>
    <td align="right">    5420.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.00</td>
    <td align="right">     242.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">20170218.26</td>
    <td align="right">       0.00</td>
    <td align="right">20170218.26</td>
    <td align="right">30236760.00</td>
    <td align="right">    5420.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.00</td>
    <td align="right">     242.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">    27.5749</td>
    <td align="right">     0.0000</td>
    <td align="right">    27.5749</td>
    <td align="right">    15.4417</td>
    <td align="right">     364.08</td>
    <td align="right">       0.00</td>
    <td align="right">    3265.92</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">     9.0490</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.0490</td>
    <td align="right">     4.7283</td>
    <td align="right">     360.77</td>
    <td align="right">       0.00</td>
    <td align="right">    3269.23</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     6.5911</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.5911</td>
    <td align="right">     2.7743</td>
    <td align="right">    1992.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3146.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     1.4332</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4332</td>
    <td align="right">     1.0300</td>
    <td align="right">     484.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3146.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5212.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5254.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3388.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    30.6575</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.0483</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.7645</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6537</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         207</td>
    <td align="right">          49</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          43</td>
    <td align="right">          26</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          39</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          26</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          44</td>
    <td align="right">          44</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1521</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1397</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4341</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         411</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         417</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         921</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         921</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    1696.46</td>
    <td align="right">   33605.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">  133078.18</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_TH_01</td>
    <td align="right">      36.75</td>
    <td align="right">     728.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2882.88</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:BATHROOMS</td>
    <td align="right">      51.59</td>
    <td align="right">    1022.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4047.12</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    1215.88</td>
    <td align="right">   24085.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   95378.98</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_TH_01</td>
    <td align="right">      36.75</td>
    <td align="right">     728.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2882.88</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:BATHROOMS</td>
    <td align="right">      51.59</td>
    <td align="right">    1022.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4047.12</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    1215.88</td>
    <td align="right">   24085.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   95378.98</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BATHROOMS_TH_01</td>
    <td align="right">      36.75</td>
    <td align="right">     728.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2882.88</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:BATHROOMS</td>
    <td align="right">      51.59</td>
    <td align="right">    1022.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4047.12</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATHROOMS_TH_02</td>
    <td align="right">      14.84</td>
    <td align="right">     294.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1164.24</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATHROOMS_TH_02</td>
    <td align="right">      14.84</td>
    <td align="right">     294.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1164.24</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BATHROOMS_TH_02</td>
    <td align="right">      14.84</td>
    <td align="right">     294.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1164.24</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_TH</td>
    <td align="right">     106.01</td>
    <td align="right">    2100.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8316.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:CAFETERIA</td>
    <td align="right">     106.01</td>
    <td align="right">    2100.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8316.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_TH</td>
    <td align="right">     106.01</td>
    <td align="right">    2100.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8316.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:CAFETERIA</td>
    <td align="right">     106.01</td>
    <td align="right">    2100.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8316.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CAFETERIA_TH</td>
    <td align="right">     106.01</td>
    <td align="right">    2100.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8316.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:CAFETERIA</td>
    <td align="right">     106.01</td>
    <td align="right">    2100.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8316.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     149.30</td>
    <td align="right">    2957.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   11711.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:LABROOM</td>
    <td align="right">     298.60</td>
    <td align="right">    5915.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   23423.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">      91.88</td>
    <td align="right">    1820.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7207.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:LABROOM</td>
    <td align="right">     183.75</td>
    <td align="right">    3640.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   14414.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">      91.88</td>
    <td align="right">    1820.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7207.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:LABROOM</td>
    <td align="right">     183.75</td>
    <td align="right">    3640.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   14414.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     149.30</td>
    <td align="right">    2957.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   11711.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">      91.88</td>
    <td align="right">    1820.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7207.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">      91.88</td>
    <td align="right">    1820.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7207.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      49.61</td>
    <td align="right">     982.80</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3891.89</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:CLASSROOM</td>
    <td align="right">     664.27</td>
    <td align="right">   13158.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   52108.06</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      30.53</td>
    <td align="right">     604.80</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2395.01</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:CLASSROOM</td>
    <td align="right">     408.78</td>
    <td align="right">    8097.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   32066.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      30.53</td>
    <td align="right">     604.80</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2395.01</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:CLASSROOM</td>
    <td align="right">     408.78</td>
    <td align="right">    8097.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   32066.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      34.45</td>
    <td align="right">     682.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2702.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">      24.81</td>
    <td align="right">     491.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1945.94</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">      15.27</td>
    <td align="right">     302.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1197.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">      15.27</td>
    <td align="right">     302.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1197.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      34.45</td>
    <td align="right">     682.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2702.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      41.34</td>
    <td align="right">     819.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3243.24</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      25.44</td>
    <td align="right">     504.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1995.84</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      25.44</td>
    <td align="right">     504.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1995.84</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      66.15</td>
    <td align="right">    1310.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5189.18</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      40.71</td>
    <td align="right">     806.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3193.34</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      40.71</td>
    <td align="right">     806.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3193.34</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      59.72</td>
    <td align="right">    1183.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4684.68</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      36.75</td>
    <td align="right">     728.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2882.88</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      36.75</td>
    <td align="right">     728.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2882.88</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      34.45</td>
    <td align="right">     682.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2702.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      34.45</td>
    <td align="right">     682.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2702.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">      96.47</td>
    <td align="right">    1911.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7567.56</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">      59.37</td>
    <td align="right">    1176.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4656.96</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">      59.37</td>
    <td align="right">    1176.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4656.96</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">      11.48</td>
    <td align="right">     227.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     900.90</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">       7.07</td>
    <td align="right">     140.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     554.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">      96.47</td>
    <td align="right">    1911.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7567.56</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">      59.37</td>
    <td align="right">    1176.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4656.96</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">      59.37</td>
    <td align="right">    1176.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4656.96</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">      11.03</td>
    <td align="right">     218.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     864.86</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:CORRIDORS</td>
    <td align="right">     220.64</td>
    <td align="right">    4370.80</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   17308.37</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">      11.03</td>
    <td align="right">     218.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     864.86</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:CORRIDORS</td>
    <td align="right">     220.64</td>
    <td align="right">    4370.80</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   17308.37</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">      11.03</td>
    <td align="right">     218.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     864.86</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:CORRIDORS</td>
    <td align="right">     220.64</td>
    <td align="right">    4370.80</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   17308.37</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">      15.27</td>
    <td align="right">     302.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1197.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">      15.27</td>
    <td align="right">     302.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1197.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">      15.27</td>
    <td align="right">     302.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1197.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">      32.79</td>
    <td align="right">     649.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2572.42</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">      32.79</td>
    <td align="right">     649.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2572.42</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">      32.79</td>
    <td align="right">     649.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2572.42</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">      32.79</td>
    <td align="right">     649.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2572.42</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">      32.79</td>
    <td align="right">     649.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2572.42</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">      32.79</td>
    <td align="right">     649.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2572.42</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">      10.60</td>
    <td align="right">     210.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     831.60</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">      10.60</td>
    <td align="right">     210.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     831.60</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">      10.60</td>
    <td align="right">     210.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     831.60</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">      21.20</td>
    <td align="right">     420.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1663.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">      41.27</td>
    <td align="right">     817.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3237.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">      41.27</td>
    <td align="right">     817.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3237.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">      41.27</td>
    <td align="right">     817.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3237.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">      41.27</td>
    <td align="right">     817.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3237.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">      41.27</td>
    <td align="right">     817.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3237.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">      41.27</td>
    <td align="right">     817.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3237.70</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">      11.03</td>
    <td align="right">     218.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     864.86</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">      11.03</td>
    <td align="right">     218.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     864.86</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">      11.03</td>
    <td align="right">     218.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     864.86</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_TH</td>
    <td align="right">     114.85</td>
    <td align="right">    2275.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    9009.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GYM</td>
    <td align="right">     114.85</td>
    <td align="right">    2275.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    9009.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_TH</td>
    <td align="right">      70.67</td>
    <td align="right">    1400.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5544.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GYM</td>
    <td align="right">      70.67</td>
    <td align="right">    1400.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5544.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:GYM_TH</td>
    <td align="right">      70.67</td>
    <td align="right">    1400.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5544.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GYM</td>
    <td align="right">      70.67</td>
    <td align="right">    1400.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5544.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_TH</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:LOBBY</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_TH</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:LOBBY</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LOBBY_TH</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:LOBBY</td>
    <td align="right">       3.39</td>
    <td align="right">      67.20</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     266.11</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_TH</td>
    <td align="right">      65.30</td>
    <td align="right">    1293.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5122.66</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:MECH</td>
    <td align="right">      65.30</td>
    <td align="right">    1293.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5122.66</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_TH</td>
    <td align="right">      65.30</td>
    <td align="right">    1293.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5122.66</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:MECH</td>
    <td align="right">      65.30</td>
    <td align="right">    1293.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5122.66</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECH_TH</td>
    <td align="right">      65.30</td>
    <td align="right">    1293.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5122.66</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:MECH</td>
    <td align="right">      65.30</td>
    <td align="right">    1293.60</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5122.66</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      62.71</td>
    <td align="right">    1242.15</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4918.91</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:ASSEMBLYROOM</td>
    <td align="right">      62.71</td>
    <td align="right">    1242.15</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4918.91</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      38.59</td>
    <td align="right">     764.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3027.02</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:ASSEMBLYROOM</td>
    <td align="right">      38.59</td>
    <td align="right">     764.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3027.02</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      38.59</td>
    <td align="right">     764.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3027.02</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:ASSEMBLYROOM</td>
    <td align="right">      38.59</td>
    <td align="right">     764.40</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3027.02</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_TH</td>
    <td align="right">     109.10</td>
    <td align="right">    2161.25</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8558.55</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:OFFICES</td>
    <td align="right">     109.10</td>
    <td align="right">    2161.25</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    8558.55</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_TH</td>
    <td align="right">      67.14</td>
    <td align="right">    1330.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5266.80</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:OFFICES</td>
    <td align="right">      67.14</td>
    <td align="right">    1330.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5266.80</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:OFFICES_TH</td>
    <td align="right">      67.14</td>
    <td align="right">    1330.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5266.80</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:OFFICES</td>
    <td align="right">      67.14</td>
    <td align="right">    1330.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    5266.80</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     480.58</td>
    <td align="right">    9520.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   37699.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">      57.42</td>
    <td align="right">    1137.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4504.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:LABROOM</td>
    <td align="right">     114.85</td>
    <td align="right">    2275.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    9009.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     480.58</td>
    <td align="right">    9520.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   37699.20</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">      57.42</td>
    <td align="right">    1137.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4504.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:LABROOM</td>
    <td align="right">     114.85</td>
    <td align="right">    2275.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    9009.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">      57.42</td>
    <td align="right">    1137.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4504.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">      57.42</td>
    <td align="right">    1137.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4504.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      19.08</td>
    <td align="right">     378.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1496.88</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:CLASSROOM</td>
    <td align="right">     255.49</td>
    <td align="right">    5061.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   20041.56</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      19.08</td>
    <td align="right">     378.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1496.88</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:CLASSROOM</td>
    <td align="right">     255.49</td>
    <td align="right">    5061.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   20041.56</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">       9.54</td>
    <td align="right">     189.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     748.44</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">       9.54</td>
    <td align="right">     189.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     748.44</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      15.90</td>
    <td align="right">     315.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1247.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      15.90</td>
    <td align="right">     315.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1247.40</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      25.44</td>
    <td align="right">     504.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1995.84</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      25.44</td>
    <td align="right">     504.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1995.84</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      22.97</td>
    <td align="right">     455.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1801.80</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      22.97</td>
    <td align="right">     455.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1801.80</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      13.25</td>
    <td align="right">     262.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1039.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">      37.10</td>
    <td align="right">     735.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2910.60</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">      37.10</td>
    <td align="right">     735.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2910.60</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">       4.42</td>
    <td align="right">      87.50</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     346.50</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">      37.10</td>
    <td align="right">     735.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2910.60</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">      37.10</td>
    <td align="right">     735.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    2910.60</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_TH</td>
    <td align="right">      44.17</td>
    <td align="right">     875.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3465.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GYM</td>
    <td align="right">      44.17</td>
    <td align="right">     875.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3465.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:GYM_TH</td>
    <td align="right">      44.17</td>
    <td align="right">     875.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3465.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:GYM</td>
    <td align="right">      44.17</td>
    <td align="right">     875.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3465.00</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      24.12</td>
    <td align="right">     477.75</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1891.89</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:ASSEMBLYROOM</td>
    <td align="right">      24.12</td>
    <td align="right">     477.75</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1891.89</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      24.12</td>
    <td align="right">     477.75</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1891.89</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:ASSEMBLYROOM</td>
    <td align="right">      24.12</td>
    <td align="right">     477.75</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    1891.89</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_TH</td>
    <td align="right">      41.96</td>
    <td align="right">     831.25</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3291.75</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:OFFICES</td>
    <td align="right">      41.96</td>
    <td align="right">     831.25</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3291.75</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:OFFICES_TH</td>
    <td align="right">      41.96</td>
    <td align="right">     831.25</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3291.75</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:OFFICES</td>
    <td align="right">      41.96</td>
    <td align="right">     831.25</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3291.75</td>
    <td align="right">21-JUL-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   13887.18</td>
    <td align="right">   33615.60</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 2704533.40</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    2315.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">  498328.50</td>
    <td align="right">13-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    1135.78</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   62069.02</td>
    <td align="right">21-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">    1135.78</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   62069.02</td>
    <td align="right">21-JUL-07:05</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">   10649.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2497486.83</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">   10649.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2497486.83</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    9875.22</td>
    <td align="right">      10.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2118196.99</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     163.17</td>
    <td align="right">      10.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   27903.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:Electricity</td>
    <td align="right">     163.17</td>
    <td align="right">      10.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   27903.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     242.68</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12116.11</td>
    <td align="right">21-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     242.68</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12116.11</td>
    <td align="right">21-JAN-09:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">    1297.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   23786.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right"> 5544636.43</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    3266.97</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">  953195.32</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_TH_01</td>
    <td align="right">      47.93</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   41549.70</td>
    <td align="right">21-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    2447.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">  953195.32</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_TH_01</td>
    <td align="right">      25.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:50</td>
    <td align="right">   30968.18</td>
    <td align="right">13-JAN-21:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    2447.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">  953195.32</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BATHROOMS_TH_01</td>
    <td align="right">      25.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:50</td>
    <td align="right">   30968.18</td>
    <td align="right">13-JAN-21:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     819.90</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">  549664.59</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_TH_01</td>
    <td align="right">      21.97</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   41549.70</td>
    <td align="right">21-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     819.90</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">  549664.59</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BATHROOMS_TH_01</td>
    <td align="right">      21.97</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   41549.70</td>
    <td align="right">21-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATHROOMS_TH_02</td>
    <td align="right">      39.91</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   17791.61</td>
    <td align="right">12-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATHROOMS_TH_02</td>
    <td align="right">      37.68</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   13801.51</td>
    <td align="right">21-JAN-21:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BATHROOMS_TH_02</td>
    <td align="right">      37.68</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   13801.51</td>
    <td align="right">21-JAN-21:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATHROOMS_TH_02</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   15201.60</td>
    <td align="right">25-OCT-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BATHROOMS_TH_02</td>
    <td align="right">       2.23</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   15201.60</td>
    <td align="right">25-OCT-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_TH</td>
    <td align="right">     493.15</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">  122265.64</td>
    <td align="right">12-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_TH</td>
    <td align="right">     337.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">  122265.64</td>
    <td align="right">12-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CAFETERIA_TH</td>
    <td align="right">     337.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">  122265.64</td>
    <td align="right">12-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_TH</td>
    <td align="right">     155.67</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   96680.09</td>
    <td align="right">26-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CAFETERIA_TH</td>
    <td align="right">     155.67</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   96680.09</td>
    <td align="right">26-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     155.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   43931.00</td>
    <td align="right">12-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">      15.71</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   21659.28</td>
    <td align="right">09-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">      15.71</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   21659.28</td>
    <td align="right">09-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     139.39</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   43931.00</td>
    <td align="right">12-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">     139.39</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   43931.00</td>
    <td align="right">12-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     174.67</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   78680.05</td>
    <td align="right">18-DEC-08:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">      70.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   78680.05</td>
    <td align="right">18-DEC-08:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">      70.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   78680.05</td>
    <td align="right">18-DEC-08:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     104.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   68736.69</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     104.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   68736.69</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">      20.67</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    7074.75</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">      14.54</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7074.75</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">      14.54</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7074.75</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    5139.87</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_01</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    5139.87</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      37.77</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   13457.42</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      20.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   13457.42</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      20.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   13457.42</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      17.35</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12088.79</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_02</td>
    <td align="right">      17.35</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12088.79</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">      22.76</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    7257.52</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">      18.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7257.52</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">      18.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7257.52</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4542.67</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_03</td>
    <td align="right">       4.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4542.67</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">      31.84</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   11136.96</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">      23.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   11136.96</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">      23.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   11136.96</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">       8.57</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    8604.73</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_04</td>
    <td align="right">       8.57</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    8604.73</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      69.97</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   24059.47</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      43.66</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   24059.47</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      43.66</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   24059.47</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      26.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   23169.98</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_05</td>
    <td align="right">      26.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   23169.98</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">      22.41</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    7289.53</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">      18.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7289.53</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">      18.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7289.53</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4508.98</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_06</td>
    <td align="right">       4.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4508.98</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      37.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   13369.06</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      20.43</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   13369.06</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      20.43</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   13369.06</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      16.80</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12135.67</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_07</td>
    <td align="right">      16.80</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12135.67</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">      20.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    7136.00</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">      14.45</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7136.00</td>
    <td align="right">12-JAN-08:35</td>
