  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">      14.45</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7136.00</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">       5.75</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4827.88</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_08</td>
    <td align="right">       5.75</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4827.88</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      47.91</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   17849.22</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      25.59</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   17849.22</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      25.59</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   17849.22</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      22.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   14472.76</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_09</td>
    <td align="right">      22.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   14472.76</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      57.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   21267.97</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      30.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   21267.97</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      30.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   21267.97</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      27.11</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   17371.01</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL1_10</td>
    <td align="right">      27.11</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   17371.01</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">      36.11</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12494.95</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">      28.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12494.95</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">      28.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12494.95</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">       8.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4161.66</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_01</td>
    <td align="right">       8.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4161.66</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   28595.48</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      52.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   28595.48</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      52.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   28595.48</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      19.84</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   10074.57</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_02</td>
    <td align="right">      19.84</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   10074.57</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">      38.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12512.47</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">      32.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12512.47</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">      32.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12512.47</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3785.31</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_03</td>
    <td align="right">       6.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3785.31</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">     217.62</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   83202.39</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">     182.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   83202.39</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">     182.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   83202.39</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">      35.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   22995.71</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_04</td>
    <td align="right">      35.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   22995.71</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">      37.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12437.15</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">      32.36</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12437.15</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">      32.36</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12437.15</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">       5.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3623.69</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_05</td>
    <td align="right">       5.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3623.69</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      68.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   28073.31</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      51.76</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   28073.31</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      51.76</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   28073.31</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      17.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    8794.86</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_06</td>
    <td align="right">      17.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    8794.86</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">      35.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   12408.11</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">      27.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12408.11</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">      27.89</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   12408.11</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">       7.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3794.64</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_07</td>
    <td align="right">       7.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3794.64</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">     199.80</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   84010.10</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">     145.68</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   84010.10</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">     145.68</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   84010.10</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">      54.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   26129.53</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_08</td>
    <td align="right">      54.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   26129.53</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      58.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   31690.81</td>
    <td align="right">18-DEC-08:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      32.23</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   31690.81</td>
    <td align="right">18-DEC-08:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      32.23</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   31690.81</td>
    <td align="right">18-DEC-08:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      26.60</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   10945.80</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CLASSROOMS_TH_FL2_09</td>
    <td align="right">      26.60</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   10945.80</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">      28.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3874.19</td>
    <td align="right">11-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">      22.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3874.19</td>
    <td align="right">11-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">      22.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3874.19</td>
    <td align="right">11-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">       5.77</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3746.74</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_01</td>
    <td align="right">       5.77</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3746.74</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">       6.98</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">     954.89</td>
    <td align="right">18-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">       5.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">     954.89</td>
    <td align="right">18-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">       5.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">     954.89</td>
    <td align="right">18-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     892.73</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_02</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     892.73</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">      26.64</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3632.11</td>
    <td align="right">11-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">      21.95</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3632.11</td>
    <td align="right">11-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">      21.95</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    3632.11</td>
    <td align="right">11-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3503.38</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_03</td>
    <td align="right">       4.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3503.38</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       3.86</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">     561.54</td>
    <td align="right">02-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       3.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:30</td>
    <td align="right">     561.54</td>
    <td align="right">02-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       3.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:30</td>
    <td align="right">     561.54</td>
    <td align="right">02-JAN-17:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     538.47</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_04</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">     538.47</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">     105.63</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   27563.99</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">     102.36</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   27563.99</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">     102.36</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   27563.99</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   13958.24</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_05</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   13958.24</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">      26.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4975.14</td>
    <td align="right">20-FEB-04:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">      24.66</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4975.14</td>
    <td align="right">20-FEB-04:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">      24.66</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4975.14</td>
    <td align="right">20-FEB-04:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">       1.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4517.21</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_06</td>
    <td align="right">       1.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4517.21</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">      42.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   14134.92</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">      40.79</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   14134.92</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">      40.79</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   14134.92</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">       1.70</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7591.13</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL1_07</td>
    <td align="right">       1.70</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    7591.13</td>
    <td align="right">13-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">      88.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   19996.11</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">      78.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   19996.11</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">      78.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   19996.11</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">       9.64</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    9167.10</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL2_01</td>
    <td align="right">       9.64</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    9167.10</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">      20.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    4807.69</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">      18.60</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4807.69</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">      18.60</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    4807.69</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">       1.93</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    2183.84</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL2_02</td>
    <td align="right">       1.93</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    2183.84</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">      73.26</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   16161.55</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">      66.62</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   16161.55</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">      66.62</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   16161.55</td>
    <td align="right">12-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">       6.64</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    7392.10</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR_TH_FL2_03</td>
    <td align="right">       6.64</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">    7392.10</td>
    <td align="right">06-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_TH</td>
    <td align="right">     363.34</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   93833.69</td>
    <td align="right">06-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_TH</td>
    <td align="right">     348.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   93833.69</td>
    <td align="right">06-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:GYM_TH</td>
    <td align="right">     348.49</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   93833.69</td>
    <td align="right">06-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_TH</td>
    <td align="right">      14.86</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   16235.35</td>
    <td align="right">26-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:GYM_TH</td>
    <td align="right">      14.86</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   16235.35</td>
    <td align="right">26-APR-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_TH</td>
    <td align="right">      18.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3371.43</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_TH</td>
    <td align="right">      18.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3371.43</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LOBBY_TH</td>
    <td align="right">      18.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">    3371.43</td>
    <td align="right">12-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LOBBY_TH</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_TH</td>
    <td align="right">     195.77</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   61835.02</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_TH</td>
    <td align="right">     189.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   61835.02</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECH_TH</td>
    <td align="right">     189.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   61835.02</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_TH</td>
    <td align="right">       5.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   48102.60</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECH_TH</td>
    <td align="right">       5.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   48102.60</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      64.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   15313.57</td>
    <td align="right">12-DEC-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      54.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   15313.57</td>
    <td align="right">12-DEC-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      54.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   15313.57</td>
    <td align="right">12-DEC-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      10.11</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   14570.02</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MULTIPURPOSE_TH</td>
    <td align="right">      10.11</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   14570.02</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_TH</td>
    <td align="right">     158.95</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   57582.84</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_TH</td>
    <td align="right">     149.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   57582.84</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:OFFICES_TH</td>
    <td align="right">     149.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-01:05</td>
    <td align="right">   57582.84</td>
    <td align="right">18-DEC-08:35</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_TH</td>
    <td align="right">       9.48</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   33491.58</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:OFFICES_TH</td>
    <td align="right">       9.48</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   33491.58</td>
    <td align="right">11-JAN-19:05</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    9870.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2177149.38</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     156.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   56872.95</td>
    <td align="right">21-JUL-11:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     156.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   56872.95</td>
    <td align="right">21-JUL-11:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     156.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   56872.95</td>
    <td align="right">21-JUL-11:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   10894.32</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2568338.59</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">    2234.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">  683313.03</td>
    <td align="right">18-DEC-08:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    9714.59</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2177149.38</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">    2234.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">  683313.03</td>
    <td align="right">18-DEC-08:45</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    8659.82</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 1915082.42</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    7480.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 1523893.21</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    9625.60</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2106297.62</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     156.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   56872.95</td>
    <td align="right">21-JUL-11:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     156.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">   56872.95</td>
    <td align="right">21-JUL-11:05</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    9469.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right"> 2106297.62</td>
    <td align="right">12-JAN-08:35</td>
  </tr>
  <tr>
    <td align="right">Service Hot Water Heating:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-00:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">    494.447</td>
    <td align="right">      0.000</td>
    <td align="right">      3.395</td>
    <td align="right">   -321.568</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    469.034</td>
    <td align="right">    105.279</td>
    <td align="right">      0.000</td>
    <td align="right">     92.071</td>
    <td align="right">      0.000</td>
    <td align="right">      0.206</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -149.415</td>
    <td align="right">      0.000</td>
    <td align="right">   -166.354</td>
    <td align="right">   -527.094</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">      3.643</td>
    <td align="right">      0.000</td>
    <td align="right">     12.376</td>
    <td align="right">   -138.135</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    189.624</td>
    <td align="right">     91.242</td>
    <td align="right">     57.026</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -215.776</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">     63.833</td>
    <td align="right">      0.000</td>
    <td align="right">      5.351</td>
    <td align="right">   -103.897</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    184.524</td>
    <td align="right">     91.242</td>
    <td align="right">     57.026</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.018</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -107.258</td>
    <td align="right">   -190.839</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     13.816</td>
    <td align="right">      0.000</td>
    <td align="right">      0.420</td>
    <td align="right">     -6.125</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.309</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">     14.669</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.727</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.584</td>
    <td align="right">    -30.184</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     18.585</td>
    <td align="right">      0.000</td>
    <td align="right">      1.458</td>
    <td align="right">    -17.340</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.032</td>
    <td align="right">     21.056</td>
    <td align="right">     13.160</td>
    <td align="right">     20.571</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.756</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.906</td>
    <td align="right">    -70.867</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     17.586</td>
    <td align="right">      0.000</td>
    <td align="right">      0.485</td>
    <td align="right">     -4.368</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.447</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">      8.514</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.959</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.560</td>
    <td align="right">    -28.555</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     21.284</td>
    <td align="right">      0.000</td>
    <td align="right">      1.591</td>
    <td align="right">     -8.579</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     31.507</td>
    <td align="right">     15.160</td>
    <td align="right">      9.475</td>
    <td align="right">      5.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.510</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.140</td>
    <td align="right">    -48.078</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     38.646</td>
    <td align="right">      0.000</td>
    <td align="right">      4.340</td>
    <td align="right">    -26.351</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     83.945</td>
    <td align="right">     40.427</td>
    <td align="right">     25.267</td>
    <td align="right">     10.853</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -42.249</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.076</td>
    <td align="right">   -122.824</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     17.428</td>
    <td align="right">      0.000</td>
    <td align="right">      0.526</td>
    <td align="right">     -4.136</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.464</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">      7.293</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.654</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.547</td>
    <td align="right">    -27.785</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     18.466</td>
    <td align="right">      0.000</td>
    <td align="right">      1.586</td>
    <td align="right">    -16.785</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.120</td>
    <td align="right">     21.056</td>
    <td align="right">     13.160</td>
    <td align="right">     17.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.118</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.878</td>
    <td align="right">    -68.658</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     13.719</td>
    <td align="right">      0.000</td>
    <td align="right">      0.424</td>
    <td align="right">     -5.744</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.304</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">     13.524</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.500</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.574</td>
    <td align="right">    -29.559</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     23.094</td>
    <td align="right">      0.000</td>
    <td align="right">      1.861</td>
    <td align="right">    -22.324</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     51.568</td>
    <td align="right">     25.267</td>
    <td align="right">     15.792</td>
    <td align="right">     38.772</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.788</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.332</td>
    <td align="right">    -92.919</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     27.205</td>
    <td align="right">      0.000</td>
    <td align="right">      2.170</td>
    <td align="right">    -27.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     61.825</td>
    <td align="right">     30.320</td>
    <td align="right">     18.950</td>
    <td align="right">     46.499</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.993</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.405</td>
    <td align="right">   -110.456</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     27.228</td>
    <td align="right">      0.000</td>
    <td align="right">      0.303</td>
    <td align="right">     -8.035</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.816</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">     13.834</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.371</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.951</td>
    <td align="right">    -29.230</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     50.016</td>
    <td align="right">      0.000</td>
    <td align="right">      1.184</td>
    <td align="right">    -19.764</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.484</td>
    <td align="right">     21.056</td>
    <td align="right">     13.160</td>
    <td align="right">     19.354</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.790</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.953</td>
    <td align="right">    -67.751</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     31.589</td>
    <td align="right">      0.000</td>
    <td align="right">      0.382</td>
    <td align="right">     -6.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.936</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">      7.840</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.627</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.878</td>
    <td align="right">    -28.593</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">    174.918</td>
    <td align="right">      0.000</td>
    <td align="right">      4.135</td>
    <td align="right">    -35.470</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    117.289</td>
    <td align="right">     58.956</td>
    <td align="right">     36.848</td>
    <td align="right">     19.304</td>
    <td align="right">      0.000</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -86.666</td>
    <td align="right">      0.000</td>
    <td align="right">   -103.903</td>
    <td align="right">   -185.421</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     31.492</td>
    <td align="right">      0.000</td>
    <td align="right">      0.356</td>
    <td align="right">     -5.492</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.940</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">      6.669</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.305</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.842</td>
    <td align="right">    -28.224</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     49.773</td>
    <td align="right">      0.000</td>
    <td align="right">      1.045</td>
    <td align="right">    -17.137</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.400</td>
    <td align="right">     21.056</td>
    <td align="right">     13.160</td>
    <td align="right">     15.979</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.134</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.880</td>
    <td align="right">    -67.262</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     27.095</td>
    <td align="right">      0.000</td>
    <td align="right">      0.280</td>
    <td align="right">     -7.201</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.790</td>
    <td align="right">      7.019</td>
    <td align="right">      4.387</td>
    <td align="right">     12.744</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.146</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.930</td>
    <td align="right">    -29.037</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">    139.776</td>
    <td align="right">      0.000</td>
    <td align="right">      2.886</td>
    <td align="right">    -54.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    115.588</td>
    <td align="right">     58.956</td>
    <td align="right">     36.848</td>
    <td align="right">     85.801</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.141</td>
    <td align="right">      0.000</td>
    <td align="right">   -104.725</td>
    <td align="right">   -205.975</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     27.854</td>
    <td align="right">      0.000</td>
    <td align="right">      3.441</td>
    <td align="right">    -26.585</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     72.359</td>
    <td align="right">     36.497</td>
    <td align="right">     22.811</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -43.312</td>
    <td align="right">    -93.077</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">    375.743</td>
    <td align="right">      0.000</td>
    <td align="right">      1.453</td>
    <td align="right">    -49.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.854</td>
    <td align="right">     70.186</td>
    <td align="right">     43.866</td>
    <td align="right">    110.151</td>
    <td align="right">      0.000</td>
    <td align="right">      0.470</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.615</td>
    <td align="right">      0.000</td>
    <td align="right">   -126.173</td>
    <td align="right">   -312.880</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     53.734</td>
    <td align="right">    -10.110</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     25.710</td>
    <td align="right">     38.322</td>
    <td align="right">     23.951</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.208</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.736</td>
    <td align="right">    -94.079</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">    136.475</td>
    <td align="right">      0.000</td>
    <td align="right">     10.399</td>
    <td align="right">     -9.592</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     26.242</td>
    <td align="right">     66.677</td>
    <td align="right">     41.673</td>
    <td align="right">     25.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.239</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.395</td>
    <td align="right">      0.000</td>
    <td align="right">    -63.998</td>
    <td align="right">   -198.449</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">     11.960</td>
    <td align="right">      0.000</td>
    <td align="right">     15.913</td>
    <td align="right">    -23.252</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.497</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -41.118</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">     29.681</td>
    <td align="right">      0.000</td>
    <td align="right">      8.284</td>
    <td align="right">     -2.779</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.739</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.017</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.620</td>
    <td align="right">    -38.321</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.280</td>
    <td align="right">     -5.772</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -57.497</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.390</td>
    <td align="right">     -1.556</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.783</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.766</td>
    <td align="right">     -4.692</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.566</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -49.641</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.340</td>
    <td align="right">     -0.493</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.369</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.215</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">     96.358</td>
    <td align="right">      0.000</td>
    <td align="right">      4.528</td>
    <td align="right">     -3.348</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.056</td>
    <td align="right">      0.000</td>
    <td align="right">     30.071</td>
    <td align="right">      0.000</td>
    <td align="right">      0.073</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.756</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.765</td>
    <td align="right">    -85.217</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.377</td>
    <td align="right">     -1.416</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.528</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.072</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.222</td>
    <td align="right">    -25.338</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">     36.578</td>
    <td align="right">      0.000</td>
    <td align="right">      3.569</td>
    <td align="right">     -1.738</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     15.160</td>
    <td align="right">      0.000</td>
    <td align="right">      2.373</td>
    <td align="right">      0.000</td>
    <td align="right">      0.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.853</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.866</td>
    <td align="right">    -40.314</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     77.647</td>
    <td align="right">     -9.595</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     40.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.069</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.734</td>
    <td align="right">    -62.375</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.298</td>
    <td align="right">     -1.921</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.949</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.028</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.380</td>
    <td align="right">    -14.974</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     65.622</td>
    <td align="right">     -6.617</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     32.566</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -36.888</td>
    <td align="right">    -54.763</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">     18.331</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.369</td>
    <td align="right">      0.000</td>
    <td align="right">      1.710</td>
    <td align="right">      0.000</td>
    <td align="right">      0.243</td>
    <td align="right">      0.525</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.225</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.953</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">    159.144</td>
    <td align="right">     -0.000</td>
    <td align="right">     29.556</td>
    <td align="right">     -8.070</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     64.852</td>
    <td align="right">      0.000</td>
    <td align="right">     40.779</td>
    <td align="right">      0.000</td>
    <td align="right">      0.132</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.932</td>
    <td align="right">      0.000</td>
    <td align="right">    -63.777</td>
    <td align="right">   -186.684</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   2195.762</td>
    <td align="right">     -0.000</td>
    <td align="right">    416.150</td>
    <td align="right">  -1022.240</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   1724.113</td>
    <td align="right">   1207.485</td>
    <td align="right">    477.267</td>
    <td align="right">    667.432</td>
    <td align="right">      0.000</td>
    <td align="right">      2.048</td>
    <td align="right">      0.525</td>
    <td align="right">      0.000</td>
    <td align="right">   -888.626</td>
    <td align="right">      0.000</td>
    <td align="right">  -1199.102</td>
    <td align="right">  -3580.814</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">24-MAY-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -104019.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6457.75</td>
    <td align="right">    2100.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  112418.49</td>
    <td align="right">       0.00</td>
    <td align="right">   -5046.03</td>
    <td align="right">       0.00</td>
    <td align="right">  -11910.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">12-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46109.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9762.03</td>
    <td align="right">    1820.00</td>
    <td align="right">    1137.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33390.33</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74772.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9003.46</td>
    <td align="right">    1820.00</td>
    <td align="right">    1137.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   92965.52</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -30153.55</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5652.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     692.63</td>
    <td align="right">     140.00</td>
    <td align="right">      87.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8197.92</td>
    <td align="right">       0.00</td>
    <td align="right">   -2055.64</td>
    <td align="right">       0.00</td>
    <td align="right">   -1409.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12865.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2077.69</td>
    <td align="right">     420.00</td>
    <td align="right">     262.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15328.35</td>
    <td align="right">       0.00</td>
    <td align="right">   -3099.01</td>
    <td align="right">       0.00</td>
    <td align="right">   -2123.77</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4990.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     692.59</td>
    <td align="right">     140.00</td>
    <td align="right">      87.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7545.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -2065.53</td>
    <td align="right">       0.00</td>
    <td align="right">   -1409.84</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9235.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1496.02</td>
    <td align="right">     302.40</td>
    <td align="right">     189.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11994.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2836.52</td>
    <td align="right">       0.00</td>
    <td align="right">   -1909.14</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24689.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3989.49</td>
    <td align="right">     806.40</td>
    <td align="right">     504.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28729.17</td>
    <td align="right">       0.00</td>
    <td align="right">   -5587.89</td>
    <td align="right">       0.00</td>
    <td align="right">   -3751.19</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4961.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     692.59</td>
    <td align="right">     140.00</td>
    <td align="right">      87.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7538.53</td>
    <td align="right">       0.00</td>
    <td align="right">   -2087.65</td>
    <td align="right">       0.00</td>
    <td align="right">   -1409.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12946.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2077.76</td>
    <td align="right">     420.00</td>
    <td align="right">     262.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15480.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -3171.62</td>
    <td align="right">       0.00</td>
    <td align="right">   -2123.08</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5299.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     692.58</td>
    <td align="right">     140.00</td>
    <td align="right">      87.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7866.37</td>
    <td align="right">       0.00</td>
    <td align="right">   -2077.42</td>
    <td align="right">       0.00</td>
    <td align="right">   -1410.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15429.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2493.24</td>
    <td align="right">     504.00</td>
    <td align="right">     315.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19967.02</td>
    <td align="right">       0.00</td>
    <td align="right">   -4664.35</td>
    <td align="right">       0.00</td>
    <td align="right">   -3184.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18516.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2992.19</td>
    <td align="right">     604.80</td>
    <td align="right">     378.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23960.81</td>
    <td align="right">       0.00</td>
    <td align="right">   -5597.88</td>
    <td align="right">       0.00</td>
    <td align="right">   -3821.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">06-APR-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4716.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     692.49</td>
    <td align="right">     140.00</td>
    <td align="right">      87.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5355.73</td>
    <td align="right">       0.00</td>
    <td align="right">   -1053.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -506.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">06-APR-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11055.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2077.99</td>
    <td align="right">     420.00</td>
    <td align="right">     262.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11057.68</td>
    <td align="right">       0.00</td>
    <td align="right">   -1577.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -1185.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">06-APR-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4267.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     692.58</td>
    <td align="right">     140.00</td>
    <td align="right">      87.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4882.25</td>
    <td align="right">       0.00</td>
    <td align="right">   -1028.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -506.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">17-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -25278.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5817.77</td>
    <td align="right">    1176.00</td>
    <td align="right">     735.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25533.62</td>
    <td align="right">       0.00</td>
    <td align="right">   -4999.44</td>
    <td align="right">       0.00</td>
    <td align="right">   -2984.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">21-APR-08:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4309.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     243.11</td>
    <td align="right">     554.40</td>
    <td align="right">     346.50</td>
    <td align="right">    2059.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1614.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -507.56</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">21-APR-08:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9960.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     729.34</td>
    <td align="right">    1663.20</td>
    <td align="right">    1039.50</td>
    <td align="right">    6570.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1140.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1182.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">21-APR-08:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4466.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     243.10</td>
    <td align="right">     554.40</td>
    <td align="right">     346.50</td>
    <td align="right">    2759.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1070.88</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -507.71</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">31-MAR-08:36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29358.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2042.20</td>
    <td align="right">    4656.96</td>
    <td align="right">    2910.60</td>
    <td align="right">    1197.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21786.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3235.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">17-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11563.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3601.31</td>
    <td align="right">     728.00</td>
    <td align="right">     455.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8017.19</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1238.30</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">16-MAY-08:37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -16622.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.98</td>
    <td align="right">    5544.00</td>
    <td align="right">    3465.00</td>
    <td align="right">    3782.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6368.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2743.86</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">11-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14861.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1195.44</td>
    <td align="right">     764.40</td>
    <td align="right">     477.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17274.04</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4850.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -36350.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1204.16</td>
    <td align="right">    1330.00</td>
    <td align="right">     831.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   58492.01</td>
    <td align="right">       0.00</td>
    <td align="right">   -5201.66</td>
    <td align="right">       0.00</td>
    <td align="right">  -20305.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">12-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -56159.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   55431.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">11-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -34057.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     294.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35362.96</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1599.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3756.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     817.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2938.75</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">13-JAN-19:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -895.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     218.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     676.86</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3521.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     649.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2871.89</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -545.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      67.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     478.22</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19890.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     420.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33268.73</td>
    <td align="right">       0.00</td>
    <td align="right">   -5037.31</td>
    <td align="right">       0.00</td>
    <td align="right">   -8761.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">11-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4790.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5888.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1307.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8194.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     302.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12414.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -424.38</td>
    <td align="right">       0.00</td>
    <td align="right">   -4097.52</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">17-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9683.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     817.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10255.95</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1389.72</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">17-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2299.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     218.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2452.21</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -371.51</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">17-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7828.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     649.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8282.79</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1103.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">13-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -56977.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1293.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   81639.55</td>
    <td align="right">       0.00</td>
    <td align="right">   -5760.09</td>
    <td align="right">       0.00</td>
    <td align="right">  -20195.22</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-JAN-19:04</td>
    <td align="right">       0.00</td>
    <td align="right">    2928.45</td>
    <td align="right">       0.00</td>
    <td align="right"> -636811.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   69225.09</td>
    <td align="right">   24085.60</td>
    <td align="right">    9520.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  792522.32</td>
    <td align="right">       0.00</td>
    <td align="right"> -113367.02</td>
    <td align="right">       0.00</td>
    <td align="right"> -148103.41</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">24-APR-06:04</td>
    <td align="right">  134092.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2772.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2566.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4870.35</td>
    <td align="right"> -134560.58</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">22-AUG-08:05</td>
    <td align="right">    2759.55</td>
    <td align="right">       0.00</td>
    <td align="right">   34510.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3250.51</td>
    <td align="right">    3525.88</td>
    <td align="right">    2203.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -46249.61</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">11-MAY-08:05</td>
    <td align="right">   38175.52</td>
    <td align="right">       0.00</td>
    <td align="right">   62054.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3288.67</td>
    <td align="right">    7207.20</td>
    <td align="right">    4504.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1004.04</td>
    <td align="right"> -114226.14</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">18-DEC-06:04</td>
    <td align="right">    6239.73</td>
    <td align="right">       0.00</td>
    <td align="right">    5445.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.80</td>
    <td align="right">     115.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -901.73</td>
    <td align="right">       0.00</td>
    <td align="right">   -1147.14</td>
    <td align="right">   -9936.28</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">14-NOV-06:04</td>
    <td align="right">    9444.50</td>
    <td align="right">       0.00</td>
    <td align="right">   11932.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     554.40</td>
    <td align="right">     346.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -773.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -481.19</td>
    <td align="right">  -21023.25</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">24-APR-06:04</td>
    <td align="right">    6762.31</td>
    <td align="right">       0.00</td>
    <td align="right">    4735.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.80</td>
    <td align="right">     115.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -274.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -129.75</td>
    <td align="right">  -11394.26</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">24-APR-06:04</td>
    <td align="right">    9046.33</td>
    <td align="right">       0.00</td>
    <td align="right">    8829.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     399.17</td>
    <td align="right">     249.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -383.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -171.57</td>
    <td align="right">  -17970.09</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">24-APR-06:04</td>
    <td align="right">   18432.03</td>
    <td align="right">       0.00</td>
    <td align="right">   23091.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1064.45</td>
    <td align="right">     665.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -571.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -334.54</td>
    <td align="right">  -42347.47</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">24-APR-06:04</td>
    <td align="right">    6727.21</td>
    <td align="right">       0.00</td>
    <td align="right">    4710.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.80</td>
    <td align="right">     115.50</td>
    <td align="right">     838.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -129.76</td>
    <td align="right">  -12446.90</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">14-NOV-06:04</td>
    <td align="right">    9406.67</td>
    <td align="right">       0.00</td>
    <td align="right">   11919.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     554.40</td>
    <td align="right">     346.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -759.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -481.22</td>
    <td align="right">  -20986.07</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">08-MAY-06:04</td>
    <td align="right">    6222.10</td>
    <td align="right">       0.00</td>
    <td align="right">    5098.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.80</td>
    <td align="right">     115.50</td>
    <td align="right">    1166.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -61.68</td>
    <td align="right">  -12724.99</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">08-MAY-06:04</td>
    <td align="right">   13880.91</td>
    <td align="right">       0.00</td>
    <td align="right">   14917.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     665.28</td>
    <td align="right">     415.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -959.44</td>
    <td align="right">       0.00</td>
    <td align="right">    -136.53</td>
    <td align="right">  -28783.19</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">08-MAY-06:04</td>
    <td align="right">   16549.77</td>
    <td align="right">       0.00</td>
    <td align="right">   17937.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     798.34</td>
    <td align="right">     498.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1155.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -163.85</td>
    <td align="right">  -34465.61</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">18-DEC-07:04</td>
    <td align="right">    9962.08</td>
    <td align="right">       0.00</td>
    <td align="right">    8356.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     308.00</td>
    <td align="right">     192.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1003.12</td>
    <td align="right">       0.00</td>
    <td align="right">   -5815.11</td>
    <td align="right">  -12001.23</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">12-DEC-06:04</td>
    <td align="right">   19859.83</td>
    <td align="right">       0.00</td>
    <td align="right">   20594.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     554.40</td>
    <td align="right">     346.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1708.53</td>
    <td align="right">       0.00</td>
    <td align="right">  -11439.20</td>
    <td align="right">  -28207.48</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">12-DEC-06:04</td>
    <td align="right">   10068.42</td>
    <td align="right">       0.00</td>
    <td align="right">    7918.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.80</td>
    <td align="right">     115.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1112.33</td>
    <td align="right">       0.00</td>
    <td align="right">   -4946.54</td>
    <td align="right">  -12228.54</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">18-DEC-06:04</td>
    <td align="right">   60813.59</td>
    <td align="right">       0.00</td>
    <td align="right">   47209.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1552.32</td>
    <td align="right">     970.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4827.88</td>
    <td align="right">       0.00</td>
    <td align="right">  -28724.01</td>
    <td align="right">  -76993.92</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">12-DEC-06:04</td>
    <td align="right">   10033.11</td>
    <td align="right">       0.00</td>
    <td align="right">    7658.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.80</td>
    <td align="right">     115.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1083.20</td>
    <td align="right">       0.00</td>
    <td align="right">   -4941.72</td>
    <td align="right">  -11966.69</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">18-DEC-06:04</td>
    <td align="right">   19783.30</td>
    <td align="right">       0.00</td>
    <td align="right">   17927.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     554.40</td>
    <td align="right">     346.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1312.18</td>
    <td align="right">       0.00</td>
    <td align="right">   -9578.52</td>
    <td align="right">  -27721.34</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">12-DEC-06:04</td>
    <td align="right">   10073.37</td>
    <td align="right">       0.00</td>
    <td align="right">    7921.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     184.80</td>
    <td align="right">     115.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1082.77</td>
    <td align="right">       0.00</td>
    <td align="right">   -4947.14</td>
    <td align="right">  -12265.14</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">12-DEC-06:04</td>
    <td align="right">   61643.51</td>
    <td align="right">       0.00</td>
    <td align="right">   53217.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1552.32</td>
    <td align="right">     970.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5939.48</td>
    <td align="right">       0.00</td>
    <td align="right">  -34279.01</td>
    <td align="right">  -77165.45</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">14-NOV-06:04</td>
    <td align="right">   16696.04</td>
    <td align="right">       0.00</td>
    <td align="right">   21117.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     960.96</td>
    <td align="right">     600.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3342.41</td>
    <td align="right">  -36033.06</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">24-APR-06:04</td>
    <td align="right">  105776.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1848.00</td>
    <td align="right">    1155.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -283.42</td>
    <td align="right">       0.00</td>
    <td align="right">   -3692.56</td>
    <td align="right"> -104803.12</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">19-DEC-00:27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15388.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     764.40</td>
    <td align="right">     477.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6771.06</td>
    <td align="right">   -9859.32</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">24-APR-06:04</td>
    <td align="right">   49033.52</td>
    <td align="right">       0.00</td>
    <td align="right">   34643.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1755.60</td>
    <td align="right">    1097.25</td>
    <td align="right">    4523.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1832.97</td>
    <td align="right">  -89219.96</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">12-SEP-08:05</td>
    <td align="right">    2946.76</td>
    <td align="right">       0.00</td>
    <td align="right">   49450.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2882.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -55279.99</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">21-AUG-08:05</td>
    <td align="right">    7645.29</td>
    <td align="right">       0.00</td>
    <td align="right">   22258.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     569.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -34.37</td>
    <td align="right">  -30439.01</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">30-DEC-15:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3933.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     817.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4751.24</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">10-OCT-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     963.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     288.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1251.34</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">30-DEC-15:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3687.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     649.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4337.53</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">30-DEC-15:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     568.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      67.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -635.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">29-SEP-06:04</td>
    <td align="right">   25947.18</td>
    <td align="right">       0.00</td>
    <td align="right">   19278.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     554.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1062.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -395.12</td>
    <td align="right">  -44321.99</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">28-OCT-19:49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5089.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     210.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5299.03</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">30-NOV-06:04</td>
    <td align="right">   10981.73</td>
    <td align="right">       0.00</td>
    <td align="right">    7898.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     399.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -93.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -212.79</td>
    <td align="right">  -18973.60</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">12-DEC-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19995.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     817.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18001.13</td>
    <td align="right">   -2812.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">12-DEC-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4807.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     218.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4739.93</td>
    <td align="right">    -286.09</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">12-DEC-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16161.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     649.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14314.61</td>
    <td align="right">   -2496.30</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">12-JAN-07:00</td>
    <td align="right">    3371.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     147.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13011.06</td>
    <td align="right">       0.00</td>
    <td align="right">     -87.12</td>
    <td align="right">       0.00</td>
    <td align="right">  -16443.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">29-SEP-06:04</td>
    <td align="right">   49257.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73410.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1707.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -638.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -902.34</td>
    <td align="right"> -122834.02</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-DEC-06:04</td>
    <td align="right">  721818.16</td>
    <td align="right">       0.00</td>
    <td align="right">  598645.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   31792.99</td>
    <td align="right">   12566.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -55943.10</td>
    <td align="right">       0.00</td>
    <td align="right"> -316947.92</td>
    <td align="right"> -991931.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">    26.5584</td>
    <td align="right">     0.0000</td>
    <td align="right">  1625.8389</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    14.2812</td>
    <td align="right">    26.5584</td>
    <td align="right">     0.6617</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    14.2812</td>
    <td align="right">     0.5377</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">    13.4888</td>
    <td align="right">     0.0000</td>
    <td align="right">   941.1765</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     6.9871</td>
    <td align="right">    13.4888</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     6.9871</td>
    <td align="right">     0.5180</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     7.4856</td>
    <td align="right">     0.0000</td>
    <td align="right">  1614.6394</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     1.1500</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">    26.5584</td>
    <td align="right">     0.0000</td>
    <td align="right">  1625.8389</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    14.2812</td>
    <td align="right">    26.5584</td>
    <td align="right">     0.5388</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    14.2812</td>
    <td align="right">     0.5377</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">    13.4888</td>
    <td align="right">     0.0000</td>
    <td align="right">   941.1765</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     6.9871</td>
    <td align="right">    13.4888</td>
    <td align="right">     0.5488</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     6.9871</td>
    <td align="right">     0.5180</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     7.4856</td>
    <td align="right">     0.0000</td>
    <td align="right">  1614.6394</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     1.1500</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     0.3018</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">   0.003800</td>
    <td align="right">  1614.6394</td>
    <td align="right">   0.000900</td>
    <td align="right">    1500.00</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
    <td align="right">     7.4856</td>
    <td align="right">      1.000</td>
    <td align="right">     7.4856</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.008500</td>
    <td align="right">   382.3529</td>
    <td align="right">   0.000300</td>
    <td align="right">    1300.00</td>
    <td align="right">     3.6400</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.6400</td>
    <td align="right">      1.000</td>
    <td align="right">     3.6400</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.008500</td>
    <td align="right">   382.3529</td>
    <td align="right">   0.000300</td>
    <td align="right">    1300.00</td>
    <td align="right">     3.6400</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.6400</td>
    <td align="right">      1.000</td>
    <td align="right">     3.6400</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">    88.2353</td>
    <td align="right">   0.000600</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6212</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6212</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">    63.5294</td>
    <td align="right">   0.000600</td>
    <td align="right">     216.00</td>
    <td align="right">     0.4472</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.4472</td>
    <td align="right">      1.000</td>
    <td align="right">     0.4472</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   169.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     576.00</td>
    <td align="right">     1.1927</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.1927</td>
    <td align="right">      1.000</td>
    <td align="right">     1.1927</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">    88.2353</td>
    <td align="right">   0.000600</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6212</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6212</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   105.8824</td>
    <td align="right">   0.000600</td>
    <td align="right">     360.00</td>
    <td align="right">     0.7454</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.7454</td>
    <td align="right">      1.000</td>
    <td align="right">     0.7454</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.005000</td>
    <td align="right">   127.0588</td>
    <td align="right">   0.000600</td>
    <td align="right">     432.00</td>
    <td align="right">     0.8945</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.8945</td>
    <td align="right">      1.000</td>
    <td align="right">     0.8945</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">    88.2353</td>
    <td align="right">   0.000600</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6212</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6212</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">   247.0588</td>
    <td align="right">   0.000600</td>
    <td align="right">     840.00</td>
    <td align="right">     1.7393</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.7393</td>
    <td align="right">      1.000</td>
    <td align="right">     1.7393</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">    88.2353</td>
    <td align="right">   0.000600</td>
    <td align="right">     300.00</td>
    <td align="right">     0.6212</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6212</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6212</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">    29.4118</td>
    <td align="right">   0.000600</td>
    <td align="right">     100.00</td>
    <td align="right">     0.2071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2071</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">   247.0588</td>
    <td align="right">   0.000600</td>
    <td align="right">     840.00</td>
    <td align="right">     1.7393</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.7393</td>
    <td align="right">      1.000</td>
    <td align="right">     1.7393</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">   152.9412</td>
    <td align="right">   0.000600</td>
    <td align="right">     520.00</td>
    <td align="right">     1.0767</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0767</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0767</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">DOAS GYM</td>
    <td align="right">   0.010000</td>
    <td align="right">    25.0000</td>
    <td align="right">   0.000900</td>
    <td align="right">    1000.00</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.1500</td>
    <td align="right">      1.000</td>
    <td align="right">     1.1500</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.006700</td>
    <td align="right">    50.0000</td>
    <td align="right">   0.000600</td>
    <td align="right">     546.00</td>
    <td align="right">     0.6626</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.6626</td>
    <td align="right">      1.000</td>
    <td align="right">     0.6626</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.002500</td>
    <td align="right">    51.1330</td>
    <td align="right">   0.000300</td>
    <td align="right">     950.00</td>
    <td align="right">     0.4128</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.4128</td>
    <td align="right">      1.000</td>
    <td align="right">     0.4128</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     520.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     210.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     584.00</td>
    <td align="right">     0.1752</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1752</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1752</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     156.00</td>
    <td align="right">     0.0468</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0468</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0468</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     464.00</td>
    <td align="right">     0.1392</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1392</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1392</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">      48.00</td>
    <td align="right">     0.0144</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0144</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0144</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     300.00</td>
    <td align="right">     0.0900</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0900</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0900</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     150.00</td>
    <td align="right">     0.0450</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0450</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0450</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     216.00</td>
    <td align="right">     0.0648</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0648</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0648</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     584.00</td>
    <td align="right">     0.1752</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1752</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1752</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     156.00</td>
    <td align="right">     0.0468</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0468</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0468</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000300</td>
    <td align="right">     464.00</td>
    <td align="right">     0.1392</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1392</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1392</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">     924.00</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">   0.006620</td>
    <td align="right">    1625.84</td>
    <td align="right">   0.000343</td>
    <td align="right"> 10252.0000</td>
    <td align="right">    14.2812</td>
    <td align="right">    14.2812</td>
    <td align="right">    14.2812</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">   0.005000</td>
    <td align="right">     941.18</td>
    <td align="right">   0.000428</td>
    <td align="right">  5328.0000</td>
    <td align="right">     6.9871</td>
    <td align="right">     6.9871</td>
    <td align="right">     6.9871</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">   0.003800</td>
    <td align="right">    1614.64</td>
    <td align="right">   0.000900</td>
    <td align="right">  1500.0000</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">   0.010000</td>
    <td align="right">      25.00</td>
    <td align="right">   0.000900</td>
    <td align="right">  1000.0000</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">No</td>
    <td align="right">     7.4856</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">No</td>
    <td align="right">     3.6400</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">No</td>
    <td align="right">     3.6400</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2760</td>
    <td align="right">     0.2760</td>
    <td align="right">     0.2760</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.6212</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2436</td>
    <td align="right">     0.2436</td>
    <td align="right">     0.2436</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4472</td>
    <td align="right">     0.4472</td>
    <td align="right">     0.4472</td>
    <td align="right">No</td>
    <td align="right">     0.4472</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.1927</td>
    <td align="right">     1.1927</td>
    <td align="right">     1.1927</td>
    <td align="right">No</td>
    <td align="right">     1.1927</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2423</td>
    <td align="right">     0.2423</td>
    <td align="right">     0.2423</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6256</td>
    <td align="right">     0.6256</td>
    <td align="right">     0.6256</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2586</td>
    <td align="right">     0.2586</td>
    <td align="right">     0.2586</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.7454</td>
    <td align="right">     0.7454</td>
    <td align="right">     0.7454</td>
    <td align="right">No</td>
    <td align="right">     0.7454</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.8945</td>
    <td align="right">     0.8945</td>
    <td align="right">     0.8945</td>
    <td align="right">No</td>
    <td align="right">     0.8945</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4502</td>
    <td align="right">     0.4502</td>
    <td align="right">     0.4502</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0454</td>
    <td align="right">     1.0454</td>
    <td align="right">     1.0454</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4073</td>
    <td align="right">     0.4073</td>
    <td align="right">     0.4073</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.3834</td>
    <td align="right">     2.3834</td>
    <td align="right">     2.3834</td>
    <td align="right">No</td>
    <td align="right">     1.7393</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.3935</td>
    <td align="right">     0.3935</td>
    <td align="right">     0.3935</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9070</td>
    <td align="right">     0.9070</td>
    <td align="right">     0.9070</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4075</td>
    <td align="right">     0.4075</td>
    <td align="right">     0.4075</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.6976</td>
    <td align="right">     2.6976</td>
    <td align="right">     2.6976</td>
    <td align="right">No</td>
    <td align="right">     1.7393</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0767</td>
    <td align="right">     1.0767</td>
    <td align="right">     1.0767</td>
    <td align="right">No</td>
    <td align="right">     1.0767</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">DOAS GYM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">No</td>
    <td align="right">     1.1500</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.7306</td>
    <td align="right">     0.7306</td>
    <td align="right">     0.7306</td>
    <td align="right">No</td>
    <td align="right">     0.6626</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.7661</td>
    <td align="right">     1.7661</td>
    <td align="right">     1.7661</td>
    <td align="right">No</td>
    <td align="right">     0.4128</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.2000</td>
    <td align="right">     5.2000</td>
    <td align="right">     5.2000</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.1000</td>
    <td align="right">     2.1000</td>
    <td align="right">     2.1000</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.1897</td>
    <td align="right">     0.1897</td>
    <td align="right">     0.1897</td>
    <td align="right">No</td>
    <td align="right">     0.1752</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.0468</td>
    <td align="right">     0.0468</td>
    <td align="right">     0.0468</td>
    <td align="right">No</td>
    <td align="right">     0.0468</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.1776</td>
    <td align="right">     0.1776</td>
    <td align="right">     0.1776</td>
    <td align="right">No</td>
    <td align="right">     0.1392</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.0270</td>
    <td align="right">     0.0270</td>
    <td align="right">     0.0270</td>
    <td align="right">No</td>
    <td align="right">     0.0144</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9856</td>
    <td align="right">     0.9856</td>
    <td align="right">     0.9856</td>
    <td align="right">No</td>
    <td align="right">     0.0900</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2383</td>
    <td align="right">     0.2383</td>
    <td align="right">     0.2383</td>
    <td align="right">No</td>
    <td align="right">     0.0450</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.3979</td>
    <td align="right">     0.3979</td>
    <td align="right">     0.3979</td>
    <td align="right">No</td>
    <td align="right">     0.0648</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9035</td>
    <td align="right">     0.9035</td>
    <td align="right">     0.9035</td>
    <td align="right">No</td>
    <td align="right">     0.1752</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2141</td>
    <td align="right">     0.2141</td>
    <td align="right">     0.2141</td>
    <td align="right">No</td>
    <td align="right">     0.0468</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.7309</td>
    <td align="right">     0.7309</td>
    <td align="right">     0.7309</td>
    <td align="right">No</td>
    <td align="right">     0.1392</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.8717</td>
    <td align="right">     1.8717</td>
    <td align="right">     1.8717</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">    26.5584</td>
    <td align="right">    26.5584</td>
    <td align="right">    26.5584</td>
    <td align="right">    26.5584</td>
    <td align="right">    14.2812</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">    13.4888</td>
    <td align="right">    13.4888</td>
    <td align="right">    13.4888</td>
    <td align="right">    13.4888</td>
    <td align="right">     6.9871</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">No</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">No</td>
    <td align="right">     3.6400</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">     3.6400</td>
    <td align="right">No</td>
    <td align="right">     3.6400</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2760</td>
    <td align="right">     0.2760</td>
    <td align="right">     0.2760</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.8464</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.6212</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2436</td>
    <td align="right">     0.2436</td>
    <td align="right">     0.2436</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.8501</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4472</td>
    <td align="right">     0.4472</td>
    <td align="right">     0.4472</td>
    <td align="right">No</td>
    <td align="right">     0.4472</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.1927</td>
    <td align="right">     1.1927</td>
    <td align="right">     1.1927</td>
    <td align="right">No</td>
    <td align="right">     1.1927</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2423</td>
    <td align="right">     0.2423</td>
    <td align="right">     0.2423</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.8545</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.6256</td>
    <td align="right">     0.6256</td>
    <td align="right">     0.6256</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2586</td>
    <td align="right">     0.2586</td>
    <td align="right">     0.2586</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.8490</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.7454</td>
    <td align="right">     0.7454</td>
    <td align="right">     0.7454</td>
    <td align="right">No</td>
    <td align="right">     0.7454</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.8945</td>
    <td align="right">     0.8945</td>
    <td align="right">     0.8945</td>
    <td align="right">No</td>
    <td align="right">     0.8945</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4502</td>
    <td align="right">     0.4502</td>
    <td align="right">     0.4502</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.5223</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0454</td>
    <td align="right">     1.0454</td>
    <td align="right">     1.0454</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.7975</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4073</td>
    <td align="right">     0.4073</td>
    <td align="right">     0.4073</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.5243</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.3834</td>
    <td align="right">     2.3834</td>
    <td align="right">     2.3834</td>
    <td align="right">No</td>
    <td align="right">     1.7393</td>
    <td align="right">     0.7297</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.3935</td>
    <td align="right">     0.3935</td>
    <td align="right">     0.3935</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.5262</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9070</td>
    <td align="right">     0.9070</td>
    <td align="right">     0.9070</td>
    <td align="right">No</td>
    <td align="right">     0.6212</td>
    <td align="right">     0.8011</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.4075</td>
    <td align="right">     0.4075</td>
    <td align="right">     0.4075</td>
    <td align="right">No</td>
    <td align="right">     0.2071</td>
    <td align="right">     0.5241</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.6976</td>
    <td align="right">     2.6976</td>
    <td align="right">     2.6976</td>
    <td align="right">No</td>
    <td align="right">     1.7393</td>
    <td align="right">     0.7194</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.0767</td>
    <td align="right">     1.0767</td>
    <td align="right">     1.0767</td>
    <td align="right">No</td>
    <td align="right">     1.0767</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">DOAS GYM</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">No</td>
    <td align="right">     1.1500</td>
    <td align="right">     0.3018</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.7306</td>
    <td align="right">     0.7306</td>
    <td align="right">     0.7306</td>
    <td align="right">No</td>
    <td align="right">     0.6626</td>
    <td align="right">     0.9070</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.7661</td>
    <td align="right">     1.7661</td>
    <td align="right">     1.7661</td>
    <td align="right">No</td>
    <td align="right">     0.4128</td>
    <td align="right">     0.2337</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     5.2000</td>
    <td align="right">     5.2000</td>
    <td align="right">     5.2000</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     2.1000</td>
    <td align="right">     2.1000</td>
    <td align="right">     2.1000</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.1897</td>
    <td align="right">     0.1897</td>
    <td align="right">     0.1897</td>
    <td align="right">No</td>
    <td align="right">     0.1752</td>
    <td align="right">     0.9235</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.0468</td>
    <td align="right">     0.0468</td>
    <td align="right">     0.0468</td>
    <td align="right">No</td>
    <td align="right">     0.0468</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.1776</td>
    <td align="right">     0.1776</td>
    <td align="right">     0.1776</td>
    <td align="right">No</td>
    <td align="right">     0.1392</td>
    <td align="right">     0.7839</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.0270</td>
    <td align="right">     0.0270</td>
    <td align="right">     0.0270</td>
    <td align="right">No</td>
    <td align="right">     0.0144</td>
    <td align="right">     0.5342</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9856</td>
    <td align="right">     0.9856</td>
    <td align="right">     0.9856</td>
    <td align="right">No</td>
    <td align="right">     0.0900</td>
    <td align="right">     0.0913</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2383</td>
    <td align="right">     0.2383</td>
    <td align="right">     0.2383</td>
    <td align="right">No</td>
    <td align="right">     0.0450</td>
    <td align="right">     0.1888</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.3979</td>
    <td align="right">     0.3979</td>
    <td align="right">     0.3979</td>
    <td align="right">No</td>
    <td align="right">     0.0648</td>
    <td align="right">     0.1629</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.9035</td>
    <td align="right">     0.9035</td>
    <td align="right">     0.9035</td>
    <td align="right">No</td>
    <td align="right">     0.1752</td>
    <td align="right">     0.1939</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.2141</td>
    <td align="right">     0.2141</td>
    <td align="right">     0.2141</td>
    <td align="right">No</td>
    <td align="right">     0.0468</td>
    <td align="right">     0.2186</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     0.7309</td>
    <td align="right">     0.7309</td>
    <td align="right">     0.7309</td>
    <td align="right">No</td>
    <td align="right">     0.1392</td>
    <td align="right">     0.1905</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:REHEAT</td>
    <td align="right">     1.8717</td>
    <td align="right">     1.8717</td>
    <td align="right">     1.8717</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 1</td>
    <td align="right">    26.5584</td>
    <td align="right">    26.5584</td>
    <td align="right">    26.5584</td>
    <td align="right">    26.5584</td>
    <td align="right">    14.2812</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CV AIRLOOP WITH RECIRCULATION - FLOOR 2</td>
    <td align="right">    13.4888</td>
    <td align="right">    13.4888</td>
    <td align="right">    13.4888</td>
    <td align="right">    13.4888</td>
    <td align="right">     6.9871</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS CAFETERIA</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     7.4856</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DOAS GYM</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.1500</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1 ** MONTREAL INTL A QC CAN CWEC2011 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    17204.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_TH</td>
    <td align="right">    1500.00</td>
    <td align="right">    1500.00</td>
    <td align="right">0.00</td>
    <td align="right">      98.00</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL1_01</td>
    <td align="right">    1300.00</td>
    <td align="right">    1300.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_LABS_TH_FL2_01</td>
    <td align="right">    1300.00</td>
    <td align="right">    1300.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_01</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_02</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_03</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_04</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_05</td>
    <td align="right">     576.00</td>
    <td align="right">     576.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_06</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_07</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_08</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_09</td>
    <td align="right">     360.00</td>
    <td align="right">     360.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL1_10</td>
    <td align="right">     432.00</td>
    <td align="right">     432.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_01</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_02</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_03</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_04</td>
    <td align="right">     840.00</td>
    <td align="right">     840.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_05</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_06</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_07</td>
    <td align="right">     100.00</td>
    <td align="right">     100.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_08</td>
    <td align="right">     840.00</td>
    <td align="right">     840.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">CLASSROOMS_TH_FL2_09</td>
    <td align="right">     520.00</td>
    <td align="right">     520.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">GYM_TH</td>
    <td align="right">    1000.00</td>
    <td align="right">    1000.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">MULTIPURPOSE_TH</td>
    <td align="right">     546.00</td>
    <td align="right">     546.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">OFFICES_TH</td>
    <td align="right">     950.00</td>
    <td align="right">     950.00</td>
    <td align="right">0.00</td>
    <td align="right">      69.04</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_01</td>
    <td align="right">     520.00</td>
    <td align="right">     520.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_TH_02</td>
    <td align="right">     210.00</td>
    <td align="right">     210.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_01</td>
    <td align="right">     584.00</td>
    <td align="right">     584.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_02</td>
    <td align="right">     156.00</td>
    <td align="right">     156.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_03</td>
    <td align="right">     464.00</td>
    <td align="right">     464.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_04</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_05</td>
    <td align="right">     300.00</td>
    <td align="right">     300.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_06</td>
    <td align="right">     150.00</td>
    <td align="right">     150.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL1_07</td>
    <td align="right">     216.00</td>
    <td align="right">     216.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_01</td>
    <td align="right">     584.00</td>
    <td align="right">     584.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_02</td>
    <td align="right">     156.00</td>
    <td align="right">     156.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_TH_FL2_03</td>
    <td align="right">     464.00</td>
    <td align="right">     464.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_TH</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_TH</td>
    <td align="right">     924.00</td>
    <td align="right">     924.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   17204.00</td>
    <td align="right">   17204.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     1174.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1421.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     2498.92</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">   10490.29</td>
    <td align="right"> 2497486.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">    1207.48</td>
    <td align="right">   95378.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     477.27</td>
    <td align="right">   37699.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">    1125.68</td>
    <td align="right">   62069.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     241.63</td>
    <td align="right">   11914.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Service Hot Water Heating</td>
    <td align="right">     161.88</td>
    <td align="right">   27903.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     477.27</td>
    <td align="right">   13704.22</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     477.27</td>
    <td align="right">   13704.22</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      70.19</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     609.76</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      65.43</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       9.41</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      27.74</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     796.57</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     796.57</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       8.81</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      76.55</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       8.21</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       1.18</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       3.48</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       1.76</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       3441.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2461.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       1476.</td>
    <td align="right">       2387.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_CAFETERIA</td>
    <td align="right">        272.</td>
    <td align="right">        657.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_GYM</td>
    <td align="right">       1185.</td>
    <td align="right">       1525.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">        274.</td>
    <td align="right">       2871.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 39</td>
    <td align="right">January</td>
    <td align="right">      22.00</td>
    <td align="right">         365</td>
    <td align="right">      18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 1</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY []</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100477E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.397144E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.131197E+12</td>
    <td align="right">0.318601E+11</td>
    <td align="right">0.236510E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149426E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.963501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.380830E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108097E+12</td>
    <td align="right">0.287753E+11</td>
    <td align="right">0.198908E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106824E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.422231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102962E+12</td>
    <td align="right">0.313357E+11</td>
    <td align="right">0.136876E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100512E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.397281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.715000E+11</td>
    <td align="right">0.250835E+11</td>
    <td align="right">0.711725E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111056E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.438956E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.724757E+11</td>
    <td align="right">0.150814E+11</td>
    <td align="right">0.222226E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138025E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108975E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.430730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.818536E+11</td>
    <td align="right">0.479201E+10</td>
    <td align="right">0.246745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137539E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.803792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317704E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.936513E+11</td>
    <td align="right">0.219935E+10</td>
    <td align="right">0.940248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.818905E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.323678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.891978E+11</td>
    <td align="right">0.398252E+10</td>
    <td align="right">0.627970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104743E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.414006E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.665610E+11</td>
    <td align="right">0.100062E+11</td>
    <td align="right">0.700440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126193E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108940E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.430593E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.792275E+11</td>
    <td align="right">0.259645E+11</td>
    <td align="right">0.495560E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132241E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108975E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.430730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104027E+12</td>
    <td align="right">0.306889E+11</td>
    <td align="right">0.121047E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132088E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.983617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.388782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.124926E+12</td>
    <td align="right">0.318601E+11</td>
    <td align="right">0.201696E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120748E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.477267E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.112568E+13</td>
    <td align="right">0.241630E+12</td>
    <td align="right">0.104903E+14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161876E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.803792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317704E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.665610E+11</td>
    <td align="right">0.219935E+10</td>
    <td align="right">0.627970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111056E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.438956E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.131197E+12</td>
    <td align="right">0.318601E+11</td>
    <td align="right">0.236510E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY []</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2704533.40</td>
    <td align="right">12-JAN-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  2497486.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2447235.88</td>
    <td align="right">20-FEB-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  2240189.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2173647.15</td>
    <td align="right">23-MAR-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  1966600.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2051747.41</td>
    <td align="right">03-APR-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  1844700.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1457079.01</td>
    <td align="right">04-MAY-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  1250032.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   770309.35</td>
    <td align="right">19-JUN-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">   563262.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   671483.39</td>
    <td align="right">25-JUL-08:40</td>
    <td align="right">    46661.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18443.08</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">   532410.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   492307.00</td>
    <td align="right">18-AUG-08:40</td>
    <td align="right">    46661.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18443.08</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">   353234.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   996140.92</td>
    <td align="right">19-SEP-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">   789094.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1580512.99</td>
    <td align="right">31-OCT-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  1373466.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2081894.24</td>
    <td align="right">23-NOV-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  1874847.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2417215.14</td>
    <td align="right">13-DEC-08:40</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  2210168.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   492307.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46661.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18443.08</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">   353234.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2704533.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95378.98</td>
    <td align="right">        0.00</td>
    <td align="right">    37699.20</td>
    <td align="right">        0.00</td>
    <td align="right">    62069.02</td>
    <td align="right">    11889.37</td>
    <td align="right">  2497486.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-03-15
    19:49:28</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
