
OS:Version,
  {e3d7a6e2-9247-466b-990c-397c847fcfa2}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {646afc44-693a-430f-8408-df53d07357ac}, !- Handle
  561_boulevard CrÃ©mazie Est (MTL)_101990_Y_2002_high, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a8c3cbec-a035-41a5-9d2b-d92b0bb7756d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice,                           !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {7c3ee355-8e94-4366-9731-0d23e9b80e9c}; !- Handle

OS:Site,
  {7d38f7ee-de41-4ef8-a978-eebb7f8390f6}, !- Handle
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ,                                       !- Terrain
  No;                                     !- Keep Site Location Information

OS:SimulationControl,
  {aca8b7ce-975a-4c6d-b381-dde20d0a0d47}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {75f126bf-f369-4ab2-8f40-f729965969cf}, !- Handle
  1.1,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Timestep,
  {3515aa84-16b6-4f04-bbb4-3909165dc075}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {276931f7-a0b3-43c4-a451-00e460bdecae}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5b359a11-235b-4c1d-a87d-e395a5aeace3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {01b43cf9-2ab5-4593-9e1e-b7af64fe7e85}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {30ff1b7d-7d88-45e7-955c-44e475d374be}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SizingPeriod:DesignDay,
  {c76c1c5d-7748-4a64-ac62-cf58ccc7fde9}, !- Handle
  Montreal Int'l Heating Design Day 99.6% Condns DB, !- Name
  -22.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  294,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -22.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {71622d4b-031a-468e-b60d-eaf86a0ee27d}, !- Handle
  Montreal Int'l Cooling Design Day 0.4% Condns DB=>MWB, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101099,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  228,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {c19310d4-5f32-4e63-a824-3ff68e4aa29b}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {898528b1-7f20-4455-8305-835eec0fdef4}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:OutputControl:ReportingTolerances,
  {95ca4f3d-e802-41b8-bb3b-73a095ee084b}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {d4276940-a9c9-4fff-a657-b625d562085a}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da687c8c-3408-464b-b01f-ef09fe381c68}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6d05a2fc-ffa6-439d-b83b-5a0f0b7786cc}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {143e375d-c028-4c26-aefe-91af113d8f3d}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1b26132a-0c8c-4b78-9329-fc0a27b014d4}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b8e10c9c-7a6f-485d-bd25-df3092181487}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c1f09aa4-31bc-4487-9681-d77d22f5395f}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7f594792-3649-447a-ac4d-9d9d43ebbe76}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ac918e61-8810-48f6-877b-1bd10e10ebe9}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0726068f-d524-4189-ad85-7b139a20c4c0}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {651a7f0e-33e9-4516-8ee9-e0627083856e}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f2d115db-ceeb-4ace-80f0-eab0b24474aa}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5618b177-d950-4b19-992b-4d18e14034e6}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6809f28b-104c-425d-861e-43fd0c465ba7}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {af9cfce1-999f-46ca-b57f-edabb19f50ac}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9f91d006-b0cc-4263-ac7a-e6ad6c3e0695}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5071e582-7864-4910-96b6-ebeb05f163c6}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {be9bddf6-06b2-48bd-b912-3eca31dee0f7}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a5fbaac5-064b-4217-ba4c-7de22ada9c79}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a596b4e-a329-4794-b65a-068009c6c552}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {67983833-5d84-44a9-b8c5-bdc6a21089a2}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0358e009-e9a5-4bb1-bd01-51410ebdc7ee}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a73cd31d-af43-4c5e-aaab-428eb369133b}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6bd3ef08-1bce-4bb6-ba02-df587a9515ee}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f654cd72-2b80-47a4-88ed-ad551dfdd1e6}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {52578e1d-b1fd-42c5-b2a0-3795b2f714e3}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {40fd1de1-10ba-4609-9cc9-a2888796a18d}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e0622db-af3e-4010-bf2c-60f0e0ecff90}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7d9680c9-4e4b-43b5-86f7-83f34ce7ba3e}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {671c8b45-706b-4c5d-81cc-00e1a20411a4}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2afa9d89-86df-49c6-b1bc-20c3420c7184}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc0d65b5-677a-4691-a180-b8dc2b7dab87}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d2e51604-fa98-4cdf-88af-a7f5432fa80b}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5802eb9b-f8f4-443b-994b-1081b40fcb2f}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {21c57253-18a3-414e-ba16-a3e1b43112ac}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {33a2c0ab-362f-40c3-aef2-c5e4098c6fdb}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {86aeaca9-8dbe-4a8f-ab41-314a542bf7de}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {a0d82ec7-4d3e-4d9b-8fb8-bdf98a39b57c}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  {69b08011-9862-44e6-ae58-01774636748e}, !- Default Day Schedule Name
  {16985a48-2450-4250-8449-fd90409831ba}, !- Summer Design Day Schedule Name
  {b5a53b4c-9e64-4879-a374-85ecd5bce8aa}, !- Winter Design Day Schedule Name
  {e63125b3-0df3-4a30-b394-4482a4a0ea83}; !- Holiday Schedule Name

OS:Schedule:Day,
  {69b08011-9862-44e6-ae58-01774636748e}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Sunday, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.5;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3bcaf82f-7ec3-4a82-9cda-0b6457564c37}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a10de007-8e63-4a90-bff8-2537cee064de}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {e04177c7-3180-4561-b710-79dce4eb64f7}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3eb83d7d-4680-4d6e-b82b-ab18f5e2b9c4}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Monday, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9301a705-43f0-458e-92a1-1dc3f7027b6f}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Saturday, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {e63125b3-0df3-4a30-b394-4482a4a0ea83}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_Hol 1, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {16985a48-2450-4250-8449-fd90409831ba}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_SmrDsn 1, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b5a53b4c-9e64-4879-a374-85ecd5bce8aa}, !- Handle
  MediumOffice Building_Setpoint_HtgSetp Schedule_WntrDsn 1, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {ef7eae8e-5cf4-4ac5-8286-6814835681e2}, !- Handle
  Schedule Rule 1,                        !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8314cfa3-69c4-4b2f-9351-0f022ec0e415}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8314cfa3-69c4-4b2f-9351-0f022ec0e415}, !- Handle
  Schedule Day 1,                         !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.2813129340278,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  19.2187912326389,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20.2500173611111,                       !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  19.6875303819444,                       !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18.6563042534722;                       !- Value Until Time 6

OS:Schedule:Rule,
  {eb248927-b024-4ad6-916a-19135045d614}, !- Handle
  Schedule Rule 2,                        !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d322a5a3-fa07-4ecd-8e52-7740e9694b96}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d322a5a3-fa07-4ecd-8e52-7740e9694b96}, !- Handle
  Schedule Day 2,                         !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.5625564236111,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  19.0312955729167,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.8750260416667,                       !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  18.46880859375;                         !- Value Until Time 5

OS:Schedule:Ruleset,
  {001316d8-e081-4677-869d-d830f3107ba6}, !- Handle
  MediumOffice Building_People_Occ Schedule, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  {e1112365-747b-4a55-ae02-2bb2c111a051}, !- Default Day Schedule Name
  {4a4877c5-d318-468a-8c75-9e9843f7d502}, !- Summer Design Day Schedule Name
  {320c6f61-1a1a-46ed-a12d-45112151720d}, !- Winter Design Day Schedule Name
  {fa911376-4a0d-4d53-8f9c-9cd958721e62}; !- Holiday Schedule Name

OS:Schedule:Day,
  {e1112365-747b-4a55-ae02-2bb2c111a051}, !- Handle
  MediumOffice Building_People_Occ Schedule_Sunday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2006067-35a3-4b82-b39b-70634a6af2b7}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {989a3787-efb6-4f5e-b2a4-15b8d449b1ef}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {feeeda89-c09c-4bc7-98a8-cb079825da69}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5fc0378c-8eb3-48e5-a715-3856d03e7041}, !- Handle
  MediumOffice Building_People_Occ Schedule_Monday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {21745661-90f3-4a07-96a0-8e6a684b0d2f}, !- Handle
  MediumOffice Building_People_Occ Schedule_Saturday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {fa911376-4a0d-4d53-8f9c-9cd958721e62}, !- Handle
  MediumOffice Building_People_Occ Schedule_Hol 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4a4877c5-d318-468a-8c75-9e9843f7d502}, !- Handle
  MediumOffice Building_People_Occ Schedule_SmrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {320c6f61-1a1a-46ed-a12d-45112151720d}, !- Handle
  MediumOffice Building_People_Occ Schedule_WntrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b39133c-6710-49c0-b85a-17d3eb39d799}, !- Handle
  Schedule Rule 3,                        !- Name
  {001316d8-e081-4677-869d-d830f3107ba6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d8338c2-027e-4193-aa2d-6d624ee264c6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d8338c2-027e-4193-aa2d-6d624ee264c6}, !- Handle
  Schedule Day 3,                         !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {7f0e03c1-0605-40d5-8894-25b12dbf25c5}, !- Handle
  Schedule Rule 4,                        !- Name
  {001316d8-e081-4677-869d-d830f3107ba6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47c2dd61-11e4-4288-8b24-8702df1cf0eb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47c2dd61-11e4-4288-8b24-8702df1cf0eb}, !- Handle
  Schedule Day 4,                         !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {fdea4852-8883-4f96-b34e-60a279185d03}, !- Handle
  MediumOffice Building_Service Hot Water Schedule, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  {895fe189-5235-40c6-b457-8f110109bf8c}, !- Default Day Schedule Name
  {42694d79-e8ea-473e-9a90-a297f6665516}, !- Summer Design Day Schedule Name
  {1b4350c6-3b05-4c92-8f1f-5b7926b60afc}, !- Winter Design Day Schedule Name
  {ba6f9dc9-d8da-4122-b579-dd4f42a766be}; !- Holiday Schedule Name

OS:Schedule:Day,
  {895fe189-5235-40c6-b457-8f110109bf8c}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Sunday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {8b9ce1ba-ecfe-4e60-9f41-4134ad547f5e}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {11ebef6f-1e93-4ae5-a843-652e262abacd}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {db664089-5a6f-4d21-8729-66cc67d5024c}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {6ca44f9c-0638-4b5e-9cfe-baf75ddbf80a}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a0ee2907-8665-4bcc-b829-34a968f33f25}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {ba6f9dc9-d8da-4122-b579-dd4f42a766be}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_Hol 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {42694d79-e8ea-473e-9a90-a297f6665516}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_SmrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {1b4350c6-3b05-4c92-8f1f-5b7926b60afc}, !- Handle
  MediumOffice Building_Service Hot Water Schedule_WntrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {2c27e51b-6e8b-4a79-a168-cc2a5be3a76b}, !- Handle
  Schedule Rule 5,                        !- Name
  {fdea4852-8883-4f96-b34e-60a279185d03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2567e9c5-ff6f-43cb-82fd-be39719d2b15}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2567e9c5-ff6f-43cb-82fd-be39719d2b15}, !- Handle
  Schedule Day 5,                         !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {ab76d3bc-65bf-4ccb-ae03-6c61ea7f28f2}, !- Handle
  Schedule Rule 6,                        !- Name
  {fdea4852-8883-4f96-b34e-60a279185d03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d479c79d-7517-44a8-bbe3-18c4ffc0d91b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d479c79d-7517-44a8-bbe3-18c4ffc0d91b}, !- Handle
  Schedule Day 6,                         !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Ruleset,
  {2ace0feb-c97f-4d51-ac7a-4e1e557389a6}, !- Handle
  MediumOffice Building_Electric Equipment Schedule, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  {1e5bad50-b9b7-4fe3-b182-ab86c82e60f1}, !- Default Day Schedule Name
  {73c01f92-c2fc-4909-83d7-dc0c4041a68e}, !- Summer Design Day Schedule Name
  {1ce2799f-5b1f-4079-a0bd-5e7c7319537f}, !- Winter Design Day Schedule Name
  {1a9a651c-5e12-4a5a-88f6-c472bf3168db}; !- Holiday Schedule Name

OS:Schedule:Day,
  {1e5bad50-b9b7-4fe3-b182-ab86c82e60f1}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Sunday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {e57cde31-614b-4d72-855f-631120df8280}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de38b44b-81c6-44a1-949c-79ce38d99442}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81609cf2-6e89-4d48-b376-cf7fe33d0345}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {58e80d65-4f39-4055-bf5e-fcaf2393dae2}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Monday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {3b1d6e3b-ab75-4daf-9f21-ae06ead52a8b}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Saturday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {1a9a651c-5e12-4a5a-88f6-c472bf3168db}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_Hol 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {73c01f92-c2fc-4909-83d7-dc0c4041a68e}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_SmrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ce2799f-5b1f-4079-a0bd-5e7c7319537f}, !- Handle
  MediumOffice Building_Electric Equipment Schedule_WntrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cc8ea29-02c9-4a21-906d-04488c30422d}, !- Handle
  Schedule Rule 7,                        !- Name
  {2ace0feb-c97f-4d51-ac7a-4e1e557389a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f7eb8b6-a53e-4da0-90c0-bda7f00b71a3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f7eb8b6-a53e-4da0-90c0-bda7f00b71a3}, !- Handle
  Schedule Day 7,                         !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {34943a9d-df0d-4e6f-aba9-2c258054b19f}, !- Handle
  Schedule Rule 8,                        !- Name
  {2ace0feb-c97f-4d51-ac7a-4e1e557389a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {181a5570-b778-4151-b847-00c9c90b6090}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {181a5570-b778-4151-b847-00c9c90b6090}, !- Handle
  Schedule Day 8,                         !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {11f7c73f-9f3b-4eb0-a0e7-6c8f9c7d785b}, !- Handle
  MediumOffice Building_Lighting Schedule, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  {bc864299-aba9-4dbb-a473-66a3d5b53f6c}, !- Default Day Schedule Name
  {a9640cf2-8519-46c8-b5c3-0d7108b23ba5}, !- Summer Design Day Schedule Name
  {e5dae561-9460-490d-82ac-743370bf2144}, !- Winter Design Day Schedule Name
  {e6f4ca6e-f92b-471b-977e-1665cb80a4f6}; !- Holiday Schedule Name

OS:Schedule:Day,
  {bc864299-aba9-4dbb-a473-66a3d5b53f6c}, !- Handle
  MediumOffice Building_Lighting Schedule_Sunday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2b66bfcf-00a9-4807-bdcb-83fcdca632be}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12a38e2f-c428-4b00-aad1-c7e9387a3d88}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83a00b67-1add-47d7-9391-e4f9108f7d38}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {4ee56349-7eac-4ad4-a878-bfa46d8e31f3}, !- Handle
  MediumOffice Building_Lighting Schedule_Monday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {0cbdacc8-187a-4afc-b9a8-0e04885a2740}, !- Handle
  MediumOffice Building_Lighting Schedule_Saturday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {e6f4ca6e-f92b-471b-977e-1665cb80a4f6}, !- Handle
  MediumOffice Building_Lighting Schedule_Hol 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {a9640cf2-8519-46c8-b5c3-0d7108b23ba5}, !- Handle
  MediumOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5dae561-9460-490d-82ac-743370bf2144}, !- Handle
  MediumOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19f4d868-7335-424c-9362-47ece347cbb2}, !- Handle
  Schedule Rule 9,                        !- Name
  {11f7c73f-9f3b-4eb0-a0e7-6c8f9c7d785b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a03729b-251a-45be-8718-aa90b62ad049}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a03729b-251a-45be-8718-aa90b62ad049}, !- Handle
  Schedule Day 9,                         !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {aa04b275-cac4-4c1b-a299-6fffeac2fd35}, !- Handle
  Schedule Rule 10,                       !- Name
  {11f7c73f-9f3b-4eb0-a0e7-6c8f9c7d785b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55d2813b-3b75-4cf5-8cc4-69f305f0fbd0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55d2813b-3b75-4cf5-8cc4-69f305f0fbd0}, !- Handle
  Schedule Day 10,                        !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {ebd857ca-a986-4ceb-ad3d-add8560d48cd}, !- Handle
  MediumOffice Building_Infiltration Schedule, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  {7f2184d3-d731-48b3-b36a-9c0e86acf541}, !- Default Day Schedule Name
  {7afdce68-cdfb-4e9d-8919-3c69f4a3bb5a}, !- Summer Design Day Schedule Name
  {d0746f64-af26-4780-91b4-5ad79a69a648}, !- Winter Design Day Schedule Name
  {9d50f316-a9b8-486f-9ffb-32554ffe02c6}; !- Holiday Schedule Name

OS:Schedule:Day,
  {7f2184d3-d731-48b3-b36a-9c0e86acf541}, !- Handle
  MediumOffice Building_Infiltration Schedule_Sunday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36a269c4-6221-459a-8378-c466c31cef12}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9fee40e2-e370-4efa-9178-ba8c36d9c8fd}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7298f2c6-840c-4942-a928-5d80c9bf0ece}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8771b1d-83b8-4c3c-a210-91fda3b05a99}, !- Handle
  MediumOffice Building_Infiltration Schedule_Monday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {abcc9602-9881-4d79-bc48-43de54e772a5}, !- Handle
  MediumOffice Building_Infiltration Schedule_Saturday, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d50f316-a9b8-486f-9ffb-32554ffe02c6}, !- Handle
  MediumOffice Building_Infiltration Schedule_Hol 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7afdce68-cdfb-4e9d-8919-3c69f4a3bb5a}, !- Handle
  MediumOffice Building_Infiltration Schedule_SmrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d0746f64-af26-4780-91b4-5ad79a69a648}, !- Handle
  MediumOffice Building_Infiltration Schedule_WntrDsn 1, !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09a73cb2-b9f7-44b3-84b3-5d29cd62a810}, !- Handle
  Schedule Rule 11,                       !- Name
  {ebd857ca-a986-4ceb-ad3d-add8560d48cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ef988e0-c2d6-493c-9a16-1a9791dd812a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ef988e0-c2d6-493c-9a16-1a9791dd812a}, !- Handle
  Schedule Day 11,                        !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51cfd1e7-5956-483d-bd41-1fd2e677c3fd}, !- Handle
  Schedule Rule 12,                       !- Name
  {ebd857ca-a986-4ceb-ad3d-add8560d48cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f651560-6685-4019-afbb-5138de98360c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f651560-6685-4019-afbb-5138de98360c}, !- Handle
  Schedule Day 12,                        !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a0e0c4c5-e8d2-405e-89df-4d0dbe14f772}, !- Handle
  MediumOffice Building_People_Act Schedule, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  {3545fa6a-2c63-429a-ab5c-0e71b7055fb6}, !- Default Day Schedule Name
  {3e439604-2629-40ad-aba1-daeb832ba4bd}, !- Summer Design Day Schedule Name
  {a5b3db94-37a7-4bde-8dce-e69482b42bcc}, !- Winter Design Day Schedule Name
  {a6f64470-5de2-4796-9e99-478a9e098875}; !- Holiday Schedule Name

OS:Schedule:Day,
  {3545fa6a-2c63-429a-ab5c-0e71b7055fb6}, !- Handle
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0182f5cc-721b-4cc0-b21f-246df10bb704}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {876271c5-ddc2-4509-a5ca-d3f554e1f3eb}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4bdddc18-93e8-494f-b8a8-46640149d448}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a6f64470-5de2-4796-9e99-478a9e098875}, !- Handle
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3e439604-2629-40ad-aba1-daeb832ba4bd}, !- Handle
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a5b3db94-37a7-4bde-8dce-e69482b42bcc}, !- Handle
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  {73d455ec-61f5-47d1-a881-2f2e65500a1b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  {902dd0ab-89d4-4e07-8c56-549136668cf4}, !- Default Day Schedule Name
  {39e3b972-1c28-4657-a717-cc1f0fdcc8b1}, !- Summer Design Day Schedule Name
  {3818b56d-07e7-4a10-9cee-0195c2c03937}, !- Winter Design Day Schedule Name
  {772c01d4-98e7-4cc1-8e65-aded6dd1383a}; !- Holiday Schedule Name

OS:Schedule:Day,
  {902dd0ab-89d4-4e07-8c56-549136668cf4}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Sunday, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ea348dfa-992b-453a-a762-67b76fd0862d}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {bdc312fc-b552-4683-9907-85bd504de9c1}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0c565981-85c6-4bbc-9535-5741e7a28a8e}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e8f125db-d78c-4a14-bef4-42e9c34d2462}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Monday, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {0bf274fe-9766-4483-b15f-024013fa1ee5}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Saturday, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {772c01d4-98e7-4cc1-8e65-aded6dd1383a}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_Hol 1, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {39e3b972-1c28-4657-a717-cc1f0fdcc8b1}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_SmrDsn 1, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3818b56d-07e7-4a10-9cee-0195c2c03937}, !- Handle
  MediumOffice Building_Setpoint_ClgSetp Schedule_WntrDsn 1, !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f06be74d-a370-4c6d-9bed-6b2e69e154d0}, !- Handle
  Schedule Rule 13,                       !- Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3abd884-15a4-4384-a674-275cd91057af}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3abd884-15a4-4384-a674-275cd91057af}, !- Handle
  Schedule Day 13,                        !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {9fedb39b-dabe-43d8-a222-495c40baa16e}, !- Handle
  Schedule Rule 14,                       !- Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0437f6b7-933d-42e1-9dd4-fa9e5280eed9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0437f6b7-933d-42e1-9dd4-fa9e5280eed9}, !- Handle
  Schedule Day 14,                        !- Name
  {f2f04079-621b-440f-a234-a11a7e10c6da}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Material:NoMass,
  {29619b22-e7e3-4d90-b59d-bf10a58b7ea4}, !- Handle
  Typical Insulation-R4,                  !- Name
  MediumSmooth,                           !- Roughness
  0.704440735239539,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6ea7858a-0256-4430-84f1-4e504106a607}, !- Handle
  Typical Insulation-R24,                 !- Name
  MediumSmooth,                           !- Roughness
  4.22664441143724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {81ace12d-6cc7-4015-b8ea-1648bb2ef5b2}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2497187436177,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.67760800731,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {e625dcf7-846b-4d79-b62f-0ed3945aeeb6}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64326,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Material,
  {ddd3b372-4cb8-44c4-ae82-f4394c740be1}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2497187436178,                       !- Conductivity {W/m-K}
  7824.01788948971,                       !- Density {kg/m3}
  499.677608007314,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4a1c687e-4793-4c89-9c19-ba5ec5d284cb}, !- Handle
  Typical Insulation,                     !- Name
  MediumSmooth,                           !- Roughness
  0.028222222242667,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6a6220d7-1c9f-4218-882b-ecc001e5400c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159892999094055,                      !- Conductivity {W/m-K}
  800.001829191177,                       !- Density {kg/m3}
  1089.29718545594,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {77ed26d4-6f2e-4d44-a679-e4be0db54562}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Material,
  {263fe6e3-c10d-4ae6-82d0-0418b7a6c46f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.71951849592325,                       !- Conductivity {W/m-K}
  1856.00424372353,                       !- Density {kg/m3}
  839.458381452284,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8001b236-26d7-4cb8-95ec-8c33abd90ca1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.32511322999199,                       !- Conductivity {W/m-K}
  1842.00421171268,                       !- Density {kg/m3}
  911.411957005339,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {16e84d7d-4464-46f8-a29d-43bc5fb76f2c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.30845517442043,                       !- Conductivity {W/m-K}
  2322.00530922738,                       !- Density {kg/m3}
  831.463539724167,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c09bbd3b-7a94-4aa1-9a19-c67bb9c37791}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  1121.29256381722,                       !- Density {kg/m3}
  1459.05861538136,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {c2d5908e-b85d-431e-84af-4a52f47008d9}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.899398119904063,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:NoMass,
  {fbf6d661-f853-4018-a149-95c3a65cd847}, !- Handle
  Typical Insulation-R17,                 !- Name
  MediumSmooth,                           !- Roughness
  2.99387312476804,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9092a70c-305e-4d59-83ec-0ed311ac7288}, !- Handle
  Typical Carpet Pad,                     !- Name
  VeryRough,                              !- Roughness
  0.2164799871521,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c914cdf8-3220-4386-bd19-cbf41aabde57}, !- Handle
  Typical Insulation-R6,                  !- Name
  MediumSmooth,                           !- Roughness
  1.05666110285931,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4e11338-3e61-44a1-9b15-dc288af772b2}, !- Handle
  Typical Insulated Steel Framed Exterior Floor-R27, !- Name
  {91b62207-71e0-408e-933c-3eaf735a673c}, !- Surface Rendering Name
  {263fe6e3-c10d-4ae6-82d0-0418b7a6c46f}, !- Layer 1
  {6a6220d7-1c9f-4218-882b-ecc001e5400c}, !- Layer 2
  {6ea7858a-0256-4430-84f1-4e504106a607}, !- Layer 3
  {6a6220d7-1c9f-4218-882b-ecc001e5400c}, !- Layer 4
  {9092a70c-305e-4d59-83ec-0ed311ac7288}; !- Layer 5

OS:Construction,
  {faafa00b-1bc1-4584-94d4-dc78d946002b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall-R7, !- Name
  {2228a1aa-3516-4511-b6d2-d628f81791bc}, !- Surface Rendering Name
  {263fe6e3-c10d-4ae6-82d0-0418b7a6c46f}, !- Layer 1
  {6a6220d7-1c9f-4218-882b-ecc001e5400c}, !- Layer 2
  {c914cdf8-3220-4386-bd19-cbf41aabde57}, !- Layer 3
  {6a6220d7-1c9f-4218-882b-ecc001e5400c}; !- Layer 4

OS:Construction,
  {942dfc17-2128-4ab9-a5a4-52a667101a09}, !- Handle
  Typical Overhead Door,                  !- Name
  {ff00d764-ef59-40e3-912e-d4ae305d920e}, !- Surface Rendering Name
  {4a1c687e-4793-4c89-9c19-ba5ec5d284cb}; !- Layer 1

OS:Construction,
  {8f276e7f-9506-42c5-abf0-3529d35ed4ee}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {d77c3a8a-b04d-48c0-8963-76619b0ee56f}, !- Surface Rendering Name
  {ddd3b372-4cb8-44c4-ae82-f4394c740be1}, !- Layer 1
  {4a1c687e-4793-4c89-9c19-ba5ec5d284cb}; !- Layer 2

OS:Construction,
  {d77bfcb9-aeaa-4997-8e6f-d53ab8460bc9}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Name
  {bf043f91-b934-452f-ac7d-dde613a822b9}, !- Surface Rendering Name
  {29619b22-e7e3-4d90-b59d-bf10a58b7ea4}, !- Layer 1
  {16e84d7d-4464-46f8-a29d-43bc5fb76f2c}, !- Layer 2
  {9092a70c-305e-4d59-83ec-0ed311ac7288}; !- Layer 3

OS:Construction,
  {dd343516-7b7b-4e82-b208-aa62a4aae817}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {2365d7ce-550a-46b2-8224-17554ff88bb1}, !- Surface Rendering Name
  {4a1c687e-4793-4c89-9c19-ba5ec5d284cb}, !- Layer 1
  {8001b236-26d7-4cb8-95ec-8c33abd90ca1}; !- Layer 2

OS:Construction,
  {ba192d5c-d9cf-4748-a585-37e3f6ecbcbc}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {a614b8cf-fd06-48e5-ad6f-07252bffa3e4}, !- Surface Rendering Name
  {c2d5908e-b85d-431e-84af-4a52f47008d9}; !- Layer 1

OS:Construction,
  {76f78e75-5ac5-4cb3-9098-a02e497ce314}, !- Handle
  Typical IEAD Roof-R17,                  !- Name
  {7bb6b247-29eb-4462-91ad-c9ab89106ec8}, !- Surface Rendering Name
  {c09bbd3b-7a94-4aa1-9a19-c67bb9c37791}, !- Layer 1
  {fbf6d661-f853-4018-a149-95c3a65cd847}, !- Layer 2
  {81ace12d-6cc7-4015-b8ea-1648bb2ef5b2}; !- Layer 3

OS:Construction,
  {820aa95c-1460-4066-9e8c-c06fe75b2e5d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window, !- Name
  {814d1c5b-7f5f-48e2-a2ae-f9aeb0c1e5ef}, !- Surface Rendering Name
  {77ed26d4-6f2e-4d44-a679-e4be0db54562}; !- Layer 1

OS:Construction,
  {62519d56-589b-4838-88c6-5e3cb0d5dbf2}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  {149bc0d6-0abe-43a9-90a7-e186f9e41592}, !- Surface Rendering Name
  {e625dcf7-846b-4d79-b62f-0ed3945aeeb6}; !- Layer 1

OS:StandardsInformation:Construction,
  {caca56de-64a9-4a80-8265-54ab56b9ff1e}, !- Handle
  {820aa95c-1460-4066-9e8c-c06fe75b2e5d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {0cddcc2e-bf28-4e7b-8d60-a0a92a248a5e}, !- Handle
  {62519d56-589b-4838-88c6-5e3cb0d5dbf2}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {ffce3e9a-237d-4e1b-a1e7-df30fb7d1445}, !- Handle
  {8f276e7f-9506-42c5-abf0-3529d35ed4ee}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {ca01a049-6e31-440e-9bed-70149c151406}, !- Handle
  {942dfc17-2128-4ab9-a5a4-52a667101a09}, !- Construction Name
  OverheadDoor;                           !- Intended Surface Type

OS:StandardsInformation:Construction,
  {7bc001f6-d60a-4ef4-a636-abc487a6eeb4}, !- Handle
  {ba192d5c-d9cf-4748-a585-37e3f6ecbcbc}, !- Construction Name
  GlassDoor,                              !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Glazed Door,                            !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:SpaceType,
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Handle
  MediumOffice Building,                  !- Name
  {82deef64-14e7-4352-a6cb-91bd8f8ea9cb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {624e5be0-58a2-43bd-b1c5-38a8caf87fd3}, !- Group Rendering Name
  {20675d98-1d8f-4513-b745-51c507e90985}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {a680d221-50c3-4086-a491-5f649f1f49e7}, !- Handle
  MediumOffice Building_People,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.04,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {0c1e2f58-c96f-42ce-b233-5851b50ce67d}, !- Handle
  MediumOffice Building_People,           !- Name
  {a680d221-50c3-4086-a491-5f649f1f49e7}, !- People Definition Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space or SpaceType Name
  {19f53a90-2948-4899-91f4-c04275e60856}, !- Number of People Schedule Name
  {a0e0c4c5-e8d2-405e-89df-4d0dbe14f772}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a72f4b8e-6c0f-47b3-8c81-0d5945b4e384}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.8,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4beb672f-60ee-462c-b12c-5d822280db52}, !- Handle
  MediumOffice Building_Lighting,         !- Name
  {a72f4b8e-6c0f-47b3-8c81-0d5945b4e384}, !- Lights Definition Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space or SpaceType Name
  {164603f6-1cfa-4e5d-aa7b-cab9325bac1c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7b1cf897-04c6-44bd-86dc-69002dcd2504}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.5,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {86247506-f6cd-468c-a965-1005dee60b84}, !- Handle
  MediumOffice Building_Electric Equipment, !- Name
  {7b1cf897-04c6-44bd-86dc-69002dcd2504}, !- Electric Equipment Definition Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space or SpaceType Name
  {615aac51-b66d-49eb-96c8-9ad392ccddd9}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {324eb9fa-0479-436b-90fc-618877b71b56}, !- Handle
  MediumOffice Building_Infiltration,     !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space or SpaceType Name
  {ebd857ca-a986-4ceb-ad3d-add8560d48cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226567546864,                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {20675d98-1d8f-4513-b745-51c507e90985}, !- Handle
  MediumOffice Building_Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {21721631-679c-455f-b69f-36f6440ae9ca}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {fd874357-6b1f-4ecb-9833-04699e9ffdbf}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {34f326ff-6c24-4d4e-92d7-23d4d35ce318}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {fc5eab63-9e8a-470f-8a87-6905f9f0abd9}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {e6091c72-3315-4ad0-8497-8d95b35f4cbb}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {08fb4874-0922-45c0-8eac-13e18a4f6830}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {3f05bd7d-3e20-4772-889c-00ae82830dee}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {3196c0ac-5896-48f7-926e-b932bafa19ce}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad9e6550-bfb4-4783-a9dc-8e9a7fa99793}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d7f9a534-a4f5-4ec6-89cb-f05a0a2c5365}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {60264a34-885f-4f38-abbb-35b49867b90a}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {3b9cb6c3-6305-4770-b062-6ef9aef3eab7}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {b6fbf687-5205-4de6-8820-b5cfdd273fdc}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9b6f304d-8d88-40e7-a182-70b30f28bcb4}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {0b7b52f3-b5b1-4ff2-a68c-63e3d22ce9c0}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7b1816cf-8424-484e-ac61-4e72c7fe6a61}, !- Handle
  Generic Interior Door,                  !- Name
  {7b9bb3c7-04c0-494e-b9f8-8a646988033b}, !- Surface Rendering Name
  {34f326ff-6c24-4d4e-92d7-23d4d35ce318}; !- Layer 1

OS:Construction,
  {f5361e83-307e-4f23-901a-13b37fba2334}, !- Handle
  Generic Single Pane,                    !- Name
  {801ca332-577f-4759-8512-0c6d69a5688e}, !- Surface Rendering Name
  {0b7b52f3-b5b1-4ff2-a68c-63e3d22ce9c0}; !- Layer 1

OS:Construction,
  {a59bbbfb-3fa8-48b1-8c0f-ce90bda2bf04}, !- Handle
  Generic Shade,                          !- Name
  {6c6a33e6-0212-45b8-9cd3-b279ef85f9cb}, !- Surface Rendering Name
  {3d05c3fa-c96d-4909-83e8-6dc381648498}; !- Layer 1

OS:Material,
  {3d05c3fa-c96d-4909-83e8-6dc381648498}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {b4cf871a-77d4-4799-9c54-5eedf020a652}, !- Handle
  Generic Context,                        !- Name
  {60171a15-f17a-4680-a1e9-a77c5bc1f02b}, !- Surface Rendering Name
  {87054de8-4ec4-4bdc-a91b-c46514a70936}; !- Layer 1

OS:Material,
  {87054de8-4ec4-4bdc-a91b-c46514a70936}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ad701f03-c6c1-45f7-b265-d3eaebcdb9e1}, !- Handle
  Generic Interior Ceiling,               !- Name
  {df5a524f-69be-4d9a-89ef-29f028df272b}, !- Surface Rendering Name
  {b6fbf687-5205-4de6-8820-b5cfdd273fdc}, !- Layer 1
  {ad9e6550-bfb4-4783-a9dc-8e9a7fa99793}, !- Layer 2
  {fd874357-6b1f-4ecb-9833-04699e9ffdbf}; !- Layer 3

OS:Construction,
  {e0a27d75-ea1f-4574-a95d-c2145dc5e84a}, !- Handle
  Generic Interior Wall,                  !- Name
  {98630d93-fd2b-4a71-b051-e0cf5941271f}, !- Surface Rendering Name
  {3f05bd7d-3e20-4772-889c-00ae82830dee}, !- Layer 1
  {3196c0ac-5896-48f7-926e-b932bafa19ce}, !- Layer 2
  {3f05bd7d-3e20-4772-889c-00ae82830dee}; !- Layer 3

OS:Construction,
  {58a48d83-480a-45d9-918d-bd12aedea159}, !- Handle
  Generic Exposed Floor,                  !- Name
  {7d915512-4e30-4e73-acbf-6a963bcf9e05}, !- Surface Rendering Name
  {3b9cb6c3-6305-4770-b062-6ef9aef3eab7}, !- Layer 1
  {ad9e6550-bfb4-4783-a9dc-8e9a7fa99793}, !- Layer 2
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}, !- Layer 3
  {b6fbf687-5205-4de6-8820-b5cfdd273fdc}; !- Layer 4

OS:Construction,
  {5baf6bb0-914a-464a-a543-99fa9d0e9f23}, !- Handle
  Generic Interior Floor,                 !- Name
  {2d49ea8b-8fad-4d47-ac3e-ffa0caa2ea4b}, !- Surface Rendering Name
  {fd874357-6b1f-4ecb-9833-04699e9ffdbf}, !- Layer 1
  {ad9e6550-bfb4-4783-a9dc-8e9a7fa99793}, !- Layer 2
  {b6fbf687-5205-4de6-8820-b5cfdd273fdc}; !- Layer 3

OS:Construction,
  {6fcc3bca-41fd-44f0-b6a2-c98b19d3fed0}, !- Handle
  Generic Ground Slab,                    !- Name
  {012223cf-d2b7-45df-b043-ef92de1c7b3c}, !- Surface Rendering Name
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}, !- Layer 1
  {fc5eab63-9e8a-470f-8a87-6905f9f0abd9}; !- Layer 2

OS:Construction,
  {6d52520a-2047-4629-997c-b52fc8917b81}, !- Handle
  Generic Roof,                           !- Name
  {4f4dc600-c094-4a48-9bcb-d9eb2eaf14ba}, !- Surface Rendering Name
  {21721631-679c-455f-b69f-36f6440ae9ca}, !- Layer 1
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}, !- Layer 2
  {b6fbf687-5205-4de6-8820-b5cfdd273fdc}, !- Layer 3
  {ad9e6550-bfb4-4783-a9dc-8e9a7fa99793}, !- Layer 4
  {fd874357-6b1f-4ecb-9833-04699e9ffdbf}; !- Layer 5

OS:Construction,
  {5e2255d7-da74-4349-8a2d-a2c75c975104}, !- Handle
  Generic Exterior Wall,                  !- Name
  {6e44805d-8180-450b-a29c-37767ef0adeb}, !- Surface Rendering Name
  {d7f9a534-a4f5-4ec6-89cb-f05a0a2c5365}, !- Layer 1
  {b6fbf687-5205-4de6-8820-b5cfdd273fdc}, !- Layer 2
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}, !- Layer 3
  {3196c0ac-5896-48f7-926e-b932bafa19ce}, !- Layer 4
  {3f05bd7d-3e20-4772-889c-00ae82830dee}; !- Layer 5

OS:Construction,
  {a4bef386-95d5-4622-9eb5-1c8512cb91a2}, !- Handle
  Generic Underground Wall,               !- Name
  {cfceee62-9b8c-4640-bec8-db15d8552547}, !- Surface Rendering Name
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}, !- Layer 1
  {fc5eab63-9e8a-470f-8a87-6905f9f0abd9}, !- Layer 2
  {3196c0ac-5896-48f7-926e-b932bafa19ce}, !- Layer 3
  {3f05bd7d-3e20-4772-889c-00ae82830dee}; !- Layer 4

OS:Construction:AirBoundary,
  {ebfbfd5a-9d02-454d-8dd8-2cf745e35aa7}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {de88e4b4-e9ae-42e7-8496-f0e1e6e6dada}, !- Handle
  Generic Underground Roof,               !- Name
  {b1b516ce-b6e2-4bc0-8c19-0caf760a32ad}, !- Surface Rendering Name
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}, !- Layer 1
  {fc5eab63-9e8a-470f-8a87-6905f9f0abd9}, !- Layer 2
  {ad9e6550-bfb4-4783-a9dc-8e9a7fa99793}, !- Layer 3
  {fd874357-6b1f-4ecb-9833-04699e9ffdbf}; !- Layer 4

OS:Construction,
  {f1244a64-3e47-4b19-b878-21ab0a37f433}, !- Handle
  Generic Double Pane,                    !- Name
  {4b68f1d1-aeca-4a3c-8e79-dcd4c515c021}, !- Surface Rendering Name
  {60264a34-885f-4f38-abbb-35b49867b90a}, !- Layer 1
  {e6091c72-3315-4ad0-8497-8d95b35f4cbb}, !- Layer 2
  {0b7b52f3-b5b1-4ff2-a68c-63e3d22ce9c0}; !- Layer 3

OS:Construction,
  {8cdc96fb-db7a-4c14-a217-dae32cd08292}, !- Handle
  Generic Exterior Door,                  !- Name
  {4ed5d898-a12c-453a-bc22-8e7c0e886354}, !- Surface Rendering Name
  {3b9cb6c3-6305-4770-b062-6ef9aef3eab7}, !- Layer 1
  {9b6f304d-8d88-40e7-a182-70b30f28bcb4}, !- Layer 2
  {3b9cb6c3-6305-4770-b062-6ef9aef3eab7}; !- Layer 3

OS:StandardsInformation:Construction,
  {5854a6f1-8d83-4dc2-9cfb-ae283dc2f41e}, !- Handle
  {f1244a64-3e47-4b19-b878-21ab0a37f433}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {e35d65da-1780-41a7-b444-873d5b8aaeba}, !- Handle
  {8cdc96fb-db7a-4c14-a217-dae32cd08292}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {54a31b23-541f-4eb4-bbde-a3e24f1bcea8}, !- Handle
  Always On,                              !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  {75ca612e-7f7b-4439-bb70-c8a9dadeaaf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75ca612e-7f7b-4439-bb70-c8a9dadeaaf0}, !- Handle
  Always On_Day Schedule,                 !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Handle
  Room_647_0b61b990_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58324f0d-8fb0-48fd-be9b-9a6e76fdaf03}, !- Building Story Name
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- Handle
  Room_647_0b61b990,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccda68ea-31ea-4fe4-9e5b-eb214b5a6ec1}, !- Zone Air Inlet Port List
  {d6a17d94-b7f2-4b66-8ad9-20cdbe679bae}, !- Zone Air Exhaust Port List
  {1ace0af0-fc0a-4ded-b939-e6a9ee4bec4b}, !- Zone Air Node Name
  {c3427743-6999-41f7-8f95-13764e61ec45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3270fe7d-be9c-4200-8f60-5acb4b9714f2}, !- Group Rendering Name
  {96f95152-34e3-4426-a8cb-2866a20c1ef5}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {607b8353-4ca7-4569-a2d3-8c0e3586fbfa}, !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {32ed300c-c4a6-4335-bd7c-ba443107b2f2}, !- Handle
  Node 1,                                 !- Name
  {1ace0af0-fc0a-4ded-b939-e6a9ee4bec4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ace0af0-fc0a-4ded-b939-e6a9ee4bec4b}, !- Handle
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- Source Object
  11,                                     !- Outlet Port
  {32ed300c-c4a6-4335-bd7c-ba443107b2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccda68ea-31ea-4fe4-9e5b-eb214b5a6ec1}, !- Handle
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- HVAC Component
  {f9601abc-8408-4d11-b8a9-723660e8998d}; !- Port 1

OS:PortList,
  {d6a17d94-b7f2-4b66-8ad9-20cdbe679bae}, !- Handle
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}; !- HVAC Component

OS:PortList,
  {c3427743-6999-41f7-8f95-13764e61ec45}, !- Handle
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- HVAC Component
  {06176ca9-dbc1-45a4-a28f-2f5bf9610b9a}; !- Port 1

OS:Sizing:Zone,
  {c8fe5b8c-02d8-47a6-8c67-debe3de883c1}, !- Handle
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9425c200-6e64-4e26-816f-aa57497fdd61}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a087296-7e1c-4a76-981c-1538d53505d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f6f99257-f26f-4436-8fa3-891669ca2275}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {17aa327d-b53b-4f0d-a55c-de69ab53af2d}, !- Handle
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647;                               !- Feature Value 1

OS:AdditionalProperties,
  {92bf5dc1-69f8-46e9-b238-41564ce846a6}, !- Handle
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647;                               !- Feature Value 1

OS:BuildingStory,
  {58324f0d-8fb0-48fd-be9b-9a6e76fdaf03}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ea64c74b-7712-477a-bc34-34f51a9c3d51}; !- Group Rendering Name

OS:Surface,
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Handle
  Room_647_0b61b990..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76f0f28-a0a6-4475-bdd5-982c69441dcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, -2.01274079092834e-29, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 2.01274079092834e-29, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {756e1005-1b7c-4ad9-8855-623f1b837f67}, !- Handle
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647_0b61b990..Face0;               !- Feature Value 1

OS:SubSurface,
  {ebd66173-6098-489c-8331-2e898231ea26}, !- Handle
  Room_647_0b61b990..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Surface Name
  {6dd40add-f476-412e-a662-16e61d2cc588}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa7cba9-0baf-4be0-90f4-4ad09c343f2c}, !- Handle
  Room_647_0b61b990..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Surface Name
  {8510c2c9-7727-48e6-8797-4c462ea2bc13}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff22a00b-3f16-405a-8460-f42e73fa2a50}, !- Handle
  Room_647_0b61b990..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Surface Name
  {a351d8a9-1111-468d-9772-7f9c79ed24ea}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85cf0321-708f-401c-9e7a-e35226faa4f6}, !- Handle
  Room_647_0b61b990..Face0_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Surface Name
  {7f8405e1-b954-49c7-9b64-18825dea2aab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  13.4835371374911, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  13.4835371374911, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55c8ca74-8d5f-4f85-ab50-e195903c7efb}, !- Handle
  Room_647_0b61b990..Face0_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Surface Name
  {3822566c-2044-42ed-a6c8-25f4c574cd95}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d0f36c-54ce-473e-a2b5-05e6024c5b3f}, !- Handle
  Room_647_0b61b990..Face0_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9fd8b11b-ca57-4fa5-9458-8a3c006c6aeb}, !- Surface Name
  {a8937ce5-b229-45f9-91d1-2609b0e345ca}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  7.04216582962188, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  7.04216582962188, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a94874-74b7-49ca-b4e3-d8d0876032ac}, !- Handle
  Room_647_0b61b990..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c79bb77-9f40-485d-bdd3-463e8b97bb87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55234195129698e-16, 2.55234265037566e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.55234195129698e-16, 2.55234265037566e-16, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d6fcb9ef-0412-4572-af0f-fc5b768fd281}, !- Handle
  {82a94874-74b7-49ca-b4e3-d8d0876032ac}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647_0b61b990..Face1;               !- Feature Value 1

OS:SubSurface,
  {34d04fc6-d4d4-49aa-8a97-15e8af5e8346}, !- Handle
  Room_647_0b61b990..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82a94874-74b7-49ca-b4e3-d8d0876032ac}, !- Surface Name
  {9ca52d18-423a-40ff-a7cd-0eb136ac6600}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 2.8, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 0.8, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 0.8, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f077c0b-8e9b-444e-874d-7b2e21ecab11}, !- Handle
  Room_647_0b61b990..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82a94874-74b7-49ca-b4e3-d8d0876032ac}, !- Surface Name
  {85277c02-b72b-41f0-b7e9-92d4807f1d81}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 2.8, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 0.8, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 0.8, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8811c77b-f0ba-48d4-988a-ded76408fd26}, !- Handle
  Room_647_0b61b990..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82a94874-74b7-49ca-b4e3-d8d0876032ac}, !- Surface Name
  {f342b610-e7a1-4b4b-96d6-7611deab03e7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 2.8, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.89730442659329, 0.8, !- X,Y,Z Vertex 2 {m}
  0.302468904476102, 0.302468821630814, 0.8, !- X,Y,Z Vertex 3 {m}
  0.302468904476102, 0.302468821630814, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb494cba-3ed3-4251-a274-3eae4b8c6620}, !- Handle
  Room_647_0b61b990..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e534b3d-7ecf-429f-a32a-5afe6e0c39d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 4.0837471221288e-15, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.0837471221288e-15, 6.3823184623275e-30, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, -2.16998827719135e-29, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {58684496-9c94-48c0-970c-24b6a972a7cb}, !- Handle
  {bb494cba-3ed3-4251-a274-3eae4b8c6620}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647_0b61b990..Face2;               !- Feature Value 1

OS:SubSurface,
  {51598775-0586-4e10-8c68-b26595070a90}, !- Handle
  Room_647_0b61b990..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb494cba-3ed3-4251-a274-3eae4b8c6620}, !- Surface Name
  {fa49b1bc-8ec1-4104-8acf-470a90a5cde2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630817, 2.8, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630817, 0.8, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 0.8, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c0929c5-9906-4e38-bb7e-929da4e6dff1}, !- Handle
  Room_647_0b61b990..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb494cba-3ed3-4251-a274-3eae4b8c6620}, !- Surface Name
  {4f2166f7-1cc1-46c9-a67f-de5ce5dc5198}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985487, 2.8, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985487, 0.8, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481737, 0.8, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481737, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db3623c2-318b-4de4-a831-a098922e7c8b}, !- Handle
  Room_647_0b61b990..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb494cba-3ed3-4251-a274-3eae4b8c6620}, !- Surface Name
  {0befc830-a6ae-4eeb-8556-7bd36cb1bd10}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 2.8, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 0.8, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304152, 0.8, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304152, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d554de97-8a13-4827-b390-7e70594dc687}, !- Handle
  Room_647_0b61b990..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee8505b-4889-47f0-b0e6-ecb9dd39fbf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.625;                            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {69d446d1-2cd3-4d0d-a0a9-0c125fa05375}, !- Handle
  {d554de97-8a13-4827-b390-7e70594dc687}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647_0b61b990..Face3;               !- Feature Value 1

OS:Surface,
  {00495616-1a4b-4fcc-ae9f-bb07d1ae6920}, !- Handle
  Room_647_0b61b990..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d531209a-0c81-4c71-b6b4-1aef216129f8}, !- Handle
  {00495616-1a4b-4fcc-ae9f-bb07d1ae6920}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647_0b61b990..Face4;               !- Feature Value 1

OS:Surface,
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Handle
  Room_647_0b61b990..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.625,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 3.625;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72c74e40-6032-4508-96ca-f96f4df96950}, !- Handle
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_647_0b61b990..Face5;               !- Feature Value 1

OS:SubSurface,
  {88e469ef-c37f-4463-a693-bbad11ffbe47}, !- Handle
  Room_647_0b61b990..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664079, 0, 2.8,              !- X,Y,Z Vertex 1 {m}
  0.406534417664079, 0, 0.8,              !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8a79d6a-0da2-4633-ad29-2c754ade077c}, !- Handle
  Room_647_0b61b990..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3258e27-9e10-425e-aa4b-99144387751d}, !- Handle
  Room_647_0b61b990..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5930df86-7d0e-43a9-9566-f71eb99256c5}, !- Handle
  Room_647_0b61b990..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a4826de-9a57-4f20-b6c2-65e130058df9}, !- Handle
  Room_647_0b61b990..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5964ff2c-5f0b-4c06-9ae7-4aea0250aa1a}, !- Handle
  Room_647_0b61b990..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 0.8,                !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 2.8;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c01b56f6-8ebd-490e-899e-5ebc109994f5}, !- Handle
  Room_647_0b61b990..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab4af9c5-08da-476e-9b44-fdb42b1dbe91}, !- Handle
  Room_647_0b61b990..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 2.8,                !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 0.8,                !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a497a05f-39e1-4240-b357-b87c31c57c79}, !- Handle
  Room_647_0b61b990..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5aeb1f7-afdf-4f8d-8926-a0880a268c28}, !- Handle
  Room_647_0b61b990..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcbf5aca-e62f-4abf-8643-7b2f169595e5}, !- Handle
  Room_647_0b61b990..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fe8b409-7c6e-406b-afcc-22e34a97a67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 2.8,               !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 0.8,               !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 0.8,               !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 2.8;               !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {aa0b40a2-0bdb-43ce-90d1-df131a84562a}, !- Handle
  MediumOffice Building_Service Hot Water..Room_647_0b61b990, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8353f1d0-851d-42aa-99b9-6364d535ca4d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_647_0b61b990, !- Name
  {aa0b40a2-0bdb-43ce-90d1-df131a84562a}, !- Water Use Equipment Definition Name
  {d4aab22e-b151-4bca-acff-51adfb3acf9e}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Handle
  Always On Discrete,                     !- Name
  {a669480d-8d6f-4909-ad84-9587b58cbab6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a669480d-8d6f-4909-ad84-9587b58cbab6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Handle
  60.0C Hot Water,                        !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {3757b60e-9075-4cdc-9aef-a40cb573169f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3757b60e-9075-4cdc-9aef-a40cb573169f}, !- Handle
  Schedule Day 15,                        !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {5c658a6c-eb16-4f4e-aa2c-dff528e06684}, !- Handle
  Water Use Connections 1,                !- Name
  {c05a7df5-8ef0-4125-bd46-c222d33cb20f}, !- Inlet Node Name
  {440b7a07-b3f7-4798-8a1b-36827f8c8922}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8353f1d0-851d-42aa-99b9-6364d535ca4d}; !- Water Use Equipment Name 1

OS:ScheduleTypeLimits,
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {be0652f1-1302-4852-acef-f767646d7679}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {b2bb0af8-c9c1-4321-8347-84d1190a5eba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2bb0af8-c9c1-4321-8347-84d1190a5eba}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {4a83e9ee-6eee-4e24-a2f7-2750d61255a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a83e9ee-6eee-4e24-a2f7-2750d61255a4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {96f95152-34e3-4426-a8cb-2866a20c1ef5}, !- Handle
  MediumOffice Building_Setpoint,         !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Handle
  Room_648_fcff075d_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b5d24be8-9606-472d-96f1-93b7719d8a47}, !- Building Story Name
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- Handle
  Room_648_fcff075d,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {235eff12-3f87-44fd-b8b3-c2cffeed5935}, !- Zone Air Inlet Port List
  {8db46db6-e1b5-4d7e-83ed-dc641209ccd7}, !- Zone Air Exhaust Port List
  {f15fc159-9b9c-45b7-973f-2f353d765a44}, !- Zone Air Node Name
  {20994d1f-c2de-4758-9c2a-fc19e929021c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {900752cd-6f4e-49ef-8bcc-3208a4db40c4}, !- Group Rendering Name
  {c788ad01-f0fb-4e6d-84c3-781faa222dde}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f8e49ce9-50e9-4f00-b779-7c54cc2b68a0}, !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {7bf821df-aa7b-404f-af4f-0fe7b9be3d0c}, !- Handle
  Node 2,                                 !- Name
  {f15fc159-9b9c-45b7-973f-2f353d765a44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f15fc159-9b9c-45b7-973f-2f353d765a44}, !- Handle
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- Source Object
  11,                                     !- Outlet Port
  {7bf821df-aa7b-404f-af4f-0fe7b9be3d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {235eff12-3f87-44fd-b8b3-c2cffeed5935}, !- Handle
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- HVAC Component
  {d986e30b-5001-4476-a1dc-79b9ed74f5f8}; !- Port 1

OS:PortList,
  {8db46db6-e1b5-4d7e-83ed-dc641209ccd7}, !- Handle
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}; !- HVAC Component

OS:PortList,
  {20994d1f-c2de-4758-9c2a-fc19e929021c}, !- Handle
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- HVAC Component
  {5d2b5808-62fe-46f5-9cd1-139ea9657050}; !- Port 1

OS:Sizing:Zone,
  {3bdd11c6-ebce-465a-af15-4d7dc8c430f4}, !- Handle
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ddd33aee-c7b2-4034-ac3e-f2740d8f69c2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f47e4eed-988a-4ce2-857c-58cc5c5bba98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31a3eca9-f76d-4137-83aa-62b4b6e417bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {95601859-c8df-4e17-9e9f-d83619321640}, !- Handle
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648;                               !- Feature Value 1

OS:AdditionalProperties,
  {aa648453-6bba-461f-bbe5-7c2eda47f588}, !- Handle
  {4f6f31dd-7200-4492-8555-ed588ab12dc1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648;                               !- Feature Value 1

OS:BuildingStory,
  {b5d24be8-9606-472d-96f1-93b7719d8a47}, !- Handle
  Floor2,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b61068cf-563d-4c87-a75e-51d53a3f125e}; !- Group Rendering Name

OS:Surface,
  {aee8505b-4889-47f0-b0e6-ecb9dd39fbf8}, !- Handle
  Room_648_fcff075d..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d554de97-8a13-4827-b390-7e70594dc687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 3.625,         !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f93d68cd-e597-45a6-95f8-d06426062dfc}, !- Handle
  {aee8505b-4889-47f0-b0e6-ecb9dd39fbf8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648_fcff075d..Face0;               !- Feature Value 1

OS:Surface,
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Handle
  Room_648_fcff075d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {07a2aab4-41ac-4ade-accd-9df1e4a47487}, !- Handle
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648_fcff075d..Face1;               !- Feature Value 1

OS:SubSurface,
  {a360e0eb-d18e-482a-a4f1-91d082ee7675}, !- Handle
  Room_648_fcff075d..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Surface Name
  {6548d48d-acb8-4627-b2ca-da1f39ca6e3d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d2cb0f5-4680-4c74-a31c-b1e07c49c7ff}, !- Handle
  Room_648_fcff075d..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Surface Name
  {8065fbd5-4750-4b52-adf5-78f3033217ab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63a75077-76d5-435c-bc00-c127ee285606}, !- Handle
  Room_648_fcff075d..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Surface Name
  {c813fb14-0abc-44a6-b271-ec563d3c73b5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {409a947d-74e3-4a25-b8f9-4d0cf78aba46}, !- Handle
  Room_648_fcff075d..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Surface Name
  {f5e607cd-49c3-4868-bc1f-07dac78c0afb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00ffa9bf-11d9-43ac-aa8b-311e9ff7eab8}, !- Handle
  Room_648_fcff075d..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Surface Name
  {1b981ee4-569c-4bbc-afd0-8f84aca985e3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af2ff79e-4565-4911-9daa-4edbb43023ad}, !- Handle
  Room_648_fcff075d..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Surface Name
  {58df8737-39cc-4a9a-bab4-939db9bba2fe}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  7.04216582962188, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  7.04216582962188, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669cc383-a861-428b-b4fe-a19a8b9d50a1}, !- Handle
  Room_648_fcff075d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfdb47a1-e6cb-45eb-9991-66a827e0afc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  2.06537557657474e-16, 1.56981971171149e-15, 3.625, !- X,Y,Z Vertex 3 {m}
  1.16754412840257e-16, 1.15630163877066e-15, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {20040753-a780-4802-92c3-829bd092589f}, !- Handle
  {669cc383-a861-428b-b4fe-a19a8b9d50a1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648_fcff075d..Face2;               !- Feature Value 1

OS:SubSurface,
  {d6b88939-f2e0-4e3a-aca4-2621a7ab3f17}, !- Handle
  Room_648_fcff075d..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {669cc383-a861-428b-b4fe-a19a8b9d50a1}, !- Surface Name
  {0d2a4319-5d4c-41ac-97ad-993b711ca94b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 6.425, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 4.425, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 4.425, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2161ac8d-9aa5-4f2f-a9f9-c4564fb323f5}, !- Handle
  Room_648_fcff075d..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {669cc383-a861-428b-b4fe-a19a8b9d50a1}, !- Surface Name
  {4c15eaf2-4ce6-4eb2-8f46-9e8441421b63}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 6.425, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 4.425, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 4.425, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25a34c0b-a7f0-467b-a142-d9e82a7f629d}, !- Handle
  Room_648_fcff075d..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {669cc383-a861-428b-b4fe-a19a8b9d50a1}, !- Surface Name
  {a1bab38e-1e19-41a9-92e1-f09234c65fed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 6.425, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 4.425, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 4.425, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b3b20a-5fe4-494d-bbe0-300b567a3ed0}, !- Handle
  Room_648_fcff075d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f12369-a8da-405c-9124-e1996cd2526d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 6.1256206831932e-15, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -6.1256206831932e-15, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d369e780-4873-465e-8979-e2e24ef82d56}, !- Handle
  {e2b3b20a-5fe4-494d-bbe0-300b567a3ed0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648_fcff075d..Face3;               !- Feature Value 1

OS:SubSurface,
  {569dba5f-dd20-4fd6-989c-848e79e330c5}, !- Handle
  Room_648_fcff075d..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2b3b20a-5fe4-494d-bbe0-300b567a3ed0}, !- Surface Name
  {0a52b0cc-d32b-429c-8b94-db644dfb9669}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630813, 6.425, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630813, 4.425, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 4.425, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdc4c926-1d9d-455e-95c3-0a32baab50fb}, !- Handle
  Room_648_fcff075d..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2b3b20a-5fe4-494d-bbe0-300b567a3ed0}, !- Surface Name
  {0b826328-61e0-4302-8960-495c97a8f1fa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985487, 6.425, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985487, 4.425, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481737, 4.425, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481737, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {675252f8-7066-41b1-958b-4a88875523f9}, !- Handle
  Room_648_fcff075d..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2b3b20a-5fe4-494d-bbe0-300b567a3ed0}, !- Surface Name
  {445bd616-6d90-4eb7-9eeb-6793c65fb5df}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 6.425, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 4.425, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304151, 4.425, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304151, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e5dba6-bab9-4026-b438-df3c9079ceae}, !- Handle
  Room_648_fcff075d..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 7.25,              !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 7.25, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 3 {m}
  1.27305573490351e-15, 0, 7.25;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dc188900-a5b6-442d-9f2e-104db70eb8fe}, !- Handle
  {11e5dba6-bab9-4026-b438-df3c9079ceae}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648_fcff075d..Face4;               !- Feature Value 1

OS:Surface,
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Handle
  Room_648_fcff075d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27305573490351e-15, 0, 7.25,          !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 3.625,         !- X,Y,Z Vertex 2 {m}
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 7.25;              !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {382cd9a2-9e73-4553-a4b9-29949c901715}, !- Handle
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_648_fcff075d..Face5;               !- Feature Value 1

OS:SubSurface,
  {19387567-b792-4a53-8f52-21164ac44ee1}, !- Handle
  Room_648_fcff075d..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664081, 0, 6.425,            !- X,Y,Z Vertex 1 {m}
  0.406534417664081, 0, 4.425,            !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {148f7569-f4ff-4b34-a910-b8a5fd17ab40}, !- Handle
  Room_648_fcff075d..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d182f64-b2be-48fc-b289-c3dd10fabab7}, !- Handle
  Room_648_fcff075d..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {154d1691-ab40-428b-a6c5-880a6b54fa07}, !- Handle
  Room_648_fcff075d..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bab5ed6-07aa-48d1-a68f-8b88be68431e}, !- Handle
  Room_648_fcff075d..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {383c8be9-4fdf-4c3b-b81a-569f50054267}, !- Handle
  Room_648_fcff075d..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 4.425,              !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 6.425;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {592599ba-4fd4-40ba-953f-19386aeadd02}, !- Handle
  Room_648_fcff075d..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52af6987-42ae-4a03-9779-5fc11892a564}, !- Handle
  Room_648_fcff075d..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 6.425,              !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 4.425,              !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbdc03c9-491f-4a9a-8a52-a6cb12078caf}, !- Handle
  Room_648_fcff075d..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4374ba90-e1ba-4c7d-9e9c-aaf10a8851b6}, !- Handle
  Room_648_fcff075d..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f654fd6-473a-49ac-a237-1f890e9e2f00}, !- Handle
  Room_648_fcff075d..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a99fe5de-b68f-4e73-8a1d-cac5d7ffa0b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 6.425,             !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 4.425,             !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 4.425,             !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 6.425;             !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {ee8d20da-bbc5-49c7-a287-08ddb6896095}, !- Handle
  MediumOffice Building_Service Hot Water..Room_648_fcff075d, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eab71bf4-4f6b-4308-b061-0bf0318a9118}, !- Handle
  MediumOffice Building_Service Hot Water..Room_648_fcff075d, !- Name
  {ee8d20da-bbc5-49c7-a287-08ddb6896095}, !- Water Use Equipment Definition Name
  {26cd0f04-7393-479f-9f54-b37dfe6b57c7}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d17cba79-8e8b-474c-97e7-92728b9efe9d}, !- Handle
  Water Use Connections 2,                !- Name
  {a4af8743-df25-4cdb-8699-a4640894bc9c}, !- Inlet Node Name
  {4d840485-2fdf-47c0-8794-ca9d0c395081}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eab71bf4-4f6b-4308-b061-0bf0318a9118}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c788ad01-f0fb-4e6d-84c3-781faa222dde}, !- Handle
  MediumOffice Building_Setpoint 1,       !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {5a26e9b1-3328-4a51-a8ce-835000401e46}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_649;                               !- Feature Value 1

OS:BuildingStory,
  {c4799cfe-ca2c-4c0c-8f36-5b0232748a97}, !- Handle
  Floor3,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6d4f6f61-4d9d-411e-9484-81e2677aaba6}; !- Group Rendering Name

OS:AdditionalProperties,
  {34e98205-6fd5-4149-8b83-5b2c2266e319}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_649_7f02278b..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {d015ffaa-7417-4304-93a8-b7056c552a6a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_649_7f02278b..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {be7b821b-7590-4740-bfbb-c5f940ee4c63}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_649_7f02278b..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {db59b72e-f819-47c5-801d-ad834946fba7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_649_7f02278b..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {d9db3dba-ed42-4f2e-b8b3-628a4d2b0d4c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_649_7f02278b..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {1c954cf2-397e-4426-a6c1-7b554604d94c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_649_7f02278b..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {f1084135-644b-4b2a-a29b-7f6f9d7829f1}, !- Handle
  MediumOffice Building_Service Hot Water..Room_649_7f02278b, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {a65136aa-f6cc-4ef1-a99f-0e49a61f45af}, !- Handle
  Water Use Connections 3,                !- Name
  {a75d8e53-f270-4a5b-9e0f-9d83daa7c768}, !- Inlet Node Name
  {daa47a43-e16b-47ca-bc67-03247de2991f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9afb5dac-6823-49cc-8343-c337b619246e}, !- Handle
  MediumOffice Building_Setpoint 2,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {5156f575-17b2-4477-976e-01cdb9b060da}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_650;                               !- Feature Value 1

OS:BuildingStory,
  {6a498e1e-cb7f-46b3-a609-6e4ef9ae9b8b}, !- Handle
  Floor4,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {42e3f5d3-13ea-4298-bdfb-8ed689ae8430}; !- Group Rendering Name

OS:AdditionalProperties,
  {5f1a4912-44d8-483b-b3ce-e40d8fe0658d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_650_5912f6d2..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {c9b7ec5a-dc14-4979-b6aa-2807a384dc26}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_650_5912f6d2..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {952cbe2c-533c-4c4f-936e-66f862c292fd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_650_5912f6d2..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {def36c92-0cf1-4215-ab3b-283bd97d0a9f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_650_5912f6d2..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {26b9b09d-2bf7-4ce6-a259-f72dbd3bfb76}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_650_5912f6d2..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {033fdc9b-ebc5-4282-a623-e6a8daa02aeb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_650_5912f6d2..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {94b79ec7-ce75-46a9-81fc-e83dfce675c1}, !- Handle
  MediumOffice Building_Service Hot Water..Room_650_5912f6d2, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {057e0526-2840-4bcc-8e55-cf76a01f54b1}, !- Handle
  Water Use Connections 4,                !- Name
  {43119d29-f2fd-4201-9daa-16162d38790d}, !- Inlet Node Name
  {828a6ee1-5b45-4623-aa70-7e2316f3188b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {419e1304-a4d4-496c-8f4d-3ec8aa70fc01}, !- Handle
  MediumOffice Building_Setpoint 3,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {f1114ce3-6730-483f-bddb-47ef5a671ca0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_651;                               !- Feature Value 1

OS:BuildingStory,
  {c20f28ba-40a5-4128-8a3d-63e3dceb129b}, !- Handle
  Floor5,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9d909e04-9b36-4e1b-bb35-023314f6657d}; !- Group Rendering Name

OS:AdditionalProperties,
  {e7c1e10e-d5d8-42ca-b25d-61afbee49964}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_651_2ccd8893..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {aefb60e1-d946-4b3b-afd7-6826ee0b3ec8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_651_2ccd8893..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {3d89adf6-84a3-4036-9b5f-806bfa246490}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_651_2ccd8893..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {8c78df19-63c8-4e62-a461-cc2d4e0ceb80}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_651_2ccd8893..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {a061de0a-a23d-42a2-91a6-14df079de3a3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_651_2ccd8893..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {4336d2c3-0df7-410d-80f8-06f24b7cf65b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_651_2ccd8893..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a3252b17-1204-4034-9965-1f7deda49d18}, !- Handle
  MediumOffice Building_Service Hot Water..Room_651_2ccd8893, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {95d52d51-e726-4dac-a126-4f22a7f10c27}, !- Handle
  Water Use Connections 5,                !- Name
  {1be8cd33-7591-463e-bee0-f6a1d54cbba6}, !- Inlet Node Name
  {03b97eee-36e2-485a-b0de-2694f403a032}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56da9a76-4e19-422a-bd32-15fb9280e962}, !- Handle
  MediumOffice Building_Setpoint 4,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {554f86bd-8581-4bda-8f0e-fc9bc8fcbbc4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_652;                               !- Feature Value 1

OS:BuildingStory,
  {1fcee6f9-8591-46a4-9f06-f97ae1a1d82e}, !- Handle
  Floor6,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {09a3cc83-77ae-4581-aafb-78338aca8e57}; !- Group Rendering Name

OS:AdditionalProperties,
  {a0ac4137-495d-4868-874c-20291d48a8a1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_652_cf2c4be5..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {6280c780-4664-46fb-8c47-8a51f1ec089e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_652_cf2c4be5..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {e7fc613f-3032-4dc6-a674-f91ba1e244cb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_652_cf2c4be5..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {939b0d81-b5b5-4e5b-bc42-0eb774c59cab}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_652_cf2c4be5..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {1bf5428b-ba51-4868-9bf2-3799a6044f0a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_652_cf2c4be5..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {e849e166-c861-41ca-aa3c-b81978a82623}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_652_cf2c4be5..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {47ffb83e-eba6-48a5-a57a-0ff2c815811d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_652_cf2c4be5, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {5ea9231b-df54-4180-b029-7d194c3fbaa1}, !- Handle
  Water Use Connections 6,                !- Name
  {787dd27f-3259-43a7-9e48-9ba7a61cf995}, !- Inlet Node Name
  {aa909b90-8912-40d8-b57d-0f06d531191f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {127b69d4-a248-4be4-932f-42d879245529}, !- Handle
  MediumOffice Building_Setpoint 5,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {65bdd53f-f632-45d8-a08c-02196a4dd69b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_653;                               !- Feature Value 1

OS:BuildingStory,
  {3ee251e8-b20c-4407-a5a3-bbbfb66e9bd1}, !- Handle
  Floor7,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {62c3e970-520f-49ad-96fc-eca5d3f21dc6}; !- Group Rendering Name

OS:AdditionalProperties,
  {d39c2c5f-836e-405c-ae05-e282e825c705}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_653_4f1fd5ec..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {db307f68-0222-4e54-8195-786cbc7ea78b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_653_4f1fd5ec..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {bc9f06a7-fb04-4a0b-9978-07577863859e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_653_4f1fd5ec..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {1b824210-a78a-4833-823e-07105dba9f44}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_653_4f1fd5ec..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {40e9b9cb-394d-434e-acfd-3721f3ba4c96}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_653_4f1fd5ec..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {80e9482e-0fa4-4c49-87d0-2ed138db044a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_653_4f1fd5ec..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {cb514e24-b1af-4b94-9376-cb5d92b81a9b}, !- Handle
  MediumOffice Building_Service Hot Water..Room_653_4f1fd5ec, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {af7da95d-39ab-45d0-bb24-95b7e43b14d8}, !- Handle
  Water Use Connections 7,                !- Name
  {fd3767ca-f6ba-476c-9eb0-443e16c1f445}, !- Inlet Node Name
  {0656b432-bb98-4ee4-8d9b-89b43c25ac3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {52959037-68f4-44f2-9597-2fbf87ef7c39}, !- Handle
  MediumOffice Building_Setpoint 6,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {a3e0bd8b-22a4-488d-80d3-5611073b1391}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_654;                               !- Feature Value 1

OS:BuildingStory,
  {dbe99117-91e6-4b4d-bc45-997bd71bdccf}, !- Handle
  Floor8,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3cce3f3b-262c-4221-934a-9eae428104dc}; !- Group Rendering Name

OS:AdditionalProperties,
  {0271e84d-19c1-4ad4-b2ba-d3078130592f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_654_1189413a..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {92536111-fe0d-4715-8555-f4e718981f0d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_654_1189413a..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {e49e7e2a-9fb7-4cee-933d-881dc32e49fb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_654_1189413a..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {6c797343-be0c-4400-80d1-29bfecd7e0eb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_654_1189413a..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {a6de779c-d4fd-40be-aa1f-4967d0674a5b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_654_1189413a..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {3da72fc2-31b8-4d79-819c-7c83ea79b5d4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_654_1189413a..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {fb2d5a56-adfd-41fe-a098-b9c4a7bd742d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_654_1189413a, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {fa15dea4-15bd-4bb1-90aa-e15188c1b3a7}, !- Handle
  Water Use Connections 8,                !- Name
  {cf9db7f3-85f1-42aa-8af1-c534fd8d3452}, !- Inlet Node Name
  {cfa632e7-ea4b-440c-8793-077548eefd67}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8d3282d3-07d6-402f-8d6c-a79f9c88d352}, !- Handle
  MediumOffice Building_Setpoint 7,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {6cc28881-6d42-4336-ac6d-7572b6bf0ac0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_655;                               !- Feature Value 1

OS:BuildingStory,
  {39cfd3ca-b710-4c9a-84b3-ebdcba407a14}, !- Handle
  Floor9,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8dfde89f-ed17-4a86-a3e7-a9982e8fa450}; !- Group Rendering Name

OS:AdditionalProperties,
  {cb22892b-2e5d-4d6e-9150-92b3edab35a3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_655_a9526ba0..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {e5f5b1e7-bcdf-46f4-9f5f-739f0aab1f1f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_655_a9526ba0..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {e555b7eb-8243-4256-8d92-2d6cab794bc9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_655_a9526ba0..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {debdeb97-87ea-40e9-8d8c-9f59601e54ba}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_655_a9526ba0..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {c4a87496-84d5-4369-b3e7-416bfb723d9d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_655_a9526ba0..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {bad1c90b-3cce-42f2-b898-213327244dd3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_655_a9526ba0..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {14475830-481b-49b2-a983-75ee875b81f6}, !- Handle
  MediumOffice Building_Service Hot Water..Room_655_a9526ba0, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {798d3263-0c9c-472d-aab9-12c4b9776a92}, !- Handle
  Water Use Connections 9,                !- Name
  {55fc79f3-d086-4156-890c-f991866cb129}, !- Inlet Node Name
  {add448f7-69d3-4173-a770-5100e06d3a49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0100ac86-cd20-4914-ad38-974678ad874b}, !- Handle
  MediumOffice Building_Setpoint 8,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {1449ff68-a970-4013-89ca-605b0063d9c5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_656;                               !- Feature Value 1

OS:BuildingStory,
  {4f354b83-2de6-4e63-9cee-3097a337479f}, !- Handle
  Floor10,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {64edcb73-1cdc-4a44-a66d-ea1afe530414}; !- Group Rendering Name

OS:AdditionalProperties,
  {359fdf98-0aa7-44c9-9663-da47adb7fa1d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_656_98ed21ea..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {11b21042-b9ed-4cfa-b8e7-3f761cb3e3e7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_656_98ed21ea..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {0b4cd9fe-f871-4a09-8a33-dc09d1a34127}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_656_98ed21ea..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {efd510a9-c18d-4021-85fd-6de8f544fede}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_656_98ed21ea..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {7b5018d5-b3a7-45c8-a84b-66a114eae852}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_656_98ed21ea..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {c409b187-c371-4e02-a9f0-95d6921a5e55}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_656_98ed21ea..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7f1ee58a-6ce2-4a9e-96d4-f861434956d3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_656_98ed21ea, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {6d80da81-e903-4461-97c0-f9e1ab6f5dac}, !- Handle
  Water Use Connections 10,               !- Name
  {c48de3cd-fe1d-4a16-8285-c167717acbc4}, !- Inlet Node Name
  {6d88e90f-926b-4471-a8ec-ccb61cf4bbf8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e6642d4d-b9b2-4308-a67b-d8b049e929e4}, !- Handle
  MediumOffice Building_Setpoint 9,       !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {abc04206-462c-47fa-bd09-5ddd62eb2a98}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_657;                               !- Feature Value 1

OS:BuildingStory,
  {1b22e810-d171-4e3f-9db1-47238f8aede4}, !- Handle
  Floor11,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f6466d80-1d95-4b36-9096-ec6d779173ae}; !- Group Rendering Name

OS:AdditionalProperties,
  {c85fce07-ef9b-41b7-98ab-7752fc2256d8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_657_81f833ac..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {bbc944ca-0693-4bda-958b-098eb7e18d26}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_657_81f833ac..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {1018dd76-6bee-43ec-9098-2125fc7f5ad8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_657_81f833ac..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {335480ad-3918-4441-9900-c19a7553c954}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_657_81f833ac..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {c04e3793-f199-493c-bf81-bb66664b953d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_657_81f833ac..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {a342cb2e-861f-4dc1-b87e-05a82ea2b7d0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_657_81f833ac..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {cec8d0af-779e-49d1-bac1-8392b2097287}, !- Handle
  MediumOffice Building_Service Hot Water..Room_657_81f833ac, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {3968fb7a-7074-4168-a902-f9cbb764d1e4}, !- Handle
  Water Use Connections 11,               !- Name
  {ca6ad4d7-3f8b-492b-b359-c6e00e099432}, !- Inlet Node Name
  {40fae03a-33e7-4ae6-b342-9fe37d4f6b75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {575eb533-a22d-4e28-b269-6b69fe86f844}, !- Handle
  MediumOffice Building_Setpoint 10,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Handle
  Room_658_6419a708_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {03c3b543-5910-47e2-8d69-6ae23fe57212}, !- Building Story Name
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- Handle
  Room_658_6419a708,                      !- Name
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb854897-3adb-4980-a787-0217d9b8685f}, !- Zone Air Inlet Port List
  {bd840af8-541e-45e3-8f3a-75a39abff4c7}, !- Zone Air Exhaust Port List
  {06809550-70a7-4c43-999e-4025caf4988b}, !- Zone Air Node Name
  {9012dd9b-27fc-49b9-b531-8859abf5a8e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f52f1208-4de7-40e4-91a2-46d674dcc1d5}, !- Group Rendering Name
  {0344f422-2a34-474f-92ae-9e67942d3c91}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {270bd338-4975-402a-818b-07f486b13cc2}; !- Humidistat Name

OS:Node,
  {15bc376a-d98a-4b0f-9b0a-65000917ad1d}, !- Handle
  Node 12,                                !- Name
  {06809550-70a7-4c43-999e-4025caf4988b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06809550-70a7-4c43-999e-4025caf4988b}, !- Handle
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- Source Object
  11,                                     !- Outlet Port
  {15bc376a-d98a-4b0f-9b0a-65000917ad1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb854897-3adb-4980-a787-0217d9b8685f}, !- Handle
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- HVAC Component
  {6d380636-213f-4b41-8eaa-4bc8575802bd}; !- Port 1

OS:PortList,
  {bd840af8-541e-45e3-8f3a-75a39abff4c7}, !- Handle
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}; !- HVAC Component

OS:PortList,
  {9012dd9b-27fc-49b9-b531-8859abf5a8e8}, !- Handle
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- HVAC Component
  {4bbbba83-6e27-40ae-b146-d85b6b8e2349}; !- Port 1

OS:Sizing:Zone,
  {d2bd84b9-ee95-4551-a2bd-51bd84671aaa}, !- Handle
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {00b38279-b157-401c-8355-e5d13c425f52}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34ca45e2-6911-4962-907b-11302c2fdc0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d92563da-7cdd-4888-a81a-1a25e09da26e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {721fb56d-76bd-421c-9474-341369c9fd53}, !- Handle
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658;                               !- Feature Value 1

OS:AdditionalProperties,
  {8df10141-7eb8-4e9d-b708-f0c8ed158429}, !- Handle
  {55e34156-7cfb-4ed9-8a48-4c3f29fce91a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658;                               !- Feature Value 1

OS:BuildingStory,
  {03c3b543-5910-47e2-8d69-6ae23fe57212}, !- Handle
  Floor12,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {59bea7f7-7ca4-48ad-9745-50381ba0f6be}; !- Group Rendering Name

OS:Surface,
  {fcffc3ac-9b39-4ff6-bfea-1c3812c070fc}, !- Handle
  Room_658_6419a708..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  3.08480932858982e-15, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 39.875; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ab0e614e-f334-475d-9191-99aa5376ac4e}, !- Handle
  {fcffc3ac-9b39-4ff6-bfea-1c3812c070fc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658_6419a708..Face0;               !- Feature Value 1

OS:Surface,
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Handle
  Room_658_6419a708..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dea6ab29-af59-4ed4-8506-4d5183a1bd8f}, !- Handle
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658_6419a708..Face1;               !- Feature Value 1

OS:SubSurface,
  {512a4c58-37a0-45b0-9cb2-ff4d792848dc}, !- Handle
  Room_658_6419a708..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Surface Name
  {84352a91-583e-45da-b0b4-28b7e8a860cb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31906761-3bbd-48bb-a36c-9dc950358171}, !- Handle
  Room_658_6419a708..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Surface Name
  {5fe2ecef-877f-4e69-8667-b1139ee5b41e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43a60ca7-b695-4fba-bece-7a771dbe89e7}, !- Handle
  Room_658_6419a708..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Surface Name
  {ccecbf28-e688-4e56-8a14-5e8ca12f2f6a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {468afed6-f99e-47aa-a9fd-f36b810db4c1}, !- Handle
  Room_658_6419a708..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Surface Name
  {3f023ecd-9596-42d8-b559-4bb6dd4168f9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fc3ad69-1094-41c6-a8c6-f35332af0aad}, !- Handle
  Room_658_6419a708..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Surface Name
  {df39251e-5221-4e62-a6fe-ec372e2ed0ec}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42921356-34b2-427f-b851-b08f92d02e08}, !- Handle
  Room_658_6419a708..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Surface Name
  {32677be1-ee97-4826-825a-6f79ef9b17cf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  7.04216582962189, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  7.04216582962189, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {499a82cc-e8f3-4188-8088-e341ae424d8a}, !- Handle
  Room_658_6419a708..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0be566c-e15b-4f6d-ad04-df2029279438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  2.10600398545756e-15, 7.86041168259609e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  1.90452426352111e-15, 5.84561501507828e-16, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f4bf3fa-d130-4adb-a4d0-143836c71f24}, !- Handle
  {499a82cc-e8f3-4188-8088-e341ae424d8a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658_6419a708..Face2;               !- Feature Value 1

OS:SubSurface,
  {9d80be4f-d126-4956-8994-5fbe068d9c1c}, !- Handle
  Room_658_6419a708..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {499a82cc-e8f3-4188-8088-e341ae424d8a}, !- Surface Name
  {30f71e3d-8c56-4db8-9b5a-105c9115b46a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 42.675, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 40.675, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 40.675, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16c2ea1e-8bc9-42f5-b868-c0f506432aea}, !- Handle
  Room_658_6419a708..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {499a82cc-e8f3-4188-8088-e341ae424d8a}, !- Surface Name
  {b18d041f-32b6-4a3b-95a0-b7134e6dd0bf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 42.675, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 40.675, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 40.675, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0a16977-6df6-44a1-ba45-6990da7e4ca0}, !- Handle
  Room_658_6419a708..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {499a82cc-e8f3-4188-8088-e341ae424d8a}, !- Surface Name
  {20f72038-3153-4008-9cb2-574b2d24f737}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 42.675, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 40.675, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 40.675, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a4d2dd-edc5-4160-90ba-e29d9c4be855}, !- Handle
  Room_658_6419a708..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666dafc0-ef8c-4bbb-8ff3-0ec78f8fe8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 8.09038846707182e-15, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 1.84910911809995e-15, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {02cfe0e1-17ae-4078-afb9-242624d2cf2c}, !- Handle
  {e7a4d2dd-edc5-4160-90ba-e29d9c4be855}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658_6419a708..Face3;               !- Feature Value 1

OS:SubSurface,
  {ea5f90d4-5b93-418a-b10b-63a4d489831b}, !- Handle
  Room_658_6419a708..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7a4d2dd-edc5-4160-90ba-e29d9c4be855}, !- Surface Name
  {b0bc5870-50db-47dc-af6d-9e1450835283}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630764, 42.675, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630764, 40.675, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659327, 40.675, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659327, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52d4194c-2355-4a59-9c16-86b455758ae9}, !- Handle
  Room_658_6419a708..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7a4d2dd-edc5-4160-90ba-e29d9c4be855}, !- Surface Name
  {26f04710-2451-4200-80d6-fee96283e57a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205120285619, 2.5022420698549, 42.675, !- X,Y,Z Vertex 1 {m}
  30.0205120285619, 2.5022420698549, 40.675, !- X,Y,Z Vertex 2 {m}
  28.425676860378, 4.0970776748174, 40.675, !- X,Y,Z Vertex 3 {m}
  28.425676860378, 4.0970776748174, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b51a9290-71fa-4771-ad91-85935fbbe27a}, !- Handle
  Room_658_6419a708..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7a4d2dd-edc5-4160-90ba-e29d9c4be855}, !- Surface Name
  {b8cb84ee-017b-4785-91a6-a95eaec6925c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807895, 42.675, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807895, 40.675, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304146, 40.675, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304146, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727fe435-9d4c-4722-985b-58473ebc7cde}, !- Handle
  Room_658_6419a708..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -7.71057771857791e-17, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 43.5, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 43.5, !- X,Y,Z Vertex 3 {m}
  2.56619136098612e-15, -7.71057771857791e-17, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a9e0df1b-f91b-49e6-9a86-d032368983cc}, !- Handle
  {727fe435-9d4c-4722-985b-58473ebc7cde}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658_6419a708..Face4;               !- Feature Value 1

OS:Surface,
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Handle
  Room_658_6419a708..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56619136098612e-15, -7.71057771857791e-17, 43.5, !- X,Y,Z Vertex 1 {m}
  3.08480932858982e-15, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -7.71057771857791e-17, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f6a38eb1-2e82-4ccf-bccb-dc3652fc492d}, !- Handle
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_658_6419a708..Face5;               !- Feature Value 1

OS:SubSurface,
  {874c4374-39c3-4c8d-b1ff-6246f8bb25b8}, !- Handle
  Room_658_6419a708..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664082, 0, 42.675,           !- X,Y,Z Vertex 1 {m}
  0.406534417664082, 0, 40.675,           !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c26c675b-7103-4011-b7d5-72782c1e90cd}, !- Handle
  Room_658_6419a708..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e8ffa4b-7bcd-4d79-8eb3-51d95a9fd377}, !- Handle
  Room_658_6419a708..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a56979b3-d5da-45fe-9018-483955e1fe69}, !- Handle
  Room_658_6419a708..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {380ba055-201c-4eb1-8308-8564b384369f}, !- Handle
  Room_658_6419a708..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b2c63a8-c829-40ea-ae4b-e81236ef3f56}, !- Handle
  Room_658_6419a708..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 40.675,             !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 42.675;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {829834b8-4f21-4671-b7ed-532e39073878}, !- Handle
  Room_658_6419a708..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d7ebd6-6c86-4ee8-93a2-45d73f935a79}, !- Handle
  Room_658_6419a708..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 42.675,             !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 40.675,             !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8010f80f-5c7e-485a-9d8f-9ac263c8273b}, !- Handle
  Room_658_6419a708..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {748d093b-d02f-4b1e-958e-542f3eae0bce}, !- Handle
  Room_658_6419a708..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a4ca878-8293-40d9-a883-14b268ae9c00}, !- Handle
  Room_658_6419a708..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3ba5503-a25e-4ab2-8724-429d6833784c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 42.675,            !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 40.675,            !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 40.675,            !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 42.675;            !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {8691d977-0fa2-4f3a-a7c1-e46e0aee89b4}, !- Handle
  MediumOffice Building_Service Hot Water..Room_658_6419a708, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6f0c5a7b-f667-4d76-b37f-15473c1da6f3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_658_6419a708, !- Name
  {8691d977-0fa2-4f3a-a7c1-e46e0aee89b4}, !- Water Use Equipment Definition Name
  {dadd3c8a-5f3a-4d77-96a0-051509443c93}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {afbdaf61-4985-43d4-9d57-9f7763c12968}, !- Handle
  Water Use Connections 12,               !- Name
  {6856d971-6c19-46f2-a3a3-5620a8888d72}, !- Inlet Node Name
  {ce184ff7-1551-4f1d-8114-e6fb68925c3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f0c5a7b-f667-4d76-b37f-15473c1da6f3}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0344f422-2a34-474f-92ae-9e67942d3c91}, !- Handle
  MediumOffice Building_Setpoint 11,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {2963421c-6dd4-47d4-983b-6ebd6d132c52}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_659;                               !- Feature Value 1

OS:BuildingStory,
  {d7c10470-7715-4bcc-90bc-9e9a5d0b14ba}, !- Handle
  Floor13,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {22a47e7a-1a19-4f79-b6f3-767d095ef338}; !- Group Rendering Name

OS:AdditionalProperties,
  {3edeb09c-7d64-4fc6-8035-16ed0c2809f8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_659_00b2caf1..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {e5539930-2640-4f8e-8140-cfa2489e9afc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_659_00b2caf1..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {5c0c62a8-627f-438f-8ed6-720652f641a1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_659_00b2caf1..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {566cc429-b9f3-4b0d-a43a-52e83779765d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_659_00b2caf1..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {5f01ffe9-2f9c-43af-9590-0edc9591a03e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_659_00b2caf1..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {cad11e0f-d91b-4803-8b93-10016de62e29}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_659_00b2caf1..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {271d4098-6b8e-4df5-ac7d-aa570879df7d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_659_00b2caf1, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {a1fbd571-313c-4652-afe4-5c69beeeb302}, !- Handle
  Water Use Connections 13,               !- Name
  {7bc45b99-e0bb-474c-8ec1-2c00212aad43}, !- Inlet Node Name
  {1261703a-685f-45be-83c3-25e57fc9a2b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a9b15905-c406-4032-a20b-49a41b04a877}, !- Handle
  MediumOffice Building_Setpoint 12,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {44078d98-8917-4030-85ce-1943012ba317}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_660;                               !- Feature Value 1

OS:BuildingStory,
  {30fcdf8e-a83a-4c6a-af9a-ae91894b9717}, !- Handle
  Floor14,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6b04513b-932a-43b6-95e9-76f3c7af47c6}; !- Group Rendering Name

OS:AdditionalProperties,
  {06dfb2ba-9c48-46ca-acba-985eaf5538d5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_660_aa8902e2..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {47592c0e-22ad-4910-9df2-55859107f683}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_660_aa8902e2..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {5ca9b34b-c6cf-4a55-9471-571192ad20f5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_660_aa8902e2..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {4dde3ea3-7df1-4559-a27c-c5c0869932e0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_660_aa8902e2..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {7ded41c9-2ed0-4240-bc2d-68c88d74bc5c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_660_aa8902e2..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {94cf3ed4-e047-479f-931d-6e7f43240b37}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_660_aa8902e2..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {bade5c88-614f-4d96-83e9-d31386de001b}, !- Handle
  MediumOffice Building_Service Hot Water..Room_660_aa8902e2, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {20ec165f-7f71-4bee-a870-9844d2db8782}, !- Handle
  Water Use Connections 14,               !- Name
  {2f6c757b-d524-4053-aa81-6b30856d5f67}, !- Inlet Node Name
  {1be1c5bb-fa35-4e8f-bb3a-b51b52037773}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {76a2e413-1699-47e6-ae52-81a4061b3364}, !- Handle
  MediumOffice Building_Setpoint 13,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {e8738f7c-4bd3-452f-a719-a447c9c6e455}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_661;                               !- Feature Value 1

OS:BuildingStory,
  {c47a3044-c914-4f96-9790-de339f1c58fc}, !- Handle
  Floor15,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {426dc515-c3a4-42fd-b79a-1199bf421b7a}; !- Group Rendering Name

OS:AdditionalProperties,
  {72e7d45a-6d7f-444d-aeb4-6e7d38343e2a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_661_e846f665..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {4d54b630-dd5d-408e-877b-8bf23e95541a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_661_e846f665..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {22b627d5-d908-48b8-87f8-586677e2cdea}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_661_e846f665..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {bc0418b6-5810-46f5-bda4-bf635cae8663}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_661_e846f665..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {bbd8edda-bcac-4fb1-b0cb-d6c5897ce119}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_661_e846f665..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {ca303610-8960-46c1-9588-c9f7aefeea66}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_661_e846f665..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {4475140c-ca8f-4874-aa3c-3103d7a1419e}, !- Handle
  MediumOffice Building_Service Hot Water..Room_661_e846f665, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {61a53142-dd6a-4588-86a9-1b9e5ea8a0ff}, !- Handle
  Water Use Connections 15,               !- Name
  {7633b16c-a544-42a7-8fc0-8155273d2f96}, !- Inlet Node Name
  {9aefd028-5af7-408f-a803-928ddb628063}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5a72b831-8515-4ca6-9cdd-de0862203c22}, !- Handle
  MediumOffice Building_Setpoint 14,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Handle
  Room_662_ddcaf489_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {426b058b-156c-4ca9-8c2f-90e0f5f96ccf}, !- Building Story Name
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- Handle
  Room_662_ddcaf489,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6cd38ef-8a39-4508-84f0-2f6ac1849bab}, !- Zone Air Inlet Port List
  {8de1eec6-11c9-41a6-89ce-4f8a65e95417}, !- Zone Air Exhaust Port List
  {f61d5240-989f-4716-bafd-898aa477998b}, !- Zone Air Node Name
  {f93622e9-ccb6-462b-a565-58a963c4f2f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bfede37e-250f-4701-ac26-476234eb1cb5}, !- Group Rendering Name
  {6d3dceed-81f7-414a-a7c5-40a7864120bb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {af346f8b-a6e7-4c55-bcb8-0e9803f9a7e1}; !- Humidistat Name

OS:Node,
  {0cecadbb-b196-4631-9260-6c81a4e40f41}, !- Handle
  Node 16,                                !- Name
  {f61d5240-989f-4716-bafd-898aa477998b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f61d5240-989f-4716-bafd-898aa477998b}, !- Handle
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- Source Object
  11,                                     !- Outlet Port
  {0cecadbb-b196-4631-9260-6c81a4e40f41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6cd38ef-8a39-4508-84f0-2f6ac1849bab}, !- Handle
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- HVAC Component
  {8bee51a5-78f1-4cab-a8a3-08bb99f070ad}; !- Port 1

OS:PortList,
  {8de1eec6-11c9-41a6-89ce-4f8a65e95417}, !- Handle
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}; !- HVAC Component

OS:PortList,
  {f93622e9-ccb6-462b-a565-58a963c4f2f5}, !- Handle
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- HVAC Component
  {92042793-fdb3-4739-837e-39f281813501}; !- Port 1

OS:Sizing:Zone,
  {9c8b4bc2-2d26-4f3a-bdd5-945d18f11e47}, !- Handle
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1d3943df-f840-40dd-844f-6bbf4d19bd5a}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdc50330-8063-49c3-8360-28449aa9d85b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {56a95f7c-001d-45b0-9813-43f1bcecafc7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {10049c48-4858-47ff-af32-6a87062c6dd8}, !- Handle
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662;                               !- Feature Value 1

OS:AdditionalProperties,
  {1c27ee39-2f97-4d26-a81b-298590ad18e6}, !- Handle
  {0c91775c-940b-4dfd-9de1-ad85327a7e41}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662;                               !- Feature Value 1

OS:BuildingStory,
  {426b058b-156c-4ca9-8c2f-90e0f5f96ccf}, !- Handle
  Floor16,                                !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {de92b20f-6697-4c67-8a0c-53ba7d2b01ac}; !- Group Rendering Name

OS:Surface,
  {d5f2fad3-0f47-4571-bdd4-cb22c5248e59}, !- Handle
  Room_662_ddcaf489..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  2.46254705370563e-15, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 54.375; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9796b392-f15e-4def-ab3f-fdd46af63f47}, !- Handle
  {d5f2fad3-0f47-4571-bdd4-cb22c5248e59}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662_ddcaf489..Face0;               !- Feature Value 1

OS:Surface,
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Handle
  Room_662_ddcaf489..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {768414ef-cdce-4e3d-8145-b54d14ed813e}, !- Handle
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662_ddcaf489..Face1;               !- Feature Value 1

OS:SubSurface,
  {8db16629-0f29-4b6a-9189-bf64f8923a42}, !- Handle
  Room_662_ddcaf489..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Surface Name
  {b9665f87-4f99-4e2e-98ae-86bd70bfe494}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd1d5314-9856-4439-a6d9-800e22ff026c}, !- Handle
  Room_662_ddcaf489..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Surface Name
  {b18ed31b-03bc-44af-8f09-e99a49d901f6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da7e91a-e76b-498c-84ad-f8d3ad12466b}, !- Handle
  Room_662_ddcaf489..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Surface Name
  {0105e33c-8b5f-431c-9062-49eb6a5bb3e3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d7dd1b0-94d6-409c-9412-cad2d6dea1a7}, !- Handle
  Room_662_ddcaf489..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Surface Name
  {78c28f98-a7c5-4a5b-905b-6ac2fc1601b8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38c49474-3ad2-4473-ad4b-be6040e9a768}, !- Handle
  Room_662_ddcaf489..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Surface Name
  {0e3d0ad6-b62f-4b8d-ba6a-211627c116e1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a7d036b-828f-4bb3-a116-ac840eb78751}, !- Handle
  Room_662_ddcaf489..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Surface Name
  {6b1ccb5f-57ef-4fbd-be81-0c6817bcb367}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  7.04216582962189, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  7.04216582962189, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c35d2d2a-bd76-4ac8-81a1-2b3e7d3065da}, !- Handle
  Room_662_ddcaf489..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1c9e310-c035-460a-8115-d855bf377607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  8.89145252776046e-16, 1.53051579523636e-15, 54.375, !- X,Y,Z Vertex 3 {m}
  -1.5881787230474e-16, 1.58817915804471e-16, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8849930-f916-4b46-ab61-574cdcdf2c38}, !- Handle
  {c35d2d2a-bd76-4ac8-81a1-2b3e7d3065da}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662_ddcaf489..Face2;               !- Feature Value 1

OS:SubSurface,
  {7baf9dbf-5023-4aa8-b632-6847e7e50699}, !- Handle
  Room_662_ddcaf489..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c35d2d2a-bd76-4ac8-81a1-2b3e7d3065da}, !- Surface Name
  {4bc86fd6-d6b9-4026-ad14-e6484de3a9e5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 57.175, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 55.175, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 55.175, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f110bbd1-5f76-480d-96a6-c08d28a3133d}, !- Handle
  Room_662_ddcaf489..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c35d2d2a-bd76-4ac8-81a1-2b3e7d3065da}, !- Surface Name
  {435ad213-0448-4376-aa90-7ebd1a9cde22}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 57.175, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 55.175, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 55.175, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {854a85b0-eedf-4664-9a58-9e7561e55fa8}, !- Handle
  Room_662_ddcaf489..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c35d2d2a-bd76-4ac8-81a1-2b3e7d3065da}, !- Surface Name
  {4b8c131b-4204-4acc-b434-df697fa52558}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 57.175, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 55.175, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 55.175, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6182bd-2be5-4530-86e3-35ac2a5e100d}, !- Handle
  Room_662_ddcaf489..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5298647-9a9b-4342-a2fc-109247989765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.0418735610644e-15, 58, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.28864366431798e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {af014034-a70b-4f0f-b218-2f132700a211}, !- Handle
  {5e6182bd-2be5-4530-86e3-35ac2a5e100d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662_ddcaf489..Face3;               !- Feature Value 1

OS:SubSurface,
  {e505e869-7a6f-43c3-9f1e-1ca63e441199}, !- Handle
  Room_662_ddcaf489..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e6182bd-2be5-4530-86e3-35ac2a5e100d}, !- Surface Name
  {a5a936ea-b88b-4a43-ac7b-e65680dfe961}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630817, 57.175, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630817, 55.175, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 55.175, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0665051-9d0d-438f-979a-a2f2e3b8f29c}, !- Handle
  Room_662_ddcaf489..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e6182bd-2be5-4530-86e3-35ac2a5e100d}, !- Surface Name
  {cf84f7e6-fd91-424c-b270-2c523f93f93c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985487, 57.175, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985487, 55.175, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481737, 55.175, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481737, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f02d52da-6996-450f-bc63-6dc966e9bc9c}, !- Handle
  Room_662_ddcaf489..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e6182bd-2be5-4530-86e3-35ac2a5e100d}, !- Surface Name
  {fb56a87a-b9b7-49ec-8b84-56384da07967}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 57.175, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 55.175, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304151, 55.175, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304151, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232a0425-809e-49a4-937e-94d7c59bc301}, !- Handle
  Room_662_ddcaf489..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 58,                !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 3 {m}
  0, 0, 58;                               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b149bdbe-9772-4f41-b5c7-4572318f62c9}, !- Handle
  {232a0425-809e-49a4-937e-94d7c59bc301}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662_ddcaf489..Face4;               !- Feature Value 1

OS:Surface,
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Handle
  Room_662_ddcaf489..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 58,                               !- X,Y,Z Vertex 1 {m}
  2.46254705370563e-15, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 58;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {36c1aff1-2a3a-463a-b26d-afedd03c254e}, !- Handle
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_662_ddcaf489..Face5;               !- Feature Value 1

OS:SubSurface,
  {bfb123b1-4318-4f66-84b1-929bcf338eba}, !- Handle
  Room_662_ddcaf489..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.406534417664081, 0, 57.175,           !- X,Y,Z Vertex 1 {m}
  0.406534417664081, 0, 55.175,           !- X,Y,Z Vertex 2 {m}
  2.55007952898377, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  2.55007952898377, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {561ce4f6-b3ef-43d6-9867-604e45070e59}, !- Handle
  Room_662_ddcaf489..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.36314836431193, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  3.36314836431193, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  5.50669347563162, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  5.50669347563162, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09f99784-a5d6-4ccd-9c2a-60c86f9e06c6}, !- Handle
  Room_662_ddcaf489..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31976231095978, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  6.31976231095978, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  8.46330742227947, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  8.46330742227947, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {963a22c6-164a-4b23-9443-808b7107b768}, !- Handle
  Room_662_ddcaf489..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.27637625760763, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  9.27637625760763, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  11.4199213689273, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  11.4199213689273, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14b0b83a-6639-4716-830e-76a5f8aaf427}, !- Handle
  Room_662_ddcaf489..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2329902042555, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  12.2329902042555, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  14.3765353155752, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  14.3765353155752, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {422834f5-609c-42c2-9e7d-a0d67face8fa}, !- Handle
  Room_662_ddcaf489..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1896041509033, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  15.1896041509033, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  17.333149262223, 0, 55.175,             !- X,Y,Z Vertex 3 {m}
  17.333149262223, 0, 57.175;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba8d8a10-d73d-4a57-8a9f-fa061ea9ecd2}, !- Handle
  Room_662_ddcaf489..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1462180975512, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  18.1462180975512, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  20.2897632088709, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  20.2897632088709, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31b3f39e-3af2-495c-b99a-0282275348b2}, !- Handle
  Room_662_ddcaf489..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.102832044199, 0, 57.175,             !- X,Y,Z Vertex 1 {m}
  21.102832044199, 0, 55.175,             !- X,Y,Z Vertex 2 {m}
  23.2463771555187, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  23.2463771555187, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1741cac-f1e4-4c8b-bdcc-4c4011b1440a}, !- Handle
  Room_662_ddcaf489..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0594459908469, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  24.0594459908469, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  26.2029911021666, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  26.2029911021666, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be071e2a-c5a0-4fd3-87a2-9fb5badf6a4a}, !- Handle
  Room_662_ddcaf489..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0160599374947, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  27.0160599374947, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  29.1596050488144, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  29.1596050488144, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7675d7ff-4627-4140-94a9-8664d9efd374}, !- Handle
  Room_662_ddcaf489..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc8ac317-ddb0-405c-9ccd-51722711d90d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9726738841426, 0, 57.175,            !- X,Y,Z Vertex 1 {m}
  29.9726738841426, 0, 55.175,            !- X,Y,Z Vertex 2 {m}
  32.1162189954623, 0, 55.175,            !- X,Y,Z Vertex 3 {m}
  32.1162189954623, 0, 57.175;            !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {7a1187f1-64bd-4993-a343-36e5ad71e273}, !- Handle
  MediumOffice Building_Service Hot Water..Room_662_ddcaf489, !- Name
  General,                                !- End-Use Subcategory
  1.84136584345045e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c051842d-d658-4a89-bd0f-aefae0853d77}, !- Handle
  MediumOffice Building_Service Hot Water..Room_662_ddcaf489, !- Name
  {7a1187f1-64bd-4993-a343-36e5ad71e273}, !- Water Use Equipment Definition Name
  {089a01e6-b7c7-480c-a38b-764e1fec4d4b}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {214f4878-11c6-4fae-8ca9-5d6ef2c505e1}, !- Handle
  Water Use Connections 16,               !- Name
  {6750f2ff-6f25-4a9d-9830-9000c89a1933}, !- Inlet Node Name
  {47e40578-801e-4d0f-b08e-040a7d0ec22a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c051842d-d658-4a89-bd0f-aefae0853d77}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6d3dceed-81f7-414a-a7c5-40a7864120bb}, !- Handle
  MediumOffice Building_Setpoint 15,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Handle
  Room_663_7f73f60c_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58324f0d-8fb0-48fd-be9b-9a6e76fdaf03}, !- Building Story Name
  {08758ec0-8039-41f1-a657-65198126f7fc}; !- Thermal Zone Name

OS:ThermalZone,
  {08758ec0-8039-41f1-a657-65198126f7fc}, !- Handle
  Room_663_7f73f60c,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e94e9ac-14b7-4e0f-8e4c-c9c907506b61}, !- Zone Air Inlet Port List
  {68c33c50-e16e-459a-b346-84fc26cdf848}, !- Zone Air Exhaust Port List
  {fe75500e-ac0d-4ba9-8e63-8ecf9df49a29}, !- Zone Air Node Name
  {c3a1f29a-85b0-4668-8fdd-607dd408b02a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efad51b2-fe6b-4d63-9544-6d775bb1beca}, !- Group Rendering Name
  {8fb66ca3-3e5a-4545-bb00-f1c69d1656d5}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8c4cd549-e2a4-4d1d-bad2-69f6f6c1c2ad}; !- Humidistat Name

OS:Node,
  {189e2e42-365f-44fd-8c8c-f26ce100e4c9}, !- Handle
  Node 17,                                !- Name
  {fe75500e-ac0d-4ba9-8e63-8ecf9df49a29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe75500e-ac0d-4ba9-8e63-8ecf9df49a29}, !- Handle
  {08758ec0-8039-41f1-a657-65198126f7fc}, !- Source Object
  11,                                     !- Outlet Port
  {189e2e42-365f-44fd-8c8c-f26ce100e4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e94e9ac-14b7-4e0f-8e4c-c9c907506b61}, !- Handle
  {08758ec0-8039-41f1-a657-65198126f7fc}, !- HVAC Component
  {51f2a500-c8d5-4f2d-a3b9-75aef3ed05be}; !- Port 1

OS:PortList,
  {68c33c50-e16e-459a-b346-84fc26cdf848}, !- Handle
  {08758ec0-8039-41f1-a657-65198126f7fc}; !- HVAC Component

OS:PortList,
  {c3a1f29a-85b0-4668-8fdd-607dd408b02a}, !- Handle
  {08758ec0-8039-41f1-a657-65198126f7fc}, !- HVAC Component
  {f83ba8a5-1c9e-48a2-b822-1983fa69acc7}; !- Port 1

OS:Sizing:Zone,
  {f7ca6302-52a6-4de5-8a63-1e0e69671e07}, !- Handle
  {08758ec0-8039-41f1-a657-65198126f7fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {020af2c5-bc76-40d3-94aa-9806293baa85}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {08758ec0-8039-41f1-a657-65198126f7fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19dc968b-d4a2-402e-a5d1-2efb6c6a3c79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33bcc98f-f3ce-46cd-988b-62134d24fc40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {94bf33e7-26bb-4b94-977d-092bce656da7}, !- Handle
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663;                               !- Feature Value 1

OS:AdditionalProperties,
  {df498272-ca6e-42b5-a1b5-02f5d7e78429}, !- Handle
  {08758ec0-8039-41f1-a657-65198126f7fc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663;                               !- Feature Value 1

OS:Surface,
  {4e534b3d-7ecf-429f-a32a-5afe6e0c39d2}, !- Handle
  Room_663_7f73f60c..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb494cba-3ed3-4251-a274-3eae4b8c6620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.0837471221288e-15, 0, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -4.0837471221288e-15, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5dd91fca-3dc3-4a71-bf1e-96eb076d3774}, !- Handle
  {4e534b3d-7ecf-429f-a32a-5afe6e0c39d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663_7f73f60c..Face0;               !- Feature Value 1

OS:SubSurface,
  {0befc830-a6ae-4eeb-8556-7bd36cb1bd10}, !- Handle
  Room_663_7f73f60c..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e534b3d-7ecf-429f-a32a-5afe6e0c39d2}, !- Surface Name
  {db3623c2-318b-4de4-a831-a098922e7c8b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 2.8, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 0.8, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.702015318079, 0.8,  !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.702015318079, 2.8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f2166f7-1cc1-46c9-a67f-de5ce5dc5198}, !- Handle
  Room_663_7f73f60c..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e534b3d-7ecf-429f-a32a-5afe6e0c39d2}, !- Surface Name
  {3c0929c5-9906-4e38-bb7e-929da4e6dff1}, !- Outside Boundary Condition Object
