  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 2.8, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 0.8, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 0.8, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa49b1bc-8ec1-4104-8acf-470a90a5cde2}, !- Handle
  Room_663_7f73f60c..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e534b3d-7ecf-429f-a32a-5afe6e0c39d2}, !- Surface Name
  {51598775-0586-4e10-8c68-b26595070a90}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659322, 2.8, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659322, 0.8, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630817, 0.8, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630817, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Handle
  Room_663_7f73f60c..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44d61686-3ca1-4de1-ad4e-111dbff98f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6197d462-281c-4b43-9177-17327b132387}, !- Handle
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663_7f73f60c..Face1;               !- Feature Value 1

OS:SubSurface,
  {3285c021-734f-42ae-96a2-e4191562739d}, !- Handle
  Room_663_7f73f60c..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {35d63880-ddf0-4676-ba78-84e21cd63fe6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c948f3fc-015a-41f1-ada2-0d5489704495}, !- Handle
  Room_663_7f73f60c..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {bc24e768-505b-47ac-873d-c5da987b1070}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bcbbbab-c9de-42c5-8e78-3debc96f1499}, !- Handle
  Room_663_7f73f60c..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {844b4d65-f32e-4674-973d-0fba68d19fda}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {027068f7-f09b-44ed-995b-8f4099284a1a}, !- Handle
  Room_663_7f73f60c..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {456a9c1e-31e6-4d8a-b922-274ac8bb490c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {659e5d50-43ee-470e-874f-c15c09f899c5}, !- Handle
  Room_663_7f73f60c..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {b2e19e74-654e-44d7-9c9a-f43f50573741}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9976c141-d4fb-4c3a-b854-07b3f4692c54}, !- Handle
  Room_663_7f73f60c..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {f5423b89-0d47-4752-9ec3-0619f1f9a5c9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79c97a4a-3629-430e-a803-db272b134021}, !- Handle
  Room_663_7f73f60c..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {1cbc2a9a-9cdc-460a-9f52-cffdefac0b33}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d8dfd1c-90e3-44ab-8c7a-b84a67f5f5d3}, !- Handle
  Room_663_7f73f60c..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {869fe1e9-3f59-4504-ba7e-06ac2e4986e2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 2.8, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d61ee4c0-9885-43a0-92ff-dfc6930f58a9}, !- Handle
  Room_663_7f73f60c..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {3aaf6d82-1bfa-4e1e-ab49-8aa621d26111}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d14dc28-c7d6-455c-a978-d92adcc12f55}, !- Handle
  Room_663_7f73f60c..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {451d2ee0-3af7-4c79-9c69-39a02766085b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {865c210d-fad3-4f06-850a-7846d91f0eb9}, !- Handle
  Room_663_7f73f60c..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {da610ea9-b903-4704-988b-5093c6883718}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 0.8, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 0.8, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce7d73a6-40a9-4197-91b1-88642a62a6be}, !- Handle
  Room_663_7f73f60c..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {867e0082-4232-4337-9c5f-1fd6dbaffda5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdc755ea-c845-4ddf-b708-365c9b8f5000}, !- Handle
  Room_663_7f73f60c..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {20d7e089-88ea-4fe9-9a4e-4b010138ffc3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23c9c63e-3280-4e77-9486-42de0ad09b64}, !- Handle
  Room_663_7f73f60c..Face1_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {5fb0d7c4-8d57-4b96-910b-36ea4fc3fb8c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68fa16ce-2632-4ee3-af6c-4cf90d11811d}, !- Handle
  Room_663_7f73f60c..Face1_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {40fbe170-8ead-4327-a5f4-f34363ff9a0c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13ec465b-a69e-4a14-9f81-376fbc478a5a}, !- Handle
  Room_663_7f73f60c..Face1_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {0a58b173-7e21-45a9-85c2-cd7ed692efa9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43d5611f-b189-4af8-bc32-7641a2905c64}, !- Handle
  Room_663_7f73f60c..Face1_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {ae0bccbe-39bd-4694-a51a-b93d2c158782}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4db0eb22-5bfb-4e83-950a-ea144b44b3ae}, !- Handle
  Room_663_7f73f60c..Face1_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26e2069a-0c11-4594-a878-901119c23c96}, !- Surface Name
  {8f8e98f4-b935-420e-8c46-272ac797847b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a6c40c-a581-4987-ab9c-31a8afaf8ce3}, !- Handle
  Room_663_7f73f60c..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10deb2f3-af8d-4529-828e-2c1d11e68054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {44945444-5c9e-45cc-89b7-2c04ab243b93}, !- Handle
  {13a6c40c-a581-4987-ab9c-31a8afaf8ce3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663_7f73f60c..Face2;               !- Feature Value 1

OS:SubSurface,
  {cd49d5e5-cf58-4664-80d8-f447523c8e7e}, !- Handle
  Room_663_7f73f60c..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13a6c40c-a581-4987-ab9c-31a8afaf8ce3}, !- Surface Name
  {044a2eb3-706c-4de0-ba3c-46dd35787dea}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 2.8, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 0.8, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 0.8, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f75d2ea-c7b8-4e9c-bde6-92760dbe7f32}, !- Handle
  Room_663_7f73f60c..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13a6c40c-a581-4987-ab9c-31a8afaf8ce3}, !- Surface Name
  {c7a6c5f2-9e9b-4980-86da-8f69c89d2157}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 2.8, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 0.8, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 0.8, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e820b916-1d10-46cf-b14b-bab4ce3b898f}, !- Handle
  Room_663_7f73f60c..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13a6c40c-a581-4987-ab9c-31a8afaf8ce3}, !- Surface Name
  {636b4308-5e6c-42e9-a831-b3bdf62db6f6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 2.8, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 0.8, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 0.8, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae710a8c-3050-44b8-b651-ea7b4d2a6a4a}, !- Handle
  Room_663_7f73f60c..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ecec6d-a80a-4a9c-9cdd-eeb7a2e72d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8dc57b29-6fea-4ac2-bde1-1446cd2f2694}, !- Handle
  {ae710a8c-3050-44b8-b651-ea7b4d2a6a4a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663_7f73f60c..Face3;               !- Feature Value 1

OS:Surface,
  {4fceb777-b6b3-45f9-a514-7f911b5bc612}, !- Handle
  Room_663_7f73f60c..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cbb2a20a-6396-4b8b-ba0a-76d7d33340ba}, !- Handle
  {4fceb777-b6b3-45f9-a514-7f911b5bc612}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663_7f73f60c..Face4;               !- Feature Value 1

OS:Surface,
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Handle
  Room_663_7f73f60c..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5a9a8632-df65-4eb4-87dc-445f1ef042ad}, !- Handle
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_663_7f73f60c..Face5;               !- Feature Value 1

OS:SubSurface,
  {119e36c5-2d81-43ae-b8a0-4d216a840d58}, !- Handle
  Room_663_7f73f60c..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227535265861, 0.414282553632124, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227535265861, 0.414282553632124, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227541248289, 2.59868147278332, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227541248289, 2.59868147278332, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {804f5821-47b6-4b1f-826e-dcddc8b5018a}, !- Handle
  Room_663_7f73f60c..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227543517485, 3.42724658004757, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227543517485, 3.42724658004757, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227549499912, 5.61164549919877, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227549499912, 5.61164549919877, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82f329b1-2306-46a6-91d3-a8a4dbb5e127}, !- Handle
  Room_663_7f73f60c..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227551769109, 6.44021060646301, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227551769109, 6.44021060646301, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227557751536, 8.62460952561421, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227557751536, 8.62460952561421, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4545c51c-5cb7-46bd-8303-61d9b352d588}, !- Handle
  Room_663_7f73f60c..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227560020733, 9.45317463287846, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227560020733, 9.45317463287846, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522756600316, 11.6375735520297, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522756600316, 11.6375735520297, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aed64333-edad-4a41-ba6f-333e007969ff}, !- Handle
  Room_663_7f73f60c..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227568272357, 12.4661386592939, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227568272357, 12.4661386592939, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227574254784, 14.6505375784451, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227574254784, 14.6505375784451, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {993bc943-2599-4a44-b976-fd497f939118}, !- Handle
  Room_663_7f73f60c..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227576523981, 15.4791026857094, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227576523981, 15.4791026857094, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227582506408, 17.6635016048606, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227582506408, 17.6635016048606, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dc1485c-fdc3-40fd-b602-2ae48861b52e}, !- Handle
  Room_663_7f73f60c..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227584775605, 18.4920667121248, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227584775605, 18.4920667121248, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227590758032, 20.676465631276, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227590758032, 20.676465631276, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bada34be-715d-43c0-af5b-a4b8ca10dd7b}, !- Handle
  Room_663_7f73f60c..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227593027228, 21.5050307385402, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227593027228, 21.5050307385402, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227599009656, 23.6894296576914, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227599009656, 23.6894296576914, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63aa277b-fd02-4cf0-a632-0fe68f0c1627}, !- Handle
  Room_663_7f73f60c..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227601278852, 24.5179947649557, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227601278852, 24.5179947649557, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522760726128, 26.7023936841069, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522760726128, 26.7023936841069, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6351061f-120a-473b-97d9-4957398f8583}, !- Handle
  Room_663_7f73f60c..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227609530476, 27.5309587913711, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227609530476, 27.5309587913711, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227615512903, 29.7153577105223, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227615512903, 29.7153577105223, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7029820f-279d-4453-840b-c813e192566a}, !- Handle
  Room_663_7f73f60c..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.52276177821, 30.5439228177866, 2.8,  !- X,Y,Z Vertex 1 {m}
  32.52276177821, 30.5439228177866, 0.8,  !- X,Y,Z Vertex 2 {m}
  32.5227623764527, 32.7283217369378, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227623764527, 32.7283217369378, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e551d04-1ad4-4f18-9baf-8c3a36ae3ddf}, !- Handle
  Room_663_7f73f60c..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227626033724, 33.556886844202, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227626033724, 33.556886844202, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227632016151, 35.7412857633532, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227632016151, 35.7412857633532, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {183db4f3-a7a3-4bf8-a6f2-40f6c9f8f4b1}, !- Handle
  Room_663_7f73f60c..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227634285348, 36.5698508706175, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227634285348, 36.5698508706175, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227640267775, 38.7542497897687, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227640267775, 38.7542497897687, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3b9be9e-6e43-45ad-b779-5d4eb8b07583}, !- Handle
  Room_663_7f73f60c..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227642536972, 39.5828148970329, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227642536972, 39.5828148970329, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227648519399, 41.7672138161841, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227648519399, 41.7672138161841, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b229f72-5f37-44fd-9e6b-f5ef272823e8}, !- Handle
  Room_663_7f73f60c..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227650788595, 42.5957789234484, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227650788595, 42.5957789234484, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227656771023, 44.7801778425996, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227656771023, 44.7801778425996, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73e1a1f3-1567-4128-8cc0-7b3c53bb020e}, !- Handle
  Room_663_7f73f60c..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227659040219, 45.6087429498638, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227659040219, 45.6087429498638, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227665022647, 47.793141869015, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227665022647, 47.793141869015, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b38675bf-9d49-473b-9dcd-124ac0d34391}, !- Handle
  Room_663_7f73f60c..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227667291843, 48.6217069762792, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227667291843, 48.6217069762792, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522767327427, 50.8061058954304, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522767327427, 50.8061058954304, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {851822b9-ed1c-4d25-b540-c13cbb9d2f01}, !- Handle
  Room_663_7f73f60c..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227675543467, 51.6346710026947, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227675543467, 51.6346710026947, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227681525894, 53.8190699218459, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227681525894, 53.8190699218459, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {888b9b76-5ddd-4471-bc8a-75ec5b358fb5}, !- Handle
  Room_663_7f73f60c..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227683795091, 54.6476350291101, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227683795091, 54.6476350291101, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227689777518, 56.8320339482613, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227689777518, 56.8320339482613, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0db09d1a-5ba2-468e-a688-1b8981c769fd}, !- Handle
  Room_663_7f73f60c..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227692046715, 57.6605990555256, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227692046715, 57.6605990555256, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227698029142, 59.8449979746768, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227698029142, 59.8449979746768, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f64610-8070-494e-827f-1f81fa694d53}, !- Handle
  Room_663_7f73f60c..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227700298339, 60.673563081941, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227700298339, 60.673563081941, 0.8, !- X,Y,Z Vertex 2 {m}
  32.5227706280766, 62.8579620010922, 0.8, !- X,Y,Z Vertex 3 {m}
  32.5227706280766, 62.8579620010922, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2a9e777-09a5-4cee-b9ff-def7b023837e}, !- Handle
  Room_663_7f73f60c..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a5f973e-f059-4f70-b84d-24ed16aee14f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227708549962, 63.6865271083565, 2.8, !- X,Y,Z Vertex 1 {m}
  32.5227708549962, 63.6865271083565, 0.8, !- X,Y,Z Vertex 2 {m}
  32.522771453239, 65.8709260275077, 0.8, !- X,Y,Z Vertex 3 {m}
  32.522771453239, 65.8709260275077, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {476ad585-2b78-4f10-98a6-c30b4ed3dbbb}, !- Handle
  MediumOffice Building_Service Hot Water..Room_663_7f73f60c, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ee5640ad-4603-4b95-a0f2-62cf45a31dfc}, !- Handle
  MediumOffice Building_Service Hot Water..Room_663_7f73f60c, !- Name
  {476ad585-2b78-4f10-98a6-c30b4ed3dbbb}, !- Water Use Equipment Definition Name
  {a42d5bc3-3177-4313-ab16-6c113b059be1}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {29105ed0-be11-42fd-bf5b-103ec68aa085}, !- Handle
  Water Use Connections 17,               !- Name
  {61cb6306-d35d-4a30-8f45-3ce5b83675c9}, !- Inlet Node Name
  {84c8c90f-e622-4193-9d34-844f5cd30ccb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee5640ad-4603-4b95-a0f2-62cf45a31dfc}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8fb66ca3-3e5a-4545-bb00-f1c69d1656d5}, !- Handle
  MediumOffice Building_Setpoint 16,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- Handle
  Room_664_eeac28c6,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {339aec91-3de2-44c2-94a1-650a910d71ef}, !- Zone Air Inlet Port List
  {9788926b-f093-41a4-878d-e8c82b7e0e22}, !- Zone Air Exhaust Port List
  {cdd6704b-7f99-42dc-8e0c-21f641d4f64b}, !- Zone Air Node Name
  {bb680def-fce9-4c93-b432-868f7ce829ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79a4feca-df00-4f89-b536-f92e876568f3}, !- Group Rendering Name
  {ba075180-84b0-4096-b593-857aaf3cbdcd}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {efa110de-b4a6-43b2-a1ea-de20ec6b8ebb}; !- Humidistat Name

OS:Node,
  {7557031b-5a62-45bf-8a62-d66ed4949247}, !- Handle
  Node 18,                                !- Name
  {cdd6704b-7f99-42dc-8e0c-21f641d4f64b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdd6704b-7f99-42dc-8e0c-21f641d4f64b}, !- Handle
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- Source Object
  11,                                     !- Outlet Port
  {7557031b-5a62-45bf-8a62-d66ed4949247}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {339aec91-3de2-44c2-94a1-650a910d71ef}, !- Handle
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- HVAC Component
  {8e5879f3-c319-4d7b-b093-d1cf948460dc}; !- Port 1

OS:PortList,
  {9788926b-f093-41a4-878d-e8c82b7e0e22}, !- Handle
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}; !- HVAC Component

OS:PortList,
  {bb680def-fce9-4c93-b432-868f7ce829ed}, !- Handle
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- HVAC Component
  {42ac84cd-aca5-4545-bb8b-0e4111d8ae0a}; !- Port 1

OS:Sizing:Zone,
  {1a3ac9d0-541b-4c05-8bb1-886bc02f4afa}, !- Handle
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fe18d7e0-ddb1-46ff-8753-ddda54c50ee3}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c5548e1-e0bf-4d50-bec1-e7b8a2c84b37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e67917a-a687-48e3-a572-1c2db5c32da6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {c4893e75-4f50-4015-8e94-a83b176ec748}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664;                               !- Feature Value 1

OS:AdditionalProperties,
  {17909c69-e330-4794-acd5-24faaa3225d4}, !- Handle
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664;                               !- Feature Value 1

OS:AdditionalProperties,
  {080783d9-94bf-47ed-a452-351cb7ebc863}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664_eeac28c6..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {df80ed5e-a950-4d5f-8b45-9f139f7034d5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664_eeac28c6..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {6f23c182-8ba5-4104-805a-9e288fe20c2b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664_eeac28c6..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {7dfb912c-830b-4c9e-b286-ac42faa02906}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664_eeac28c6..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {56c91e32-d310-4e7b-b7b1-da74f9b017c3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664_eeac28c6..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {42c21bcd-3aa5-44ed-bff0-2b9e68026c1e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_664_eeac28c6..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {d0457f96-f13f-4fa5-964f-3e61f7c7c428}, !- Handle
  MediumOffice Building_Service Hot Water..Room_664_eeac28c6, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {9316a0a1-f41d-402b-8a7b-bfe354c219aa}, !- Handle
  Water Use Connections 18,               !- Name
  {d63cc4d4-c600-4453-aa62-742f888d9b7e}, !- Inlet Node Name
  {4199b018-d0a0-463d-b095-1d634753220d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba075180-84b0-4096-b593-857aaf3cbdcd}, !- Handle
  MediumOffice Building_Setpoint 17,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {394e1a6b-1acc-4507-a85d-f46e44ed5703}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_665;                               !- Feature Value 1

OS:AdditionalProperties,
  {ef761847-2d32-4723-a65c-d1b5bb572c9d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_665_f06b514d..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {6151aee7-9c67-42bb-9b7c-589eef846176}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_665_f06b514d..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {7bb47c85-c4ad-4cf3-8643-09596bfcc13f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_665_f06b514d..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {02940f00-8c3d-4fe4-998d-5b064b1cde1c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_665_f06b514d..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {5f61736b-9606-435e-848f-3a4abf1fa28c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_665_f06b514d..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {71e2da70-ea87-4671-bd6b-5dc7a4f08bbf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_665_f06b514d..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {99a4332f-3468-44f8-bd4c-1ddfd54890c4}, !- Handle
  MediumOffice Building_Service Hot Water..Room_665_f06b514d, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {24665b5b-76e4-49c0-9fbe-83fa2dd0d649}, !- Handle
  Water Use Connections 19,               !- Name
  {fa52e62d-ff49-482a-b5b6-d01699a4655d}, !- Inlet Node Name
  {ef384e9b-8173-497a-9159-140da641e8e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9ddcb8a2-e4ea-40c7-90cd-855fb8117f1a}, !- Handle
  MediumOffice Building_Setpoint 18,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {f97dbdd4-4db9-48f7-ada6-aeb9b2f4ef86}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_666;                               !- Feature Value 1

OS:AdditionalProperties,
  {4a14dc8c-d3d0-4a38-95f4-969f85b4d57f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_666_799e2f56..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {8e4e1831-c0af-4f90-8dd6-c3247cae888d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_666_799e2f56..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {4a17bc76-d88a-40e6-9535-5b450c6a7b30}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_666_799e2f56..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {6eca8a94-5c7d-43e1-909f-1bbb2a7a5dc0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_666_799e2f56..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {caf5691d-4205-4325-87ba-bfccf2726187}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_666_799e2f56..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {13b24a6b-7e09-425a-bc4b-d2cb1a0fb64a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_666_799e2f56..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {ebb4de70-8039-4c92-ad2b-8bd65ace2ba5}, !- Handle
  MediumOffice Building_Service Hot Water..Room_666_799e2f56, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {5664e038-0de9-48c9-9542-27adafe3f391}, !- Handle
  Water Use Connections 20,               !- Name
  {fa3496da-8940-4446-b5db-c764740f09c0}, !- Inlet Node Name
  {b2f18023-a312-4c6a-8220-2f444cf7ea02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a5fa94b5-d3fe-4cb5-95be-75ccced64ef6}, !- Handle
  MediumOffice Building_Setpoint 19,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {1f8bb8f7-5120-4323-acc0-9f2096cd20a0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_667;                               !- Feature Value 1

OS:AdditionalProperties,
  {6979e03c-dcb6-45b0-af3b-1c6bb4b45e86}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_667_63b4694f..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {19b2f820-7ff1-4cb5-a2dc-48d75af42b78}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_667_63b4694f..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {a0a22e5e-99a0-419a-b1e9-900b944b3489}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_667_63b4694f..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {7818f4e2-12cb-4395-b1cb-c4ea1025c38b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_667_63b4694f..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {919d6670-9ff2-4ede-ba05-108b9cb8329b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_667_63b4694f..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {61500435-2a1b-4c85-b236-dea3bd9cbbe4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_667_63b4694f..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7befff52-2a18-48d2-ab5a-51f4ae5ef3f6}, !- Handle
  MediumOffice Building_Service Hot Water..Room_667_63b4694f, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {ca8496b8-3f29-44f0-be3a-ec2e9415f4b2}, !- Handle
  Water Use Connections 21,               !- Name
  {be942bb6-86bf-4372-8b06-7442c2bf7e22}, !- Inlet Node Name
  {6fbb8b39-b21b-4ac1-be58-433eff91182b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3e01065d-955a-44ee-bbc4-59973443d17e}, !- Handle
  MediumOffice Building_Setpoint 20,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {9d2bfa69-fff5-44c6-b040-22be018a3631}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_668;                               !- Feature Value 1

OS:AdditionalProperties,
  {ebd4c280-0395-4036-a73a-4b5e0d882db4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_668_e24793a9..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {13fe61a6-b1f7-4473-81a8-85523b1744e0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_668_e24793a9..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {35bd6939-6ae5-443b-b614-8b869641f937}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_668_e24793a9..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {d43780b3-70d2-487f-b5d5-91481f3f90f3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_668_e24793a9..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {2b1a2758-6462-44b5-a298-a59862331034}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_668_e24793a9..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f86e1aa7-3240-4edb-b970-3e95f35b89cd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_668_e24793a9..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a3dd222d-4d46-4716-8a8a-6317eec7abcb}, !- Handle
  MediumOffice Building_Service Hot Water..Room_668_e24793a9, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {77b2afff-a451-42e8-8188-39f404ac88d6}, !- Handle
  Water Use Connections 22,               !- Name
  {a64437a0-6a0f-4f13-b9c2-c1bb1c1996f1}, !- Inlet Node Name
  {8902e34e-e2f2-466f-a80a-6b546f01c34d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5669f219-1e71-4027-a181-6bd30230b97e}, !- Handle
  MediumOffice Building_Setpoint 21,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {9845fb25-4d41-4683-b488-e600aa2f036f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_669;                               !- Feature Value 1

OS:AdditionalProperties,
  {ba395584-2c7d-4fbe-bcc6-ef7303146667}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_669_25aab727..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {3b732a06-8696-41c1-a795-88ca1304484f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_669_25aab727..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {97cfaa27-eb1e-49fa-8148-cbc085d21ff5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_669_25aab727..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {ac858dd6-04e6-4d7e-8c5c-d0acb10ca96e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_669_25aab727..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {6cc3d508-bcd0-480e-911c-6c49e0d5d21d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_669_25aab727..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {858016ff-b579-429e-be4c-a5ebd9d6acf0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_669_25aab727..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {27ea29f8-37a5-4fb8-a309-460d2a3f7e27}, !- Handle
  MediumOffice Building_Service Hot Water..Room_669_25aab727, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {39ff5669-7b9a-46ef-b955-379fb68feb81}, !- Handle
  Water Use Connections 23,               !- Name
  {205e8520-86cd-451a-a07b-74e7c8e1b261}, !- Inlet Node Name
  {d9711397-19fd-4ee0-a865-1e3c13b023a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {19b4ea19-b0ae-4d2f-b697-9063fe007e64}, !- Handle
  MediumOffice Building_Setpoint 22,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {d2e13f35-163b-4bb0-a1c8-a3cadea8b1b6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_670;                               !- Feature Value 1

OS:AdditionalProperties,
  {5f47a169-73db-4468-86e4-873a3c806e15}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_670_e37a3555..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {c608c04a-8804-4792-9388-b3b0acdd8226}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_670_e37a3555..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {f1475ab7-5729-4aba-a44c-544d41a16fce}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_670_e37a3555..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {d4e7d61f-4209-47bd-99bc-15be481bcae6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_670_e37a3555..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {8e7800a5-4375-4342-943c-3b31cef8b740}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_670_e37a3555..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {fa708b79-e59a-47d7-854f-11f8218c3312}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_670_e37a3555..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {0a3daf6d-9b48-4922-8159-de2440387ee4}, !- Handle
  MediumOffice Building_Service Hot Water..Room_670_e37a3555, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {4375fb78-02c3-4208-b912-31e90c976695}, !- Handle
  Water Use Connections 24,               !- Name
  {0b90c216-4a2e-46c7-bc10-6ad434f1fb5c}, !- Inlet Node Name
  {2b53d65c-769c-40aa-a6e1-34d638c2e2dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d8325d27-6995-4807-9e4a-7c5e19b434d4}, !- Handle
  MediumOffice Building_Setpoint 23,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {058969a7-a0e3-4d1b-a3d4-911cdd0a80e1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_671;                               !- Feature Value 1

OS:AdditionalProperties,
  {8df60b3d-3cf9-4ed6-9eb5-90f902f79bfe}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_671_d7e5e54f..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {8836eb44-6b8a-4bb9-9cae-5dcf4a47d524}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_671_d7e5e54f..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {cfc45556-d60b-4cb0-b012-d98dedf1759f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_671_d7e5e54f..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {7199c1c6-6a4a-4c92-839f-41ad265c5490}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_671_d7e5e54f..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {13a06a55-3d64-4bfc-b986-c7e732a01b34}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_671_d7e5e54f..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {a5675653-a2f7-4cf7-a372-97010b4478e5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_671_d7e5e54f..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a41d122e-e2db-4f65-914b-95c73b6eeea1}, !- Handle
  MediumOffice Building_Service Hot Water..Room_671_d7e5e54f, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {4e1d8355-ce7b-4db8-a4ca-e8591cf7de92}, !- Handle
  Water Use Connections 25,               !- Name
  {441566a5-171c-439a-b6fb-164b0fc6597e}, !- Inlet Node Name
  {c7df9a36-6ff0-4e1f-8876-720aa20a6fba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7de3a7c8-4ba6-43a1-a282-b34db0ec1d5e}, !- Handle
  MediumOffice Building_Setpoint 24,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {42e12349-89a8-43a0-84ce-794ef0290527}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_672;                               !- Feature Value 1

OS:AdditionalProperties,
  {7c71ff34-0029-4e7a-b493-a0091975426e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_672_72bf4a91..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {64477bdb-5829-417f-b9ce-ac3584d74efa}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_672_72bf4a91..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {06e9bd95-46bd-48cd-9563-15cb054eef79}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_672_72bf4a91..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {7990129b-248f-4eac-86ef-de59448b2c97}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_672_72bf4a91..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {62e19f83-944d-461e-8a65-5f8e47f64d8c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_672_72bf4a91..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {3c377e6c-a471-4879-8efb-a74f8151efec}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_672_72bf4a91..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {57c49993-9553-47ae-9b0a-649d38fabe1a}, !- Handle
  MediumOffice Building_Service Hot Water..Room_672_72bf4a91, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {919070a3-eda2-417b-beba-a1febfc8a4e6}, !- Handle
  Water Use Connections 26,               !- Name
  {2622e7ff-2f7e-42b5-bd02-41672c2e7bfd}, !- Inlet Node Name
  {1d7cef71-63d4-4abb-9639-629b2d567788}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c200623b-4bbd-456a-9191-184372de1a4e}, !- Handle
  MediumOffice Building_Setpoint 25,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {a6db54be-ed80-4dab-b243-46cf6ba2df49}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_673;                               !- Feature Value 1

OS:AdditionalProperties,
  {ce1bf5c1-7602-4ab9-8dc0-296cb3f89f2f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_673_2fbd1dc8..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {92a67f33-4ff6-4dcd-8ed7-12f910a8ea1d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_673_2fbd1dc8..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {fa65a3ff-f29c-4daa-8ae1-54b1aa5ac5ad}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_673_2fbd1dc8..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {65ffcd10-bcad-482a-a281-4856338b4324}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_673_2fbd1dc8..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {7613049d-4872-4931-9cd1-89a4595f28dc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_673_2fbd1dc8..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {6211f329-dcef-4284-89a7-30e0f541457b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_673_2fbd1dc8..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a43fb680-f30d-4bfa-958b-cd29e3f00807}, !- Handle
  MediumOffice Building_Service Hot Water..Room_673_2fbd1dc8, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {64cb16bd-4be2-418d-95b4-5432724a1082}, !- Handle
  Water Use Connections 27,               !- Name
  {623a5fa7-e8b3-4d6f-9e97-9d397db1a483}, !- Inlet Node Name
  {2aecb389-c9dd-4099-bdd9-f56fea3cc787}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7026e7fa-2431-4237-8933-b8c4529c6bfb}, !- Handle
  MediumOffice Building_Setpoint 26,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Handle
  Room_674_8ead6caa_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {03c3b543-5910-47e2-8d69-6ae23fe57212}, !- Building Story Name
  {40c69151-5c46-41eb-acce-605860b958b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {40c69151-5c46-41eb-acce-605860b958b9}, !- Handle
  Room_674_8ead6caa,                      !- Name
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269228,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {217081eb-a709-4cde-9eab-cb3ea4598375}, !- Zone Air Inlet Port List
  {7fb1c298-abbc-455b-a9b1-6d2aab331584}, !- Zone Air Exhaust Port List
  {0302b0ae-fab4-42b3-8c8b-89bbeb28228f}, !- Zone Air Node Name
  {8618878c-b5d7-44b0-b961-8e4e47cce9e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80dc53fa-58bf-46eb-93cb-f693f46071b5}, !- Group Rendering Name
  {ccb5080c-6e32-42c5-8f07-28d2f265f5ad}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {bbe6b000-180e-43b1-83ab-575f878a15ed}; !- Humidistat Name

OS:Node,
  {5b60b24b-9b8b-4262-952e-f47c79d03922}, !- Handle
  Node 28,                                !- Name
  {0302b0ae-fab4-42b3-8c8b-89bbeb28228f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0302b0ae-fab4-42b3-8c8b-89bbeb28228f}, !- Handle
  {40c69151-5c46-41eb-acce-605860b958b9}, !- Source Object
  11,                                     !- Outlet Port
  {5b60b24b-9b8b-4262-952e-f47c79d03922}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {217081eb-a709-4cde-9eab-cb3ea4598375}, !- Handle
  {40c69151-5c46-41eb-acce-605860b958b9}, !- HVAC Component
  {00bd0ece-792a-40e3-85ba-04b01569fe6d}; !- Port 1

OS:PortList,
  {7fb1c298-abbc-455b-a9b1-6d2aab331584}, !- Handle
  {40c69151-5c46-41eb-acce-605860b958b9}; !- HVAC Component

OS:PortList,
  {8618878c-b5d7-44b0-b961-8e4e47cce9e1}, !- Handle
  {40c69151-5c46-41eb-acce-605860b958b9}, !- HVAC Component
  {3fc091a5-6f20-4ac7-872b-e8d958b65fef}; !- Port 1

OS:Sizing:Zone,
  {7e5d68b8-242a-4877-b4bb-ef9b5b821ad7}, !- Handle
  {40c69151-5c46-41eb-acce-605860b958b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4cc3e55c-1594-405e-882e-07bc63dbb6db}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {40c69151-5c46-41eb-acce-605860b958b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca4fb90f-1da2-4d75-b802-cf332a98a52a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4323901-0d82-48ad-a56a-36373953cee2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {73b6cdf6-dd3e-42e5-a690-e88680b32e29}, !- Handle
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674;                               !- Feature Value 1

OS:AdditionalProperties,
  {0775eab3-a5c5-48a8-a81e-7a931bbed018}, !- Handle
  {40c69151-5c46-41eb-acce-605860b958b9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674;                               !- Feature Value 1

OS:Surface,
  {263cd616-c7d7-4b24-b1e3-6018f9d57a60}, !- Handle
  Room_674_8ead6caa..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 39.875; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {561954f7-e74a-4897-a83b-4d2edd1af9e3}, !- Handle
  {263cd616-c7d7-4b24-b1e3-6018f9d57a60}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674_8ead6caa..Face0;               !- Feature Value 1

OS:Surface,
  {666dafc0-ef8c-4bbb-8ff3-0ec78f8fe8f1}, !- Handle
  Room_674_8ead6caa..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7a4d2dd-edc5-4160-90ba-e29d9c4be855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -3.08480932858982e-16, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f08926da-c964-4979-8942-792198f59f0b}, !- Handle
  {666dafc0-ef8c-4bbb-8ff3-0ec78f8fe8f1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674_8ead6caa..Face1;               !- Feature Value 1

OS:SubSurface,
  {b8cb84ee-017b-4785-91a6-a95eaec6925c}, !- Handle
  Room_674_8ead6caa..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {666dafc0-ef8c-4bbb-8ff3-0ec78f8fe8f1}, !- Surface Name
  {b51a9290-71fa-4771-ad91-85935fbbe27a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 42.675, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 40.675, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 40.675, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26f04710-2451-4200-80d6-fee96283e57a}, !- Handle
  Room_674_8ead6caa..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {666dafc0-ef8c-4bbb-8ff3-0ec78f8fe8f1}, !- Surface Name
  {52d4194c-2355-4a59-9c16-86b455758ae9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 42.675, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 40.675, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 40.675, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0bc5870-50db-47dc-af6d-9e1450835283}, !- Handle
  Room_674_8ead6caa..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {666dafc0-ef8c-4bbb-8ff3-0ec78f8fe8f1}, !- Surface Name
  {ea5f90d4-5b93-418a-b10b-63a4d489831b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659322, 42.675, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659322, 40.675, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630819, 40.675, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630819, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Handle
  Room_674_8ead6caa..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7527224d-ae98-4025-ae93-e44e69f5a621}, !- Handle
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674_8ead6caa..Face2;               !- Feature Value 1

OS:SubSurface,
  {07439a62-de1b-4c54-b495-05386de90675}, !- Handle
  Room_674_8ead6caa..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {ff37b54a-31c5-41d5-8fe8-bcb154860453}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62a7eb25-49bb-4c4b-af8d-68fcfe45b9b4}, !- Handle
  Room_674_8ead6caa..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {61dc4348-191e-49ea-8e34-f45d6deb6752}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13fe2188-431b-471c-af2e-bb6fee41e54b}, !- Handle
  Room_674_8ead6caa..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {cd8b71d0-de91-49b8-87b1-6ffaccaf3628}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4709c5d1-ad6b-4671-b12b-21c1f8407dea}, !- Handle
  Room_674_8ead6caa..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {7ad414d1-e6f0-4548-ae99-672ca4413103}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2645a185-3f19-47cf-8018-750afad84f01}, !- Handle
  Room_674_8ead6caa..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {13c24679-5b76-4bfc-aebe-006c9bc5284c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b3d2b75-1f08-4883-bcd0-e7c8d5a64798}, !- Handle
  Room_674_8ead6caa..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {568bace7-9805-4bd7-acaa-fd208338dc22}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {410490a4-0aa9-4895-b258-b9b3e309e589}, !- Handle
  Room_674_8ead6caa..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {2f8abbef-7833-4932-9b7b-f90649c8ff8b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2485c54-7972-47b9-a728-624a27a18a5d}, !- Handle
  Room_674_8ead6caa..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {e3f251db-779a-427f-89f3-7672244f9861}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 42.675, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55b858d2-bd74-4747-bb8d-a179d14ab906}, !- Handle
  Room_674_8ead6caa..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {89d5c5f2-f4ab-4af4-b265-edfd1eab13b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d96fc8d6-4a9d-4b66-ba3b-bb5e4302e871}, !- Handle
  Room_674_8ead6caa..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {accb34fe-e71f-4a63-b17b-cf57ecb53a27}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86113dc7-0f56-4f18-aadf-5313fb38963b}, !- Handle
  Room_674_8ead6caa..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {a39b1ef8-a433-4971-82ab-d4e330b19ba1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 40.675, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 40.675, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2faedbdc-941d-476e-8f4c-6eaa4d095c86}, !- Handle
  Room_674_8ead6caa..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {edacdacc-97f4-460a-b19f-5faca7c20e97}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f24d08a4-0cd3-4805-85c2-79bfc243f742}, !- Handle
  Room_674_8ead6caa..Face2_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {72a6d74c-b207-4c49-8b4a-6241b2f3b028}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d851d7b-bbe3-41f6-93a2-38871855e3b8}, !- Handle
  Room_674_8ead6caa..Face2_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {ac06a30d-0b21-4686-a178-e349240e3c5d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c9e2b4d-dd2f-45da-a07e-1244e0d1a986}, !- Handle
  Room_674_8ead6caa..Face2_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {dfb3e60e-03d9-429c-a1b2-8e20acfdbff8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7187c44-1792-48b2-991d-8ca639a0e48b}, !- Handle
  Room_674_8ead6caa..Face2_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {e556e54b-7654-4ad0-8b8d-ebdccc1fcf8d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92fbcdfa-695d-4eca-8d29-f40422be2722}, !- Handle
  Room_674_8ead6caa..Face2_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {56452309-2bf5-41c0-b4a7-fe91eca245ca}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f5c7379-c936-4967-a001-f5339cae9b1e}, !- Handle
  Room_674_8ead6caa..Face2_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Surface Name
  {143e82a5-5885-470e-8533-6ac957fd54aa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686704ad-fede-4467-8403-d1e109021613}, !- Handle
  Room_674_8ead6caa..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7922c1-6255-4de1-a81d-56ebba3b4231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5083455-16e7-4f16-a6e5-70e0f2fb95fd}, !- Handle
  {686704ad-fede-4467-8403-d1e109021613}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674_8ead6caa..Face3;               !- Feature Value 1

OS:SubSurface,
  {c7406a6a-e700-476d-ba84-ccf726297c36}, !- Handle
  Room_674_8ead6caa..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {686704ad-fede-4467-8403-d1e109021613}, !- Surface Name
  {7f34ddbb-c1bb-4369-8782-8b62f349f6db}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 42.675, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 40.675, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 40.675, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c03c5954-1458-44c5-b17f-29747f41a266}, !- Handle
  Room_674_8ead6caa..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {686704ad-fede-4467-8403-d1e109021613}, !- Surface Name
  {060026e3-7c25-44be-9345-7d3a6e73755b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 42.675, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 40.675, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 40.675, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62fa861b-d77b-44f2-9e18-7b6b032efa11}, !- Handle
  Room_674_8ead6caa..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {686704ad-fede-4467-8403-d1e109021613}, !- Surface Name
  {451a3592-a0f8-4f1a-8ea4-791b0788db52}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 42.675, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 40.675, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 40.675, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79807d9-6b83-4cf4-b453-f4b3f6b090d8}, !- Handle
  Room_674_8ead6caa..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -3.08480932858982e-16, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f72536f1-d4b0-4890-bfd0-e45b603b22c1}, !- Handle
  {d79807d9-6b83-4cf4-b453-f4b3f6b090d8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674_8ead6caa..Face4;               !- Feature Value 1

OS:Surface,
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Handle
  Room_674_8ead6caa..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -3.08480932858982e-16, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ed7f720b-6f69-48b9-ac0c-2ad6e1f13328}, !- Handle
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_674_8ead6caa..Face5;               !- Feature Value 1

OS:SubSurface,
  {73da133f-7f88-4cb9-a8d4-fa289afcffa5}, !- Handle
  Room_674_8ead6caa..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227535265861, 0.414282553632124, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227535265861, 0.414282553632124, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227541248289, 2.59868147278332, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227541248289, 2.59868147278332, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9638901f-2985-4089-99fc-55fc1206dacd}, !- Handle
  Room_674_8ead6caa..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227543517485, 3.42724658004757, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227543517485, 3.42724658004757, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227549499912, 5.61164549919877, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227549499912, 5.61164549919877, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {971c537a-4b27-48d4-95e5-121754a24b7c}, !- Handle
  Room_674_8ead6caa..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227551769109, 6.44021060646301, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227551769109, 6.44021060646301, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227557751536, 8.62460952561421, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227557751536, 8.62460952561421, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d373ea72-f986-485d-adf5-2f67258bf854}, !- Handle
  Room_674_8ead6caa..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227560020733, 9.45317463287846, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227560020733, 9.45317463287846, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522756600316, 11.6375735520297, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522756600316, 11.6375735520297, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d7b2464-c0f7-4a44-9170-1fa1d3758884}, !- Handle
  Room_674_8ead6caa..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227568272357, 12.4661386592939, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227568272357, 12.4661386592939, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227574254784, 14.6505375784451, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227574254784, 14.6505375784451, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45bb05b0-7936-49b9-842c-d6ed66d488d5}, !- Handle
  Room_674_8ead6caa..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227576523981, 15.4791026857094, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227576523981, 15.4791026857094, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227582506408, 17.6635016048606, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227582506408, 17.6635016048606, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d1fdd32-ad20-4043-bbd5-9f61f272a1b4}, !- Handle
  Room_674_8ead6caa..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227584775605, 18.4920667121248, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227584775605, 18.4920667121248, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227590758032, 20.676465631276, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227590758032, 20.676465631276, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3336f28-b94f-447a-b353-c721048c40b8}, !- Handle
  Room_674_8ead6caa..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227593027228, 21.5050307385402, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227593027228, 21.5050307385402, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227599009656, 23.6894296576914, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227599009656, 23.6894296576914, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff5fd7f-7c31-4282-b60b-4620543ed805}, !- Handle
  Room_674_8ead6caa..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227601278852, 24.5179947649557, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227601278852, 24.5179947649557, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522760726128, 26.7023936841069, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522760726128, 26.7023936841069, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73930257-d7df-49f4-95b4-b8d081c993ae}, !- Handle
  Room_674_8ead6caa..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227609530476, 27.5309587913711, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227609530476, 27.5309587913711, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227615512903, 29.7153577105223, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227615512903, 29.7153577105223, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {200c06c0-79b1-474a-9ac6-f5a0017cd29f}, !- Handle
  Room_674_8ead6caa..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.52276177821, 30.5439228177866, 42.675, !- X,Y,Z Vertex 1 {m}
  32.52276177821, 30.5439228177866, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227623764527, 32.7283217369378, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227623764527, 32.7283217369378, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8152d1b8-2e19-4088-a45a-17f8f15aaf69}, !- Handle
  Room_674_8ead6caa..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227626033724, 33.556886844202, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227626033724, 33.556886844202, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227632016151, 35.7412857633532, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227632016151, 35.7412857633532, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77e27c05-1e69-4adc-9763-f1f36b537561}, !- Handle
  Room_674_8ead6caa..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227634285348, 36.5698508706175, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227634285348, 36.5698508706175, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227640267775, 38.7542497897687, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227640267775, 38.7542497897687, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3197656d-5649-4669-acbe-8eaa17871613}, !- Handle
  Room_674_8ead6caa..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227642536972, 39.5828148970329, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227642536972, 39.5828148970329, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227648519399, 41.7672138161841, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227648519399, 41.7672138161841, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e229b2a-491a-4f0c-8776-76f7de582f38}, !- Handle
  Room_674_8ead6caa..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227650788595, 42.5957789234484, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227650788595, 42.5957789234484, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227656771023, 44.7801778425996, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227656771023, 44.7801778425996, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a8cfa49-eb2a-41c3-b3f6-7d67fb9e4e65}, !- Handle
  Room_674_8ead6caa..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227659040219, 45.6087429498638, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227659040219, 45.6087429498638, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227665022647, 47.793141869015, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227665022647, 47.793141869015, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e47a27ef-e690-4abe-8c12-6c5f5803d012}, !- Handle
  Room_674_8ead6caa..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227667291843, 48.6217069762792, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227667291843, 48.6217069762792, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522767327427, 50.8061058954304, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522767327427, 50.8061058954304, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {877e6d1b-9d74-4900-8f87-bb90acd6cb60}, !- Handle
  Room_674_8ead6caa..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227675543467, 51.6346710026947, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227675543467, 51.6346710026947, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227681525894, 53.8190699218459, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227681525894, 53.8190699218459, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67021b74-eae8-4a38-9a45-4fc7c76cb01c}, !- Handle
  Room_674_8ead6caa..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227683795091, 54.6476350291101, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227683795091, 54.6476350291101, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227689777518, 56.8320339482613, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227689777518, 56.8320339482613, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3312e120-795c-473a-abf2-926ac0eec363}, !- Handle
  Room_674_8ead6caa..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227692046715, 57.6605990555256, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227692046715, 57.6605990555256, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227698029142, 59.8449979746768, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227698029142, 59.8449979746768, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0f483e3-df2e-4f37-a189-57bf3a37e5b8}, !- Handle
  Room_674_8ead6caa..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227700298339, 60.673563081941, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227700298339, 60.673563081941, 40.675, !- X,Y,Z Vertex 2 {m}
  32.5227706280766, 62.8579620010922, 40.675, !- X,Y,Z Vertex 3 {m}
  32.5227706280766, 62.8579620010922, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7834d10-8a02-4501-8e6b-30fe8f7d9fc5}, !- Handle
  Room_674_8ead6caa..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3086d4de-441c-4452-9daa-f78f389fb32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227708549962, 63.6865271083565, 42.675, !- X,Y,Z Vertex 1 {m}
  32.5227708549962, 63.6865271083565, 40.675, !- X,Y,Z Vertex 2 {m}
  32.522771453239, 65.8709260275077, 40.675, !- X,Y,Z Vertex 3 {m}
  32.522771453239, 65.8709260275077, 42.675; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {8895d994-4ac9-48b1-942e-9f58f23f5f32}, !- Handle
  MediumOffice Building_Service Hot Water..Room_674_8ead6caa, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d9d1829d-30be-4a13-bd13-04f701d2fefa}, !- Handle
  MediumOffice Building_Service Hot Water..Room_674_8ead6caa, !- Name
  {8895d994-4ac9-48b1-942e-9f58f23f5f32}, !- Water Use Equipment Definition Name
  {e72dd04b-4794-477a-9f60-64f0ae1569f8}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f8f3ce2-1f1b-4ebd-a6f0-61e31f49c784}, !- Handle
  Water Use Connections 28,               !- Name
  {5d0e5333-76d2-40f0-a17c-e6e9b6e1429e}, !- Inlet Node Name
  {c686de87-afe1-462c-b31c-3b50da717af1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9d1829d-30be-4a13-bd13-04f701d2fefa}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ccb5080c-6e32-42c5-8f07-28d2f265f5ad}, !- Handle
  MediumOffice Building_Setpoint 27,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {0c2ed63b-23ac-4547-963f-3046deb7eee7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_675;                               !- Feature Value 1

OS:AdditionalProperties,
  {03089293-14a7-45a3-8b5b-f5554c5d82b6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_675_b0f0cc37..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {ae699c43-0ce5-4d2f-b21c-dad05804f765}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_675_b0f0cc37..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {02bdbb3d-29de-4077-964b-4c1a05fcd855}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_675_b0f0cc37..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {ecc044cb-af76-439d-b8c0-41fcf942a169}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_675_b0f0cc37..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {7c661e91-c553-4ab5-834b-b5b668db2597}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_675_b0f0cc37..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f46a6552-3120-4de5-83d6-84475ec2003b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_675_b0f0cc37..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7a5a6d26-6ab4-4d5e-a495-81f4d81dea54}, !- Handle
  MediumOffice Building_Service Hot Water..Room_675_b0f0cc37, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {260b67ba-4832-4a86-9b78-b6a1fc224bc8}, !- Handle
  Water Use Connections 29,               !- Name
  {f525fc92-38d8-4072-b825-5f7fecf42140}, !- Inlet Node Name
  {5cca38e9-0104-40c8-bed2-43ff16dc996a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {34973dda-87e3-406d-9327-8a1c1b6f5c9c}, !- Handle
  MediumOffice Building_Setpoint 28,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {158b3c81-81d8-466c-90f6-ef451b7df477}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_676;                               !- Feature Value 1

OS:AdditionalProperties,
  {b59238f5-cae9-43e6-9d78-e08baf4ddaaa}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_676_f163269d..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {7188ed7e-8d63-498d-a860-85c59fa1e1cf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_676_f163269d..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {74c571b8-a58b-4f75-aa13-9411631da034}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_676_f163269d..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {731765de-eef3-4c9e-aeef-376df67733f9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_676_f163269d..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {6fe0e8fb-24f7-4a97-9c40-332337ef3dfb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_676_f163269d..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {11404f12-7a98-46f2-91d4-8016f7c843a5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_676_f163269d..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {c9ade411-5146-48c8-9aa9-f1c0625de995}, !- Handle
  MediumOffice Building_Service Hot Water..Room_676_f163269d, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {65cf0854-d6dc-44de-8c99-cbbb3cd173bc}, !- Handle
  Water Use Connections 30,               !- Name
  {194c8bbe-0e78-4b28-a0c1-3f79499f8d12}, !- Inlet Node Name
  {d016ad01-f82a-4729-bea9-36a7cdf25eb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3be9d3bf-e838-47b8-9469-e0d33a5d8954}, !- Handle
  MediumOffice Building_Setpoint 29,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {dd667639-3312-472e-870e-23417d8f9eda}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_677;                               !- Feature Value 1

OS:AdditionalProperties,
  {4d3b3e32-26cb-49b2-8cfa-b95fbdfdf4ba}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_677_fa842904..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {30802a0b-d95f-4521-afcd-8b48358ad9e9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_677_fa842904..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {41279467-add1-416c-ad9e-3929d74949d9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_677_fa842904..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {4774921a-38ea-4687-b244-0a0bf00c14dd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_677_fa842904..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {66f87311-89b4-4e75-9458-56dc9ac2224e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_677_fa842904..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {334c86df-0244-4c6c-9a0e-c2abc46d2939}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_677_fa842904..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {122ee53c-6c2f-4261-9c1d-c12ec932542c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_677_fa842904, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {c1248cc7-d3ae-4746-aa89-d508ff99fa30}, !- Handle
  Water Use Connections 31,               !- Name
  {6fcabb68-2b63-4673-bf89-10c1977e7944}, !- Inlet Node Name
  {33a99498-dc8f-49fd-9f0d-b61f76c4e23d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9097d519-ec9d-4dcb-a32f-700e4e9a1385}, !- Handle
  MediumOffice Building_Setpoint 30,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Handle
  Room_678_950f4409_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {426b058b-156c-4ca9-8c2f-90e0f5f96ccf}, !- Building Story Name
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- Handle
  Room_678_950f4409,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {454226f4-2ebb-4e18-8b69-cfde37896840}, !- Zone Air Inlet Port List
  {bab86135-ae20-4d5f-9d60-978fbf9a626c}, !- Zone Air Exhaust Port List
  {1f82eb97-5c09-4127-8df4-bda44fd1edf2}, !- Zone Air Node Name
  {c8af03f8-fdec-4414-81bb-f8105410907e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eda0d77a-df7a-4b6b-a49b-1a481e2d4b88}, !- Group Rendering Name
  {3fec4f08-e7fc-41d1-b830-e0b6d31e7ab0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {37245883-471e-422c-a041-c8aa832f512d}; !- Humidistat Name

OS:Node,
  {e19b0cab-6fd6-4859-a71c-9daa5950fb0f}, !- Handle
  Node 32,                                !- Name
  {1f82eb97-5c09-4127-8df4-bda44fd1edf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f82eb97-5c09-4127-8df4-bda44fd1edf2}, !- Handle
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- Source Object
  11,                                     !- Outlet Port
  {e19b0cab-6fd6-4859-a71c-9daa5950fb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {454226f4-2ebb-4e18-8b69-cfde37896840}, !- Handle
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- HVAC Component
  {a6034b5d-d69e-4321-932e-8dd5f68c34a3}; !- Port 1

OS:PortList,
  {bab86135-ae20-4d5f-9d60-978fbf9a626c}, !- Handle
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}; !- HVAC Component

OS:PortList,
  {c8af03f8-fdec-4414-81bb-f8105410907e}, !- Handle
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- HVAC Component
  {7ff6017e-65cc-464e-9e8b-3dd713b4f2db}; !- Port 1

OS:Sizing:Zone,
  {b645adc4-26b3-4fb5-ab5f-c33b43b06d05}, !- Handle
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {447bbab4-4096-4d30-bbfa-ec7388321b67}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfca6d51-6ad5-4420-83e1-bb86cc2a7e99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6f27045-aa47-4bfa-94fb-34f4667e33d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {e4ac690f-86bc-410d-acb7-79a3b6b24c20}, !- Handle
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678;                               !- Feature Value 1

OS:AdditionalProperties,
  {28fe409b-213e-4591-8615-84070625dfc8}, !- Handle
  {a32c39fa-2f81-491a-aa52-61a0a3f7a14a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678;                               !- Feature Value 1

OS:Surface,
  {c98095bb-77d6-4055-8154-e8e13e2ccfc6}, !- Handle
  Room_678_950f4409..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -6.15636763426408e-16, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 54.375; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6101984a-cd77-4215-ab46-80d9d47ac4d8}, !- Handle
  {c98095bb-77d6-4055-8154-e8e13e2ccfc6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678_950f4409..Face0;               !- Feature Value 1

OS:Surface,
  {b5298647-9a9b-4342-a2fc-109247989765}, !- Handle
  Room_678_950f4409..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6182bd-2be5-4530-86e3-35ac2a5e100d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -6.15636763426408e-16, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 58;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0d2b2e90-66d6-4b0a-83c6-40bd634ee013}, !- Handle
  {b5298647-9a9b-4342-a2fc-109247989765}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678_950f4409..Face1;               !- Feature Value 1

OS:SubSurface,
  {fb56a87a-b9b7-49ec-8b84-56384da07967}, !- Handle
  Room_678_950f4409..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5298647-9a9b-4342-a2fc-109247989765}, !- Surface Name
  {f02d52da-6996-450f-bc63-6dc966e9bc9c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 57.175, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 55.175, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 55.175, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf84f7e6-fd91-424c-b270-2c523f93f93c}, !- Handle
  Room_678_950f4409..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5298647-9a9b-4342-a2fc-109247989765}, !- Surface Name
  {b0665051-9d0d-438f-979a-a2f2e3b8f29c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 57.175, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 55.175, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 55.175, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5a936ea-b88b-4a43-ac7b-e65680dfe961}, !- Handle
  Room_678_950f4409..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5298647-9a9b-4342-a2fc-109247989765}, !- Surface Name
  {e505e869-7a6f-43c3-9f1e-1ca63e441199}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254495061489, 1.89730442659332, 57.175, !- X,Y,Z Vertex 1 {m}
  30.6254495061489, 1.89730442659332, 55.175, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630817, 55.175, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630817, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767594a3-c9af-400d-bbec-36260f477305}, !- Handle
  Room_678_950f4409..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {756a3d47-7e1b-47d7-9e2a-823800ed7ed9}, !- Handle
  {767594a3-c9af-400d-bbec-36260f477305}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678_950f4409..Face2;               !- Feature Value 1

OS:SubSurface,
  {6954d507-956e-417c-9458-3b4ac939b118}, !- Handle
  Room_678_950f4409..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {49906f6f-2f0d-40f2-968b-0cb1c0c7960f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8700ed17-d49c-4208-9d9f-e0185ce0d2f4}, !- Handle
  Room_678_950f4409..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {8ddd9f80-1568-4ace-b85f-3ee17b206564}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd24d0d5-e35c-48ee-846a-b5a557bae72b}, !- Handle
  Room_678_950f4409..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {5f7db87e-cb45-49c9-9620-d941b8dda179}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a37d93d-aea4-4c44-8129-735c2fcd1ff3}, !- Handle
  Room_678_950f4409..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {37481356-d51c-42dd-84f0-971b77c14ba8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3098db0e-8d04-466b-90ac-7db5838d6cda}, !- Handle
  Room_678_950f4409..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {3bea4c3e-6405-49f0-bf4c-f79c3d36678c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e9cd542-fa37-48f2-9944-75fd24e7872d}, !- Handle
  Room_678_950f4409..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {f99565af-8f8d-46a1-8505-4c78b0be5a5c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7208464-6b01-41fb-985e-46f23e04842b}, !- Handle
  Room_678_950f4409..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {21fededc-0548-4810-bc90-18afaffdd224}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3920ffdc-044e-4d4b-8cd5-8e8fcf7fd5e8}, !- Handle
  Room_678_950f4409..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {a6969e53-e13d-43b4-8928-b388748f00dc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 57.175, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f8b67ed-af3d-4744-b830-90c836c5cb60}, !- Handle
  Room_678_950f4409..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {5f142da3-687c-4930-8071-ea31a261d578}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1abf2bdd-a257-4f03-9102-77622049def7}, !- Handle
  Room_678_950f4409..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {a9776c26-355d-42dc-a01e-fee1a4bd5ace}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ad5e9f-d438-4cc2-a98a-04faf58110e8}, !- Handle
  Room_678_950f4409..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {e5748555-17c7-4cfb-ae33-6238c61c707b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 55.175, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 55.175, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9b810c0-731a-4b28-924a-e5cb93ff3329}, !- Handle
  Room_678_950f4409..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {77a68d95-4cd5-4830-b883-2652b9637337}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d67817c-2ada-44ee-9e96-8847b6bc1d9c}, !- Handle
  Room_678_950f4409..Face2_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {73cd69cf-6d19-42a4-9d05-f57d7139c85f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aad40c62-b94a-4cf4-bfbb-0c8ad4786545}, !- Handle
  Room_678_950f4409..Face2_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {a12151f2-d5b6-4eb1-a840-6a658988b948}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8746249-534c-4f61-9df7-44bb74325262}, !- Handle
  Room_678_950f4409..Face2_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {a6dc4ebe-acef-4619-91d8-ce2b33d67663}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdcbdff5-b8be-4b9b-9462-80def02c82e7}, !- Handle
  Room_678_950f4409..Face2_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {5bc9152f-6fdb-4d90-b120-587ccaaa0986}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef3d94a6-0ffb-4aeb-8443-5306af07625d}, !- Handle
  Room_678_950f4409..Face2_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {46ed72ff-9c1c-4bd7-aa76-cb85d78f78d9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dfdfee6-543b-4233-b647-080f82d27f9b}, !- Handle
  Room_678_950f4409..Face2_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {767594a3-c9af-400d-bbec-36260f477305}, !- Surface Name
  {58488680-12fb-4e13-81f5-026e98aa712a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af9306a7-9c83-4655-aac0-e805a7de0e28}, !- Handle
  Room_678_950f4409..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc3278e-5c28-4387-b0d7-44ec9eb22225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f91402ac-4223-45e0-947c-93dcca42476b}, !- Handle
  {af9306a7-9c83-4655-aac0-e805a7de0e28}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678_950f4409..Face3;               !- Feature Value 1

OS:SubSurface,
  {d3ecf833-5463-464e-9c6c-fd70a7f67174}, !- Handle
  Room_678_950f4409..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af9306a7-9c83-4655-aac0-e805a7de0e28}, !- Surface Name
  {d30b56c4-23d5-414b-b9b5-638cbeddd7f1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 57.175, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 55.175, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 55.175, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89433349-95e1-46bd-8d46-f81674fc0734}, !- Handle
  Room_678_950f4409..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af9306a7-9c83-4655-aac0-e805a7de0e28}, !- Surface Name
  {8a97bf92-6f2b-4344-82bd-9c02de4be69d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 57.175, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 55.175, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 55.175, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d4ac2bf-5f31-48ca-a812-640726e60138}, !- Handle
  Room_678_950f4409..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af9306a7-9c83-4655-aac0-e805a7de0e28}, !- Surface Name
  {e4da3909-7d48-47f2-a1d8-c2ba531e4bdb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 57.175, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 55.175, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 55.175, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad156511-8ee9-4f13-af49-be05866036a7}, !- Handle
  Room_678_950f4409..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 58,                !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e728f76a-7377-4bbb-9017-d553e4d01c25}, !- Handle
  {ad156511-8ee9-4f13-af49-be05866036a7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678_950f4409..Face4;               !- Feature Value 1

OS:Surface,
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Handle
  Room_678_950f4409..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 58,                !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -6.15636763426408e-16, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a440cd90-72be-400f-86bb-7eaeb12c0656}, !- Handle
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_678_950f4409..Face5;               !- Feature Value 1

OS:SubSurface,
  {173b039b-a643-490b-81a7-71791bb7f8ac}, !- Handle
  Room_678_950f4409..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227535265861, 0.414282553632124, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227535265861, 0.414282553632124, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227541248289, 2.59868147278332, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227541248289, 2.59868147278332, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0569a81-0275-420c-85df-302cd2673a48}, !- Handle
  Room_678_950f4409..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227543517485, 3.42724658004757, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227543517485, 3.42724658004757, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227549499912, 5.61164549919877, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227549499912, 5.61164549919877, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {587bc42c-9d37-463b-a68b-29daf35c4d17}, !- Handle
  Room_678_950f4409..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227551769109, 6.44021060646301, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227551769109, 6.44021060646301, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227557751536, 8.62460952561421, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227557751536, 8.62460952561421, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1292bc82-4193-46c0-aecc-41a46bdf854f}, !- Handle
  Room_678_950f4409..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227560020733, 9.45317463287846, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227560020733, 9.45317463287846, 55.175, !- X,Y,Z Vertex 2 {m}
  32.522756600316, 11.6375735520297, 55.175, !- X,Y,Z Vertex 3 {m}
  32.522756600316, 11.6375735520297, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f96ae29-239f-4cb9-af61-bfe510fc3d68}, !- Handle
  Room_678_950f4409..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227568272357, 12.4661386592939, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227568272357, 12.4661386592939, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227574254784, 14.6505375784451, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227574254784, 14.6505375784451, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ceaa44f-77f0-4313-af8c-fb7d8c2b2f74}, !- Handle
  Room_678_950f4409..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227576523981, 15.4791026857094, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227576523981, 15.4791026857094, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227582506408, 17.6635016048606, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227582506408, 17.6635016048606, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7171b3e5-3cf2-42da-9517-b2ba5909c0df}, !- Handle
  Room_678_950f4409..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227584775605, 18.4920667121248, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227584775605, 18.4920667121248, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227590758032, 20.676465631276, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227590758032, 20.676465631276, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67132a6b-060f-4e67-9aa2-079ad1b99e96}, !- Handle
  Room_678_950f4409..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227593027228, 21.5050307385402, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227593027228, 21.5050307385402, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227599009656, 23.6894296576914, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227599009656, 23.6894296576914, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bae20438-398e-4a99-8258-836c6adb38bd}, !- Handle
  Room_678_950f4409..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227601278852, 24.5179947649557, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227601278852, 24.5179947649557, 55.175, !- X,Y,Z Vertex 2 {m}
  32.522760726128, 26.7023936841069, 55.175, !- X,Y,Z Vertex 3 {m}
  32.522760726128, 26.7023936841069, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6092f65-14c3-420c-8149-90aa8c08bf20}, !- Handle
  Room_678_950f4409..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227609530476, 27.5309587913711, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227609530476, 27.5309587913711, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227615512903, 29.7153577105223, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227615512903, 29.7153577105223, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e4e288-a0f3-4828-b2bd-a4f0a406ccaa}, !- Handle
  Room_678_950f4409..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.52276177821, 30.5439228177866, 57.175, !- X,Y,Z Vertex 1 {m}
  32.52276177821, 30.5439228177866, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227623764527, 32.7283217369378, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227623764527, 32.7283217369378, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4efb59d-34a5-4aca-a7af-8890c5b68d04}, !- Handle
  Room_678_950f4409..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227626033724, 33.556886844202, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227626033724, 33.556886844202, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227632016151, 35.7412857633532, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227632016151, 35.7412857633532, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7649b49f-f8ee-4f86-b7c5-bc03b152fa0a}, !- Handle
  Room_678_950f4409..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227634285348, 36.5698508706175, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227634285348, 36.5698508706175, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227640267775, 38.7542497897687, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227640267775, 38.7542497897687, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e74077cc-d828-4a0d-9b86-4a4179990e46}, !- Handle
  Room_678_950f4409..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227642536972, 39.5828148970329, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227642536972, 39.5828148970329, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227648519399, 41.7672138161841, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227648519399, 41.7672138161841, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d162e3ff-25c5-4230-b430-d4e45b4e9c51}, !- Handle
  Room_678_950f4409..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227650788595, 42.5957789234484, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227650788595, 42.5957789234484, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227656771023, 44.7801778425996, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227656771023, 44.7801778425996, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68939b2d-7d8e-4f3f-8c0d-cfd968f9b46e}, !- Handle
  Room_678_950f4409..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227659040219, 45.6087429498638, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227659040219, 45.6087429498638, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227665022647, 47.793141869015, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227665022647, 47.793141869015, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46aac254-5a32-48b5-bccc-719eea8d7035}, !- Handle
  Room_678_950f4409..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227667291843, 48.6217069762792, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227667291843, 48.6217069762792, 55.175, !- X,Y,Z Vertex 2 {m}
  32.522767327427, 50.8061058954304, 55.175, !- X,Y,Z Vertex 3 {m}
  32.522767327427, 50.8061058954304, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfbcb811-1647-447f-b040-96a9a67451d6}, !- Handle
  Room_678_950f4409..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227675543467, 51.6346710026947, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227675543467, 51.6346710026947, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227681525894, 53.8190699218459, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227681525894, 53.8190699218459, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20ac8371-3088-4b71-bf27-48ff6ebeca73}, !- Handle
  Room_678_950f4409..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227683795091, 54.6476350291101, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227683795091, 54.6476350291101, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227689777518, 56.8320339482613, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227689777518, 56.8320339482613, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f04a2133-5d22-4733-b59b-71fca0e3929a}, !- Handle
  Room_678_950f4409..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227692046715, 57.6605990555256, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227692046715, 57.6605990555256, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227698029142, 59.8449979746768, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227698029142, 59.8449979746768, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dae857e-ae6b-4023-b2f5-4984b640d0f8}, !- Handle
  Room_678_950f4409..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227700298339, 60.673563081941, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227700298339, 60.673563081941, 55.175, !- X,Y,Z Vertex 2 {m}
  32.5227706280766, 62.8579620010922, 55.175, !- X,Y,Z Vertex 3 {m}
  32.5227706280766, 62.8579620010922, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7021a6ed-b25b-4ff9-b87a-27f054aa5e6b}, !- Handle
  Room_678_950f4409..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b72d281-1984-4de7-b54f-b1448587e558}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227708549962, 63.6865271083565, 57.175, !- X,Y,Z Vertex 1 {m}
  32.5227708549962, 63.6865271083565, 55.175, !- X,Y,Z Vertex 2 {m}
  32.522771453239, 65.8709260275077, 55.175, !- X,Y,Z Vertex 3 {m}
  32.522771453239, 65.8709260275077, 57.175; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {1985013e-917f-48a0-baeb-d524273b83e8}, !- Handle
  MediumOffice Building_Service Hot Water..Room_678_950f4409, !- Name
  General,                                !- End-Use Subcategory
  4.23954487563655e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0f3f3d6e-f5ae-4168-bdb5-1fcd9a48adea}, !- Handle
  MediumOffice Building_Service Hot Water..Room_678_950f4409, !- Name
  {1985013e-917f-48a0-baeb-d524273b83e8}, !- Water Use Equipment Definition Name
  {087acc26-4f83-4853-9589-d9354ff74585}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {26cc4d5e-261f-4fa4-8f1c-6befcb80d693}, !- Handle
  Water Use Connections 32,               !- Name
  {7a2992bd-2022-4b7a-90b6-8c214d675591}, !- Inlet Node Name
  {759a8960-ffeb-43bf-9c1a-8e3ee59b9775}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f3f3d6e-f5ae-4168-bdb5-1fcd9a48adea}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3fec4f08-e7fc-41d1-b830-e0b6d31e7ab0}, !- Handle
  MediumOffice Building_Setpoint 31,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Handle
  Room_679_82d674c6_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58324f0d-8fb0-48fd-be9b-9a6e76fdaf03}, !- Building Story Name
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}; !- Thermal Zone Name

OS:ThermalZone,
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}, !- Handle
  Room_679_82d674c6,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225220415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f1455d6-5993-49d5-be58-fca3b38bdafd}, !- Zone Air Inlet Port List
  {1bfd775d-1e2e-4027-b56c-5e930792a220}, !- Zone Air Exhaust Port List
  {66dde596-1776-4da7-9226-f31a1b39a47c}, !- Zone Air Node Name
  {d0d9e4bf-9ac7-4861-9f00-e7b1d0a66829}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62af7b2d-40c8-4c39-8efe-6eaa0dc9dd24}, !- Group Rendering Name
  {f7805fdc-e5fa-43b9-a01d-ce3cbea9ae96}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {0a334697-0349-4ba5-9aec-8345ed2c62bf}; !- Humidistat Name

OS:Node,
  {810ce8b1-a2fd-488c-9543-54491edb995f}, !- Handle
  Node 33,                                !- Name
  {66dde596-1776-4da7-9226-f31a1b39a47c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66dde596-1776-4da7-9226-f31a1b39a47c}, !- Handle
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}, !- Source Object
  11,                                     !- Outlet Port
  {810ce8b1-a2fd-488c-9543-54491edb995f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f1455d6-5993-49d5-be58-fca3b38bdafd}, !- Handle
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}, !- HVAC Component
  {a7244198-c8d7-4cf2-90f7-acfb7f0e1a09}; !- Port 1

OS:PortList,
  {1bfd775d-1e2e-4027-b56c-5e930792a220}, !- Handle
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}; !- HVAC Component

OS:PortList,
  {d0d9e4bf-9ac7-4861-9f00-e7b1d0a66829}, !- Handle
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}, !- HVAC Component
  {f8fa569c-af26-4caa-bfa8-5ce613f92aa6}; !- Port 1

OS:Sizing:Zone,
  {33559679-babb-4236-9fbf-bb4506ecb204}, !- Handle
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a5c306f3-ef79-43a1-8d97-48fb8386dbb5}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67e05ce4-b356-468d-9a4d-7f6d324627ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c4cc9d94-f441-4d72-b7a7-dc6809bab941}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {4e4754eb-9881-4c4a-92d1-073ae7419a94}, !- Handle
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679;                               !- Feature Value 1

OS:AdditionalProperties,
  {5d51d05b-1072-43ec-beee-269e82dbb288}, !- Handle
  {49f5d1ae-5762-4652-8674-33716ba5c5e0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679;                               !- Feature Value 1

OS:Surface,
  {10deb2f3-af8d-4529-828e-2c1d11e68054}, !- Handle
  Room_679_82d674c6..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a6c40c-a581-4987-ab9c-31a8afaf8ce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0dbc928f-ccaf-4762-99e5-c196da8a365d}, !- Handle
  {10deb2f3-af8d-4529-828e-2c1d11e68054}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679_82d674c6..Face0;               !- Feature Value 1

OS:SubSurface,
  {636b4308-5e6c-42e9-a831-b3bdf62db6f6}, !- Handle
  Room_679_82d674c6..Face0_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10deb2f3-af8d-4529-828e-2c1d11e68054}, !- Surface Name
  {e820b916-1d10-46cf-b14b-bab4ce3b898f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 2.8, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 0.8, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 0.8, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7a6c5f2-9e9b-4980-86da-8f69c89d2157}, !- Handle
  Room_679_82d674c6..Face0_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10deb2f3-af8d-4529-828e-2c1d11e68054}, !- Surface Name
  {0f75d2ea-c7b8-4e9c-bde6-92760dbe7f32}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 2.8, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 0.8, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 0.8, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {044a2eb3-706c-4de0-ba3c-46dd35787dea}, !- Handle
  Room_679_82d674c6..Face0_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10deb2f3-af8d-4529-828e-2c1d11e68054}, !- Surface Name
  {cd49d5e5-cf58-4664-80d8-f447523c8e7e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 2.8, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 0.8, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 0.8, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Handle
  Room_679_82d674c6..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ac08cd-4645-4f73-a9ee-2403f12f2edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {33da67ac-a6cc-4cfc-97cb-2b206335f4d1}, !- Handle
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679_82d674c6..Face1;               !- Feature Value 1

OS:SubSurface,
  {1704194c-b42a-4580-9ed0-b68c45972a98}, !- Handle
  Room_679_82d674c6..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Surface Name
  {71bd2479-a5b1-4420-9140-7477e9122be1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 2.8, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 0.8, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 0.8, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e16ff157-2205-45b6-a290-1e0c437a2323}, !- Handle
  Room_679_82d674c6..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Surface Name
  {febb045b-606f-4d4f-9130-c5a16a2a6913}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 2.8, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 0.8, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 0.8, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90ff9c7b-4a22-432b-8cb7-fffbd594fdcc}, !- Handle
  Room_679_82d674c6..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Surface Name
  {c4041cc1-f8f2-4930-bb1c-bf6d93a10235}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 2.8, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 0.8, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 0.8, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56a18a0e-1433-4bd8-9472-e0dbe2bd3c93}, !- Handle
  Room_679_82d674c6..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Surface Name
  {049ac4eb-6be1-4821-b15c-81b8bea54ae9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 2.8, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 0.8, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 0.8, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76122f30-1f2c-4b7b-a577-cd2feb4e62b1}, !- Handle
  Room_679_82d674c6..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Surface Name
  {6d05f2b7-c03f-4a17-b208-922611632584}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 2.8, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 0.8, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 0.8, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {971afd80-9c35-4a02-9486-8dec989257fb}, !- Handle
  Room_679_82d674c6..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c379cf4e-4b54-4bf0-ac97-1e0a2e9e8e12}, !- Surface Name
  {9ac8d8fe-3892-4c9d-a9d4-2c5fb8d65db3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 2.8, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 0.8, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 0.8, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae83f694-9b9b-4ed2-a439-7ba0f293b612}, !- Handle
  Room_679_82d674c6..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {472844e1-3dd9-4a54-8fd7-700abca2b452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186807922e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  1.81553186807922e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {59756c3a-f284-49d8-be72-6cee8970b1e9}, !- Handle
  {ae83f694-9b9b-4ed2-a439-7ba0f293b612}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679_82d674c6..Face2;               !- Feature Value 1

OS:SubSurface,
  {243c947a-645e-417f-92b1-131355b87527}, !- Handle
  Room_679_82d674c6..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae83f694-9b9b-4ed2-a439-7ba0f293b612}, !- Surface Name
  {ffd26256-b514-4567-941b-5e0c4c1075da}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104171, 65.9827574087561, 2.8, !- X,Y,Z Vertex 1 {m}
  0.302486894104171, 65.9827574087561, 0.8, !- X,Y,Z Vertex 2 {m}
  1.89732206224593, 64.3879209301934, 0.8, !- X,Y,Z Vertex 3 {m}
  1.89732206224593, 64.3879209301934, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd36fb19-3782-4235-b9cf-9872c75fe674}, !- Handle
  Room_679_82d674c6..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae83f694-9b9b-4ed2-a439-7ba0f293b612}, !- Surface Name
  {d0f02c74-673e-4aa8-af96-0e8995ee29b2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981691, 63.7829829555662, 2.8, !- X,Y,Z Vertex 1 {m}
  2.50225953981691, 63.7829829555662, 0.8, !- X,Y,Z Vertex 2 {m}
  4.09709470795866, 62.1881464770035, 0.8, !- X,Y,Z Vertex 3 {m}
  4.09709470795866, 62.1881464770035, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc2174f3-8b00-450c-b6ed-95d2ed85700d}, !- Handle
  Room_679_82d674c6..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae83f694-9b9b-4ed2-a439-7ba0f293b612}, !- Surface Name
  {01361c73-5049-47e9-b127-93c17fb6d2a8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 2.8, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 0.8, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 0.8, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9a73c8-b774-42a8-a63a-df2dbf658e98}, !- Handle
  Room_679_82d674c6..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a558f050-14d5-405c-b03a-2ab327d46de2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2a90fc42-3a1e-44de-9d97-b7420d0e710f}, !- Handle
  {6c9a73c8-b774-42a8-a63a-df2dbf658e98}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679_82d674c6..Face3;               !- Feature Value 1

OS:Surface,
  {79ccf67c-87b4-45e3-8e48-d1aac9f0dcff}, !- Handle
  Room_679_82d674c6..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8d9e8761-425a-40ed-bb99-101e72d092f5}, !- Handle
  {79ccf67c-87b4-45e3-8e48-d1aac9f0dcff}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679_82d674c6..Face4;               !- Feature Value 1

OS:Surface,
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Handle
  Room_679_82d674c6..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ed9ff11-b120-4884-9d84-0e4d83641fde}, !- Handle
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_679_82d674c6..Face5;               !- Feature Value 1

OS:SubSurface,
  {3e2d4985-6633-4ece-b7e9-2cf4cf6dc153}, !- Handle
  Room_679_82d674c6..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.1162371490565, 66.2852088038264, 2.8, !- X,Y,Z Vertex 1 {m}
  32.1162371490565, 66.2852088038264, 0.8, !- X,Y,Z Vertex 2 {m}
  29.9726920378519, 66.2852099779923, 0.8, !- X,Y,Z Vertex 3 {m}
  29.9726920378519, 66.2852099779923, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d156625-21c5-457e-b3ee-ad184c1524cd}, !- Handle
  Room_679_82d674c6..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1596232025674, 66.2852104233655, 2.8, !- X,Y,Z Vertex 1 {m}
  29.1596232025674, 66.2852104233655, 0.8, !- X,Y,Z Vertex 2 {m}
  27.0160780913628, 66.2852115975313, 0.8, !- X,Y,Z Vertex 3 {m}
  27.0160780913628, 66.2852115975313, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e12f6bba-668d-4c22-97d7-6cdea4cb82ed}, !- Handle
  Room_679_82d674c6..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2030092560783, 66.2852120429046, 2.8, !- X,Y,Z Vertex 1 {m}
  26.2030092560783, 66.2852120429046, 0.8, !- X,Y,Z Vertex 2 {m}
  24.0594641448737, 66.2852132170704, 0.8, !- X,Y,Z Vertex 3 {m}
  24.0594641448737, 66.2852132170704, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ffbd44e-ba0d-4b18-b07c-64850d8b4bc9}, !- Handle
  Room_679_82d674c6..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2463953095892, 66.2852136624437, 2.8, !- X,Y,Z Vertex 1 {m}
  23.2463953095892, 66.2852136624437, 0.8, !- X,Y,Z Vertex 2 {m}
  21.1028501983846, 66.2852148366095, 0.8, !- X,Y,Z Vertex 3 {m}
  21.1028501983846, 66.2852148366095, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c865a3e9-44b5-45a0-9a64-8600fbc5ea6d}, !- Handle
  Room_679_82d674c6..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2897813631001, 66.2852152819828, 2.8, !- X,Y,Z Vertex 1 {m}
  20.2897813631001, 66.2852152819828, 0.8, !- X,Y,Z Vertex 2 {m}
  18.1462362518955, 66.2852164561486, 0.8, !- X,Y,Z Vertex 3 {m}
  18.1462362518955, 66.2852164561486, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {446503a8-ebc3-4163-a1ad-6364ac68aba5}, !- Handle
  Room_679_82d674c6..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.333167416611, 66.2852169015218, 2.8, !- X,Y,Z Vertex 1 {m}
  17.333167416611, 66.2852169015218, 0.8, !- X,Y,Z Vertex 2 {m}
  15.1896223054064, 66.2852180756877, 0.8, !- X,Y,Z Vertex 3 {m}
  15.1896223054064, 66.2852180756877, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17ad934e-b0de-4f59-8306-ef97d8f85f36}, !- Handle
  Room_679_82d674c6..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3765534701219, 66.2852185210609, 2.8, !- X,Y,Z Vertex 1 {m}
  14.3765534701219, 66.2852185210609, 0.8, !- X,Y,Z Vertex 2 {m}
  12.2330083589173, 66.2852196952268, 0.8, !- X,Y,Z Vertex 3 {m}
  12.2330083589173, 66.2852196952268, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b2fedcb-d292-48d1-bb11-e27520797cf5}, !- Handle
  Room_679_82d674c6..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4199395236328, 66.2852201406, 2.8,   !- X,Y,Z Vertex 1 {m}
  11.4199395236328, 66.2852201406, 0.8,   !- X,Y,Z Vertex 2 {m}
  9.27639441242823, 66.2852213147658, 0.8, !- X,Y,Z Vertex 3 {m}
  9.27639441242823, 66.2852213147658, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8baac0da-b1ca-4aba-9a4a-4168000c27e1}, !- Handle
  Room_679_82d674c6..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.46332557714372, 66.2852217601391, 2.8, !- X,Y,Z Vertex 1 {m}
  8.46332557714372, 66.2852217601391, 0.8, !- X,Y,Z Vertex 2 {m}
  6.31978046593913, 66.2852229343049, 0.8, !- X,Y,Z Vertex 3 {m}
  6.31978046593913, 66.2852229343049, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ffe561a-c65b-49d1-83a2-167e69c8886d}, !- Handle
  Room_679_82d674c6..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.50671163065462, 66.2852233796782, 2.8, !- X,Y,Z Vertex 1 {m}
  5.50671163065462, 66.2852233796782, 0.8, !- X,Y,Z Vertex 2 {m}
  3.36316651945003, 66.285224553844, 0.8, !- X,Y,Z Vertex 3 {m}
  3.36316651945003, 66.285224553844, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1875256d-101e-4e1e-b0ce-f963bee4e613}, !- Handle
  Room_679_82d674c6..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65f8878e-c609-4cc0-ad69-6d3caafef679}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55009768416552, 66.2852249992172, 2.8, !- X,Y,Z Vertex 1 {m}
  2.55009768416552, 66.2852249992172, 0.8, !- X,Y,Z Vertex 2 {m}
  0.406552572960929, 66.2852261733831, 0.8, !- X,Y,Z Vertex 3 {m}
  0.406552572960929, 66.2852261733831, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {925fb07d-07a3-4cbe-ac06-2fc53b436c74}, !- Handle
  MediumOffice Building_Service Hot Water..Room_679_82d674c6, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0a0f3a85-05b2-4a68-bb01-a6cc9ce8cb72}, !- Handle
  MediumOffice Building_Service Hot Water..Room_679_82d674c6, !- Name
  {925fb07d-07a3-4cbe-ac06-2fc53b436c74}, !- Water Use Equipment Definition Name
  {d6370836-2f6d-4e70-89b6-01f393e37078}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {00693918-acce-4d90-b20b-0324c0e1822f}, !- Handle
  Water Use Connections 33,               !- Name
  {9958e023-2544-4f0e-87a5-26386f9e8f1b}, !- Inlet Node Name
  {2effc364-c039-4aa1-8757-f0dd7ac33f92}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a0f3a85-05b2-4a68-bb01-a6cc9ce8cb72}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7805fdc-e5fa-43b9-a01d-ce3cbea9ae96}, !- Handle
  MediumOffice Building_Setpoint 32,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Handle
  Room_680_104f596b_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b5d24be8-9606-472d-96f1-93b7719d8a47}, !- Building Story Name
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- Handle
  Room_680_104f596b,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225220415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40ed72bb-ee52-4c31-b378-b3d1fd6deafc}, !- Zone Air Inlet Port List
  {45a6fece-e5b0-46c1-9dba-73fa5fc1c0dc}, !- Zone Air Exhaust Port List
  {e855ea27-08d3-4043-90e0-bf741dd86f29}, !- Zone Air Node Name
  {67600acf-6f47-49d2-af27-e13303cc612b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c69185ea-446b-46d5-9adf-47a8effb5149}, !- Group Rendering Name
  {85f16c7d-f88e-49f4-ae2f-37d6469ef574}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {1def4990-86dc-4d62-bc93-66d91f49a897}; !- Humidistat Name

OS:Node,
  {e034eba0-db42-460a-958a-4005e8122aef}, !- Handle
  Node 34,                                !- Name
  {e855ea27-08d3-4043-90e0-bf741dd86f29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e855ea27-08d3-4043-90e0-bf741dd86f29}, !- Handle
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- Source Object
  11,                                     !- Outlet Port
  {e034eba0-db42-460a-958a-4005e8122aef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40ed72bb-ee52-4c31-b378-b3d1fd6deafc}, !- Handle
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- HVAC Component
  {61e865a4-ac0d-47c4-9faf-0b67ba21aa22}; !- Port 1

OS:PortList,
  {45a6fece-e5b0-46c1-9dba-73fa5fc1c0dc}, !- Handle
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}; !- HVAC Component

OS:PortList,
  {67600acf-6f47-49d2-af27-e13303cc612b}, !- Handle
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- HVAC Component
  {1716ad21-77bd-4a2a-8965-8a151b8eec1f}; !- Port 1

OS:Sizing:Zone,
  {54abc53f-d18e-4d70-be7a-d48e093c6147}, !- Handle
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {65a6ac10-5c4e-47c0-85cb-596dcca08140}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1e99d64-8804-4b3d-93b8-04c150af1d46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a10e657-3f9a-4de1-a708-ef9232879a60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {425a430c-718f-4a50-9c16-a3ad6f77ef6f}, !- Handle
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680;                               !- Feature Value 1

OS:AdditionalProperties,
  {16085ca5-5a71-4f33-9863-879380f7fc43}, !- Handle
  {f6d33f65-0adb-4721-a60f-658d8a190a9f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680;                               !- Feature Value 1

OS:Surface,
  {a558f050-14d5-405c-b03a-2ab327d46de2}, !- Handle
  Room_680_104f596b..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c9a73c8-b774-42a8-a63a-df2dbf658e98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186830996e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ccb8a1de-0ef3-4202-ae00-25512baa065e}, !- Handle
  {a558f050-14d5-405c-b03a-2ab327d46de2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680_104f596b..Face0;               !- Feature Value 1

OS:Surface,
  {48def7dc-f929-4c8c-b997-cd6771469a84}, !- Handle
  Room_680_104f596b..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0790cabf-78cf-49f2-b97f-0a4eb3037e35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {449eed2d-2ee2-4c83-afce-3976252c4c92}, !- Handle
  {48def7dc-f929-4c8c-b997-cd6771469a84}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680_104f596b..Face1;               !- Feature Value 1

OS:SubSurface,
  {16409d12-8ec4-4209-a859-527445b1d23b}, !- Handle
  Room_680_104f596b..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48def7dc-f929-4c8c-b997-cd6771469a84}, !- Surface Name
  {c3f5de96-d1cc-46e1-996c-c4205f309bff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 6.425, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 4.425, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 4.425, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea0ca962-4a66-4fb6-831a-9cb3d7e1cbbb}, !- Handle
  Room_680_104f596b..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48def7dc-f929-4c8c-b997-cd6771469a84}, !- Surface Name
  {70329181-597d-41aa-b4ab-c9c3f1df3f29}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 6.425, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 4.425, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 4.425, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a220b2ee-8536-40aa-89cb-59ca722c5dca}, !- Handle
  Room_680_104f596b..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48def7dc-f929-4c8c-b997-cd6771469a84}, !- Surface Name
  {3665f527-16e3-407f-9cc4-d7ea2867c961}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 6.425, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 4.425, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 4.425, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Handle
  Room_680_104f596b..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {432b0181-1d48-448d-9314-ee2ff709c14d}, !- Handle
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680_104f596b..Face2;               !- Feature Value 1

OS:SubSurface,
  {5cc1ceff-2cdc-4a75-8645-e186fa011442}, !- Handle
  Room_680_104f596b..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Surface Name
  {9ae7c5a5-9615-47b0-ad5e-7daa7340bb80}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 6.425, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 4.425, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 4.425, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6f3e4f6-5479-42fd-9189-75dd889b76cd}, !- Handle
  Room_680_104f596b..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Surface Name
  {067fee6b-02a1-4e33-95ce-03c665c82466}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 6.425, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 4.425, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 4.425, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3cd642b-2411-416e-a577-ce60571085bd}, !- Handle
  Room_680_104f596b..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Surface Name
  {b69d6952-fdc7-42ec-a0c2-32a4cc4ec57d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 6.425, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 4.425, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 4.425, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55a466df-47bb-45a4-9ff0-356cbe07ff29}, !- Handle
  Room_680_104f596b..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Surface Name
  {992469d0-e6b9-42d4-a7a2-48957268cb8a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 6.425, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 4.425, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 4.425, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88c65ab9-3509-45d7-ac48-eec259c5477e}, !- Handle
  Room_680_104f596b..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Surface Name
  {112e2650-a952-42e4-b466-63560cd8ecf2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 6.425, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 4.425, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 4.425, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad5adfd6-6627-4382-bf49-4b3f28cef4f4}, !- Handle
  Room_680_104f596b..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Surface Name
  {cc3dc3c9-2440-4433-953e-d48b1c59dd53}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 6.425, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 4.425, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 4.425, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e650af-3902-44fc-b122-4415008817d9}, !- Handle
  Room_680_104f596b..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da1032f6-1c52-4ce8-816c-e4634f53ed3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186831588e-05, 66.2852263960697, 7.25, !- X,Y,Z Vertex 1 {m}
  1.81553186830996e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5a17f9f-41e6-4429-abea-62b62ffffb83}, !- Handle
  {03e650af-3902-44fc-b122-4415008817d9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680_104f596b..Face3;               !- Feature Value 1

OS:SubSurface,
  {fe5c7ef6-8d57-4348-b7c3-f7e64d4b079d}, !- Handle
  Room_680_104f596b..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03e650af-3902-44fc-b122-4415008817d9}, !- Surface Name
  {299b01ad-4fa3-4604-83ef-b3615127abdb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104177, 65.9827574087561, 6.425, !- X,Y,Z Vertex 1 {m}
  0.302486894104177, 65.9827574087561, 4.425, !- X,Y,Z Vertex 2 {m}
  1.89732206224593, 64.3879209301934, 4.425, !- X,Y,Z Vertex 3 {m}
  1.89732206224593, 64.3879209301934, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {106c9bf4-8397-46d5-84cd-d9f181c65139}, !- Handle
  Room_680_104f596b..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03e650af-3902-44fc-b122-4415008817d9}, !- Surface Name
  {cf8dc9be-2a36-481f-aa82-466160edfce1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981691, 63.7829829555662, 6.425, !- X,Y,Z Vertex 1 {m}
  2.50225953981691, 63.7829829555662, 4.425, !- X,Y,Z Vertex 2 {m}
  4.09709470795866, 62.1881464770035, 4.425, !- X,Y,Z Vertex 3 {m}
  4.09709470795866, 62.1881464770035, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea2bb0ce-4a2a-4653-b805-aa7a2b2b22ac}, !- Handle
  Room_680_104f596b..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03e650af-3902-44fc-b122-4415008817d9}, !- Surface Name
  {4161e461-cdf7-4a01-93d6-f9f180c321f7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 6.425, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 4.425, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 4.425, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576bf9f2-08d5-4504-9888-2f911e487463}, !- Handle
  Room_680_104f596b..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 2 {m}
  1.81553186831588e-05, 66.2852263960697, 7.25, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4d50f0c7-e2c6-48cc-b3c6-219046c08f97}, !- Handle
  {576bf9f2-08d5-4504-9888-2f911e487463}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680_104f596b..Face4;               !- Feature Value 1

OS:Surface,
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Handle
  Room_680_104f596b..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  1.81553186830996e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 3 {m}
  1.81553186831588e-05, 66.2852263960697, 7.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e06b6499-ff88-413b-8633-ee165cdb0d9f}, !- Handle
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_680_104f596b..Face5;               !- Feature Value 1

OS:SubSurface,
  {66deac07-dbfd-4f42-9c87-2b39425a2269}, !- Handle
  Room_680_104f596b..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.1162371490565, 66.2852088038264, 6.425, !- X,Y,Z Vertex 1 {m}
  32.1162371490565, 66.2852088038264, 4.425, !- X,Y,Z Vertex 2 {m}
  29.9726920378519, 66.2852099779923, 4.425, !- X,Y,Z Vertex 3 {m}
  29.9726920378519, 66.2852099779923, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f32a1b56-5e3a-41df-8ae8-41073bb0a42d}, !- Handle
  Room_680_104f596b..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1596232025674, 66.2852104233655, 6.425, !- X,Y,Z Vertex 1 {m}
  29.1596232025674, 66.2852104233655, 4.425, !- X,Y,Z Vertex 2 {m}
  27.0160780913628, 66.2852115975313, 4.425, !- X,Y,Z Vertex 3 {m}
  27.0160780913628, 66.2852115975313, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad14e1c1-e4bd-4135-a0c7-3615df696d2e}, !- Handle
  Room_680_104f596b..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2030092560783, 66.2852120429046, 6.425, !- X,Y,Z Vertex 1 {m}
  26.2030092560783, 66.2852120429046, 4.425, !- X,Y,Z Vertex 2 {m}
  24.0594641448737, 66.2852132170704, 4.425, !- X,Y,Z Vertex 3 {m}
  24.0594641448737, 66.2852132170704, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df42525c-79e9-4155-be66-824a995b9cce}, !- Handle
  Room_680_104f596b..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2463953095892, 66.2852136624437, 6.425, !- X,Y,Z Vertex 1 {m}
  23.2463953095892, 66.2852136624437, 4.425, !- X,Y,Z Vertex 2 {m}
  21.1028501983846, 66.2852148366095, 4.425, !- X,Y,Z Vertex 3 {m}
  21.1028501983846, 66.2852148366095, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f4772f5-242d-4edb-915c-3dd3cd9a965e}, !- Handle
  Room_680_104f596b..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2897813631001, 66.2852152819828, 6.425, !- X,Y,Z Vertex 1 {m}
  20.2897813631001, 66.2852152819828, 4.425, !- X,Y,Z Vertex 2 {m}
  18.1462362518955, 66.2852164561486, 4.425, !- X,Y,Z Vertex 3 {m}
  18.1462362518955, 66.2852164561486, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {542d474f-c4bc-4228-9bcc-aafc9d2722e4}, !- Handle
  Room_680_104f596b..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.333167416611, 66.2852169015218, 6.425, !- X,Y,Z Vertex 1 {m}
  17.333167416611, 66.2852169015218, 4.425, !- X,Y,Z Vertex 2 {m}
  15.1896223054064, 66.2852180756877, 4.425, !- X,Y,Z Vertex 3 {m}
  15.1896223054064, 66.2852180756877, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2324ff99-ed3c-4559-acbc-7dc936744643}, !- Handle
  Room_680_104f596b..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3765534701219, 66.2852185210609, 6.425, !- X,Y,Z Vertex 1 {m}
  14.3765534701219, 66.2852185210609, 4.425, !- X,Y,Z Vertex 2 {m}
  12.2330083589173, 66.2852196952268, 4.425, !- X,Y,Z Vertex 3 {m}
  12.2330083589173, 66.2852196952268, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adfa9126-87db-44f5-833d-0ae67303168a}, !- Handle
  Room_680_104f596b..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4199395236328, 66.2852201406, 6.425, !- X,Y,Z Vertex 1 {m}
  11.4199395236328, 66.2852201406, 4.425, !- X,Y,Z Vertex 2 {m}
  9.27639441242823, 66.2852213147658, 4.425, !- X,Y,Z Vertex 3 {m}
  9.27639441242823, 66.2852213147658, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b75e225d-5731-4022-a028-fba697680e6c}, !- Handle
  Room_680_104f596b..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.46332557714372, 66.2852217601391, 6.425, !- X,Y,Z Vertex 1 {m}
  8.46332557714372, 66.2852217601391, 4.425, !- X,Y,Z Vertex 2 {m}
  6.31978046593913, 66.2852229343049, 4.425, !- X,Y,Z Vertex 3 {m}
  6.31978046593913, 66.2852229343049, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a184745-a602-4f15-8695-a6d63c117721}, !- Handle
  Room_680_104f596b..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.50671163065462, 66.2852233796782, 6.425, !- X,Y,Z Vertex 1 {m}
  5.50671163065462, 66.2852233796782, 4.425, !- X,Y,Z Vertex 2 {m}
  3.36316651945003, 66.285224553844, 4.425, !- X,Y,Z Vertex 3 {m}
  3.36316651945003, 66.285224553844, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1024c90a-77b3-47d1-9daa-d4ac8a64817e}, !- Handle
  Room_680_104f596b..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ca74170-b072-4934-9f15-7e7365b9d308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55009768416552, 66.2852249992172, 6.425, !- X,Y,Z Vertex 1 {m}
  2.55009768416552, 66.2852249992172, 4.425, !- X,Y,Z Vertex 2 {m}
  0.406552572960929, 66.2852261733831, 4.425, !- X,Y,Z Vertex 3 {m}
  0.406552572960929, 66.2852261733831, 6.425; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {d8c81192-521e-4b3e-85a5-df63df8c6b97}, !- Handle
  MediumOffice Building_Service Hot Water..Room_680_104f596b, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d01c2d95-2dda-4afc-91c9-09cf9ca68d9a}, !- Handle
  MediumOffice Building_Service Hot Water..Room_680_104f596b, !- Name
  {d8c81192-521e-4b3e-85a5-df63df8c6b97}, !- Water Use Equipment Definition Name
  {d3482200-57a7-43a7-afd5-dedc5bf50524}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b41a5799-4afa-43e8-9b6f-f7efdbd3bbef}, !- Handle
  Water Use Connections 34,               !- Name
  {516cbcbb-41ec-4039-beb4-2314605b5692}, !- Inlet Node Name
  {6cdb28b6-6af4-49d4-9b8f-e8708d7d6def}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d01c2d95-2dda-4afc-91c9-09cf9ca68d9a}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {85f16c7d-f88e-49f4-ae2f-37d6469ef574}, !- Handle
  MediumOffice Building_Setpoint 33,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {1a8b67a9-97c4-4353-83b0-518a10b63e58}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_681;                               !- Feature Value 1

OS:AdditionalProperties,
  {ad6fd722-bad3-4565-b553-ee233b32a787}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_681_e8454ad8..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {88949b24-7075-45dd-89ae-26266af93679}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_681_e8454ad8..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {57d5273a-08d3-4933-a2ba-99fcfa3e64b2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_681_e8454ad8..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {017e2c46-a2f1-4a12-83a3-4c28e3ba51e2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_681_e8454ad8..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {d7d8e5e0-1c5c-4133-94cd-56ebd9609061}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_681_e8454ad8..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {32978573-178f-4db5-a697-1ffe0cab78b5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_681_e8454ad8..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7d3bbc61-1e37-4e2c-9813-678fe583e6bb}, !- Handle
  MediumOffice Building_Service Hot Water..Room_681_e8454ad8, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {9159a051-ac37-4bbf-853f-707ef10d037d}, !- Handle
  Water Use Connections 35,               !- Name
  {5bc1a02b-a2f9-4dac-9242-78c6defc15bc}, !- Inlet Node Name
  {e8976eca-c6c3-436f-a755-c1535819d444}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3324b200-84b8-4457-b0b6-5e3d77cbdb51}, !- Handle
  MediumOffice Building_Setpoint 34,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {282e5bf4-297b-4c4d-801a-1c91f0cd39d0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_682;                               !- Feature Value 1

OS:AdditionalProperties,
  {e3dd37c6-9c47-42a1-9b23-424ee84b1709}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_682_2b39f3cf..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {decd29e3-9fcb-408e-833d-ed3f968b353c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_682_2b39f3cf..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {0caa36c7-374a-4d9c-8359-75f737c1fdb4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_682_2b39f3cf..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {bf5de759-21d3-4272-ad4e-0cadcf608210}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_682_2b39f3cf..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {cc5643a7-55ac-4571-977a-85a9e47c2cd6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_682_2b39f3cf..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {368e68ca-638c-42d6-b678-3e4f96ea1230}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_682_2b39f3cf..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {c1b713be-bbc8-494f-b159-932574e9fd56}, !- Handle
  MediumOffice Building_Service Hot Water..Room_682_2b39f3cf, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {37a295d9-6979-4216-a3c4-49f53581ddff}, !- Handle
  Water Use Connections 36,               !- Name
  {4fbb9460-89dd-44a2-b2bc-b3e32c590aa1}, !- Inlet Node Name
  {dd6dfa7c-75ea-462d-ab4e-c207165d1878}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eddc735f-7e7b-48ce-985f-9002b0663621}, !- Handle
  MediumOffice Building_Setpoint 35,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {cc4a0365-d4d4-4021-900a-54e67b9ea4b6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_683;                               !- Feature Value 1

OS:AdditionalProperties,
  {60ab2c77-0537-495e-9f75-0f99aaee744d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_683_c39dfaae..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {41469d3d-5dea-48d5-bf26-904babf119df}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_683_c39dfaae..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {ed255e44-ef03-455e-9dfa-8737750f7379}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_683_c39dfaae..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {9b6bbf1e-2a70-4f1b-892a-a42fc028780a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_683_c39dfaae..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {272e0dbc-3480-4d11-b654-4028c4bc2354}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_683_c39dfaae..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {9495c31d-abb3-4c37-8542-649c14a6f518}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_683_c39dfaae..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {ae76db12-08ac-42af-b988-0addce2aad45}, !- Handle
  MediumOffice Building_Service Hot Water..Room_683_c39dfaae, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {95abdcf9-384c-4c55-8fea-f79c0fdb8c51}, !- Handle
  Water Use Connections 37,               !- Name
  {f02916cf-79ae-46be-a609-b118a71eaf39}, !- Inlet Node Name
  {e21f4af2-102d-404b-b93e-cb2b8a3339e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {07b66d66-3840-49dc-b281-bcd863c3af51}, !- Handle
  MediumOffice Building_Setpoint 36,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {f28defbe-8bbf-4334-a0a6-53ab266c843e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_684;                               !- Feature Value 1

OS:AdditionalProperties,
  {027826ec-5ae1-41f4-99ae-49116cada10c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_684_4d64e583..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {db0a4222-7e16-408d-bb40-50dba86bfeaa}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_684_4d64e583..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {f478e11c-0cd3-438e-bea2-9ed9c2291578}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_684_4d64e583..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {c6b62d5a-e1c6-4e6a-8fa5-416ccb142906}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_684_4d64e583..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {f44bafa0-a787-47d4-a9a9-3aeab2ecc244}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_684_4d64e583..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {891a0ee6-0c24-4558-8273-fb4ae937476f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_684_4d64e583..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {535a7324-8c76-41d5-8856-7631fd03deb3}, !- Handle
  MediumOffice Building_Service Hot Water..Room_684_4d64e583, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {869210e6-8ceb-4dcf-91b6-388520f06888}, !- Handle
  Water Use Connections 38,               !- Name
  {f2e83a61-5a83-47cd-9a17-22f585c64a9a}, !- Inlet Node Name
  {707796f8-e0ff-4b82-b54f-ac6551f9ab94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2c285cb-43dc-49f0-ab0c-209a52c427f3}, !- Handle
  MediumOffice Building_Setpoint 37,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {18068d39-4665-4a64-b4c9-e9e76ee5d7c6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_685;                               !- Feature Value 1

OS:AdditionalProperties,
  {7b154de8-ec5b-4ff8-b605-4e924d6b144d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_685_5502ca74..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {e7807c2a-d38e-4b9f-96f6-c71a37b4c399}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_685_5502ca74..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {fd5f95ec-a002-409d-b149-5cc520ef7323}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_685_5502ca74..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {325893ae-09b1-4ac6-8f1c-4714271a5c29}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_685_5502ca74..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {73dca015-2b17-4095-9cd7-8624fb26456e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_685_5502ca74..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {620334bd-36f6-42fc-9f4f-67d53624151f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_685_5502ca74..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7e653a42-33fb-495c-8d5b-d18af405c068}, !- Handle
  MediumOffice Building_Service Hot Water..Room_685_5502ca74, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {08acb522-151f-4972-a4de-43e824e361af}, !- Handle
  Water Use Connections 39,               !- Name
  {b80ec204-a343-488e-b62e-69abf2922bb0}, !- Inlet Node Name
  {b8769206-fb38-43f0-92eb-b8608c63faaa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4e37b1cb-a793-4700-a17d-c04d26017eeb}, !- Handle
  MediumOffice Building_Setpoint 38,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {fa55f27c-f168-4878-b06a-0b8263d7b17a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_686;                               !- Feature Value 1

OS:AdditionalProperties,
  {2c9c99e3-9eef-4147-a557-c7f579ca3f8a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_686_40ae8457..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {ce923f7f-b23a-46b3-8b83-0f2ff1d93363}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_686_40ae8457..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {871add6e-01b9-4545-9dab-2a758db39c9b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_686_40ae8457..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {928e5a7f-e44b-4b23-98eb-e71adf595b22}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_686_40ae8457..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {b818dcc1-93f7-44f7-a615-09c40f98543e}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_686_40ae8457..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {85044a90-eca5-4529-ac9e-080b951475b6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_686_40ae8457..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a3df8bcd-6624-4f7c-ba55-72b9c5882909}, !- Handle
  MediumOffice Building_Service Hot Water..Room_686_40ae8457, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {3d5bf9fb-6a1a-47ea-8d40-cbf95171fe91}, !- Handle
  Water Use Connections 40,               !- Name
  {60abf4d6-4a70-4ee3-9503-3727c210d56e}, !- Inlet Node Name
  {016356ba-40cc-49c5-b4b0-1f6eb8fb65eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7772d50b-2418-4f07-805a-5ae003a3a35c}, !- Handle
  MediumOffice Building_Setpoint 39,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {2880eb89-8094-4cc5-9fa8-eda91a7a240a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_687;                               !- Feature Value 1

OS:AdditionalProperties,
  {2869598d-55d6-4df4-aea4-6b8aab0f3909}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_687_5aba66d5..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {7a2bad28-715b-40f8-999d-35892ff955c3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_687_5aba66d5..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {7fca2cf1-26c7-46fb-874d-f620569812d8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_687_5aba66d5..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {0e951be8-f41f-41e6-8cbc-e0ece4289a8d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_687_5aba66d5..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {f34b2f19-07f1-4ed5-8ae6-026595d05b20}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_687_5aba66d5..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {17d0e2dc-0efa-4242-86c8-cb9055a88c4d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_687_5aba66d5..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {3b99c7ac-6be6-43fe-93ca-cf141aa3341c}, !- Handle
  MediumOffice Building_Service Hot Water..Room_687_5aba66d5, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {5b144597-a3a0-4c2c-b560-2307ab4b2b9d}, !- Handle
  Water Use Connections 41,               !- Name
  {bdc7b60d-9783-48f6-b4c3-36b8891e4261}, !- Inlet Node Name
  {19952ef6-daf2-4b9e-bf2c-62bf22326d4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1887597f-951d-480f-96cd-43a7a3c0f26f}, !- Handle
  MediumOffice Building_Setpoint 40,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {df053a75-e664-4387-af18-cd6a0a68fdd9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_688;                               !- Feature Value 1

OS:AdditionalProperties,
  {b03502e0-a9aa-4096-b0e7-a9f2d78b5ec6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_688_7a34bf38..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {47432555-6dac-4599-a07f-0df5a85befa7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_688_7a34bf38..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {00e614e7-7ecd-40ba-bd5c-03c5e94bd625}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_688_7a34bf38..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {58618bbf-91d0-428a-b855-1a3f5b419b90}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_688_7a34bf38..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {8f0fcf9d-9f90-45ca-a2ea-ebbb17443807}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_688_7a34bf38..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f588afee-deba-4ee2-99ce-5dbb4f8185ad}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_688_7a34bf38..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {fbc8cf9b-f8a2-4efd-9c7b-0ef0a7d98a45}, !- Handle
  MediumOffice Building_Service Hot Water..Room_688_7a34bf38, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {a1941648-4379-41b0-9665-88d11d6be1cf}, !- Handle
  Water Use Connections 42,               !- Name
  {4e14e3ba-d6d3-4cbc-805a-e7751719996b}, !- Inlet Node Name
  {af7353fa-cb0d-4468-be8e-d58c9cab66d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a332c875-52f3-45c7-b638-ec9538fdcaab}, !- Handle
  MediumOffice Building_Setpoint 41,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {04258214-8dad-4029-b06b-b80a32e869ec}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_689;                               !- Feature Value 1

OS:AdditionalProperties,
  {6a017313-1dd9-46e4-a125-07f5c6be24a1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_689_b85c9716..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {838a310c-18cd-49a9-8282-a37a96c7ae58}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_689_b85c9716..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {86a030bc-7031-4d83-827e-390b5adc727b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_689_b85c9716..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {190569b9-0ff9-4ab4-8ff6-1d2032ae12e4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_689_b85c9716..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {7c06958e-4667-4309-83ec-e4b589a37805}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_689_b85c9716..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {1dc33a89-b949-42ce-96e8-89a0180617d9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_689_b85c9716..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {402a8190-338f-46cd-bc02-9f61d39a44ef}, !- Handle
  MediumOffice Building_Service Hot Water..Room_689_b85c9716, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {2b3cd44f-549e-473a-93a0-f7e594048d31}, !- Handle
  Water Use Connections 43,               !- Name
  {a2d701e5-666e-4a78-9edc-ee03b93513ae}, !- Inlet Node Name
  {5fc5ba08-58b2-4088-b4f3-279d3538c268}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d1f7244-0512-4f53-a20b-68717478e820}, !- Handle
  MediumOffice Building_Setpoint 42,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Handle
  Room_690_403eef88_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {03c3b543-5910-47e2-8d69-6ae23fe57212}, !- Building Story Name
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- Handle
  Room_690_403eef88,                      !- Name
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.15422522042,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {453a3b5a-c3fc-4926-bb28-27a9fd593d6f}, !- Zone Air Inlet Port List
  {0619d3b9-eca5-46e8-9c93-463adea87678}, !- Zone Air Exhaust Port List
  {0343fb47-f952-4e31-b8e4-2265465d42ac}, !- Zone Air Node Name
  {edb33005-a851-49bf-a710-a31dca6af77e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e8dff90c-3925-4b61-9015-159c7f9df832}, !- Group Rendering Name
  {aa354a05-21a7-4b1e-8f3a-eb956bae786f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {eb3515fc-6878-4fb3-be76-d7ed101fbe9e}; !- Humidistat Name

OS:Node,
  {e0bf9d48-1bce-4984-8ce4-f4d0c967633e}, !- Handle
  Node 44,                                !- Name
  {0343fb47-f952-4e31-b8e4-2265465d42ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0343fb47-f952-4e31-b8e4-2265465d42ac}, !- Handle
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- Source Object
  11,                                     !- Outlet Port
  {e0bf9d48-1bce-4984-8ce4-f4d0c967633e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {453a3b5a-c3fc-4926-bb28-27a9fd593d6f}, !- Handle
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- HVAC Component
  {ea14a52d-7b22-4f56-bf1d-bcd297c67797}; !- Port 1

OS:PortList,
  {0619d3b9-eca5-46e8-9c93-463adea87678}, !- Handle
  {0ded62f5-7e82-4195-8923-340d795764c0}; !- HVAC Component

OS:PortList,
  {edb33005-a851-49bf-a710-a31dca6af77e}, !- Handle
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- HVAC Component
  {d6ee5596-3aa2-4c2a-ab5b-5809fe49e26b}; !- Port 1

OS:Sizing:Zone,
  {a14ffd32-7c16-4923-9ec0-52cbb9482c04}, !- Handle
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {39b6795d-26c9-4dd1-966a-029790d1d3b4}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aad97fa3-9f2f-4177-8f19-6dd493254fc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8dc1f8e6-d14c-4bc3-b7ea-8408a583d6c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {b6d6c14f-97ca-4b3b-bf23-dc31b2d7e6d4}, !- Handle
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690;                               !- Feature Value 1

OS:AdditionalProperties,
  {f6ff3c19-5440-4553-bad5-04115cd9a77e}, !- Handle
  {0ded62f5-7e82-4195-8923-340d795764c0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690;                               !- Feature Value 1

OS:Surface,
  {f2f02b62-aee3-4994-a607-203070df7617}, !- Handle
  Room_690_403eef88..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186827049e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 39.875; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {341cddc0-2095-430a-bb18-1d4d38136619}, !- Handle
  {f2f02b62-aee3-4994-a607-203070df7617}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690_403eef88..Face0;               !- Feature Value 1

OS:Surface,
  {dd7922c1-6255-4de1-a81d-56ebba3b4231}, !- Handle
  Room_690_403eef88..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686704ad-fede-4467-8403-d1e109021613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3bf65d6c-3bc7-4fcc-9920-0ca9abd34972}, !- Handle
  {dd7922c1-6255-4de1-a81d-56ebba3b4231}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690_403eef88..Face1;               !- Feature Value 1

OS:SubSurface,
  {451a3592-a0f8-4f1a-8ea4-791b0788db52}, !- Handle
  Room_690_403eef88..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd7922c1-6255-4de1-a81d-56ebba3b4231}, !- Surface Name
  {62fa861b-d77b-44f2-9e18-7b6b032efa11}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 42.675, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 40.675, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 40.675, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {060026e3-7c25-44be-9345-7d3a6e73755b}, !- Handle
  Room_690_403eef88..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd7922c1-6255-4de1-a81d-56ebba3b4231}, !- Surface Name
  {c03c5954-1458-44c5-b17f-29747f41a266}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 42.675, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 40.675, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 40.675, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f34ddbb-c1bb-4369-8782-8b62f349f6db}, !- Handle
  Room_690_403eef88..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd7922c1-6255-4de1-a81d-56ebba3b4231}, !- Surface Name
  {c7406a6a-e700-476d-ba84-ccf726297c36}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 42.675, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 40.675, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 40.675, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Handle
  Room_690_403eef88..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {29d0b700-4e39-4917-a6ff-a7f050fc3ea9}, !- Handle
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690_403eef88..Face2;               !- Feature Value 1

OS:SubSurface,
  {9387b13a-f925-4355-83b9-860308a28c12}, !- Handle
  Room_690_403eef88..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Surface Name
  {8c9b2ccd-d10c-4bf5-9609-15692c1c42cd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 42.675, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 40.675, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 40.675, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1badebaf-a50a-4ca6-907e-28a3a84dd3e1}, !- Handle
  Room_690_403eef88..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Surface Name
  {eeb19f9f-ab15-4041-8d3e-269c05c187f3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 42.675, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 40.675, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 40.675, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcdfd055-c55a-455b-999a-6c7c223122d0}, !- Handle
  Room_690_403eef88..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Surface Name
  {0cf57a5e-9520-4660-9ac3-c58d623700f1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 42.675, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 40.675, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 40.675, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ba270eb-aa71-4e6b-8924-6477048e8d43}, !- Handle
  Room_690_403eef88..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Surface Name
  {bf950973-cad9-42bb-975c-a687ee8823ca}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 42.675, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 40.675, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 40.675, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ebdb008-8be5-459f-9a13-7aff9598dbac}, !- Handle
  Room_690_403eef88..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Surface Name
  {549294e8-c711-4aa5-8d4d-344c9571e8c2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 42.675, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 40.675, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 40.675, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a53bf75-685e-4fb9-bc75-7dc3a9c68099}, !- Handle
  Room_690_403eef88..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Surface Name
  {8895e7ac-5a39-4a21-bc98-7b1a652459e1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 42.675, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 40.675, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 40.675, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61906e13-735c-4d5d-9ef3-6e24a23fd96e}, !- Handle
  Room_690_403eef88..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {415ca039-cb1d-483d-be62-e77a80e6c326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186831193e-05, 66.2852263960697, 43.5, !- X,Y,Z Vertex 1 {m}
  1.81553186827049e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b4c6c3c1-1cd2-4be6-a39d-c235bf709988}, !- Handle
  {61906e13-735c-4d5d-9ef3-6e24a23fd96e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690_403eef88..Face3;               !- Feature Value 1

OS:SubSurface,
  {ad6b3b76-3adc-4b33-a7a4-ed076423ac0f}, !- Handle
  Room_690_403eef88..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61906e13-735c-4d5d-9ef3-6e24a23fd96e}, !- Surface Name
  {5de329b3-6967-45a3-8a45-a499992bf1b6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104169, 65.9827574087561, 42.675, !- X,Y,Z Vertex 1 {m}
  0.302486894104169, 65.9827574087561, 40.675, !- X,Y,Z Vertex 2 {m}
  1.89732206224593, 64.3879209301934, 40.675, !- X,Y,Z Vertex 3 {m}
  1.89732206224593, 64.3879209301934, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c68ee3ea-1c33-433a-a67e-d522c637ff16}, !- Handle
  Room_690_403eef88..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61906e13-735c-4d5d-9ef3-6e24a23fd96e}, !- Surface Name
  {5c100621-d0f2-43d8-baca-845abd14e6b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981691, 63.7829829555662, 42.675, !- X,Y,Z Vertex 1 {m}
  2.50225953981691, 63.7829829555662, 40.675, !- X,Y,Z Vertex 2 {m}
  4.09709470795866, 62.1881464770035, 40.675, !- X,Y,Z Vertex 3 {m}
  4.09709470795866, 62.1881464770035, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {401f0ed6-2fcd-4a32-b90b-fbb81aec1a84}, !- Handle
  Room_690_403eef88..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61906e13-735c-4d5d-9ef3-6e24a23fd96e}, !- Surface Name
  {94ea33b4-a503-4eb0-8e43-6ec22392dbf6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 42.675, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 40.675, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 40.675, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed92153c-4f14-4592-8842-0fd3cc41abf7}, !- Handle
  Room_690_403eef88..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 2 {m}
  1.81553186831193e-05, 66.2852263960697, 43.5, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {795cd552-3924-41f2-a77a-1a9e10621c0b}, !- Handle
  {ed92153c-4f14-4592-8842-0fd3cc41abf7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690_403eef88..Face4;               !- Feature Value 1

OS:Surface,
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Handle
  Room_690_403eef88..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 2 {m}
  1.81553186827049e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 3 {m}
  1.81553186831193e-05, 66.2852263960697, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {729a103e-113e-4002-9a35-9d35ea859dc8}, !- Handle
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_690_403eef88..Face5;               !- Feature Value 1

OS:SubSurface,
  {d0c78cdf-628e-4849-af45-1d647e1c5dff}, !- Handle
  Room_690_403eef88..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.1162371490565, 66.2852088038264, 42.675, !- X,Y,Z Vertex 1 {m}
  32.1162371490565, 66.2852088038264, 40.675, !- X,Y,Z Vertex 2 {m}
  29.9726920378519, 66.2852099779923, 40.675, !- X,Y,Z Vertex 3 {m}
  29.9726920378519, 66.2852099779923, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6157c757-2a88-4263-b22e-346c231ea23c}, !- Handle
  Room_690_403eef88..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1596232025674, 66.2852104233655, 42.675, !- X,Y,Z Vertex 1 {m}
  29.1596232025674, 66.2852104233655, 40.675, !- X,Y,Z Vertex 2 {m}
  27.0160780913628, 66.2852115975313, 40.675, !- X,Y,Z Vertex 3 {m}
  27.0160780913628, 66.2852115975313, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40bb8e1d-5c8a-4b19-a90c-d2741bd4ba48}, !- Handle
  Room_690_403eef88..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2030092560783, 66.2852120429046, 42.675, !- X,Y,Z Vertex 1 {m}
  26.2030092560783, 66.2852120429046, 40.675, !- X,Y,Z Vertex 2 {m}
  24.0594641448737, 66.2852132170704, 40.675, !- X,Y,Z Vertex 3 {m}
  24.0594641448737, 66.2852132170704, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83957942-ae04-4e4c-b631-d51e491f2dff}, !- Handle
  Room_690_403eef88..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2463953095892, 66.2852136624437, 42.675, !- X,Y,Z Vertex 1 {m}
  23.2463953095892, 66.2852136624437, 40.675, !- X,Y,Z Vertex 2 {m}
  21.1028501983846, 66.2852148366095, 40.675, !- X,Y,Z Vertex 3 {m}
  21.1028501983846, 66.2852148366095, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {635418df-b8f2-4471-bec6-d1463de5542a}, !- Handle
  Room_690_403eef88..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2897813631001, 66.2852152819828, 42.675, !- X,Y,Z Vertex 1 {m}
  20.2897813631001, 66.2852152819828, 40.675, !- X,Y,Z Vertex 2 {m}
  18.1462362518955, 66.2852164561486, 40.675, !- X,Y,Z Vertex 3 {m}
  18.1462362518955, 66.2852164561486, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49ede3cb-fded-4057-8f55-d88ed3e3d97c}, !- Handle
  Room_690_403eef88..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.333167416611, 66.2852169015218, 42.675, !- X,Y,Z Vertex 1 {m}
  17.333167416611, 66.2852169015218, 40.675, !- X,Y,Z Vertex 2 {m}
  15.1896223054064, 66.2852180756877, 40.675, !- X,Y,Z Vertex 3 {m}
  15.1896223054064, 66.2852180756877, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9acb24d1-5bff-40de-a85d-2006c0f79b2f}, !- Handle
  Room_690_403eef88..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.3765534701219, 66.2852185210609, 42.675, !- X,Y,Z Vertex 1 {m}
  14.3765534701219, 66.2852185210609, 40.675, !- X,Y,Z Vertex 2 {m}
  12.2330083589173, 66.2852196952268, 40.675, !- X,Y,Z Vertex 3 {m}
  12.2330083589173, 66.2852196952268, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99575260-82b5-4fa2-a026-f631601c8407}, !- Handle
  Room_690_403eef88..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.4199395236328, 66.2852201406, 42.675, !- X,Y,Z Vertex 1 {m}
  11.4199395236328, 66.2852201406, 40.675, !- X,Y,Z Vertex 2 {m}
  9.27639441242823, 66.2852213147658, 40.675, !- X,Y,Z Vertex 3 {m}
  9.27639441242823, 66.2852213147658, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ed66c71-9d8b-484f-bb55-4cd67126ed91}, !- Handle
  Room_690_403eef88..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.46332557714372, 66.2852217601391, 42.675, !- X,Y,Z Vertex 1 {m}
  8.46332557714372, 66.2852217601391, 40.675, !- X,Y,Z Vertex 2 {m}
  6.31978046593913, 66.2852229343049, 40.675, !- X,Y,Z Vertex 3 {m}
  6.31978046593913, 66.2852229343049, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fc60d03-c312-4ad0-ae79-a0fab335d7b5}, !- Handle
  Room_690_403eef88..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.50671163065462, 66.2852233796782, 42.675, !- X,Y,Z Vertex 1 {m}
  5.50671163065462, 66.2852233796782, 40.675, !- X,Y,Z Vertex 2 {m}
  3.36316651945003, 66.285224553844, 40.675, !- X,Y,Z Vertex 3 {m}
  3.36316651945003, 66.285224553844, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7765149e-b7bb-40f9-99c8-c63450878ea4}, !- Handle
  Room_690_403eef88..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c860cb4-610f-4328-92bb-df31abbb0064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55009768416552, 66.2852249992172, 42.675, !- X,Y,Z Vertex 1 {m}
  2.55009768416552, 66.2852249992172, 40.675, !- X,Y,Z Vertex 2 {m}
  0.406552572960929, 66.2852261733831, 40.675, !- X,Y,Z Vertex 3 {m}
  0.406552572960929, 66.2852261733831, 42.675; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {0c238215-e25b-4dad-b92b-bd3c5eaceddb}, !- Handle
  MediumOffice Building_Service Hot Water..Room_690_403eef88, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {15b949df-548c-4294-ac33-5c65060c4bf4}, !- Handle
  MediumOffice Building_Service Hot Water..Room_690_403eef88, !- Name
  {0c238215-e25b-4dad-b92b-bd3c5eaceddb}, !- Water Use Equipment Definition Name
  {d7b11b20-60a2-4494-b2cf-89f9203a4b6d}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {19c1a1f7-05d3-4420-bc8f-2e3f687a2520}, !- Handle
  Water Use Connections 44,               !- Name
  {63a08b12-4eca-4d0a-85d3-2c14f7b59af7}, !- Inlet Node Name
  {bf6dbbb6-f10a-4742-ba6b-ef38ccdeaace}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {15b949df-548c-4294-ac33-5c65060c4bf4}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa354a05-21a7-4b1e-8f3a-eb956bae786f}, !- Handle
  MediumOffice Building_Setpoint 43,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {3de27e83-4617-49f7-a90e-96e5de11fdec}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_691;                               !- Feature Value 1

OS:AdditionalProperties,
  {35f19625-c869-43de-a420-1e8b59833bae}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_691_dcfdc2c3..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {b60fdcc8-e449-43ce-9b1b-aa65c9b60bc9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_691_dcfdc2c3..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {e565f266-13df-4813-989c-edb695c9b0f0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_691_dcfdc2c3..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {d383be15-787e-4258-8250-8767d414ab2a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_691_dcfdc2c3..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {22ce25e1-a89b-44c8-b8a0-391c4ecbad2d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_691_dcfdc2c3..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {71ef2f27-1696-4017-9809-dcbdf6a01fd0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_691_dcfdc2c3..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {bc9bbe10-6f69-4374-8434-8951265edc93}, !- Handle
  MediumOffice Building_Service Hot Water..Room_691_dcfdc2c3, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {9ea37e97-96fa-47b5-83e3-74354d89ed9c}, !- Handle
  Water Use Connections 45,               !- Name
  {b53b178c-e3ec-4b2f-8ced-a42d0ca0ca9a}, !- Inlet Node Name
  {a20d3dd6-1819-4659-9ab7-79e6f5e2e5e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eda29e51-875b-42aa-84c9-ccdb4bc9e72b}, !- Handle
  MediumOffice Building_Setpoint 44,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {6c0fe648-228e-44e1-95bf-4cf8dc697091}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692;                               !- Feature Value 1

OS:AdditionalProperties,
  {54074702-f412-42c8-a30a-9802f401066a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {e5ddc3fc-16a6-48c4-afac-61b4dd58e3f0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {4f69f04c-c483-4dcb-a7b0-162fdb8a68b3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {0acadaf7-596e-4702-b923-5f2f94b04fd4}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {03060ec3-5306-4324-b1fd-999796c5dc47}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {6ab70e6c-c03a-421e-ac7f-abdf1bdf36a6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_692_c4ff60a2..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a85612fd-7fcb-464a-a1c1-49d9f4c7b688}, !- Handle
  MediumOffice Building_Service Hot Water..Room_692_c4ff60a2, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {0eb5c1ef-cba9-45f2-89f7-2c8c99e5af98}, !- Handle
  Water Use Connections 46,               !- Name
  {781fad9b-c6d6-4ff9-af81-ba98a8541587}, !- Inlet Node Name
  {b74a9cb9-9f51-412d-aaa1-d43b9e12d56e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {bc6fa7e9-5ff1-4e5c-a1de-de37d8c515c8}, !- Handle
  MediumOffice Building_Setpoint 45,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {68ced56a-ab49-4189-8eb1-19a91dc45122}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693;                               !- Feature Value 1

OS:AdditionalProperties,
  {b059595e-8cfe-49de-8b76-25bc2f2a0a68}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {1d8da2b2-5688-4f70-aa30-c11573a132b1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {6e6fb3a5-e2f0-4f38-a240-c7733ea99f28}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {27aae140-7d00-4b1a-adaa-894b34ad56c9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {093d903e-288b-4b67-b286-25c403db2dac}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f24f4a4e-9bd9-4057-8050-e1568985513b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_693_7d96a780..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {19357524-eeca-43cc-aa3a-a990fd4af8cf}, !- Handle
  MediumOffice Building_Service Hot Water..Room_693_7d96a780, !- Name
  General,                                !- End-Use Subcategory
  1.84136584333908e-06,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {0ffa1134-6de2-4085-a190-e49d3c318532}, !- Handle
  Water Use Connections 47,               !- Name
  {d4e774c8-d265-4c17-877c-6fd6a5af1b88}, !- Inlet Node Name
  {7959146b-6a15-45dd-ae25-bb16d676bfca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ad1c9016-8a90-4597-84a6-8a0899e92875}, !- Handle
  MediumOffice Building_Setpoint 46,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a02a3d4e-a224-414e-ad3a-dea810200f96}, !- Handle
  Room_694_428425f6_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {426b058b-156c-4ca9-8c2f-90e0f5f96ccf}, !- Building Story Name
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Handle
  Room_694_428425f6,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225220419,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7242db7f-0872-4b66-8df9-26cf6f28fe48}, !- Zone Air Inlet Port List
  {09d1247d-019c-4377-85f3-3f2cfff594a6}, !- Zone Air Exhaust Port List
  {6edd8055-c0ef-4b19-97e6-b56d2fe41499}, !- Zone Air Node Name
  {4ad6e1cd-34f2-4e1e-b832-6b79dad724ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {475f19a7-e789-44f8-ab03-c5796573b902}, !- Group Rendering Name
  {11392195-ce75-4ffd-bf93-276950238686}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {7230948c-ff86-42ad-a25d-dd3c0a4cd893}; !- Humidistat Name

OS:Node,
  {7ba8c147-cafb-428b-ac7c-0f32f9388d6a}, !- Handle
  Node 48,                                !- Name
  {6edd8055-c0ef-4b19-97e6-b56d2fe41499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6edd8055-c0ef-4b19-97e6-b56d2fe41499}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- Source Object
  11,                                     !- Outlet Port
  {7ba8c147-cafb-428b-ac7c-0f32f9388d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7242db7f-0872-4b66-8df9-26cf6f28fe48}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- HVAC Component
  {c20bb53a-7027-4f44-b195-cb723a90ca7b}; !- Port 1

OS:PortList,
  {09d1247d-019c-4377-85f3-3f2cfff594a6}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}; !- HVAC Component

OS:PortList,
  {4ad6e1cd-34f2-4e1e-b832-6b79dad724ff}, !- Handle
  {d61de7e9-723f-449c-9270-46cee5745057}, !- HVAC Component
