  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {923df696-1c58-4eaf-9905-64b2113af952}, !- Handle
  MediumOffice Building_Setpoint 65,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {71aa2129-fd55-43f6-b5d7-0956e9d8bb09}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_713;                               !- Feature Value 1

OS:AdditionalProperties,
  {9ccecddc-2d67-40e5-8db1-3a31a125d808}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_713_43962db1..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {c5907631-7d7a-495d-bce6-50b1cdf931f7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_713_43962db1..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {c9b24eb9-7490-4fe5-b9d1-c2ea99dfd685}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_713_43962db1..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {250d2c8e-b4e2-4f8a-a25d-45aa75ce7aa2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_713_43962db1..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {1d390d21-a410-4265-89f8-bc74261658bf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_713_43962db1..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {ba5b21a7-31eb-4a3e-b9c0-1b9008791131}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_713_43962db1..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {3366c662-d7e9-499e-bc8c-0075a5e5f66a}, !- Handle
  MediumOffice Building_Service Hot Water..Room_713_43962db1, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {27ae3bd5-39ce-4fcc-9ab6-59975cd0cdba}, !- Handle
  Water Use Connections 67,               !- Name
  {35de4cf0-8840-42c9-bdb8-e1f86cda7b9a}, !- Inlet Node Name
  {417fc927-9643-4b7a-b58c-52809f6c404c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {684e8cef-3f5d-41ce-9a7c-dd9594731356}, !- Handle
  MediumOffice Building_Setpoint 66,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {4d667189-4f9f-4e01-ad8f-3f26bedeafe2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_714;                               !- Feature Value 1

OS:AdditionalProperties,
  {4a7366b0-95b0-4cc0-902e-c0cd63f6d4aa}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_714_5acecee4..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {c9a3d3c9-1686-4ee9-86ba-7b7638478843}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_714_5acecee4..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {b75da5f4-217a-478a-a96a-91f9d7598cbc}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_714_5acecee4..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {d48b3302-0e41-40a0-adb4-31af0ac32bd2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_714_5acecee4..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {a920211a-a3cb-4313-9f4e-02e138832fc3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_714_5acecee4..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {d49f19d6-b209-4a51-bbec-e96de036a003}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_714_5acecee4..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {c95c068a-b51f-48e8-91a7-267badeeb046}, !- Handle
  MediumOffice Building_Service Hot Water..Room_714_5acecee4, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {76789413-8ecf-4b99-b0e3-a4e0bcc63773}, !- Handle
  Water Use Connections 68,               !- Name
  {eb73de6d-929b-4180-b304-656e6a7c924b}, !- Inlet Node Name
  {f498f53b-b6bd-4008-8152-5680186e3a35}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {93ed0440-4b1b-4df7-b629-1ddd0388dd75}, !- Handle
  MediumOffice Building_Setpoint 67,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {3a346265-7a48-4b0b-ba5f-4fd94ec409b8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_715;                               !- Feature Value 1

OS:AdditionalProperties,
  {76abbeca-ec42-41f2-825f-56b842533758}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_715_61d31b3f..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {fb295bef-eaaa-4e0f-962e-deebf69054cb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_715_61d31b3f..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {c67647f4-520b-4f10-b281-1c4308649e6f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_715_61d31b3f..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {e3f1781e-3d38-4bb9-8c24-551dd0bfc970}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_715_61d31b3f..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {790ad588-37c0-4494-ad74-7d574593f4dd}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_715_61d31b3f..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {e4b9cfa6-b00f-4918-aa24-801481000f3f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_715_61d31b3f..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {df363233-4777-49d9-ba30-b2c2ffdd79b5}, !- Handle
  MediumOffice Building_Service Hot Water..Room_715_61d31b3f, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {bfb14378-34ec-42ea-b733-045111b9bf96}, !- Handle
  Water Use Connections 69,               !- Name
  {19e3a7da-838f-42a6-8abb-de58c1041fbc}, !- Inlet Node Name
  {502c977d-ab39-43bf-9c53-df0e9c20d83a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {64ee0d6d-4232-4430-be04-7233e1d027fc}, !- Handle
  MediumOffice Building_Setpoint 68,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {45e46831-38a4-4bdb-87a6-1a2a5170ed11}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_716;                               !- Feature Value 1

OS:AdditionalProperties,
  {b5eb4963-ce4c-4bfd-acd0-463c67a51738}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_716_f6a0d362..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {b40b7f3b-5c42-401a-ae9c-dcb9a5fba9e5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_716_f6a0d362..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {212315d7-dca0-4eeb-a87d-047bf3f36aab}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_716_f6a0d362..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {afe76bbf-28bc-4548-8002-7d90c453143f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_716_f6a0d362..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {91c6d669-3ee7-48ba-b7a6-3c2207605d80}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_716_f6a0d362..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {b282e9eb-a138-4057-a739-8f9165b23483}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_716_f6a0d362..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {6d85e6d9-7400-4977-b304-6a7fa2f2fabd}, !- Handle
  MediumOffice Building_Service Hot Water..Room_716_f6a0d362, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {40924f87-9df2-45de-9c33-4c4ae02e7db0}, !- Handle
  Water Use Connections 70,               !- Name
  {0de12c0b-bc68-4449-b4b8-0ce868815281}, !- Inlet Node Name
  {bd936c23-fe98-4e62-bb86-e2c2bd9cfdb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f0c7c08-26a1-47d6-9584-11402e8e5ecb}, !- Handle
  MediumOffice Building_Setpoint 69,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {a0592960-4a92-4904-a992-d172549b741f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_717;                               !- Feature Value 1

OS:AdditionalProperties,
  {f984749b-acc8-4bf2-b796-d5ce06046667}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_717_0adf9bf2..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {22d28ee7-4a9a-4f94-9fd3-49643a2cc48a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_717_0adf9bf2..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {57251fca-16b7-4200-9670-95db298438f7}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_717_0adf9bf2..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {1a980bda-45bb-48d9-9530-08f25262a7e8}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_717_0adf9bf2..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {1c085a2b-4e84-46f9-8bbc-707374ac0245}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_717_0adf9bf2..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {423ff00a-cbf9-4707-80f3-25ac20fae721}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_717_0adf9bf2..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {3bc30e94-4bc0-42e2-95cc-ca93e653fd97}, !- Handle
  MediumOffice Building_Service Hot Water..Room_717_0adf9bf2, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {b999c3af-77f0-4447-9599-2175dff4b707}, !- Handle
  Water Use Connections 71,               !- Name
  {9c112e74-1686-47be-9bb7-c0956a4ea2b3}, !- Inlet Node Name
  {ddbdf8f1-5269-43b7-9148-facf385240f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {460c64be-5a1f-4e9f-9915-05a0405680e3}, !- Handle
  MediumOffice Building_Setpoint 70,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {cf232d16-a7a9-4f87-af35-64484b21b36c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_718;                               !- Feature Value 1

OS:AdditionalProperties,
  {b761203a-10d5-471d-a2c4-89f82225c5e0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_718_e43fc5c5..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {5c14a938-c360-406b-9db5-739bf9c2c224}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_718_e43fc5c5..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {2e6097f0-c9ac-4701-9cc9-28cb51d53a26}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_718_e43fc5c5..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {13851051-e94d-4b67-8ba3-3ea66a026f5a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_718_e43fc5c5..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {bddd57d3-1dc7-46ba-95f1-e2a98f4168f1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_718_e43fc5c5..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {95beb195-94c2-417d-8796-8f5566e0b370}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_718_e43fc5c5..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {631e7dbc-7f56-44fd-83d4-65e054f9ec7b}, !- Handle
  MediumOffice Building_Service Hot Water..Room_718_e43fc5c5, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {22446030-7a61-4813-9d60-f404c0f543c6}, !- Handle
  Water Use Connections 72,               !- Name
  {10dff673-a28e-48d4-b4ea-bcbe88eaaafa}, !- Inlet Node Name
  {36c1a3a9-3a7f-48cc-8709-723925b8847a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {259ef2ea-7ebb-469e-8f8b-4679b953259f}, !- Handle
  MediumOffice Building_Setpoint 71,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {273aee10-01f0-4624-af74-91f401826f4a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_719;                               !- Feature Value 1

OS:AdditionalProperties,
  {91750cff-8855-4df8-81da-266f112d152c}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_719_b88c3d26..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {050e5dd9-7db9-4ba6-bc5d-a1addf5fca00}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_719_b88c3d26..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {a3322ddb-fa7a-43e4-8457-e4494342cb53}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_719_b88c3d26..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {4404441e-84ac-42b5-8847-6f744ee3dcb6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_719_b88c3d26..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {0594835a-9666-4263-95a2-a48e5e913cdf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_719_b88c3d26..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {807ef1f9-3eb7-469a-8d15-c103ca35b152}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_719_b88c3d26..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {1d89ed47-ee83-43e5-a4e7-e9a94248bfe8}, !- Handle
  MediumOffice Building_Service Hot Water..Room_719_b88c3d26, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {b1b1a1f8-7953-42d4-865e-73f02c41d5d1}, !- Handle
  Water Use Connections 73,               !- Name
  {063997df-b10b-4c62-894b-84417148cf68}, !- Inlet Node Name
  {02aa15e1-dfa6-418c-8c7a-4602fba0cb2f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0c16d43a-196d-42f8-9737-cd4307673306}, !- Handle
  MediumOffice Building_Setpoint 72,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {ed26ace6-96b9-47fe-b638-c41fba912eb6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_720;                               !- Feature Value 1

OS:AdditionalProperties,
  {f1858d54-5d91-4364-ad33-93f31b293afb}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_720_e10e9b2a..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {509ac55e-c91a-44d1-964c-aa9826700684}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_720_e10e9b2a..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {ea9cd6bd-5b91-454b-8665-d3ce54891fa5}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_720_e10e9b2a..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {d7a165ee-840d-4faf-9bb8-ea9fa1adf8a2}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_720_e10e9b2a..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {12f0799b-8298-4334-b887-533f1caf33de}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_720_e10e9b2a..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {830fe83e-bd1a-4a75-bd64-e2a23d5fb226}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_720_e10e9b2a..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {3d8a3f5c-479e-4552-bf62-416ae927f064}, !- Handle
  MediumOffice Building_Service Hot Water..Room_720_e10e9b2a, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {8e1a89dc-e65c-4800-99b9-33ff139f9c0d}, !- Handle
  Water Use Connections 74,               !- Name
  {4d6e5b12-71ae-4e7d-8656-be07ce6ba9f8}, !- Inlet Node Name
  {bd5dffe6-aba6-428b-bb54-f3a296c6aa63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {db855645-1c0d-4f0e-809b-9d4c87d79ac1}, !- Handle
  MediumOffice Building_Setpoint 73,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {5024369b-73d0-46ce-aaf2-50fdf2d6d67d}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_721;                               !- Feature Value 1

OS:AdditionalProperties,
  {f3c507e0-ba8a-486e-86ac-cb3a9d2a5837}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_721_486d584a..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {0e982e44-7869-4c32-86af-d51517a2d195}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_721_486d584a..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {71d9cdd2-18cf-451c-b7d8-72a614cae0b9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_721_486d584a..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {aa41d87c-71a0-4086-92a1-c4457745889f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_721_486d584a..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {7e355c9d-bf90-4da2-9467-a7af5e029b00}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_721_486d584a..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {1fb56aa4-5f87-44c2-91b2-eb9a9581b497}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_721_486d584a..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {0c051903-cb11-465d-b531-c5ae96bfeaa1}, !- Handle
  MediumOffice Building_Service Hot Water..Room_721_486d584a, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {648cde68-8f50-4bc2-a1b3-aa0fe6b08a9f}, !- Handle
  Water Use Connections 75,               !- Name
  {a9cfa570-5056-4e5d-9a01-962d0dbfa584}, !- Inlet Node Name
  {aa8fe241-8e8d-424c-a45f-151e69de4316}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f92d4fcc-e48f-416c-b2aa-e2f7f5bd7cac}, !- Handle
  MediumOffice Building_Setpoint 74,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Handle
  Room_722_30e37786_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {03c3b543-5910-47e2-8d69-6ae23fe57212}, !- Building Story Name
  {ff4eab12-793c-4567-897d-d94362e03877}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {ff4eab12-793c-4567-897d-d94362e03877}, !- Handle
  Room_722_30e37786,                      !- Name
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  3718.71016875251,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {026ea224-147e-4538-876a-a0e42d295315}, !- Zone Air Inlet Port List
  {a0c65155-ddeb-410b-8a62-e7ead20c2d08}, !- Zone Air Exhaust Port List
  {6a40989c-35e5-4829-a9f4-35e72ffee30d}, !- Zone Air Node Name
  {9176defb-a0a9-4299-ae8f-348742d5c5a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1c28ec4-1715-4f00-8204-43fafd713ce8}, !- Group Rendering Name
  {8bc0a803-b860-47e3-b3bf-2db2837a50d3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {2282e9f3-0f08-434d-bff7-565f375bfe5a}; !- Humidistat Name

OS:Node,
  {d61cc66c-46ee-431a-8eab-bd4984811302}, !- Handle
  Node 76,                                !- Name
  {6a40989c-35e5-4829-a9f4-35e72ffee30d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a40989c-35e5-4829-a9f4-35e72ffee30d}, !- Handle
  {ff4eab12-793c-4567-897d-d94362e03877}, !- Source Object
  11,                                     !- Outlet Port
  {d61cc66c-46ee-431a-8eab-bd4984811302}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {026ea224-147e-4538-876a-a0e42d295315}, !- Handle
  {ff4eab12-793c-4567-897d-d94362e03877}, !- HVAC Component
  {4acb7ca3-cf82-4150-9c42-c7eee5ed917e}; !- Port 1

OS:PortList,
  {a0c65155-ddeb-410b-8a62-e7ead20c2d08}, !- Handle
  {ff4eab12-793c-4567-897d-d94362e03877}; !- HVAC Component

OS:PortList,
  {9176defb-a0a9-4299-ae8f-348742d5c5a1}, !- Handle
  {ff4eab12-793c-4567-897d-d94362e03877}, !- HVAC Component
  {8c9faca1-7a2f-48e6-a558-9cafaa63f963}; !- Port 1

OS:Sizing:Zone,
  {41c5da98-c067-4d5a-acfb-aa33d281358a}, !- Handle
  {ff4eab12-793c-4567-897d-d94362e03877}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5ea4fbc6-8163-467f-93d0-4d771a0cd3f3}, !- Handle
  Zone HVAC Equipment List 76,            !- Name
  {ff4eab12-793c-4567-897d-d94362e03877}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d6db7e7-ed64-4249-b00e-7bd7e05ffe6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {019c219c-2ee2-4554-b7ee-2832e200484f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {730e6c40-0370-4be8-9443-88319e8a6dbc}, !- Handle
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722;                               !- Feature Value 1

OS:AdditionalProperties,
  {79a98c22-97b9-4cac-841d-ec68e56a6b19}, !- Handle
  {ff4eab12-793c-4567-897d-d94362e03877}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722;                               !- Feature Value 1

OS:Surface,
  {7b1a6770-736b-447a-813d-f8f5c5a7923b}, !- Handle
  Room_722_30e37786..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.599336092457, 59.6859030364999, 39.875, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220588, 6.59931974467233, 39.875; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c02063d-0265-4475-b879-f0e4240e8259}, !- Handle
  {7b1a6770-736b-447a-813d-f8f5c5a7923b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722_30e37786..Face0;               !- Feature Value 1

OS:Surface,
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Handle
  Room_722_30e37786..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e6b2ce-c999-4d4a-9778-be619df12b18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.599336092457, 59.6859030364999, 43.5, !- X,Y,Z Vertex 1 {m}
  6.599336092457, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220588, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220588, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {555c8acb-f702-4dd1-a990-d8b4abe66d98}, !- Handle
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722_30e37786..Face1;               !- Feature Value 1

OS:SubSurface,
  {a9e29369-d4e1-4b48-81a5-0f9211e8351d}, !- Handle
  Room_722_30e37786..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {401eb743-367a-49d2-8643-a13da652dbbf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933598138564, 59.2803805252429, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933598138564, 59.2803805252429, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933539573663, 57.1421709204332, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933539573663, 57.1421709204332, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38513852-2cea-4723-9efa-efee7e78d35a}, !- Handle
  Room_722_30e37786..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {ee383754-23cb-4299-9f99-4522b20c5b5b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933517359391, 56.3311258979192, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933517359391, 56.3311258979192, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933458794491, 54.1929162931094, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933458794491, 54.1929162931094, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1237eda-2b42-4324-948b-e7e0dee5b4f2}, !- Handle
  Room_722_30e37786..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {c7301f47-c274-4891-bb49-59563d03fc39}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933436580218, 53.3818712705954, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933436580218, 53.3818712705954, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933378015318, 51.2436616657857, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933378015318, 51.2436616657857, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da6cdee3-6a1f-437f-b591-d3caddb544ea}, !- Handle
  Room_722_30e37786..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {3eb046ec-7c3b-44a8-a07d-e44857de965d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933355801045, 50.4326166432716, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933355801045, 50.4326166432716, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933297236145, 48.2944070384619, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933297236145, 48.2944070384619, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80e437e0-314f-48d1-bb87-05c500ba1ab9}, !- Handle
  Room_722_30e37786..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {9a52fd48-b67d-432e-9724-033954423643}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933275021872, 47.4833620159479, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933275021872, 47.4833620159479, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933216456972, 45.3451524111382, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933216456972, 45.3451524111382, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d223de63-8626-48f9-833e-d461e238dc4e}, !- Handle
  Room_722_30e37786..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {3f6541ed-de97-46ab-ae32-1239e68cab4c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933194242699, 44.5341073886241, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933194242699, 44.5341073886241, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933135677799, 42.3958977838144, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933135677799, 42.3958977838144, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c341bb92-4d1d-4b08-ad21-bc1cce92db68}, !- Handle
  Room_722_30e37786..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {d4b66303-20cd-4d71-b7e6-413894e26444}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933113463526, 41.5848527613004, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933113463526, 41.5848527613004, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933054898626, 39.4466431564906, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933054898626, 39.4466431564906, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43b6044c-c236-4f7f-998e-2121d386818a}, !- Handle
  Room_722_30e37786..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {f693cb39-d62d-4a8b-b1b7-3185b3135918}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933032684353, 38.6355981339766, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933032684353, 38.6355981339766, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932974119453, 36.4973885291669, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932974119453, 36.4973885291669, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c2c05e8-c4e5-4902-bc60-5212d7b9ac97}, !- Handle
  Room_722_30e37786..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {6a79ba84-449b-4e54-a985-e90820cd4127}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932951905181, 35.6863435066529, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932951905181, 35.6863435066529, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993289334028, 33.5481339018431, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993289334028, 33.5481339018431, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f08ad2-5249-4092-8c21-fc24e05946c1}, !- Handle
  Room_722_30e37786..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {3382bd82-d27e-46a0-bd05-7dd1e75ab967}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932871126008, 32.7370888793291, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932871126008, 32.7370888793291, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932812561107, 30.5988792745194, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932812561107, 30.5988792745194, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {456d79ac-37ac-43dc-a60d-d56bbbf6b62d}, !- Handle
  Room_722_30e37786..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {f72dcc3b-ca85-4eb5-aeca-e375a5d19546}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932790346835, 29.7878342520054, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932790346835, 29.7878342520054, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932731781934, 27.6496246471956, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932731781934, 27.6496246471956, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ad485ef-09b2-4c4c-9380-ec9149ed8631}, !- Handle
  Room_722_30e37786..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {d653ffc8-ad72-4461-9656-b7d0ebf1e1fd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932709567662, 26.8385796246816, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932709567662, 26.8385796246816, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932651002762, 24.7003700198719, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932651002762, 24.7003700198719, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14623fcc-c810-4c76-a5a0-63edcd2b382e}, !- Handle
  Room_722_30e37786..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {2d4a7a87-1a82-441b-b8d0-c0cd11fa6c8e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932628788489, 23.8893249973578, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932628788489, 23.8893249973578, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932570223589, 21.7511153925481, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932570223589, 21.7511153925481, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b500183c-a5a7-4b5e-a167-efff5cdf6e12}, !- Handle
  Room_722_30e37786..Face1_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {919e9b11-11e1-451f-8387-08a83561f7f3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932548009316, 20.9400703700341, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932548009316, 20.9400703700341, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932489444416, 18.8018607652244, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932489444416, 18.8018607652244, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a204db84-f535-468c-9c4a-3bb2d03dd268}, !- Handle
  Room_722_30e37786..Face1_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {f5e51300-1c7b-4996-9376-131a3a6413ce}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932467230143, 17.9908157427103, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932467230143, 17.9908157427103, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932408665243, 15.8526061379006, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932408665243, 15.8526061379006, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70ee34a1-a455-4e10-927b-f12b145447a0}, !- Handle
  Room_722_30e37786..Face1_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {5532292e-e8d4-4715-b971-58ec4e7622f0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993238645097, 15.0415611153866, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993238645097, 15.0415611153866, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993232788607, 12.9033515105768, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993232788607, 12.9033515105768, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {945224cd-1b74-49d0-a45b-3307391c9bec}, !- Handle
  Room_722_30e37786..Face1_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {edf3b7fe-9860-45c4-9606-66882c38b0c2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932305671797, 12.0923064880628, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932305671797, 12.0923064880628, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932247106897, 9.95409688325309, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932247106897, 9.95409688325309, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a246f36f-eca3-49c8-aab4-d6c4d236be05}, !- Handle
  Room_722_30e37786..Face1_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8058c490-fbdf-464e-95b3-72a355d63ac2}, !- Surface Name
  {e074270a-dee2-4b8b-82a3-85d8bf3e2497}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932224892624, 9.14305186073906, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932224892624, 9.14305186073906, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932166327724, 7.00484225592935, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932166327724, 7.00484225592935, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Handle
  Room_722_30e37786..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a993fba9-8983-4204-b264-ef97310f7b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  6.599336092457, 59.6859030364999, 39.875, !- X,Y,Z Vertex 3 {m}
  6.599336092457, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3a799fdb-293c-4366-9a1f-a072145209cc}, !- Handle
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722_30e37786..Face2;               !- Feature Value 1

OS:SubSurface,
  {8895e7ac-5a39-4a21-bc98-7b1a652459e1}, !- Handle
  Room_722_30e37786..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Surface Name
  {9a53bf75-685e-4fb9-bc75-7dc3a9c68099}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4806057372833, 59.6858926939409, 42.675, !- X,Y,Z Vertex 1 {m}
  25.4806057372833, 59.6858926939409, 40.675, !- X,Y,Z Vertex 2 {m}
  23.1456086383496, 59.6858939729781, 40.675, !- X,Y,Z Vertex 3 {m}
  23.1456086383496, 59.6858939729781, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {549294e8-c711-4aa5-8d4d-344c9571e8c2}, !- Handle
  Room_722_30e37786..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Surface Name
  {5ebdb008-8be5-459f-9a13-7aff9598dbac}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2599200835816, 59.6858944581301, 42.675, !- X,Y,Z Vertex 1 {m}
  22.2599200835816, 59.6858944581301, 40.675, !- X,Y,Z Vertex 2 {m}
  19.9249229846479, 59.6858957371672, 40.675, !- X,Y,Z Vertex 3 {m}
  19.9249229846479, 59.6858957371672, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf950973-cad9-42bb-975c-a687ee8823ca}, !- Handle
  Room_722_30e37786..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Surface Name
  {5ba270eb-aa71-4e6b-8924-6477048e8d43}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392344298799, 59.6858962223192, 42.675, !- X,Y,Z Vertex 1 {m}
  19.0392344298799, 59.6858962223192, 40.675, !- X,Y,Z Vertex 2 {m}
  16.7042373309461, 59.6858975013564, 40.675, !- X,Y,Z Vertex 3 {m}
  16.7042373309461, 59.6858975013564, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cf57a5e-9520-4660-9ac3-c58d623700f1}, !- Handle
  Room_722_30e37786..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Surface Name
  {dcdfd055-c55a-455b-999a-6c7c223122d0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185487761782, 59.6858979865084, 42.675, !- X,Y,Z Vertex 1 {m}
  15.8185487761782, 59.6858979865084, 40.675, !- X,Y,Z Vertex 2 {m}
  13.4835516772444, 59.6858992655456, 40.675, !- X,Y,Z Vertex 3 {m}
  13.4835516772444, 59.6858992655456, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeb19f9f-ab15-4041-8d3e-269c05c187f3}, !- Handle
  Room_722_30e37786..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Surface Name
  {1badebaf-a50a-4ca6-907e-28a3a84dd3e1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978631224764, 59.6858997506976, 42.675, !- X,Y,Z Vertex 1 {m}
  12.5978631224764, 59.6858997506976, 40.675, !- X,Y,Z Vertex 2 {m}
  10.2628660235427, 59.6859010297347, 40.675, !- X,Y,Z Vertex 3 {m}
  10.2628660235427, 59.6859010297347, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c9b2ccd-d10c-4bf5-9609-15692c1c42cd}, !- Handle
  Room_722_30e37786..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f87df527-3138-4acb-a7c0-2ad59f588419}, !- Surface Name
  {9387b13a-f925-4355-83b9-860308a28c12}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37717746877473, 59.6859015148867, 42.675, !- X,Y,Z Vertex 1 {m}
  9.37717746877473, 59.6859015148867, 40.675, !- X,Y,Z Vertex 2 {m}
  7.04218036984099, 59.6859027939239, 40.675, !- X,Y,Z Vertex 3 {m}
  7.04218036984099, 59.6859027939239, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Handle
  Room_722_30e37786..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1a4715-1c35-4ab0-adb3-e80328ee334a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {03915dd1-2473-4526-a7c2-6802ddf98839}, !- Handle
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722_30e37786..Face3;               !- Feature Value 1

OS:SubSurface,
  {143e82a5-5885-470e-8533-6ac957fd54aa}, !- Handle
  Room_722_30e37786..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {9f5c7379-c936-4967-a001-f5339cae9b1e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234355868744, 7.00484217507068, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234355868744, 7.00484217507068, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234361724671, 9.14305135353469, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234361724671, 9.14305135353469, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56452309-2bf5-41c0-b4a7-fe91eca245ca}, !- Handle
  Room_722_30e37786..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {92fbcdfa-695d-4eca-8d29-f40422be2722}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234363945885, 9.95409621433138, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234363945885, 9.95409621433138, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234369801812, 12.0923053927954, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234369801812, 12.0923053927954, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e556e54b-7654-4ad0-8b8d-ebdccc1fcf8d}, !- Handle
  Room_722_30e37786..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {e7187c44-1792-48b2-991d-8ca639a0e48b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234372023026, 12.9033502535921, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234372023026, 12.9033502535921, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234377878953, 15.0415594320561, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234377878953, 15.0415594320561, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb3e60e-03d9-429c-a1b2-8e20acfdbff8}, !- Handle
  Room_722_30e37786..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {2c9e2b4d-dd2f-45da-a07e-1244e0d1a986}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234380100167, 15.8526042928528, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234380100167, 15.8526042928528, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234385956094, 17.9908134713168, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234385956094, 17.9908134713168, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac06a30d-0b21-4686-a178-e349240e3c5d}, !- Handle
  Room_722_30e37786..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {6d851d7b-bbe3-41f6-93a2-38871855e3b8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234388177307, 18.8018583321135, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234388177307, 18.8018583321135, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234394033235, 20.9400675105775, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234394033235, 20.9400675105775, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72a6d74c-b207-4c49-8b4a-6241b2f3b028}, !- Handle
  Room_722_30e37786..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {f24d08a4-0cd3-4805-85c2-79bfc243f742}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234396254448, 21.7511123713742, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234396254448, 21.7511123713742, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234402110375, 23.8893215498382, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234402110375, 23.8893215498382, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edacdacc-97f4-460a-b19f-5faca7c20e97}, !- Handle
  Room_722_30e37786..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {2faedbdc-941d-476e-8f4c-6eaa4d095c86}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234404331589, 24.7003664106349, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234404331589, 24.7003664106349, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234410187516, 26.8385755890989, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234410187516, 26.8385755890989, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a39b1ef8-a433-4971-82ab-d4e330b19ba1}, !- Handle
  Room_722_30e37786..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {86113dc7-0f56-4f18-aadf-5313fb38963b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923441240873, 27.6496204498956, 42.675, !- X,Y,Z Vertex 1 {m}
  25.923441240873, 27.6496204498956, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234418264657, 29.7878296283596, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234418264657, 29.7878296283596, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {accb34fe-e71f-4a63-b17b-cf57ecb53a27}, !- Handle
  Room_722_30e37786..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {d96fc8d6-4a9d-4b66-ba3b-bb5e4302e871}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234420485871, 30.5988744891563, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234420485871, 30.5988744891563, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234426341798, 32.7370836676203, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234426341798, 32.7370836676203, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89d5c5f2-f4ab-4af4-b265-edfd1eab13b3}, !- Handle
  Room_722_30e37786..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {55b858d2-bd74-4747-bb8d-a179d14ab906}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234428563012, 33.548128528417, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234428563012, 33.548128528417, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234434418939, 35.686337706881, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234434418939, 35.686337706881, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3f251db-779a-427f-89f3-7672244f9861}, !- Handle
  Room_722_30e37786..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {b2485c54-7972-47b9-a728-624a27a18a5d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234436640153, 36.4973825676777, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234436640153, 36.4973825676777, 40.675, !- X,Y,Z Vertex 2 {m}
  25.923444249608, 38.6355917461417, 40.675, !- X,Y,Z Vertex 3 {m}
  25.923444249608, 38.6355917461417, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f8abbef-7833-4932-9b7b-f90649c8ff8b}, !- Handle
  Room_722_30e37786..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {410490a4-0aa9-4895-b258-b9b3e309e589}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234444717294, 39.4466366069384, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234444717294, 39.4466366069384, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234450573221, 41.5848457854024, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234450573221, 41.5848457854024, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {568bace7-9805-4bd7-acaa-fd208338dc22}, !- Handle
  Room_722_30e37786..Face3_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {8b3d2b75-1f08-4883-bcd0-e7c8d5a64798}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234452794435, 42.3958906461991, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234452794435, 42.3958906461991, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234458650362, 44.5340998246631, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234458650362, 44.5340998246631, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13c24679-5b76-4bfc-aebe-006c9bc5284c}, !- Handle
  Room_722_30e37786..Face3_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {2645a185-3f19-47cf-8018-750afad84f01}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234460871575, 45.3451446854598, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234460871575, 45.3451446854598, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234466727503, 47.4833538639238, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234466727503, 47.4833538639238, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ad414d1-e6f0-4548-ae99-672ca4413103}, !- Handle
  Room_722_30e37786..Face3_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {4709c5d1-ad6b-4671-b12b-21c1f8407dea}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234468948716, 48.2943987247205, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234468948716, 48.2943987247205, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234474804643, 50.4326079031845, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234474804643, 50.4326079031845, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd8b71d0-de91-49b8-87b1-6ffaccaf3628}, !- Handle
  Room_722_30e37786..Face3_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {13fe2188-431b-471c-af2e-bb6fee41e54b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234477025857, 51.2436527639812, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234477025857, 51.2436527639812, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234482881784, 53.3818619424452, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234482881784, 53.3818619424452, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61dc4348-191e-49ea-8e34-f45d6deb6752}, !- Handle
  Room_722_30e37786..Face3_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {62a7eb25-49bb-4c4b-af8d-68fcfe45b9b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234485102998, 54.1929068032419, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234485102998, 54.1929068032419, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234490958925, 56.3311159817059, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234490958925, 56.3311159817059, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff37b54a-31c5-41d5-8fe8-bcb154860453}, !- Handle
  Room_722_30e37786..Face3_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44ec1c5f-bd62-487d-b185-50e90902de6e}, !- Surface Name
  {07439a62-de1b-4c54-b495-05386de90675}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234493180139, 57.1421608425026, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234493180139, 57.1421608425026, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234499036066, 59.2803700209666, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234499036066, 59.2803700209666, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Handle
  Room_722_30e37786..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12aac937-4e4d-49c4-bdbc-fa6ab28c526d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220588, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220588, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6e07a364-f3fb-46b9-97d2-cdfe91dccb99}, !- Handle
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722_30e37786..Face4;               !- Feature Value 1

OS:SubSurface,
  {32677be1-ee97-4826-825a-6f79ef9b17cf}, !- Handle
  Room_722_30e37786..Face4_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Surface Name
  {42921356-34b2-427f-b851-b08f92d02e08}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04216582962189, 6.59931974467233, 42.675, !- X,Y,Z Vertex 1 {m}
  7.04216582962189, 6.59931974467233, 40.675, !- X,Y,Z Vertex 2 {m}
  9.3771629287245, 6.59931974467233, 40.675, !- X,Y,Z Vertex 3 {m}
  9.3771629287245, 6.59931974467233, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df39251e-5221-4e62-a6fe-ec372e2ed0ec}, !- Handle
  Room_722_30e37786..Face4_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Surface Name
  {4fc3ad69-1094-41c6-a8c6-f35332af0aad}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628514835565, 6.59931974467233, 42.675, !- X,Y,Z Vertex 1 {m}
  10.2628514835565, 6.59931974467233, 40.675, !- X,Y,Z Vertex 2 {m}
  12.5978485826591, 6.59931974467233, 40.675, !- X,Y,Z Vertex 3 {m}
  12.5978485826591, 6.59931974467233, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f023ecd-9596-42d8-b559-4bb6dd4168f9}, !- Handle
  Room_722_30e37786..Face4_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Surface Name
  {468afed6-f99e-47aa-a9fd-f36b810db4c1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835371374912, 6.59931974467233, 42.675, !- X,Y,Z Vertex 1 {m}
  13.4835371374912, 6.59931974467233, 40.675, !- X,Y,Z Vertex 2 {m}
  15.8185342365938, 6.59931974467233, 40.675, !- X,Y,Z Vertex 3 {m}
  15.8185342365938, 6.59931974467233, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccecbf28-e688-4e56-8a14-5e8ca12f2f6a}, !- Handle
  Room_722_30e37786..Face4_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Surface Name
  {43a60ca7-b695-4fba-bece-7a771dbe89e7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042227914258, 6.59931974467233, 42.675, !- X,Y,Z Vertex 1 {m}
  16.7042227914258, 6.59931974467233, 40.675, !- X,Y,Z Vertex 2 {m}
  19.0392198905284, 6.59931974467233, 40.675, !- X,Y,Z Vertex 3 {m}
  19.0392198905284, 6.59931974467233, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fe2ecef-877f-4e69-8667-b1139ee5b41e}, !- Handle
  Room_722_30e37786..Face4_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Surface Name
  {31906761-3bbd-48bb-a36c-9dc950358171}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249084453604, 6.59931974467233, 42.675, !- X,Y,Z Vertex 1 {m}
  19.9249084453604, 6.59931974467233, 40.675, !- X,Y,Z Vertex 2 {m}
  22.259905544463, 6.59931974467233, 40.675, !- X,Y,Z Vertex 3 {m}
  22.259905544463, 6.59931974467233, 42.675; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84352a91-583e-45da-b0b4-28b7e8a860cb}, !- Handle
  Room_722_30e37786..Face4_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {963a0842-dfec-45c1-b7fd-04da93014b86}, !- Surface Name
  {512a4c58-37a0-45b0-9cb2-ff4d792848dc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.145594099295, 6.59931974467233, 42.675, !- X,Y,Z Vertex 1 {m}
  23.145594099295, 6.59931974467233, 40.675, !- X,Y,Z Vertex 2 {m}
  25.4805911983977, 6.59931974467233, 40.675, !- X,Y,Z Vertex 3 {m}
  25.4805911983977, 6.59931974467233, 42.675; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d9c25e-9ca0-4511-8590-822e88cd5eb1}, !- Handle
  Room_722_30e37786..Face5,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 2 {m}
  6.599336092457, 59.6859030364999, 43.5, !- X,Y,Z Vertex 3 {m}
  6.59932155220588, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {57ffb44a-1867-44c4-b0ce-8ec79ee3ac1f}, !- Handle
  {25d9c25e-9ca0-4511-8590-822e88cd5eb1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_722_30e37786..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {c9b0db86-4bea-4925-acf0-b20ca790e0a1}, !- Handle
  MediumOffice Building_Service Hot Water..Room_722_30e37786, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {31dab282-6ea1-4ede-9dbf-6648e91fe29d}, !- Handle
  MediumOffice Building_Service Hot Water..Room_722_30e37786, !- Name
  {c9b0db86-4bea-4925-acf0-b20ca790e0a1}, !- Water Use Equipment Definition Name
  {ae9f11dd-b102-4837-953f-03291148e9f2}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3614e800-8f77-4c49-9797-34328cb97bcd}, !- Handle
  Water Use Connections 76,               !- Name
  {1f8787e5-d500-4ca4-b4ba-c81fd75530d2}, !- Inlet Node Name
  {8901c284-8bed-41fe-b033-f8cb3a58998b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31dab282-6ea1-4ede-9dbf-6648e91fe29d}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8bc0a803-b860-47e3-b3bf-2db2837a50d3}, !- Handle
  MediumOffice Building_Setpoint 75,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {39d761c5-0586-4c64-b41b-0776e00cc0c9}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_723;                               !- Feature Value 1

OS:AdditionalProperties,
  {d57b12cb-1810-486a-a14a-24344b211d15}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_723_51c85be4..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {f1f0bf11-7400-4396-bf1b-ae19e83d0378}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_723_51c85be4..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {7d783f80-7d49-47b7-bf4a-f91b7a9599e0}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_723_51c85be4..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {f2150bf1-e4a0-4ad1-b973-b8d523a19271}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_723_51c85be4..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {ea5d8c7b-bca7-4eca-970a-0d7bb3dc9624}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_723_51c85be4..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {920c3bc4-6535-46bb-8934-edd48a564d11}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_723_51c85be4..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {ac3030e9-ccab-47cb-a533-9623742a9cd8}, !- Handle
  MediumOffice Building_Service Hot Water..Room_723_51c85be4, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {acb18353-6996-4c19-9d4a-888380bd4f9c}, !- Handle
  Water Use Connections 77,               !- Name
  {a03c325f-d23d-4606-bb50-12ec9b28a479}, !- Inlet Node Name
  {b42d1f0c-bf8b-46fe-8958-abbbb96600ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7eeb2365-9040-4898-97c9-83dc051e12e1}, !- Handle
  MediumOffice Building_Setpoint 76,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {2e8fd5fe-4e7e-4047-8bc0-7b836e5e05cf}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_724;                               !- Feature Value 1

OS:AdditionalProperties,
  {5c686a8d-9c0a-422b-8bd6-7258e4c50275}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_724_ee6fcf24..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {7c85e263-ad44-47a2-b336-f09e41f00e0a}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_724_ee6fcf24..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {5bdaeb68-d6c3-4dde-96aa-d4555672e03b}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_724_ee6fcf24..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {00f6a244-b505-47f6-b37c-91ad6a467ac6}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_724_ee6fcf24..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {29137bea-79bc-4478-8de4-aab0b13ebc36}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_724_ee6fcf24..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {433dcf23-adb6-4f29-92f8-017a31ba2b8f}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_724_ee6fcf24..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {a34c98fe-f804-470e-89ff-6ae27b2fe2cd}, !- Handle
  MediumOffice Building_Service Hot Water..Room_724_ee6fcf24, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {5a59153d-b685-4669-bc5a-e8865bbe0d4b}, !- Handle
  Water Use Connections 78,               !- Name
  {1584e78c-1929-4c80-9908-24fbed39b72a}, !- Inlet Node Name
  {0677dc56-eb88-4751-8f99-f48038684566}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c1420861-a750-4087-a616-1c1eb1d80b2a}, !- Handle
  MediumOffice Building_Setpoint 77,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {421c5736-12da-4005-9a92-00d52892b9ee}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_725;                               !- Feature Value 1

OS:AdditionalProperties,
  {c933dded-238d-4fac-9961-ca9a532c3ec3}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_725_b9652401..Face0;               !- Feature Value 1

OS:AdditionalProperties,
  {c5632682-e8ec-43a6-b400-d835e22197a1}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_725_b9652401..Face1;               !- Feature Value 1

OS:AdditionalProperties,
  {c29077fc-7c8a-497c-8f0f-6e4b8fa565da}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_725_b9652401..Face2;               !- Feature Value 1

OS:AdditionalProperties,
  {0e28ea35-ad9a-4200-afb5-016cfe9ca3ee}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_725_b9652401..Face3;               !- Feature Value 1

OS:AdditionalProperties,
  {4cbf255a-a8f7-48b6-bedd-4b8546d01e21}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_725_b9652401..Face4;               !- Feature Value 1

OS:AdditionalProperties,
  {f3a1a216-d0a1-46e2-8dab-f566d8143a02}, !- Handle
  ,                                       !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_725_b9652401..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {2e4a193c-e0fd-4414-b918-9924e5f08f16}, !- Handle
  MediumOffice Building_Service Hot Water..Room_725_b9652401, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Connections,
  {9a1e6d26-60e1-4922-b536-0e7e0fa647fd}, !- Handle
  Water Use Connections 79,               !- Name
  {c78c0e3f-fb7b-49f9-b0a6-2dc8f319e38c}, !- Inlet Node Name
  {0578ba20-f619-4c62-a2c0-8a7a3cd3e7b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ;                                       !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {57de33ea-9b5a-4c62-8f67-95378f1a5225}, !- Handle
  MediumOffice Building_Setpoint 78,      !- Name
  {d0c62d73-8270-4a5b-9c04-62994f081bdc}, !- Heating Setpoint Temperature Schedule Name
  {48350a1c-0f0a-4c41-afa5-61dde1ffb92a}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Handle
  Room_726_d5235ba2_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {426b058b-156c-4ca9-8c2f-90e0f5f96ccf}, !- Building Story Name
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:ThermalZone,
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- Handle
  Room_726_d5235ba2,                      !- Name
  ,                                       !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  3718.71016875252,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d60820bf-574b-4af8-a2b0-29e9aa7b4d8d}, !- Zone Air Inlet Port List
  {9a39c64d-981c-48d7-be65-228421cc820d}, !- Zone Air Exhaust Port List
  {9fd4448e-aea8-4c75-8da2-83d0fceb7df0}, !- Zone Air Node Name
  {64a84719-b3d3-4691-b724-0b207efaaba2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51f50b9e-6467-40bd-a50d-6605ed329877}, !- Group Rendering Name
  {d585af7d-bfa5-423d-9dc1-8a0d75e872ce}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {614d30ee-f14f-4307-86fd-d6d13101a56b}; !- Humidistat Name

OS:Node,
  {912aa015-a4c7-4159-9f0b-7dc1e307be33}, !- Handle
  Node 80,                                !- Name
  {9fd4448e-aea8-4c75-8da2-83d0fceb7df0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fd4448e-aea8-4c75-8da2-83d0fceb7df0}, !- Handle
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- Source Object
  11,                                     !- Outlet Port
  {912aa015-a4c7-4159-9f0b-7dc1e307be33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d60820bf-574b-4af8-a2b0-29e9aa7b4d8d}, !- Handle
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- HVAC Component
  {e07a8d6a-b9e5-4a7b-bca9-54e0fcb5ff87}; !- Port 1

OS:PortList,
  {9a39c64d-981c-48d7-be65-228421cc820d}, !- Handle
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}; !- HVAC Component

OS:PortList,
  {64a84719-b3d3-4691-b724-0b207efaaba2}, !- Handle
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- HVAC Component
  {79ca4af1-3bef-4e6c-b9f9-7dde88689162}; !- Port 1

OS:Sizing:Zone,
  {f0c6cecf-3cf7-48df-9f59-04d7a2c63811}, !- Handle
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6a6e8d55-275c-4475-8313-c9ead4f819f2}, !- Handle
  Zone HVAC Equipment List 80,            !- Name
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94402c9b-b555-4363-94bd-98b301b23cf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {facd87ad-7e2a-4fb6-a653-e426474db294}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {4c88c06d-64c2-4951-805b-e483ddcc1f1f}, !- Handle
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726;                               !- Feature Value 1

OS:AdditionalProperties,
  {67ac0a70-9808-464a-95fa-7543ae0724a2}, !- Handle
  {56ce63c6-59e6-4ee9-8ac0-009f6043094c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726;                               !- Feature Value 1

OS:Surface,
  {ff64b6be-8cdd-4d63-b7ec-fcb96e99d549}, !- Handle
  Room_726_d5235ba2..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.599336092457, 59.6859030364999, 54.375, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 54.375; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {60244059-838d-4bc2-8087-909170d2cab6}, !- Handle
  {ff64b6be-8cdd-4d63-b7ec-fcb96e99d549}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726_d5235ba2..Face0;               !- Feature Value 1

OS:Surface,
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Handle
  Room_726_d5235ba2..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49317ba7-56fb-472e-a0bc-91a2043c4452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 1 {m}
  6.599336092457, 59.6859030364999, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {50d77e5d-b316-464e-a032-632bc623b058}, !- Handle
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726_d5235ba2..Face1;               !- Feature Value 1

OS:SubSurface,
  {2e751615-e51f-45af-9493-33f5fc0dec76}, !- Handle
  Room_726_d5235ba2..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {3b4fda45-6338-487b-8110-217f357ec28d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933598138572, 59.2803805252429, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933598138572, 59.2803805252429, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933539573672, 57.1421709204332, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933539573672, 57.1421709204332, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67da56d6-54f7-4817-9166-1f46eebab919}, !- Handle
  Room_726_d5235ba2..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {afed6b7a-a8da-4115-b4c6-09b968dd27de}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933517359399, 56.3311258979192, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933517359399, 56.3311258979192, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933458794499, 54.1929162931094, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933458794499, 54.1929162931094, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed01eb50-1508-4155-acdb-46ef60111fb0}, !- Handle
  Room_726_d5235ba2..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {a3c5c646-9c20-4425-b3d8-0effb969c014}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933436580226, 53.3818712705954, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933436580226, 53.3818712705954, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933378015326, 51.2436616657857, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933378015326, 51.2436616657857, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f725aae9-5e29-4746-a2ca-50ba1de5ebac}, !- Handle
  Room_726_d5235ba2..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {c23202c6-1195-40fb-ae68-38cabaa7af35}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933355801053, 50.4326166432716, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933355801053, 50.4326166432716, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933297236153, 48.2944070384619, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933297236153, 48.2944070384619, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec657bc5-fed4-453a-b6b4-7f321650ea9a}, !- Handle
  Room_726_d5235ba2..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {784cc9fc-b27d-4387-a34c-ce36ed554791}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993327502188, 47.4833620159479, 57.175, !- X,Y,Z Vertex 1 {m}
  6.5993327502188, 47.4833620159479, 55.175, !- X,Y,Z Vertex 2 {m}
  6.5993321645698, 45.3451524111382, 55.175, !- X,Y,Z Vertex 3 {m}
  6.5993321645698, 45.3451524111382, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b58479fb-0448-41b9-a1ec-7d23ea3c804e}, !- Handle
  Room_726_d5235ba2..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {e8766b86-e7c0-4807-bcb7-3ae7680a9763}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933194242708, 44.5341073886241, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933194242708, 44.5341073886241, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933135677807, 42.3958977838144, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933135677807, 42.3958977838144, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {367b17ac-19d8-4b4a-80c6-faf0761c4250}, !- Handle
  Room_726_d5235ba2..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {7f3168e9-a66f-46dd-85f4-2996ebea5341}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933113463535, 41.5848527613004, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933113463535, 41.5848527613004, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933054898634, 39.4466431564906, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933054898634, 39.4466431564906, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3fe533e-83ea-4ca7-bf48-fd97b67cd037}, !- Handle
  Room_726_d5235ba2..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {f82df244-d6f6-42aa-963f-48934ecee105}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933032684362, 38.6355981339766, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933032684362, 38.6355981339766, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932974119461, 36.4973885291669, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932974119461, 36.4973885291669, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b01d2bf-dc17-4cda-9d2e-1b8de29f0025}, !- Handle
  Room_726_d5235ba2..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {98e4c9dc-c300-4dfd-82e2-6493548842bf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932951905189, 35.6863435066529, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932951905189, 35.6863435066529, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932893340288, 33.5481339018431, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932893340288, 33.5481339018431, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f113984e-31d9-437c-a37d-9eac1a9ce4c7}, !- Handle
  Room_726_d5235ba2..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {e3917e48-4483-4489-aa37-52bff45631b6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932871126016, 32.7370888793291, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932871126016, 32.7370888793291, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932812561116, 30.5988792745194, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932812561116, 30.5988792745194, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {168c5e91-356e-4fb7-89b3-bc1b58447fc5}, !- Handle
  Room_726_d5235ba2..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {1c4e9f28-08e6-415d-8d89-a48dbcb0e879}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932790346843, 29.7878342520054, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932790346843, 29.7878342520054, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932731781943, 27.6496246471956, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932731781943, 27.6496246471956, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ede154e-ce06-4555-ba2b-525ace993a7c}, !- Handle
  Room_726_d5235ba2..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {909fedb6-89c1-4231-be6f-6c728029a023}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993270956767, 26.8385796246816, 57.175, !- X,Y,Z Vertex 1 {m}
  6.5993270956767, 26.8385796246816, 55.175, !- X,Y,Z Vertex 2 {m}
  6.5993265100277, 24.7003700198719, 55.175, !- X,Y,Z Vertex 3 {m}
  6.5993265100277, 24.7003700198719, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e8639b0-26ff-42f9-bd84-c88ee75eb986}, !- Handle
  Room_726_d5235ba2..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {41a0a831-4463-4a79-b766-067dd5d4e896}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932628788497, 23.8893249973578, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932628788497, 23.8893249973578, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932570223597, 21.7511153925481, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932570223597, 21.7511153925481, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49295ee9-2e19-4a62-8fdf-1a2667faf8bd}, !- Handle
  Room_726_d5235ba2..Face1_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {5ee71fdc-eff0-4bf1-aa5d-52e0d5e1a99d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932548009324, 20.9400703700341, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932548009324, 20.9400703700341, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932489444424, 18.8018607652244, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932489444424, 18.8018607652244, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {394c9f97-caee-4448-95e7-ea432f927868}, !- Handle
  Room_726_d5235ba2..Face1_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {10d65b44-8446-469f-bd3b-47834b79a743}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932467230151, 17.9908157427103, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932467230151, 17.9908157427103, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932408665251, 15.8526061379006, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932408665251, 15.8526061379006, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f9291f1-1eeb-4302-a435-083ab1c99450}, !- Handle
  Room_726_d5235ba2..Face1_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {943198c8-469d-44c0-b79c-ddafedbe9af3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932386450978, 15.0415611153866, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932386450978, 15.0415611153866, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932327886078, 12.9033515105768, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932327886078, 12.9033515105768, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b5fecb9-48ef-4ade-b5e0-d121d16df2ab}, !- Handle
  Room_726_d5235ba2..Face1_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {2c50c01b-41bf-406d-8cf5-5d8a965d1c4a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932305671806, 12.0923064880628, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932305671806, 12.0923064880628, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932247106905, 9.95409688325309, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932247106905, 9.95409688325309, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ac6a5ea-b9c6-47a3-a532-8fbb58d157f1}, !- Handle
  Room_726_d5235ba2..Face1_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78cb6caf-2c10-4079-bafe-ea0275a5711d}, !- Surface Name
  {8151605a-f7ba-4683-8a67-938db50894c1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932224892633, 9.14305186073906, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932224892633, 9.14305186073906, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932166327732, 7.00484225592935, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932166327732, 7.00484225592935, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Handle
  Room_726_d5235ba2..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2eb8cd-0a87-4310-ae84-a2b992381ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 2 {m}
  6.599336092457, 59.6859030364999, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {60f431eb-68a6-44ea-8cab-bba4219b8d9f}, !- Handle
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726_d5235ba2..Face2;               !- Feature Value 1

OS:SubSurface,
  {0bbb59dc-fe77-4c29-8fc6-976db5e2e8ad}, !- Handle
  Room_726_d5235ba2..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Surface Name
  {971215b1-4445-4c88-9321-55548bb470ef}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4806057372833, 59.6858926939409, 57.175, !- X,Y,Z Vertex 1 {m}
  25.4806057372833, 59.6858926939409, 55.175, !- X,Y,Z Vertex 2 {m}
  23.1456086383496, 59.6858939729781, 55.175, !- X,Y,Z Vertex 3 {m}
  23.1456086383496, 59.6858939729781, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc4223e5-7c00-4d82-a435-611d08bf2b87}, !- Handle
  Room_726_d5235ba2..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Surface Name
  {0e0f2eba-5247-446f-b1cd-798177589381}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2599200835816, 59.6858944581301, 57.175, !- X,Y,Z Vertex 1 {m}
  22.2599200835816, 59.6858944581301, 55.175, !- X,Y,Z Vertex 2 {m}
  19.9249229846478, 59.6858957371672, 55.175, !- X,Y,Z Vertex 3 {m}
  19.9249229846478, 59.6858957371672, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc6e8f68-3e25-4d33-befb-c1ce1df0c73a}, !- Handle
  Room_726_d5235ba2..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Surface Name
  {c7a70c6b-9d13-491e-b26a-bcc021e82f1b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392344298799, 59.6858962223192, 57.175, !- X,Y,Z Vertex 1 {m}
  19.0392344298799, 59.6858962223192, 55.175, !- X,Y,Z Vertex 2 {m}
  16.7042373309461, 59.6858975013564, 55.175, !- X,Y,Z Vertex 3 {m}
  16.7042373309461, 59.6858975013564, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfdab22d-3db4-4243-9cbb-ee0f1a6566b8}, !- Handle
  Room_726_d5235ba2..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Surface Name
  {86e08b6d-da10-4f53-9f38-0571c1301e6a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185487761782, 59.6858979865084, 57.175, !- X,Y,Z Vertex 1 {m}
  15.8185487761782, 59.6858979865084, 55.175, !- X,Y,Z Vertex 2 {m}
  13.4835516772444, 59.6858992655456, 55.175, !- X,Y,Z Vertex 3 {m}
  13.4835516772444, 59.6858992655456, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df017f7a-e006-4cb4-9890-81ae36f51ca8}, !- Handle
  Room_726_d5235ba2..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Surface Name
  {5da2b2a3-8761-458d-a7e9-4fb00bfb0e18}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978631224764, 59.6858997506976, 57.175, !- X,Y,Z Vertex 1 {m}
  12.5978631224764, 59.6858997506976, 55.175, !- X,Y,Z Vertex 2 {m}
  10.2628660235427, 59.6859010297347, 55.175, !- X,Y,Z Vertex 3 {m}
  10.2628660235427, 59.6859010297347, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bee6574-cc9b-4c97-a391-c153eebb1b49}, !- Handle
  Room_726_d5235ba2..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d293ef3b-e55d-4042-890c-a7967c3b1177}, !- Surface Name
  {ef58d063-7cab-48c7-8682-72da50d525cb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37717746877473, 59.6859015148867, 57.175, !- X,Y,Z Vertex 1 {m}
  9.37717746877473, 59.6859015148867, 55.175, !- X,Y,Z Vertex 2 {m}
  7.04218036984099, 59.6859027939239, 55.175, !- X,Y,Z Vertex 3 {m}
  7.04218036984099, 59.6859027939239, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Handle
  Room_726_d5235ba2..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {767594a3-c9af-400d-bbec-36260f477305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2b1e1451-87d1-4806-84cd-b4876856bce9}, !- Handle
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726_d5235ba2..Face3;               !- Feature Value 1

OS:SubSurface,
  {58488680-12fb-4e13-81f5-026e98aa712a}, !- Handle
  Room_726_d5235ba2..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {4dfdfee6-543b-4233-b647-080f82d27f9b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234355868744, 7.00484217507068, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234355868744, 7.00484217507068, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234361724671, 9.14305135353469, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234361724671, 9.14305135353469, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ed72ff-9c1c-4bd7-aa76-cb85d78f78d9}, !- Handle
  Room_726_d5235ba2..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {ef3d94a6-0ffb-4aeb-8443-5306af07625d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234363945885, 9.95409621433138, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234363945885, 9.95409621433138, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234369801812, 12.0923053927954, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234369801812, 12.0923053927954, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bc9152f-6fdb-4d90-b120-587ccaaa0986}, !- Handle
  Room_726_d5235ba2..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {bdcbdff5-b8be-4b9b-9462-80def02c82e7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234372023026, 12.9033502535921, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234372023026, 12.9033502535921, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234377878953, 15.0415594320561, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234377878953, 15.0415594320561, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6dc4ebe-acef-4619-91d8-ce2b33d67663}, !- Handle
  Room_726_d5235ba2..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {a8746249-534c-4f61-9df7-44bb74325262}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234380100167, 15.8526042928528, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234380100167, 15.8526042928528, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234385956094, 17.9908134713168, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234385956094, 17.9908134713168, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a12151f2-d5b6-4eb1-a840-6a658988b948}, !- Handle
  Room_726_d5235ba2..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {aad40c62-b94a-4cf4-bfbb-0c8ad4786545}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234388177307, 18.8018583321135, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234388177307, 18.8018583321135, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234394033235, 20.9400675105775, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234394033235, 20.9400675105775, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73cd69cf-6d19-42a4-9d05-f57d7139c85f}, !- Handle
  Room_726_d5235ba2..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {4d67817c-2ada-44ee-9e96-8847b6bc1d9c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234396254448, 21.7511123713742, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234396254448, 21.7511123713742, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234402110375, 23.8893215498382, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234402110375, 23.8893215498382, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77a68d95-4cd5-4830-b883-2652b9637337}, !- Handle
  Room_726_d5235ba2..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {c9b810c0-731a-4b28-924a-e5cb93ff3329}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234404331589, 24.7003664106349, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234404331589, 24.7003664106349, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234410187516, 26.8385755890989, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234410187516, 26.8385755890989, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5748555-17c7-4cfb-ae33-6238c61c707b}, !- Handle
  Room_726_d5235ba2..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {39ad5e9f-d438-4cc2-a98a-04faf58110e8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923441240873, 27.6496204498956, 57.175, !- X,Y,Z Vertex 1 {m}
  25.923441240873, 27.6496204498956, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234418264657, 29.7878296283596, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234418264657, 29.7878296283596, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9776c26-355d-42dc-a01e-fee1a4bd5ace}, !- Handle
  Room_726_d5235ba2..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {1abf2bdd-a257-4f03-9102-77622049def7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234420485871, 30.5988744891563, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234420485871, 30.5988744891563, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234426341798, 32.7370836676203, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234426341798, 32.7370836676203, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f142da3-687c-4930-8071-ea31a261d578}, !- Handle
  Room_726_d5235ba2..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {3f8b67ed-af3d-4744-b830-90c836c5cb60}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234428563012, 33.548128528417, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234428563012, 33.548128528417, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234434418939, 35.686337706881, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234434418939, 35.686337706881, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6969e53-e13d-43b4-8928-b388748f00dc}, !- Handle
  Room_726_d5235ba2..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {3920ffdc-044e-4d4b-8cd5-8e8fcf7fd5e8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234436640153, 36.4973825676777, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234436640153, 36.4973825676777, 55.175, !- X,Y,Z Vertex 2 {m}
  25.923444249608, 38.6355917461417, 55.175, !- X,Y,Z Vertex 3 {m}
  25.923444249608, 38.6355917461417, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21fededc-0548-4810-bc90-18afaffdd224}, !- Handle
  Room_726_d5235ba2..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {e7208464-6b01-41fb-985e-46f23e04842b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234444717294, 39.4466366069384, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234444717294, 39.4466366069384, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234450573221, 41.5848457854024, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234450573221, 41.5848457854024, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f99565af-8f8d-46a1-8505-4c78b0be5a5c}, !- Handle
  Room_726_d5235ba2..Face3_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {8e9cd542-fa37-48f2-9944-75fd24e7872d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234452794435, 42.3958906461991, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234452794435, 42.3958906461991, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234458650362, 44.5340998246631, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234458650362, 44.5340998246631, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bea4c3e-6405-49f0-bf4c-f79c3d36678c}, !- Handle
  Room_726_d5235ba2..Face3_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {3098db0e-8d04-466b-90ac-7db5838d6cda}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234460871575, 45.3451446854598, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234460871575, 45.3451446854598, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234466727503, 47.4833538639238, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234466727503, 47.4833538639238, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37481356-d51c-42dd-84f0-971b77c14ba8}, !- Handle
  Room_726_d5235ba2..Face3_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {1a37d93d-aea4-4c44-8129-735c2fcd1ff3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234468948716, 48.2943987247205, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234468948716, 48.2943987247205, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234474804643, 50.4326079031845, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234474804643, 50.4326079031845, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f7db87e-cb45-49c9-9620-d941b8dda179}, !- Handle
  Room_726_d5235ba2..Face3_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {dd24d0d5-e35c-48ee-846a-b5a557bae72b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234477025857, 51.2436527639812, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234477025857, 51.2436527639812, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234482881784, 53.3818619424452, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234482881784, 53.3818619424452, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ddd9f80-1568-4ace-b85f-3ee17b206564}, !- Handle
  Room_726_d5235ba2..Face3_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {8700ed17-d49c-4208-9d9f-e0185ce0d2f4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234485102998, 54.1929068032419, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234485102998, 54.1929068032419, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234490958925, 56.3311159817059, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234490958925, 56.3311159817059, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49906f6f-2f0d-40f2-968b-0cb1c0c7960f}, !- Handle
  Room_726_d5235ba2..Face3_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5c7fc8d-b388-4a84-8fe5-ea2cc121abea}, !- Surface Name
  {6954d507-956e-417c-9458-3b4ac939b118}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234493180139, 57.1421608425026, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234493180139, 57.1421608425026, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234499036066, 59.2803700209666, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234499036066, 59.2803700209666, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Handle
  Room_726_d5235ba2..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e39aa4-d112-4964-9ac8-d711488f4e1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b933a48b-fde2-48b2-a793-829ab5058994}, !- Handle
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726_d5235ba2..Face4;               !- Feature Value 1

OS:SubSurface,
  {6b1ccb5f-57ef-4fbd-be81-0c6817bcb367}, !- Handle
  Room_726_d5235ba2..Face4_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Surface Name
  {3a7d036b-828f-4bb3-a116-ac840eb78751}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04216582962189, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  7.04216582962189, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  9.37716292872449, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  9.37716292872449, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e3d0ad6-b62f-4b8d-ba6a-211627c116e1}, !- Handle
  Room_726_d5235ba2..Face4_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Surface Name
  {38c49474-3ad2-4473-ad4b-be6040e9a768}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628514835565, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  10.2628514835565, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  12.5978485826591, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  12.5978485826591, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78c28f98-a7c5-4a5b-905b-6ac2fc1601b8}, !- Handle
  Room_726_d5235ba2..Face4_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Surface Name
  {4d7dd1b0-94d6-409c-9412-cad2d6dea1a7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835371374912, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  13.4835371374912, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  15.8185342365938, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  15.8185342365938, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0105e33c-8b5f-431c-9062-49eb6a5bb3e3}, !- Handle
  Room_726_d5235ba2..Face4_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Surface Name
  {9da7e91a-e76b-498c-84ad-f8d3ad12466b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042227914258, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  16.7042227914258, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  19.0392198905284, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  19.0392198905284, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b18ed31b-03bc-44af-8f09-e99a49d901f6}, !- Handle
  Room_726_d5235ba2..Face4_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Surface Name
  {bd1d5314-9856-4439-a6d9-800e22ff026c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249084453604, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  19.9249084453604, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  22.259905544463, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  22.259905544463, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9665f87-4f99-4e2e-98ae-86bd70bfe494}, !- Handle
  Room_726_d5235ba2..Face4_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10720373-6734-4282-83ff-c17f4c97bbb1}, !- Surface Name
  {8db16629-0f29-4b6a-9189-bf64f8923a42}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.145594099295, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  23.145594099295, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  25.4805911983977, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  25.4805911983977, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {817a5be9-4d2b-4a09-96f0-56f1c40205ab}, !- Handle
  Room_726_d5235ba2..Face5,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {de49da12-a9d5-4640-a313-6f1859c51c57}, !- Handle
  {817a5be9-4d2b-4a09-96f0-56f1c40205ab}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_726_d5235ba2..Face5;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {5c89ac57-38ba-4d3c-a4bb-9be392e7c85e}, !- Handle
  MediumOffice Building_Service Hot Water..Room_726_d5235ba2, !- Name
  General,                                !- End-Use Subcategory
  1.10416177259533e-05,                   !- Peak Flow Rate {m3/s}
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Target Temperature Schedule Name
  {be0652f1-1302-4852-acef-f767646d7679}, !- Sensible Fraction Schedule Name
  {edf6925c-8fcf-4a4e-963f-99b3895c4f81}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {adbf993d-37f7-497e-871c-fa9f5390a377}, !- Handle
  MediumOffice Building_Service Hot Water..Room_726_d5235ba2, !- Name
  {5c89ac57-38ba-4d3c-a4bb-9be392e7c85e}, !- Water Use Equipment Definition Name
  {4aef3976-6239-4b0f-bdf9-b8f43c260a77}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {45579bf4-18b1-4d27-a351-a4af8b8c5a07}, !- Handle
  Water Use Connections 80,               !- Name
  {e8459df7-a17d-4261-852a-60ff88d1d8a1}, !- Inlet Node Name
  {68baf856-fd4e-4f6d-83d6-9dc8a414f2e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0ac811ed-afe8-4f16-82e4-69f09df26307}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adbf993d-37f7-497e-871c-fa9f5390a377}; !- Water Use Equipment Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d585af7d-bfa5-423d-9dc1-8a0d75e872ce}, !- Handle
  MediumOffice Building_Setpoint 79,      !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Heating Setpoint Temperature Schedule Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {e76f662e-3727-44ac-9f08-4359d7e14cb0}, !- Handle
  SHW Loop default_district_shw,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c3760efa-db07-4ab1-ad8d-0f3c76ef97b1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {069929de-238d-4095-9c23-06d778b5f650}, !- Plant Side Inlet Node Name
  {335f15fb-a31b-4a17-9045-ed27e0bd237c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {19c5ace0-4d1b-47cd-91e9-f556bc93e678}, !- Demand Side Inlet Node Name
  {c2f59596-9b65-4da9-a20b-2e4efa90090b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1541c09b-1931-49e2-807f-8485dbe99548}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Demand Mixer Name
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Demand Splitter Name
  {fea5584a-13df-43f2-b083-1121c159ad62}, !- Supply Mixer Name
  {3a849194-b4bd-4674-885b-0cefe92d7e1c}; !- Supply Splitter Name

OS:Node,
  {c223802f-5fc8-4e84-b1d9-0bb673e7650c}, !- Handle
  Node 241,                               !- Name
  {069929de-238d-4095-9c23-06d778b5f650}, !- Inlet Port
  {eb8edd1e-da9e-420f-9f16-320eaf8337c8}; !- Outlet Port

OS:Node,
  {c3760efa-db07-4ab1-ad8d-0f3c76ef97b1}, !- Handle
  Node 242,                               !- Name
  {c5e608da-3487-4d92-8cbf-eeeb43d43191}, !- Inlet Port
  {335f15fb-a31b-4a17-9045-ed27e0bd237c}; !- Outlet Port

OS:Node,
  {d343b41c-cb63-4cb4-ac8d-c05eb6435267}, !- Handle
  Node 243,                               !- Name
  {6148b760-0f73-4928-9b6c-24e4604cdfc0}, !- Inlet Port
  {1b080b3c-4d3e-4e1e-bd99-9b7a0c5ba880}; !- Outlet Port

OS:Connector:Mixer,
  {fea5584a-13df-43f2-b083-1121c159ad62}, !- Handle
  Connector Mixer 1,                      !- Name
  {c5e608da-3487-4d92-8cbf-eeeb43d43191}, !- Outlet Branch Name
  {d93c6df4-8cf8-4ff5-b5bd-6311a4534f46}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3a849194-b4bd-4674-885b-0cefe92d7e1c}, !- Handle
  Connector Splitter 1,                   !- Name
  {0eb2bc6c-f10b-4a9e-8372-89f2ce6822ca}, !- Inlet Branch Name
  {6148b760-0f73-4928-9b6c-24e4604cdfc0}; !- Outlet Branch Name 1

OS:Connection,
  {069929de-238d-4095-9c23-06d778b5f650}, !- Handle
  {e76f662e-3727-44ac-9f08-4359d7e14cb0}, !- Source Object
  14,                                     !- Outlet Port
  {c223802f-5fc8-4e84-b1d9-0bb673e7650c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6148b760-0f73-4928-9b6c-24e4604cdfc0}, !- Handle
  {3a849194-b4bd-4674-885b-0cefe92d7e1c}, !- Source Object
  3,                                      !- Outlet Port
  {d343b41c-cb63-4cb4-ac8d-c05eb6435267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e608da-3487-4d92-8cbf-eeeb43d43191}, !- Handle
  {fea5584a-13df-43f2-b083-1121c159ad62}, !- Source Object
  2,                                      !- Outlet Port
  {c3760efa-db07-4ab1-ad8d-0f3c76ef97b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335f15fb-a31b-4a17-9045-ed27e0bd237c}, !- Handle
  {c3760efa-db07-4ab1-ad8d-0f3c76ef97b1}, !- Source Object
  3,                                      !- Outlet Port
  {e76f662e-3727-44ac-9f08-4359d7e14cb0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bcdfbef3-1b24-468e-9cb6-649c54d5127b}, !- Handle
  Node 244,                               !- Name
  {19c5ace0-4d1b-47cd-91e9-f556bc93e678}, !- Inlet Port
  {8f726407-47ca-492b-909c-344375f4b649}; !- Outlet Port

OS:Node,
  {54d720b3-2874-41f1-8c14-452c11110431}, !- Handle
  Node 245,                               !- Name
  {54134d83-8a98-426a-a5dc-4e63a848632b}, !- Inlet Port
  {c2f59596-9b65-4da9-a20b-2e4efa90090b}; !- Outlet Port

OS:Node,
  {7663ce1c-fbfa-404e-b6a2-967caef33154}, !- Handle
  Node 246,                               !- Name
  {f272f61d-8ccc-403b-9721-38f0c5944180}, !- Inlet Port
  {c05a7df5-8ef0-4125-bd46-c222d33cb20f}; !- Outlet Port

OS:Connector:Mixer,
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Handle
  Connector Mixer 2,                      !- Name
  {54134d83-8a98-426a-a5dc-4e63a848632b}, !- Outlet Branch Name
  {833570cb-f08b-465b-83ee-67545c911db4}, !- Inlet Branch Name 1
  {4978a6c1-f9f5-4bc1-8628-94087675b2d9}, !- Inlet Branch Name 2
  {a83060a6-d8dc-4a53-8b26-a92619632079}, !- Inlet Branch Name 3
  {829ea4da-46e5-41f6-8457-10cf7bcf54ee}, !- Inlet Branch Name 4
  {2d716baf-1d7a-4114-a057-6a7e489008ea}, !- Inlet Branch Name 5
  {057bad85-f550-4459-a2b5-9d98d14844d1}, !- Inlet Branch Name 6
  {82aaefe7-6dcd-4206-8439-d5a91729bb49}, !- Inlet Branch Name 7
  {0eb01dd3-ff1e-4196-9161-802f5e6b7066}, !- Inlet Branch Name 8
  {81e421f6-f4d9-41f9-b8fb-06c145b30dec}, !- Inlet Branch Name 9
  {69db08e9-73c7-446f-8912-289442ac5611}, !- Inlet Branch Name 10
  {2d8c80e7-387a-4ee6-8f02-7492a20b6312}, !- Inlet Branch Name 11
  {c7b7468e-b6ee-4e0e-a80c-1e9f714af9c9}, !- Inlet Branch Name 12
  {dbed9d6b-a4ff-48e1-9219-3668cbe46094}, !- Inlet Branch Name 13
  {90903ae4-e1d8-4673-b3dc-669d8de77849}, !- Inlet Branch Name 14
  {8f999a29-16d9-42b6-8b6c-6acab3bc08c7}, !- Inlet Branch Name 15
  {97db210d-39a5-4be4-a6a1-f911c5d9762c}, !- Inlet Branch Name 16
  {c81f6bf6-28cc-4257-b1af-c6918135f2c5}, !- Inlet Branch Name 17
  {2ed37a86-d8bb-4ed5-b74f-e33fa5c5709a}, !- Inlet Branch Name 18
  {145f0ab1-5baa-436b-a443-74308f86e12a}, !- Inlet Branch Name 19
  {022467da-5395-40bb-b689-4388ae3d490e}, !- Inlet Branch Name 20
  {c037aaef-0a5c-4b4b-8f6d-0790bf08a0b1}, !- Inlet Branch Name 21
  {ae414e49-d47e-46d7-b1f3-dd7854356b63}, !- Inlet Branch Name 22
  {beb47bd3-cf7c-4324-98ef-832530e5e033}, !- Inlet Branch Name 23
  {277f68c1-62c0-4498-87a5-82c8db1ffdfd}, !- Inlet Branch Name 24
  {882b4c3b-fe40-402e-914a-e4002b100d60}, !- Inlet Branch Name 25
  {f135a649-7d7d-4f2e-883d-99f96d294d3d}, !- Inlet Branch Name 26
  {5ff51397-6fe7-4e95-bc53-4383457d9d24}, !- Inlet Branch Name 27
  {b207e26c-15e0-48bc-925e-37d9f654eb55}, !- Inlet Branch Name 28
  {9d58f88c-a4d9-4d72-93ca-1e6d01022c87}, !- Inlet Branch Name 29
  {0611fb11-6879-43d8-beaf-68f05510a261}, !- Inlet Branch Name 30
  {90a1d47f-b5a1-4778-ac52-618a9ac212ca}, !- Inlet Branch Name 31
  {40417f82-1633-4ae2-84d3-9f89805f0923}, !- Inlet Branch Name 32
  {7acc775d-07ce-4478-a1b1-60d04cb7d39b}, !- Inlet Branch Name 33
  {1a0e9a52-f66e-4d0e-9649-cd8d6eb071f2}, !- Inlet Branch Name 34
  {89836e83-1b0f-4649-89b3-9710b4930962}, !- Inlet Branch Name 35
  {4663b5f0-7f2f-4e21-9b25-ad6fcb2ffaef}, !- Inlet Branch Name 36
  {b42a7983-f8aa-46fb-b05e-38522c09cd18}, !- Inlet Branch Name 37
  {30d8e227-543d-4e8f-89e8-19166adc8610}, !- Inlet Branch Name 38
  {efbc2a9d-354f-4ada-aaef-c946f34e623c}, !- Inlet Branch Name 39
  {d23e632d-d34c-49c5-b7a8-2e5f995ff614}, !- Inlet Branch Name 40
  {cca25f4f-2fcf-4896-bc6f-49d8e3bcbc9d}, !- Inlet Branch Name 41
  {b683b1ed-0f04-4c42-b86c-3b93eb45a9d4}, !- Inlet Branch Name 42
  {351a1a0c-d9e0-4e4c-81f1-8fd0e3db5b34}, !- Inlet Branch Name 43
  {93ec0c29-31bb-444c-86b7-e259ea6102ab}, !- Inlet Branch Name 44
  {dc4bff09-9baa-41a5-800d-696a9ec012ae}, !- Inlet Branch Name 45
  {2a1d8842-ec0b-4fb7-bea6-ad990f192079}, !- Inlet Branch Name 46
  {a02b3c70-4a2d-4338-9c9c-b6341161ab15}, !- Inlet Branch Name 47
  {47b4bf71-cc4f-4322-95a0-3c3df75d52bb}, !- Inlet Branch Name 48
  {4e3a7e09-e3ce-4447-ab17-c5099bd317ed}, !- Inlet Branch Name 49
  {a55f96e2-07a0-4bb4-bed3-6972a282b5c6}, !- Inlet Branch Name 50
  {eff726bf-5666-4178-a332-cbcd01f725a5}, !- Inlet Branch Name 51
  {a4e7bf2e-deba-4748-bed2-59feb28e6f0e}, !- Inlet Branch Name 52
  {afe88b4c-d68b-466b-a165-40b2fbd0dad6}, !- Inlet Branch Name 53
  {24f741aa-95cc-46a6-bd87-2195543da874}, !- Inlet Branch Name 54
  {10ac470c-9a5c-40ca-abf8-e57380af23e2}, !- Inlet Branch Name 55
  {3ca2b54f-3783-41bc-a2bb-386e9282bb58}, !- Inlet Branch Name 56
  {bd3989d6-2a0d-404f-9b07-8b6685ac6b20}, !- Inlet Branch Name 57
  {4d729cd0-7b82-4d05-a228-eaadd0d0d398}, !- Inlet Branch Name 58
  {dfe453f9-dd10-4e77-94a2-741655b4aa4e}, !- Inlet Branch Name 59
  {07c7bcc4-bb2f-4856-ad03-3f076583c2e0}, !- Inlet Branch Name 60
  {d30aa86a-86b0-431b-a8b0-3acc9a1ee591}, !- Inlet Branch Name 61
  {5466e10e-ed88-46ce-8950-a13d65e5ad81}, !- Inlet Branch Name 62
  {224be600-22cc-457f-884d-95f8b4522e28}, !- Inlet Branch Name 63
  {cfe7f461-588c-43be-844a-178a2ee30017}, !- Inlet Branch Name 64
  {cfcc453d-2151-4c74-a97a-95417bbca687}, !- Inlet Branch Name 65
  {804ee31c-aba0-4d0f-97be-882a00bef7da}, !- Inlet Branch Name 66
  {5f0d6598-143b-4d00-b841-1bff0fcac063}, !- Inlet Branch Name 67
  {b547fca3-64bd-4287-a4ad-a160fcb2bae2}, !- Inlet Branch Name 68
  {3fac8e03-a082-4a98-84e3-f494e4d91365}, !- Inlet Branch Name 69
  {1331b467-688b-4800-aa8d-b1a498119759}, !- Inlet Branch Name 70
  {60ceb744-46bd-4d80-b39c-86b29dca654b}, !- Inlet Branch Name 71
  {64cc33de-2a91-43e9-846b-e987e58c6fd4}, !- Inlet Branch Name 72
  {b80e5e8f-d934-4bb3-8edd-79112e33e715}, !- Inlet Branch Name 73
  {f3aa3907-89b3-4f37-889f-d0928895db95}, !- Inlet Branch Name 74
  {1e0eb3a6-c845-4e09-bc30-1b91a6f2cced}, !- Inlet Branch Name 75
  {317908d9-1f21-487c-b138-3ab15cc8564f}, !- Inlet Branch Name 76
  {bf7437c6-ed6f-4b46-a878-0902d39edb29}, !- Inlet Branch Name 77
  {896a9ea9-1dd5-4ee8-a6fc-00e24c3cb7e0}, !- Inlet Branch Name 78
  {f516a5b9-243b-44ae-9b64-012675f2c12f}, !- Inlet Branch Name 79
  {561deb26-104c-494e-ac43-b558b039d422}; !- Inlet Branch Name 80

OS:Connector:Splitter,
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Handle
  Connector Splitter 2,                   !- Name
  {8f726407-47ca-492b-909c-344375f4b649}, !- Inlet Branch Name
  {f272f61d-8ccc-403b-9721-38f0c5944180}, !- Outlet Branch Name 1
  {95b217f2-ea29-4ac4-a11a-5d725d63788b}, !- Outlet Branch Name 2
  {6781d04b-8d1d-44c3-a0c6-b0386043e3a6}, !- Outlet Branch Name 3
  {56ca76ac-50b7-4271-9012-8c76110acf1a}, !- Outlet Branch Name 4
  {6b092a23-9b4c-4d7b-a0a1-272cbf2a129f}, !- Outlet Branch Name 5
  {9455d5e8-e5fb-47e3-b66c-0e713aacdf66}, !- Outlet Branch Name 6
  {16cb1f8c-3966-450d-b128-5795424a602d}, !- Outlet Branch Name 7
  {467e16aa-6615-4b11-8548-40414024efbd}, !- Outlet Branch Name 8
  {c672b5e2-8387-495b-90b3-60c51dde4bd5}, !- Outlet Branch Name 9
  {cd5e79c2-3d21-481e-afe2-dc72e0b31935}, !- Outlet Branch Name 10
  {92cc0aca-a4cc-4265-8ed0-f85aa3586ab4}, !- Outlet Branch Name 11
  {d70d3271-c13c-4bd6-bbb3-86ef519c4b59}, !- Outlet Branch Name 12
  {2e298592-0dcb-4e15-b72f-3d789ca31f9d}, !- Outlet Branch Name 13
  {97608e12-bcdb-4214-919e-6dfe1485adbc}, !- Outlet Branch Name 14
  {34f30b95-204f-44e4-b142-d047fda151d2}, !- Outlet Branch Name 15
  {12b3de93-9b70-4826-b69c-f910a920b168}, !- Outlet Branch Name 16
  {49181c54-bee7-405b-8d00-43f6bf8b67bb}, !- Outlet Branch Name 17
  {1074501e-2d9a-4022-8554-cac103c68dcb}, !- Outlet Branch Name 18
  {e8420abf-3af3-461b-968e-5425166d90ff}, !- Outlet Branch Name 19
  {25d2734b-b35f-416f-8c87-e44bb3ff5273}, !- Outlet Branch Name 20
  {d66778c4-1264-42d7-8a02-66a9bd66959b}, !- Outlet Branch Name 21
  {c5fa0a91-eb0a-4711-9924-3e80e913ee61}, !- Outlet Branch Name 22
  {70711f2b-5ba8-41ee-854f-8c37c76dab33}, !- Outlet Branch Name 23
  {0366026c-4771-404a-aa18-46a3275d32a0}, !- Outlet Branch Name 24
  {a7f60cbf-0f83-4826-a806-2f6bc8f6b2ba}, !- Outlet Branch Name 25
  {cb492ec1-df7f-4b52-85cd-7de2946d9e36}, !- Outlet Branch Name 26
  {65e50e09-68bd-4bcb-b6ca-0cde584feef1}, !- Outlet Branch Name 27
  {a899abf9-fb67-4538-92cf-aa93d97eb3b1}, !- Outlet Branch Name 28
  {68dcf9b2-a457-4b4f-821a-98335e7fb34d}, !- Outlet Branch Name 29
  {0d0293f8-9ffa-49ce-aa60-6d4cec16908b}, !- Outlet Branch Name 30
  {377e9292-70cf-4b30-ad68-4c6914433b41}, !- Outlet Branch Name 31
  {5b3718e2-69d1-4772-8510-ec3ac9101a5f}, !- Outlet Branch Name 32
  {a059fd93-c4e3-4d15-90ef-b4e75cfe31d3}, !- Outlet Branch Name 33
  {01dc9d95-be2d-443d-8558-d63f2db50bc9}, !- Outlet Branch Name 34
  {8956262f-95cc-40c8-bc5a-686d6b3b6e0b}, !- Outlet Branch Name 35
  {970e4242-f5d2-413f-9639-53ff176655df}, !- Outlet Branch Name 36
  {caf8dda5-3a32-41e7-96cf-c018f361034e}, !- Outlet Branch Name 37
  {527b08b0-13b2-4b39-821b-713599820bae}, !- Outlet Branch Name 38
  {d790d50f-6370-4770-b0b6-8654233cb4a7}, !- Outlet Branch Name 39
  {7f6b0f77-634a-49fc-8924-e690435dd4e3}, !- Outlet Branch Name 40
  {e4abc54e-6a97-4d7f-9ba8-d7918f8a4922}, !- Outlet Branch Name 41
  {3aed2a90-41fb-4983-956b-d0fadc38c987}, !- Outlet Branch Name 42
  {29fb5e6d-ef96-4a89-b9e7-ef2ff921e6a1}, !- Outlet Branch Name 43
  {043a9ed7-ffa9-4e21-a4df-05bcdc702c36}, !- Outlet Branch Name 44
  {1b0228dc-e7b9-4faa-9fbd-a63bacdfa459}, !- Outlet Branch Name 45
  {93d7c951-ecf1-4e6b-ba2a-c0a1b754bbfa}, !- Outlet Branch Name 46
  {a087eeec-25e1-4f28-89e3-d823bda4bf0c}, !- Outlet Branch Name 47
  {45ded79c-10c4-466b-afa5-ddd12e8d7871}, !- Outlet Branch Name 48
  {b607618b-9176-4c9b-9f33-c7695077eeae}, !- Outlet Branch Name 49
  {4791f779-1db3-4a58-b02e-c78aef38c519}, !- Outlet Branch Name 50
  {0a2a8c09-63d8-4a9e-bb92-1b14a6763d02}, !- Outlet Branch Name 51
  {ad11987d-e8fb-4a23-a160-cc853967f291}, !- Outlet Branch Name 52
  {72c74512-d2c3-4bd1-83fa-8fc2168badf3}, !- Outlet Branch Name 53
  {702be7f7-5b59-4f7e-affe-f949b8678acf}, !- Outlet Branch Name 54
  {a3b64bf4-e71e-48f6-a30b-5539024086ba}, !- Outlet Branch Name 55
  {663fb9ac-1f6a-4689-a303-a9aaf1ce8618}, !- Outlet Branch Name 56
  {2968bc86-4a9a-496e-84c5-2b102dcab99b}, !- Outlet Branch Name 57
  {b8e3c7cd-10f7-47af-a95e-01cd67301091}, !- Outlet Branch Name 58
  {96bec98a-56a7-4db1-8cee-7f9b3a8b77b7}, !- Outlet Branch Name 59
  {357e25a0-9259-46ec-9712-8892664c563a}, !- Outlet Branch Name 60
  {f3ec1139-2311-4960-9f43-35542d868482}, !- Outlet Branch Name 61
  {cdea2967-4b21-4684-9b3a-9597d4d51537}, !- Outlet Branch Name 62
  {d9b8a819-4365-426b-a3d1-afa5956e3404}, !- Outlet Branch Name 63
  {fde161db-ef25-4853-b39e-40b2643b1e1c}, !- Outlet Branch Name 64
  {cd56e929-4cb1-4258-974f-ed2661c69327}, !- Outlet Branch Name 65
  {880a86e9-6b86-43ec-84b0-10492143f0a6}, !- Outlet Branch Name 66
  {b107dfef-0047-4c78-88f7-ad6759f09422}, !- Outlet Branch Name 67
  {6e57745b-2759-4b1b-afc3-fed3632b5cce}, !- Outlet Branch Name 68
  {1fcc816e-c51a-4649-97cc-9d12558ec844}, !- Outlet Branch Name 69
  {30893aee-72a5-4d53-9149-e9dc2ea25a6c}, !- Outlet Branch Name 70
  {8c622e34-bddb-4452-919c-16785937f228}, !- Outlet Branch Name 71
  {e2f6f8b0-cc0f-4c01-aaf2-1152ebef66b6}, !- Outlet Branch Name 72
  {b90c8fbd-a3b7-4ff5-b99a-2243a7887377}, !- Outlet Branch Name 73
  {2bde9177-0863-4eed-b63b-d018621e6c84}, !- Outlet Branch Name 74
  {0acf3c93-198d-43f0-8a37-233605a0de07}, !- Outlet Branch Name 75
  {22a3570b-4d8f-42ec-a283-28a7dbfb60ca}, !- Outlet Branch Name 76
  {ebf41ad6-f651-40c7-8440-7a1cfb4f736e}, !- Outlet Branch Name 77
  {fba827b9-4b2b-4ba9-91f5-03a749eed929}, !- Outlet Branch Name 78
  {d349d487-9923-4835-a63a-09f8a752c5a6}, !- Outlet Branch Name 79
  {07c4fb2b-4aab-4ae5-8044-574b6c30d919}; !- Outlet Branch Name 80

OS:Connection,
  {19c5ace0-4d1b-47cd-91e9-f556bc93e678}, !- Handle
  {e76f662e-3727-44ac-9f08-4359d7e14cb0}, !- Source Object
  17,                                     !- Outlet Port
  {bcdfbef3-1b24-468e-9cb6-649c54d5127b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f726407-47ca-492b-909c-344375f4b649}, !- Handle
  {bcdfbef3-1b24-468e-9cb6-649c54d5127b}, !- Source Object
  3,                                      !- Outlet Port
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f272f61d-8ccc-403b-9721-38f0c5944180}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  3,                                      !- Outlet Port
  {7663ce1c-fbfa-404e-b6a2-967caef33154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54134d83-8a98-426a-a5dc-4e63a848632b}, !- Handle
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Source Object
  2,                                      !- Outlet Port
  {54d720b3-2874-41f1-8c14-452c11110431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f59596-9b65-4da9-a20b-2e4efa90090b}, !- Handle
  {54d720b3-2874-41f1-8c14-452c11110431}, !- Source Object
  3,                                      !- Outlet Port
  {e76f662e-3727-44ac-9f08-4359d7e14cb0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ab53ead8-9772-4af9-b1d9-e05828f8be88}, !- Handle
  {e76f662e-3727-44ac-9f08-4359d7e14cb0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1541c09b-1931-49e2-807f-8485dbe99548}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {53f6ff96-5a5e-4161-bf47-46cb89540018}, !- Handle
  60C Hot Water,                          !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {41631d83-a904-4a63-9314-0860018dc979}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41631d83-a904-4a63-9314-0860018dc979}, !- Handle
  Schedule Day 18,                        !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c2fe5a2a-868a-45ee-a7ae-3822c4f79c65}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {53f6ff96-5a5e-4161-bf47-46cb89540018}, !- Schedule Name
  {c3760efa-db07-4ab1-ad8d-0f3c76ef97b1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f42cc368-ca15-4e49-842e-bed065d4fcd4}, !- Handle
  SHW Pump1,                              !- Name
  {eb8edd1e-da9e-420f-9f16-320eaf8337c8}, !- Inlet Node Name
  {7042332a-dc74-4e31-8c05-0f75565391bc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  Water Systems;                          !- End-Use Subcategory

OS:Node,
  {eaf1de46-52eb-46b4-9d84-9f0cc6509a30}, !- Handle
  Node 247,                               !- Name
  {7042332a-dc74-4e31-8c05-0f75565391bc}, !- Inlet Port
  {0eb2bc6c-f10b-4a9e-8372-89f2ce6822ca}; !- Outlet Port

OS:Connection,
  {eb8edd1e-da9e-420f-9f16-320eaf8337c8}, !- Handle
  {c223802f-5fc8-4e84-b1d9-0bb673e7650c}, !- Source Object
  3,                                      !- Outlet Port
  {f42cc368-ca15-4e49-842e-bed065d4fcd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7042332a-dc74-4e31-8c05-0f75565391bc}, !- Handle
  {f42cc368-ca15-4e49-842e-bed065d4fcd4}, !- Source Object
  3,                                      !- Outlet Port
  {eaf1de46-52eb-46b4-9d84-9f0cc6509a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb2bc6c-f10b-4a9e-8372-89f2ce6822ca}, !- Handle
  {eaf1de46-52eb-46b4-9d84-9f0cc6509a30}, !- Source Object
  3,                                      !- Outlet Port
  {3a849194-b4bd-4674-885b-0cefe92d7e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b9c75c08-afef-4420-8bc6-9fd16a651605}, !- Handle
  Ideal Service Hot Water Heater,         !- Name
  0,                                      !- Tank Volume {m3}
  {55b05c07-055d-4cfe-95b9-284e4e84ca22}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Modulate,                               !- Heater Control Type
  1000000,                                !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3602a928-9d67-4b76-bb72-1ef5c0a8137d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1b080b3c-4d3e-4e1e-bd99-9b7a0c5ba880}, !- Use Side Inlet Node Name
  {b90f0a0c-6244-4372-979c-66a70a1c933b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {31453966-ca74-406c-99e1-ac5972073e91}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {fe05efee-ff71-41ea-912a-872a523ca8c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe05efee-ff71-41ea-912a-872a523ca8c6}, !- Handle
  Schedule Day 19,                        !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {55b05c07-055d-4cfe-95b9-284e4e84ca22}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {ecb50272-babd-4543-822c-dce12f95fac3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecb50272-babd-4543-822c-dce12f95fac3}, !- Handle
  Schedule Day 20,                        !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {6cbb53d9-23eb-4040-81a1-957e0d819867}, !- Handle
  {b9c75c08-afef-4420-8bc6-9fd16a651605}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3602a928-9d67-4b76-bb72-1ef5c0a8137d}, !- Handle
  22C Ambient Condition,                  !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {28310a99-f4bd-4a69-8cd7-58dc79857466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28310a99-f4bd-4a69-8cd7-58dc79857466}, !- Handle
  Schedule Day 21,                        !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Node,
  {ec408cd6-1855-4166-9b66-ec90942ca749}, !- Handle
  Node 248,                               !- Name
  {b90f0a0c-6244-4372-979c-66a70a1c933b}, !- Inlet Port
  {d93c6df4-8cf8-4ff5-b5bd-6311a4534f46}; !- Outlet Port

OS:Connection,
  {1b080b3c-4d3e-4e1e-bd99-9b7a0c5ba880}, !- Handle
  {d343b41c-cb63-4cb4-ac8d-c05eb6435267}, !- Source Object
  3,                                      !- Outlet Port
  {b9c75c08-afef-4420-8bc6-9fd16a651605}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b90f0a0c-6244-4372-979c-66a70a1c933b}, !- Handle
  {b9c75c08-afef-4420-8bc6-9fd16a651605}, !- Source Object
  32,                                     !- Outlet Port
  {ec408cd6-1855-4166-9b66-ec90942ca749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93c6df4-8cf8-4ff5-b5bd-6311a4534f46}, !- Handle
  {ec408cd6-1855-4166-9b66-ec90942ca749}, !- Source Object
  3,                                      !- Outlet Port
  {fea5584a-13df-43f2-b083-1121c159ad62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffc103e4-39e7-48cf-838c-dbc95a7a8161}, !- Handle
  Node 249,                               !- Name
  {440b7a07-b3f7-4798-8a1b-36827f8c8922}, !- Inlet Port
  {833570cb-f08b-465b-83ee-67545c911db4}; !- Outlet Port

OS:Connection,
  {c05a7df5-8ef0-4125-bd46-c222d33cb20f}, !- Handle
  {7663ce1c-fbfa-404e-b6a2-967caef33154}, !- Source Object
  3,                                      !- Outlet Port
  {5c658a6c-eb16-4f4e-aa2c-dff528e06684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440b7a07-b3f7-4798-8a1b-36827f8c8922}, !- Handle
  {5c658a6c-eb16-4f4e-aa2c-dff528e06684}, !- Source Object
  3,                                      !- Outlet Port
  {ffc103e4-39e7-48cf-838c-dbc95a7a8161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833570cb-f08b-465b-83ee-67545c911db4}, !- Handle
  {ffc103e4-39e7-48cf-838c-dbc95a7a8161}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5dd9dc34-d275-4167-ba24-813a35f54583}, !- Handle
  Node 250,                               !- Name
  {95b217f2-ea29-4ac4-a11a-5d725d63788b}, !- Inlet Port
  {a4af8743-df25-4cdb-8699-a4640894bc9c}; !- Outlet Port

OS:Connection,
  {95b217f2-ea29-4ac4-a11a-5d725d63788b}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  4,                                      !- Outlet Port
  {5dd9dc34-d275-4167-ba24-813a35f54583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab5699ac-e7f4-437e-8ae0-20ddbd289ae8}, !- Handle
  Node 251,                               !- Name
  {4d840485-2fdf-47c0-8794-ca9d0c395081}, !- Inlet Port
  {4978a6c1-f9f5-4bc1-8628-94087675b2d9}; !- Outlet Port

OS:Connection,
  {a4af8743-df25-4cdb-8699-a4640894bc9c}, !- Handle
  {5dd9dc34-d275-4167-ba24-813a35f54583}, !- Source Object
  3,                                      !- Outlet Port
  {d17cba79-8e8b-474c-97e7-92728b9efe9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d840485-2fdf-47c0-8794-ca9d0c395081}, !- Handle
  {d17cba79-8e8b-474c-97e7-92728b9efe9d}, !- Source Object
  3,                                      !- Outlet Port
  {ab5699ac-e7f4-437e-8ae0-20ddbd289ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4978a6c1-f9f5-4bc1-8628-94087675b2d9}, !- Handle
  {ab5699ac-e7f4-437e-8ae0-20ddbd289ae8}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6fbedf93-69f9-4959-83d9-1b0d9fbb4c8e}, !- Handle
  Node 252,                               !- Name
  {6781d04b-8d1d-44c3-a0c6-b0386043e3a6}, !- Inlet Port
  {a75d8e53-f270-4a5b-9e0f-9d83daa7c768}; !- Outlet Port

OS:Connection,
  {6781d04b-8d1d-44c3-a0c6-b0386043e3a6}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  5,                                      !- Outlet Port
  {6fbedf93-69f9-4959-83d9-1b0d9fbb4c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {471afd88-d09d-4133-a272-6fb7f0fac45a}, !- Handle
  Node 253,                               !- Name
  {daa47a43-e16b-47ca-bc67-03247de2991f}, !- Inlet Port
  {a83060a6-d8dc-4a53-8b26-a92619632079}; !- Outlet Port

OS:Connection,
  {a75d8e53-f270-4a5b-9e0f-9d83daa7c768}, !- Handle
  {6fbedf93-69f9-4959-83d9-1b0d9fbb4c8e}, !- Source Object
  3,                                      !- Outlet Port
  {a65136aa-f6cc-4ef1-a99f-0e49a61f45af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa47a43-e16b-47ca-bc67-03247de2991f}, !- Handle
  {a65136aa-f6cc-4ef1-a99f-0e49a61f45af}, !- Source Object
  3,                                      !- Outlet Port
  {471afd88-d09d-4133-a272-6fb7f0fac45a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83060a6-d8dc-4a53-8b26-a92619632079}, !- Handle
  {471afd88-d09d-4133-a272-6fb7f0fac45a}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {90fe9696-2daf-4c52-b412-f3556f9928f6}, !- Handle
  Node 254,                               !- Name
  {56ca76ac-50b7-4271-9012-8c76110acf1a}, !- Inlet Port
  {43119d29-f2fd-4201-9daa-16162d38790d}; !- Outlet Port

OS:Connection,
  {56ca76ac-50b7-4271-9012-8c76110acf1a}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  6,                                      !- Outlet Port
  {90fe9696-2daf-4c52-b412-f3556f9928f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fb3562b-2394-46ea-87c1-df64e23c0363}, !- Handle
  Node 255,                               !- Name
  {828a6ee1-5b45-4623-aa70-7e2316f3188b}, !- Inlet Port
  {829ea4da-46e5-41f6-8457-10cf7bcf54ee}; !- Outlet Port

OS:Connection,
  {43119d29-f2fd-4201-9daa-16162d38790d}, !- Handle
  {90fe9696-2daf-4c52-b412-f3556f9928f6}, !- Source Object
  3,                                      !- Outlet Port
  {057e0526-2840-4bcc-8e55-cf76a01f54b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828a6ee1-5b45-4623-aa70-7e2316f3188b}, !- Handle
  {057e0526-2840-4bcc-8e55-cf76a01f54b1}, !- Source Object
  3,                                      !- Outlet Port
  {6fb3562b-2394-46ea-87c1-df64e23c0363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829ea4da-46e5-41f6-8457-10cf7bcf54ee}, !- Handle
  {6fb3562b-2394-46ea-87c1-df64e23c0363}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {118bf662-b5fd-43ae-b931-465100ae6a15}, !- Handle
  Node 256,                               !- Name
  {6b092a23-9b4c-4d7b-a0a1-272cbf2a129f}, !- Inlet Port
  {1be8cd33-7591-463e-bee0-f6a1d54cbba6}; !- Outlet Port

OS:Connection,
  {6b092a23-9b4c-4d7b-a0a1-272cbf2a129f}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  7,                                      !- Outlet Port
  {118bf662-b5fd-43ae-b931-465100ae6a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {576e6e66-9341-4ed0-a0a0-7e4ba71e5d98}, !- Handle
  Node 257,                               !- Name
  {03b97eee-36e2-485a-b0de-2694f403a032}, !- Inlet Port
  {2d716baf-1d7a-4114-a057-6a7e489008ea}; !- Outlet Port

OS:Connection,
  {1be8cd33-7591-463e-bee0-f6a1d54cbba6}, !- Handle
  {118bf662-b5fd-43ae-b931-465100ae6a15}, !- Source Object
  3,                                      !- Outlet Port
  {95d52d51-e726-4dac-a126-4f22a7f10c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b97eee-36e2-485a-b0de-2694f403a032}, !- Handle
  {95d52d51-e726-4dac-a126-4f22a7f10c27}, !- Source Object
  3,                                      !- Outlet Port
  {576e6e66-9341-4ed0-a0a0-7e4ba71e5d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d716baf-1d7a-4114-a057-6a7e489008ea}, !- Handle
  {576e6e66-9341-4ed0-a0a0-7e4ba71e5d98}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5a488cdb-78ee-48e3-a6ba-8f71976cf556}, !- Handle
  Node 258,                               !- Name
  {9455d5e8-e5fb-47e3-b66c-0e713aacdf66}, !- Inlet Port
  {787dd27f-3259-43a7-9e48-9ba7a61cf995}; !- Outlet Port

OS:Connection,
  {9455d5e8-e5fb-47e3-b66c-0e713aacdf66}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  8,                                      !- Outlet Port
  {5a488cdb-78ee-48e3-a6ba-8f71976cf556}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d336c72-6d2b-4a07-b002-6394e8bb84f4}, !- Handle
  Node 259,                               !- Name
  {aa909b90-8912-40d8-b57d-0f06d531191f}, !- Inlet Port
  {057bad85-f550-4459-a2b5-9d98d14844d1}; !- Outlet Port

OS:Connection,
  {787dd27f-3259-43a7-9e48-9ba7a61cf995}, !- Handle
  {5a488cdb-78ee-48e3-a6ba-8f71976cf556}, !- Source Object
  3,                                      !- Outlet Port
  {5ea9231b-df54-4180-b029-7d194c3fbaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa909b90-8912-40d8-b57d-0f06d531191f}, !- Handle
  {5ea9231b-df54-4180-b029-7d194c3fbaa1}, !- Source Object
  3,                                      !- Outlet Port
  {2d336c72-6d2b-4a07-b002-6394e8bb84f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057bad85-f550-4459-a2b5-9d98d14844d1}, !- Handle
  {2d336c72-6d2b-4a07-b002-6394e8bb84f4}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e37e1f1-73c7-4ccd-adbe-a5d4c9b865f3}, !- Handle
  Node 260,                               !- Name
  {16cb1f8c-3966-450d-b128-5795424a602d}, !- Inlet Port
  {fd3767ca-f6ba-476c-9eb0-443e16c1f445}; !- Outlet Port

OS:Connection,
  {16cb1f8c-3966-450d-b128-5795424a602d}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  9,                                      !- Outlet Port
  {9e37e1f1-73c7-4ccd-adbe-a5d4c9b865f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7abc1f18-96e6-4c80-83e5-82241cefffd5}, !- Handle
  Node 261,                               !- Name
  {0656b432-bb98-4ee4-8d9b-89b43c25ac3f}, !- Inlet Port
  {82aaefe7-6dcd-4206-8439-d5a91729bb49}; !- Outlet Port

OS:Connection,
  {fd3767ca-f6ba-476c-9eb0-443e16c1f445}, !- Handle
  {9e37e1f1-73c7-4ccd-adbe-a5d4c9b865f3}, !- Source Object
  3,                                      !- Outlet Port
  {af7da95d-39ab-45d0-bb24-95b7e43b14d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0656b432-bb98-4ee4-8d9b-89b43c25ac3f}, !- Handle
  {af7da95d-39ab-45d0-bb24-95b7e43b14d8}, !- Source Object
  3,                                      !- Outlet Port
  {7abc1f18-96e6-4c80-83e5-82241cefffd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82aaefe7-6dcd-4206-8439-d5a91729bb49}, !- Handle
  {7abc1f18-96e6-4c80-83e5-82241cefffd5}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7b062021-d83d-4fe7-8d8e-f03e36467c32}, !- Handle
  Node 262,                               !- Name
  {467e16aa-6615-4b11-8548-40414024efbd}, !- Inlet Port
  {cf9db7f3-85f1-42aa-8af1-c534fd8d3452}; !- Outlet Port

OS:Connection,
  {467e16aa-6615-4b11-8548-40414024efbd}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  10,                                     !- Outlet Port
  {7b062021-d83d-4fe7-8d8e-f03e36467c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3a0c196-42cc-4259-8793-c0152ec65d22}, !- Handle
  Node 263,                               !- Name
  {cfa632e7-ea4b-440c-8793-077548eefd67}, !- Inlet Port
  {0eb01dd3-ff1e-4196-9161-802f5e6b7066}; !- Outlet Port

OS:Connection,
  {cf9db7f3-85f1-42aa-8af1-c534fd8d3452}, !- Handle
  {7b062021-d83d-4fe7-8d8e-f03e36467c32}, !- Source Object
  3,                                      !- Outlet Port
  {fa15dea4-15bd-4bb1-90aa-e15188c1b3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa632e7-ea4b-440c-8793-077548eefd67}, !- Handle
  {fa15dea4-15bd-4bb1-90aa-e15188c1b3a7}, !- Source Object
  3,                                      !- Outlet Port
  {c3a0c196-42cc-4259-8793-c0152ec65d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb01dd3-ff1e-4196-9161-802f5e6b7066}, !- Handle
  {c3a0c196-42cc-4259-8793-c0152ec65d22}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {10a235e2-f80f-4570-bc05-c4a1449b7002}, !- Handle
  Node 264,                               !- Name
  {c672b5e2-8387-495b-90b3-60c51dde4bd5}, !- Inlet Port
  {55fc79f3-d086-4156-890c-f991866cb129}; !- Outlet Port

OS:Connection,
  {c672b5e2-8387-495b-90b3-60c51dde4bd5}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  11,                                     !- Outlet Port
  {10a235e2-f80f-4570-bc05-c4a1449b7002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1610c05-3e32-42f3-9852-b0eebe79ca5b}, !- Handle
  Node 265,                               !- Name
  {add448f7-69d3-4173-a770-5100e06d3a49}, !- Inlet Port
  {81e421f6-f4d9-41f9-b8fb-06c145b30dec}; !- Outlet Port

OS:Connection,
  {55fc79f3-d086-4156-890c-f991866cb129}, !- Handle
  {10a235e2-f80f-4570-bc05-c4a1449b7002}, !- Source Object
  3,                                      !- Outlet Port
  {798d3263-0c9c-472d-aab9-12c4b9776a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add448f7-69d3-4173-a770-5100e06d3a49}, !- Handle
  {798d3263-0c9c-472d-aab9-12c4b9776a92}, !- Source Object
  3,                                      !- Outlet Port
  {d1610c05-3e32-42f3-9852-b0eebe79ca5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e421f6-f4d9-41f9-b8fb-06c145b30dec}, !- Handle
  {d1610c05-3e32-42f3-9852-b0eebe79ca5b}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6b9c2c61-6c32-4a87-8fa2-27ddc511c62b}, !- Handle
  Node 266,                               !- Name
  {cd5e79c2-3d21-481e-afe2-dc72e0b31935}, !- Inlet Port
  {c48de3cd-fe1d-4a16-8285-c167717acbc4}; !- Outlet Port

OS:Connection,
  {cd5e79c2-3d21-481e-afe2-dc72e0b31935}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  12,                                     !- Outlet Port
  {6b9c2c61-6c32-4a87-8fa2-27ddc511c62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc6945ba-2d1e-4dce-bfe4-dc6b143f2d46}, !- Handle
  Node 267,                               !- Name
  {6d88e90f-926b-4471-a8ec-ccb61cf4bbf8}, !- Inlet Port
  {69db08e9-73c7-446f-8912-289442ac5611}; !- Outlet Port

OS:Connection,
  {c48de3cd-fe1d-4a16-8285-c167717acbc4}, !- Handle
  {6b9c2c61-6c32-4a87-8fa2-27ddc511c62b}, !- Source Object
  3,                                      !- Outlet Port
  {6d80da81-e903-4461-97c0-f9e1ab6f5dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d88e90f-926b-4471-a8ec-ccb61cf4bbf8}, !- Handle
  {6d80da81-e903-4461-97c0-f9e1ab6f5dac}, !- Source Object
  3,                                      !- Outlet Port
  {dc6945ba-2d1e-4dce-bfe4-dc6b143f2d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69db08e9-73c7-446f-8912-289442ac5611}, !- Handle
  {dc6945ba-2d1e-4dce-bfe4-dc6b143f2d46}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc0fc6b4-a832-46e9-876c-cb92a35d5bd9}, !- Handle
  Node 268,                               !- Name
  {92cc0aca-a4cc-4265-8ed0-f85aa3586ab4}, !- Inlet Port
  {ca6ad4d7-3f8b-492b-b359-c6e00e099432}; !- Outlet Port

OS:Connection,
  {92cc0aca-a4cc-4265-8ed0-f85aa3586ab4}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  13,                                     !- Outlet Port
  {bc0fc6b4-a832-46e9-876c-cb92a35d5bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c9b486-5869-4fb7-8ab3-ee29561ef7b0}, !- Handle
  Node 269,                               !- Name
  {40fae03a-33e7-4ae6-b342-9fe37d4f6b75}, !- Inlet Port
  {2d8c80e7-387a-4ee6-8f02-7492a20b6312}; !- Outlet Port

OS:Connection,
  {ca6ad4d7-3f8b-492b-b359-c6e00e099432}, !- Handle
  {bc0fc6b4-a832-46e9-876c-cb92a35d5bd9}, !- Source Object
  3,                                      !- Outlet Port
  {3968fb7a-7074-4168-a902-f9cbb764d1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fae03a-33e7-4ae6-b342-9fe37d4f6b75}, !- Handle
  {3968fb7a-7074-4168-a902-f9cbb764d1e4}, !- Source Object
  3,                                      !- Outlet Port
  {c5c9b486-5869-4fb7-8ab3-ee29561ef7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8c80e7-387a-4ee6-8f02-7492a20b6312}, !- Handle
  {c5c9b486-5869-4fb7-8ab3-ee29561ef7b0}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {2cd87f61-abad-434f-89ae-c21f12c3870e}, !- Handle
  Node 270,                               !- Name
  {d70d3271-c13c-4bd6-bbb3-86ef519c4b59}, !- Inlet Port
  {6856d971-6c19-46f2-a3a3-5620a8888d72}; !- Outlet Port

OS:Connection,
  {d70d3271-c13c-4bd6-bbb3-86ef519c4b59}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  14,                                     !- Outlet Port
  {2cd87f61-abad-434f-89ae-c21f12c3870e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9d16e29-4ce1-442a-8ab6-07b3433ab6f6}, !- Handle
  Node 271,                               !- Name
  {ce184ff7-1551-4f1d-8114-e6fb68925c3e}, !- Inlet Port
  {c7b7468e-b6ee-4e0e-a80c-1e9f714af9c9}; !- Outlet Port

OS:Connection,
  {6856d971-6c19-46f2-a3a3-5620a8888d72}, !- Handle
  {2cd87f61-abad-434f-89ae-c21f12c3870e}, !- Source Object
  3,                                      !- Outlet Port
  {afbdaf61-4985-43d4-9d57-9f7763c12968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce184ff7-1551-4f1d-8114-e6fb68925c3e}, !- Handle
  {afbdaf61-4985-43d4-9d57-9f7763c12968}, !- Source Object
  3,                                      !- Outlet Port
  {a9d16e29-4ce1-442a-8ab6-07b3433ab6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b7468e-b6ee-4e0e-a80c-1e9f714af9c9}, !- Handle
  {a9d16e29-4ce1-442a-8ab6-07b3433ab6f6}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {dd39aa6e-efe1-460b-972f-978c1d178da4}, !- Handle
  Node 272,                               !- Name
  {2e298592-0dcb-4e15-b72f-3d789ca31f9d}, !- Inlet Port
  {7bc45b99-e0bb-474c-8ec1-2c00212aad43}; !- Outlet Port

OS:Connection,
  {2e298592-0dcb-4e15-b72f-3d789ca31f9d}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  15,                                     !- Outlet Port
  {dd39aa6e-efe1-460b-972f-978c1d178da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b1f76b9-57b9-4cc1-b1ef-c01f46cc2469}, !- Handle
  Node 273,                               !- Name
  {1261703a-685f-45be-83c3-25e57fc9a2b0}, !- Inlet Port
  {dbed9d6b-a4ff-48e1-9219-3668cbe46094}; !- Outlet Port

OS:Connection,
  {7bc45b99-e0bb-474c-8ec1-2c00212aad43}, !- Handle
  {dd39aa6e-efe1-460b-972f-978c1d178da4}, !- Source Object
  3,                                      !- Outlet Port
  {a1fbd571-313c-4652-afe4-5c69beeeb302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1261703a-685f-45be-83c3-25e57fc9a2b0}, !- Handle
  {a1fbd571-313c-4652-afe4-5c69beeeb302}, !- Source Object
  3,                                      !- Outlet Port
  {9b1f76b9-57b9-4cc1-b1ef-c01f46cc2469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbed9d6b-a4ff-48e1-9219-3668cbe46094}, !- Handle
  {9b1f76b9-57b9-4cc1-b1ef-c01f46cc2469}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {80967e2a-a573-42e7-af57-f2cda5601a81}, !- Handle
  Node 274,                               !- Name
  {97608e12-bcdb-4214-919e-6dfe1485adbc}, !- Inlet Port
  {2f6c757b-d524-4053-aa81-6b30856d5f67}; !- Outlet Port

OS:Connection,
  {97608e12-bcdb-4214-919e-6dfe1485adbc}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  16,                                     !- Outlet Port
  {80967e2a-a573-42e7-af57-f2cda5601a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c01b98cc-2a66-4039-984a-e4d5e850af37}, !- Handle
  Node 275,                               !- Name
  {1be1c5bb-fa35-4e8f-bb3a-b51b52037773}, !- Inlet Port
  {90903ae4-e1d8-4673-b3dc-669d8de77849}; !- Outlet Port

OS:Connection,
  {2f6c757b-d524-4053-aa81-6b30856d5f67}, !- Handle
  {80967e2a-a573-42e7-af57-f2cda5601a81}, !- Source Object
  3,                                      !- Outlet Port
  {20ec165f-7f71-4bee-a870-9844d2db8782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be1c5bb-fa35-4e8f-bb3a-b51b52037773}, !- Handle
  {20ec165f-7f71-4bee-a870-9844d2db8782}, !- Source Object
  3,                                      !- Outlet Port
  {c01b98cc-2a66-4039-984a-e4d5e850af37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90903ae4-e1d8-4673-b3dc-669d8de77849}, !- Handle
  {c01b98cc-2a66-4039-984a-e4d5e850af37}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c98f0df5-d2c3-4300-934d-f687bf14c78f}, !- Handle
  Node 276,                               !- Name
  {34f30b95-204f-44e4-b142-d047fda151d2}, !- Inlet Port
  {7633b16c-a544-42a7-8fc0-8155273d2f96}; !- Outlet Port

OS:Connection,
  {34f30b95-204f-44e4-b142-d047fda151d2}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  17,                                     !- Outlet Port
  {c98f0df5-d2c3-4300-934d-f687bf14c78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91ae1894-29b0-45d1-bb61-bb4fc7fdbf5a}, !- Handle
  Node 277,                               !- Name
  {9aefd028-5af7-408f-a803-928ddb628063}, !- Inlet Port
  {8f999a29-16d9-42b6-8b6c-6acab3bc08c7}; !- Outlet Port

OS:Connection,
  {7633b16c-a544-42a7-8fc0-8155273d2f96}, !- Handle
  {c98f0df5-d2c3-4300-934d-f687bf14c78f}, !- Source Object
  3,                                      !- Outlet Port
  {61a53142-dd6a-4588-86a9-1b9e5ea8a0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aefd028-5af7-408f-a803-928ddb628063}, !- Handle
  {61a53142-dd6a-4588-86a9-1b9e5ea8a0ff}, !- Source Object
  3,                                      !- Outlet Port
  {91ae1894-29b0-45d1-bb61-bb4fc7fdbf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f999a29-16d9-42b6-8b6c-6acab3bc08c7}, !- Handle
  {91ae1894-29b0-45d1-bb61-bb4fc7fdbf5a}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {f5f1b24c-4277-45b6-9459-786792792f3f}, !- Handle
  Node 278,                               !- Name
  {12b3de93-9b70-4826-b69c-f910a920b168}, !- Inlet Port
  {6750f2ff-6f25-4a9d-9830-9000c89a1933}; !- Outlet Port

OS:Connection,
  {12b3de93-9b70-4826-b69c-f910a920b168}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  18,                                     !- Outlet Port
  {f5f1b24c-4277-45b6-9459-786792792f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f340253-3fe7-4be4-93a5-871074ac109e}, !- Handle
  Node 279,                               !- Name
  {47e40578-801e-4d0f-b08e-040a7d0ec22a}, !- Inlet Port
  {97db210d-39a5-4be4-a6a1-f911c5d9762c}; !- Outlet Port

OS:Connection,
  {6750f2ff-6f25-4a9d-9830-9000c89a1933}, !- Handle
  {f5f1b24c-4277-45b6-9459-786792792f3f}, !- Source Object
  3,                                      !- Outlet Port
  {214f4878-11c6-4fae-8ca9-5d6ef2c505e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e40578-801e-4d0f-b08e-040a7d0ec22a}, !- Handle
  {214f4878-11c6-4fae-8ca9-5d6ef2c505e1}, !- Source Object
  3,                                      !- Outlet Port
  {8f340253-3fe7-4be4-93a5-871074ac109e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97db210d-39a5-4be4-a6a1-f911c5d9762c}, !- Handle
  {8f340253-3fe7-4be4-93a5-871074ac109e}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {c739c0a5-0eb5-4261-9d73-090889f3af02}, !- Handle
  Node 280,                               !- Name
  {49181c54-bee7-405b-8d00-43f6bf8b67bb}, !- Inlet Port
  {61cb6306-d35d-4a30-8f45-3ce5b83675c9}; !- Outlet Port

OS:Connection,
  {49181c54-bee7-405b-8d00-43f6bf8b67bb}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  19,                                     !- Outlet Port
  {c739c0a5-0eb5-4261-9d73-090889f3af02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f63500d-7bcd-4dde-9a5b-9d826616884a}, !- Handle
  Node 281,                               !- Name
  {84c8c90f-e622-4193-9d34-844f5cd30ccb}, !- Inlet Port
  {c81f6bf6-28cc-4257-b1af-c6918135f2c5}; !- Outlet Port

OS:Connection,
  {61cb6306-d35d-4a30-8f45-3ce5b83675c9}, !- Handle
  {c739c0a5-0eb5-4261-9d73-090889f3af02}, !- Source Object
  3,                                      !- Outlet Port
  {29105ed0-be11-42fd-bf5b-103ec68aa085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c8c90f-e622-4193-9d34-844f5cd30ccb}, !- Handle
  {29105ed0-be11-42fd-bf5b-103ec68aa085}, !- Source Object
  3,                                      !- Outlet Port
  {1f63500d-7bcd-4dde-9a5b-9d826616884a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81f6bf6-28cc-4257-b1af-c6918135f2c5}, !- Handle
  {1f63500d-7bcd-4dde-9a5b-9d826616884a}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {11426ee4-fed3-44da-82c4-675b4accba54}, !- Handle
  Node 282,                               !- Name
  {1074501e-2d9a-4022-8554-cac103c68dcb}, !- Inlet Port
  {d63cc4d4-c600-4453-aa62-742f888d9b7e}; !- Outlet Port

OS:Connection,
  {1074501e-2d9a-4022-8554-cac103c68dcb}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  20,                                     !- Outlet Port
  {11426ee4-fed3-44da-82c4-675b4accba54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {521f52ab-00bc-4f46-9550-73c2aa3757db}, !- Handle
  Node 283,                               !- Name
  {4199b018-d0a0-463d-b095-1d634753220d}, !- Inlet Port
  {2ed37a86-d8bb-4ed5-b74f-e33fa5c5709a}; !- Outlet Port

OS:Connection,
  {d63cc4d4-c600-4453-aa62-742f888d9b7e}, !- Handle
  {11426ee4-fed3-44da-82c4-675b4accba54}, !- Source Object
  3,                                      !- Outlet Port
  {9316a0a1-f41d-402b-8a7b-bfe354c219aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4199b018-d0a0-463d-b095-1d634753220d}, !- Handle
  {9316a0a1-f41d-402b-8a7b-bfe354c219aa}, !- Source Object
  3,                                      !- Outlet Port
  {521f52ab-00bc-4f46-9550-73c2aa3757db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed37a86-d8bb-4ed5-b74f-e33fa5c5709a}, !- Handle
  {521f52ab-00bc-4f46-9550-73c2aa3757db}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {053cae54-27d8-4637-b77c-ba61bfaa35db}, !- Handle
  Node 284,                               !- Name
  {e8420abf-3af3-461b-968e-5425166d90ff}, !- Inlet Port
  {fa52e62d-ff49-482a-b5b6-d01699a4655d}; !- Outlet Port

OS:Connection,
  {e8420abf-3af3-461b-968e-5425166d90ff}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  21,                                     !- Outlet Port
  {053cae54-27d8-4637-b77c-ba61bfaa35db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc959b92-8703-47fe-992c-0d731f433ab3}, !- Handle
  Node 285,                               !- Name
  {ef384e9b-8173-497a-9159-140da641e8e2}, !- Inlet Port
  {145f0ab1-5baa-436b-a443-74308f86e12a}; !- Outlet Port

OS:Connection,
  {fa52e62d-ff49-482a-b5b6-d01699a4655d}, !- Handle
  {053cae54-27d8-4637-b77c-ba61bfaa35db}, !- Source Object
  3,                                      !- Outlet Port
  {24665b5b-76e4-49c0-9fbe-83fa2dd0d649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef384e9b-8173-497a-9159-140da641e8e2}, !- Handle
  {24665b5b-76e4-49c0-9fbe-83fa2dd0d649}, !- Source Object
  3,                                      !- Outlet Port
  {fc959b92-8703-47fe-992c-0d731f433ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145f0ab1-5baa-436b-a443-74308f86e12a}, !- Handle
  {fc959b92-8703-47fe-992c-0d731f433ab3}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {97959e0c-23ba-40f6-ad2b-89c8860f98ef}, !- Handle
  Node 286,                               !- Name
  {25d2734b-b35f-416f-8c87-e44bb3ff5273}, !- Inlet Port
  {fa3496da-8940-4446-b5db-c764740f09c0}; !- Outlet Port

OS:Connection,
  {25d2734b-b35f-416f-8c87-e44bb3ff5273}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  22,                                     !- Outlet Port
  {97959e0c-23ba-40f6-ad2b-89c8860f98ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fae0a0b-754d-4567-95fa-0ddedce3f991}, !- Handle
  Node 287,                               !- Name
  {b2f18023-a312-4c6a-8220-2f444cf7ea02}, !- Inlet Port
  {022467da-5395-40bb-b689-4388ae3d490e}; !- Outlet Port

OS:Connection,
  {fa3496da-8940-4446-b5db-c764740f09c0}, !- Handle
  {97959e0c-23ba-40f6-ad2b-89c8860f98ef}, !- Source Object
  3,                                      !- Outlet Port
  {5664e038-0de9-48c9-9542-27adafe3f391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f18023-a312-4c6a-8220-2f444cf7ea02}, !- Handle
  {5664e038-0de9-48c9-9542-27adafe3f391}, !- Source Object
  3,                                      !- Outlet Port
  {3fae0a0b-754d-4567-95fa-0ddedce3f991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022467da-5395-40bb-b689-4388ae3d490e}, !- Handle
  {3fae0a0b-754d-4567-95fa-0ddedce3f991}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {cd9b136c-4da2-46b5-9dc1-00a991f470c9}, !- Handle
  Node 288,                               !- Name
  {d66778c4-1264-42d7-8a02-66a9bd66959b}, !- Inlet Port
  {be942bb6-86bf-4372-8b06-7442c2bf7e22}; !- Outlet Port

OS:Connection,
  {d66778c4-1264-42d7-8a02-66a9bd66959b}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  23,                                     !- Outlet Port
  {cd9b136c-4da2-46b5-9dc1-00a991f470c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {505ed13f-976b-4057-a514-4d8bf041be2f}, !- Handle
  Node 289,                               !- Name
  {6fbb8b39-b21b-4ac1-be58-433eff91182b}, !- Inlet Port
  {c037aaef-0a5c-4b4b-8f6d-0790bf08a0b1}; !- Outlet Port

OS:Connection,
  {be942bb6-86bf-4372-8b06-7442c2bf7e22}, !- Handle
  {cd9b136c-4da2-46b5-9dc1-00a991f470c9}, !- Source Object
  3,                                      !- Outlet Port
  {ca8496b8-3f29-44f0-be3a-ec2e9415f4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fbb8b39-b21b-4ac1-be58-433eff91182b}, !- Handle
  {ca8496b8-3f29-44f0-be3a-ec2e9415f4b2}, !- Source Object
  3,                                      !- Outlet Port
  {505ed13f-976b-4057-a514-4d8bf041be2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c037aaef-0a5c-4b4b-8f6d-0790bf08a0b1}, !- Handle
  {505ed13f-976b-4057-a514-4d8bf041be2f}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {d1fcd610-e90a-41cc-a311-ba31d105afa8}, !- Handle
  Node 290,                               !- Name
  {c5fa0a91-eb0a-4711-9924-3e80e913ee61}, !- Inlet Port
  {a64437a0-6a0f-4f13-b9c2-c1bb1c1996f1}; !- Outlet Port

OS:Connection,
  {c5fa0a91-eb0a-4711-9924-3e80e913ee61}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  24,                                     !- Outlet Port
  {d1fcd610-e90a-41cc-a311-ba31d105afa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {198c752e-af5c-4c07-9af5-e300c231dd75}, !- Handle
  Node 291,                               !- Name
  {8902e34e-e2f2-466f-a80a-6b546f01c34d}, !- Inlet Port
  {ae414e49-d47e-46d7-b1f3-dd7854356b63}; !- Outlet Port

OS:Connection,
  {a64437a0-6a0f-4f13-b9c2-c1bb1c1996f1}, !- Handle
  {d1fcd610-e90a-41cc-a311-ba31d105afa8}, !- Source Object
  3,                                      !- Outlet Port
  {77b2afff-a451-42e8-8188-39f404ac88d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8902e34e-e2f2-466f-a80a-6b546f01c34d}, !- Handle
  {77b2afff-a451-42e8-8188-39f404ac88d6}, !- Source Object
  3,                                      !- Outlet Port
  {198c752e-af5c-4c07-9af5-e300c231dd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae414e49-d47e-46d7-b1f3-dd7854356b63}, !- Handle
  {198c752e-af5c-4c07-9af5-e300c231dd75}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {402053f2-05c8-4169-beb8-5939c0713177}, !- Handle
  Node 292,                               !- Name
  {70711f2b-5ba8-41ee-854f-8c37c76dab33}, !- Inlet Port
  {205e8520-86cd-451a-a07b-74e7c8e1b261}; !- Outlet Port

OS:Connection,
  {70711f2b-5ba8-41ee-854f-8c37c76dab33}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  25,                                     !- Outlet Port
  {402053f2-05c8-4169-beb8-5939c0713177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a1056e7-73e4-437c-916b-05d2bd03ca73}, !- Handle
  Node 293,                               !- Name
  {d9711397-19fd-4ee0-a865-1e3c13b023a2}, !- Inlet Port
  {beb47bd3-cf7c-4324-98ef-832530e5e033}; !- Outlet Port

OS:Connection,
  {205e8520-86cd-451a-a07b-74e7c8e1b261}, !- Handle
  {402053f2-05c8-4169-beb8-5939c0713177}, !- Source Object
  3,                                      !- Outlet Port
  {39ff5669-7b9a-46ef-b955-379fb68feb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9711397-19fd-4ee0-a865-1e3c13b023a2}, !- Handle
  {39ff5669-7b9a-46ef-b955-379fb68feb81}, !- Source Object
  3,                                      !- Outlet Port
  {2a1056e7-73e4-437c-916b-05d2bd03ca73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb47bd3-cf7c-4324-98ef-832530e5e033}, !- Handle
  {2a1056e7-73e4-437c-916b-05d2bd03ca73}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {951d576b-ad10-46d4-93d4-e2dbf285ce14}, !- Handle
  Node 294,                               !- Name
  {0366026c-4771-404a-aa18-46a3275d32a0}, !- Inlet Port
  {0b90c216-4a2e-46c7-bc10-6ad434f1fb5c}; !- Outlet Port

OS:Connection,
  {0366026c-4771-404a-aa18-46a3275d32a0}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  26,                                     !- Outlet Port
  {951d576b-ad10-46d4-93d4-e2dbf285ce14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c850ab3-03c7-4b9c-9340-175d0b4fc3b1}, !- Handle
  Node 295,                               !- Name
  {2b53d65c-769c-40aa-a6e1-34d638c2e2dd}, !- Inlet Port
  {277f68c1-62c0-4498-87a5-82c8db1ffdfd}; !- Outlet Port

OS:Connection,
  {0b90c216-4a2e-46c7-bc10-6ad434f1fb5c}, !- Handle
  {951d576b-ad10-46d4-93d4-e2dbf285ce14}, !- Source Object
  3,                                      !- Outlet Port
  {4375fb78-02c3-4208-b912-31e90c976695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b53d65c-769c-40aa-a6e1-34d638c2e2dd}, !- Handle
  {4375fb78-02c3-4208-b912-31e90c976695}, !- Source Object
  3,                                      !- Outlet Port
  {6c850ab3-03c7-4b9c-9340-175d0b4fc3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277f68c1-62c0-4498-87a5-82c8db1ffdfd}, !- Handle
  {6c850ab3-03c7-4b9c-9340-175d0b4fc3b1}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {b5725a90-88b3-4613-8e67-1563e6c400de}, !- Handle
  Node 296,                               !- Name
  {a7f60cbf-0f83-4826-a806-2f6bc8f6b2ba}, !- Inlet Port
  {441566a5-171c-439a-b6fb-164b0fc6597e}; !- Outlet Port

OS:Connection,
  {a7f60cbf-0f83-4826-a806-2f6bc8f6b2ba}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  27,                                     !- Outlet Port
  {b5725a90-88b3-4613-8e67-1563e6c400de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1948e790-7ba8-4cca-b251-1710cb266435}, !- Handle
  Node 297,                               !- Name
  {c7df9a36-6ff0-4e1f-8876-720aa20a6fba}, !- Inlet Port
  {882b4c3b-fe40-402e-914a-e4002b100d60}; !- Outlet Port

OS:Connection,
  {441566a5-171c-439a-b6fb-164b0fc6597e}, !- Handle
  {b5725a90-88b3-4613-8e67-1563e6c400de}, !- Source Object
  3,                                      !- Outlet Port
  {4e1d8355-ce7b-4db8-a4ca-e8591cf7de92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7df9a36-6ff0-4e1f-8876-720aa20a6fba}, !- Handle
  {4e1d8355-ce7b-4db8-a4ca-e8591cf7de92}, !- Source Object
  3,                                      !- Outlet Port
  {1948e790-7ba8-4cca-b251-1710cb266435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882b4c3b-fe40-402e-914a-e4002b100d60}, !- Handle
  {1948e790-7ba8-4cca-b251-1710cb266435}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {95be7666-19a4-4bce-8775-f09f4a3782a8}, !- Handle
  Node 298,                               !- Name
  {cb492ec1-df7f-4b52-85cd-7de2946d9e36}, !- Inlet Port
  {2622e7ff-2f7e-42b5-bd02-41672c2e7bfd}; !- Outlet Port

OS:Connection,
  {cb492ec1-df7f-4b52-85cd-7de2946d9e36}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  28,                                     !- Outlet Port
  {95be7666-19a4-4bce-8775-f09f4a3782a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {862fcf68-da85-485b-9ca5-b230b9c001e8}, !- Handle
  Node 299,                               !- Name
  {1d7cef71-63d4-4abb-9639-629b2d567788}, !- Inlet Port
  {f135a649-7d7d-4f2e-883d-99f96d294d3d}; !- Outlet Port

OS:Connection,
  {2622e7ff-2f7e-42b5-bd02-41672c2e7bfd}, !- Handle
  {95be7666-19a4-4bce-8775-f09f4a3782a8}, !- Source Object
  3,                                      !- Outlet Port
  {919070a3-eda2-417b-beba-a1febfc8a4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7cef71-63d4-4abb-9639-629b2d567788}, !- Handle
  {919070a3-eda2-417b-beba-a1febfc8a4e6}, !- Source Object
  3,                                      !- Outlet Port
  {862fcf68-da85-485b-9ca5-b230b9c001e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f135a649-7d7d-4f2e-883d-99f96d294d3d}, !- Handle
  {862fcf68-da85-485b-9ca5-b230b9c001e8}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {19c8b8ea-8838-41f8-9871-c1514f11359a}, !- Handle
  Node 300,                               !- Name
  {65e50e09-68bd-4bcb-b6ca-0cde584feef1}, !- Inlet Port
  {623a5fa7-e8b3-4d6f-9e97-9d397db1a483}; !- Outlet Port

OS:Connection,
  {65e50e09-68bd-4bcb-b6ca-0cde584feef1}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  29,                                     !- Outlet Port
  {19c8b8ea-8838-41f8-9871-c1514f11359a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f84007ca-7ef9-48af-ba44-7d8f5b49996d}, !- Handle
  Node 301,                               !- Name
  {2aecb389-c9dd-4099-bdd9-f56fea3cc787}, !- Inlet Port
  {5ff51397-6fe7-4e95-bc53-4383457d9d24}; !- Outlet Port

OS:Connection,
  {623a5fa7-e8b3-4d6f-9e97-9d397db1a483}, !- Handle
  {19c8b8ea-8838-41f8-9871-c1514f11359a}, !- Source Object
  3,                                      !- Outlet Port
  {64cb16bd-4be2-418d-95b4-5432724a1082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aecb389-c9dd-4099-bdd9-f56fea3cc787}, !- Handle
  {64cb16bd-4be2-418d-95b4-5432724a1082}, !- Source Object
  3,                                      !- Outlet Port
  {f84007ca-7ef9-48af-ba44-7d8f5b49996d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff51397-6fe7-4e95-bc53-4383457d9d24}, !- Handle
  {f84007ca-7ef9-48af-ba44-7d8f5b49996d}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {f6c9419d-32d3-406f-841e-de91bf87bf4e}, !- Handle
  Node 302,                               !- Name
  {a899abf9-fb67-4538-92cf-aa93d97eb3b1}, !- Inlet Port
  {5d0e5333-76d2-40f0-a17c-e6e9b6e1429e}; !- Outlet Port

OS:Connection,
  {a899abf9-fb67-4538-92cf-aa93d97eb3b1}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  30,                                     !- Outlet Port
  {f6c9419d-32d3-406f-841e-de91bf87bf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {101a69c7-4621-4e76-916f-a3417e6a2198}, !- Handle
  Node 303,                               !- Name
  {c686de87-afe1-462c-b31c-3b50da717af1}, !- Inlet Port
  {b207e26c-15e0-48bc-925e-37d9f654eb55}; !- Outlet Port

OS:Connection,
  {5d0e5333-76d2-40f0-a17c-e6e9b6e1429e}, !- Handle
  {f6c9419d-32d3-406f-841e-de91bf87bf4e}, !- Source Object
  3,                                      !- Outlet Port
  {2f8f3ce2-1f1b-4ebd-a6f0-61e31f49c784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c686de87-afe1-462c-b31c-3b50da717af1}, !- Handle
  {2f8f3ce2-1f1b-4ebd-a6f0-61e31f49c784}, !- Source Object
  3,                                      !- Outlet Port
  {101a69c7-4621-4e76-916f-a3417e6a2198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b207e26c-15e0-48bc-925e-37d9f654eb55}, !- Handle
  {101a69c7-4621-4e76-916f-a3417e6a2198}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {444cad37-6bb0-44d1-b708-f156472b6a03}, !- Handle
  Node 304,                               !- Name
  {68dcf9b2-a457-4b4f-821a-98335e7fb34d}, !- Inlet Port
  {f525fc92-38d8-4072-b825-5f7fecf42140}; !- Outlet Port

OS:Connection,
  {68dcf9b2-a457-4b4f-821a-98335e7fb34d}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  31,                                     !- Outlet Port
  {444cad37-6bb0-44d1-b708-f156472b6a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4095ce24-829c-4d85-a68d-1b23077da2d2}, !- Handle
  Node 305,                               !- Name
  {5cca38e9-0104-40c8-bed2-43ff16dc996a}, !- Inlet Port
  {9d58f88c-a4d9-4d72-93ca-1e6d01022c87}; !- Outlet Port

OS:Connection,
  {f525fc92-38d8-4072-b825-5f7fecf42140}, !- Handle
  {444cad37-6bb0-44d1-b708-f156472b6a03}, !- Source Object
  3,                                      !- Outlet Port
  {260b67ba-4832-4a86-9b78-b6a1fc224bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cca38e9-0104-40c8-bed2-43ff16dc996a}, !- Handle
  {260b67ba-4832-4a86-9b78-b6a1fc224bc8}, !- Source Object
  3,                                      !- Outlet Port
  {4095ce24-829c-4d85-a68d-1b23077da2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d58f88c-a4d9-4d72-93ca-1e6d01022c87}, !- Handle
  {4095ce24-829c-4d85-a68d-1b23077da2d2}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {d3794c10-985b-41ac-8ef3-de2edb552444}, !- Handle
  Node 306,                               !- Name
  {0d0293f8-9ffa-49ce-aa60-6d4cec16908b}, !- Inlet Port
  {194c8bbe-0e78-4b28-a0c1-3f79499f8d12}; !- Outlet Port

OS:Connection,
  {0d0293f8-9ffa-49ce-aa60-6d4cec16908b}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  32,                                     !- Outlet Port
  {d3794c10-985b-41ac-8ef3-de2edb552444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {492d4fdb-db92-4e18-b8f5-6c8642e752a2}, !- Handle
  Node 307,                               !- Name
  {d016ad01-f82a-4729-bea9-36a7cdf25eb5}, !- Inlet Port
  {0611fb11-6879-43d8-beaf-68f05510a261}; !- Outlet Port

OS:Connection,
  {194c8bbe-0e78-4b28-a0c1-3f79499f8d12}, !- Handle
  {d3794c10-985b-41ac-8ef3-de2edb552444}, !- Source Object
  3,                                      !- Outlet Port
  {65cf0854-d6dc-44de-8c99-cbbb3cd173bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d016ad01-f82a-4729-bea9-36a7cdf25eb5}, !- Handle
  {65cf0854-d6dc-44de-8c99-cbbb3cd173bc}, !- Source Object
  3,                                      !- Outlet Port
  {492d4fdb-db92-4e18-b8f5-6c8642e752a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0611fb11-6879-43d8-beaf-68f05510a261}, !- Handle
  {492d4fdb-db92-4e18-b8f5-6c8642e752a2}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {6d377317-5b2d-4d86-a64a-1dbc78068616}, !- Handle
  Node 308,                               !- Name
  {377e9292-70cf-4b30-ad68-4c6914433b41}, !- Inlet Port
  {6fcabb68-2b63-4673-bf89-10c1977e7944}; !- Outlet Port

OS:Connection,
  {377e9292-70cf-4b30-ad68-4c6914433b41}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  33,                                     !- Outlet Port
  {6d377317-5b2d-4d86-a64a-1dbc78068616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {549433c6-ab7a-4257-8210-95e05280bf11}, !- Handle
  Node 309,                               !- Name
  {33a99498-dc8f-49fd-9f0d-b61f76c4e23d}, !- Inlet Port
  {90a1d47f-b5a1-4778-ac52-618a9ac212ca}; !- Outlet Port

OS:Connection,
  {6fcabb68-2b63-4673-bf89-10c1977e7944}, !- Handle
  {6d377317-5b2d-4d86-a64a-1dbc78068616}, !- Source Object
  3,                                      !- Outlet Port
  {c1248cc7-d3ae-4746-aa89-d508ff99fa30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a99498-dc8f-49fd-9f0d-b61f76c4e23d}, !- Handle
  {c1248cc7-d3ae-4746-aa89-d508ff99fa30}, !- Source Object
  3,                                      !- Outlet Port
  {549433c6-ab7a-4257-8210-95e05280bf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a1d47f-b5a1-4778-ac52-618a9ac212ca}, !- Handle
  {549433c6-ab7a-4257-8210-95e05280bf11}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {e8db7b00-f8ab-4bba-9aee-b698cc7d5adb}, !- Handle
  Node 310,                               !- Name
  {5b3718e2-69d1-4772-8510-ec3ac9101a5f}, !- Inlet Port
  {7a2992bd-2022-4b7a-90b6-8c214d675591}; !- Outlet Port

OS:Connection,
  {5b3718e2-69d1-4772-8510-ec3ac9101a5f}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  34,                                     !- Outlet Port
  {e8db7b00-f8ab-4bba-9aee-b698cc7d5adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74b14c15-35e9-4160-ae8b-981b7b96d5c9}, !- Handle
  Node 311,                               !- Name
  {759a8960-ffeb-43bf-9c1a-8e3ee59b9775}, !- Inlet Port
  {40417f82-1633-4ae2-84d3-9f89805f0923}; !- Outlet Port

OS:Connection,
  {7a2992bd-2022-4b7a-90b6-8c214d675591}, !- Handle
  {e8db7b00-f8ab-4bba-9aee-b698cc7d5adb}, !- Source Object
  3,                                      !- Outlet Port
  {26cc4d5e-261f-4fa4-8f1c-6befcb80d693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759a8960-ffeb-43bf-9c1a-8e3ee59b9775}, !- Handle
  {26cc4d5e-261f-4fa4-8f1c-6befcb80d693}, !- Source Object
  3,                                      !- Outlet Port
  {74b14c15-35e9-4160-ae8b-981b7b96d5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40417f82-1633-4ae2-84d3-9f89805f0923}, !- Handle
  {74b14c15-35e9-4160-ae8b-981b7b96d5c9}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {6dbcbbe7-097f-4153-9508-20b288ba7a56}, !- Handle
  Node 312,                               !- Name
  {a059fd93-c4e3-4d15-90ef-b4e75cfe31d3}, !- Inlet Port
  {9958e023-2544-4f0e-87a5-26386f9e8f1b}; !- Outlet Port

OS:Connection,
  {a059fd93-c4e3-4d15-90ef-b4e75cfe31d3}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  35,                                     !- Outlet Port
  {6dbcbbe7-097f-4153-9508-20b288ba7a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {108e6d74-d130-47e8-9283-1f6b1140b803}, !- Handle
  Node 313,                               !- Name
  {2effc364-c039-4aa1-8757-f0dd7ac33f92}, !- Inlet Port
  {7acc775d-07ce-4478-a1b1-60d04cb7d39b}; !- Outlet Port

OS:Connection,
  {9958e023-2544-4f0e-87a5-26386f9e8f1b}, !- Handle
  {6dbcbbe7-097f-4153-9508-20b288ba7a56}, !- Source Object
  3,                                      !- Outlet Port
  {00693918-acce-4d90-b20b-0324c0e1822f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2effc364-c039-4aa1-8757-f0dd7ac33f92}, !- Handle
  {00693918-acce-4d90-b20b-0324c0e1822f}, !- Source Object
  3,                                      !- Outlet Port
  {108e6d74-d130-47e8-9283-1f6b1140b803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acc775d-07ce-4478-a1b1-60d04cb7d39b}, !- Handle
  {108e6d74-d130-47e8-9283-1f6b1140b803}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {c5f94d83-ed1e-4b5a-88c3-ad92d9435c87}, !- Handle
  Node 314,                               !- Name
  {01dc9d95-be2d-443d-8558-d63f2db50bc9}, !- Inlet Port
  {516cbcbb-41ec-4039-beb4-2314605b5692}; !- Outlet Port

OS:Connection,
  {01dc9d95-be2d-443d-8558-d63f2db50bc9}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  36,                                     !- Outlet Port
  {c5f94d83-ed1e-4b5a-88c3-ad92d9435c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7de0f334-6e9c-4726-b459-3e981edb5106}, !- Handle
  Node 315,                               !- Name
  {6cdb28b6-6af4-49d4-9b8f-e8708d7d6def}, !- Inlet Port
  {1a0e9a52-f66e-4d0e-9649-cd8d6eb071f2}; !- Outlet Port

OS:Connection,
  {516cbcbb-41ec-4039-beb4-2314605b5692}, !- Handle
  {c5f94d83-ed1e-4b5a-88c3-ad92d9435c87}, !- Source Object
  3,                                      !- Outlet Port
  {b41a5799-4afa-43e8-9b6f-f7efdbd3bbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdb28b6-6af4-49d4-9b8f-e8708d7d6def}, !- Handle
  {b41a5799-4afa-43e8-9b6f-f7efdbd3bbef}, !- Source Object
  3,                                      !- Outlet Port
  {7de0f334-6e9c-4726-b459-3e981edb5106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a0e9a52-f66e-4d0e-9649-cd8d6eb071f2}, !- Handle
  {7de0f334-6e9c-4726-b459-3e981edb5106}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {a394419f-2eef-4ece-94bb-40ed3d49e807}, !- Handle
  Node 316,                               !- Name
  {8956262f-95cc-40c8-bc5a-686d6b3b6e0b}, !- Inlet Port
  {5bc1a02b-a2f9-4dac-9242-78c6defc15bc}; !- Outlet Port

OS:Connection,
  {8956262f-95cc-40c8-bc5a-686d6b3b6e0b}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  37,                                     !- Outlet Port
  {a394419f-2eef-4ece-94bb-40ed3d49e807}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c47dbd82-ca84-4645-97c1-b8f68ac898c0}, !- Handle
  Node 317,                               !- Name
  {e8976eca-c6c3-436f-a755-c1535819d444}, !- Inlet Port
  {89836e83-1b0f-4649-89b3-9710b4930962}; !- Outlet Port

OS:Connection,
  {5bc1a02b-a2f9-4dac-9242-78c6defc15bc}, !- Handle
  {a394419f-2eef-4ece-94bb-40ed3d49e807}, !- Source Object
  3,                                      !- Outlet Port
  {9159a051-ac37-4bbf-853f-707ef10d037d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8976eca-c6c3-436f-a755-c1535819d444}, !- Handle
  {9159a051-ac37-4bbf-853f-707ef10d037d}, !- Source Object
  3,                                      !- Outlet Port
  {c47dbd82-ca84-4645-97c1-b8f68ac898c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89836e83-1b0f-4649-89b3-9710b4930962}, !- Handle
  {c47dbd82-ca84-4645-97c1-b8f68ac898c0}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {94d4b050-0fa6-48dc-b6ba-ccb4c2a45ef6}, !- Handle
  Node 318,                               !- Name
  {970e4242-f5d2-413f-9639-53ff176655df}, !- Inlet Port
  {4fbb9460-89dd-44a2-b2bc-b3e32c590aa1}; !- Outlet Port

OS:Connection,
  {970e4242-f5d2-413f-9639-53ff176655df}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  38,                                     !- Outlet Port
  {94d4b050-0fa6-48dc-b6ba-ccb4c2a45ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50ad19c6-6522-40fb-9385-33d8cf4cc43d}, !- Handle
  Node 319,                               !- Name
  {dd6dfa7c-75ea-462d-ab4e-c207165d1878}, !- Inlet Port
  {4663b5f0-7f2f-4e21-9b25-ad6fcb2ffaef}; !- Outlet Port

OS:Connection,
  {4fbb9460-89dd-44a2-b2bc-b3e32c590aa1}, !- Handle
  {94d4b050-0fa6-48dc-b6ba-ccb4c2a45ef6}, !- Source Object
  3,                                      !- Outlet Port
  {37a295d9-6979-4216-a3c4-49f53581ddff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6dfa7c-75ea-462d-ab4e-c207165d1878}, !- Handle
  {37a295d9-6979-4216-a3c4-49f53581ddff}, !- Source Object
  3,                                      !- Outlet Port
  {50ad19c6-6522-40fb-9385-33d8cf4cc43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4663b5f0-7f2f-4e21-9b25-ad6fcb2ffaef}, !- Handle
  {50ad19c6-6522-40fb-9385-33d8cf4cc43d}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {def5530f-59f5-4c6c-92f0-ad017981c6ec}, !- Handle
  Node 320,                               !- Name
  {caf8dda5-3a32-41e7-96cf-c018f361034e}, !- Inlet Port
  {f02916cf-79ae-46be-a609-b118a71eaf39}; !- Outlet Port

OS:Connection,
  {caf8dda5-3a32-41e7-96cf-c018f361034e}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  39,                                     !- Outlet Port
  {def5530f-59f5-4c6c-92f0-ad017981c6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {564b4e9f-08ca-4817-af36-0c5d56c0773a}, !- Handle
  Node 321,                               !- Name
  {e21f4af2-102d-404b-b93e-cb2b8a3339e3}, !- Inlet Port
  {b42a7983-f8aa-46fb-b05e-38522c09cd18}; !- Outlet Port

OS:Connection,
  {f02916cf-79ae-46be-a609-b118a71eaf39}, !- Handle
  {def5530f-59f5-4c6c-92f0-ad017981c6ec}, !- Source Object
  3,                                      !- Outlet Port
  {95abdcf9-384c-4c55-8fea-f79c0fdb8c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21f4af2-102d-404b-b93e-cb2b8a3339e3}, !- Handle
  {95abdcf9-384c-4c55-8fea-f79c0fdb8c51}, !- Source Object
  3,                                      !- Outlet Port
  {564b4e9f-08ca-4817-af36-0c5d56c0773a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42a7983-f8aa-46fb-b05e-38522c09cd18}, !- Handle
  {564b4e9f-08ca-4817-af36-0c5d56c0773a}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {7c9bfafd-0442-43ca-ac9a-a8359d2cf212}, !- Handle
  Node 322,                               !- Name
  {527b08b0-13b2-4b39-821b-713599820bae}, !- Inlet Port
  {f2e83a61-5a83-47cd-9a17-22f585c64a9a}; !- Outlet Port

OS:Connection,
  {527b08b0-13b2-4b39-821b-713599820bae}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  40,                                     !- Outlet Port
  {7c9bfafd-0442-43ca-ac9a-a8359d2cf212}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd092df9-8c3f-444e-853d-263c5a98ca09}, !- Handle
  Node 323,                               !- Name
  {707796f8-e0ff-4b82-b54f-ac6551f9ab94}, !- Inlet Port
  {30d8e227-543d-4e8f-89e8-19166adc8610}; !- Outlet Port

OS:Connection,
  {f2e83a61-5a83-47cd-9a17-22f585c64a9a}, !- Handle
  {7c9bfafd-0442-43ca-ac9a-a8359d2cf212}, !- Source Object
  3,                                      !- Outlet Port
  {869210e6-8ceb-4dcf-91b6-388520f06888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707796f8-e0ff-4b82-b54f-ac6551f9ab94}, !- Handle
  {869210e6-8ceb-4dcf-91b6-388520f06888}, !- Source Object
  3,                                      !- Outlet Port
  {dd092df9-8c3f-444e-853d-263c5a98ca09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d8e227-543d-4e8f-89e8-19166adc8610}, !- Handle
  {dd092df9-8c3f-444e-853d-263c5a98ca09}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {2f408e17-9b31-4b3e-9e90-75bf1df48f8d}, !- Handle
  Node 324,                               !- Name
  {d790d50f-6370-4770-b0b6-8654233cb4a7}, !- Inlet Port
  {b80ec204-a343-488e-b62e-69abf2922bb0}; !- Outlet Port

OS:Connection,
  {d790d50f-6370-4770-b0b6-8654233cb4a7}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  41,                                     !- Outlet Port
  {2f408e17-9b31-4b3e-9e90-75bf1df48f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7daae0e-974a-4294-94ac-b550a0386fe4}, !- Handle
  Node 325,                               !- Name
  {b8769206-fb38-43f0-92eb-b8608c63faaa}, !- Inlet Port
  {efbc2a9d-354f-4ada-aaef-c946f34e623c}; !- Outlet Port

OS:Connection,
  {b80ec204-a343-488e-b62e-69abf2922bb0}, !- Handle
  {2f408e17-9b31-4b3e-9e90-75bf1df48f8d}, !- Source Object
  3,                                      !- Outlet Port
  {08acb522-151f-4972-a4de-43e824e361af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8769206-fb38-43f0-92eb-b8608c63faaa}, !- Handle
  {08acb522-151f-4972-a4de-43e824e361af}, !- Source Object
  3,                                      !- Outlet Port
  {b7daae0e-974a-4294-94ac-b550a0386fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbc2a9d-354f-4ada-aaef-c946f34e623c}, !- Handle
  {b7daae0e-974a-4294-94ac-b550a0386fe4}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {14c2aec5-44cc-4409-b8b9-2a6bae5c9c3c}, !- Handle
  Node 326,                               !- Name
  {7f6b0f77-634a-49fc-8924-e690435dd4e3}, !- Inlet Port
  {60abf4d6-4a70-4ee3-9503-3727c210d56e}; !- Outlet Port

OS:Connection,
  {7f6b0f77-634a-49fc-8924-e690435dd4e3}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  42,                                     !- Outlet Port
  {14c2aec5-44cc-4409-b8b9-2a6bae5c9c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e8f2ac1-9399-4bab-bd2a-4098a8d7ec07}, !- Handle
  Node 327,                               !- Name
  {016356ba-40cc-49c5-b4b0-1f6eb8fb65eb}, !- Inlet Port
  {d23e632d-d34c-49c5-b7a8-2e5f995ff614}; !- Outlet Port

OS:Connection,
  {60abf4d6-4a70-4ee3-9503-3727c210d56e}, !- Handle
  {14c2aec5-44cc-4409-b8b9-2a6bae5c9c3c}, !- Source Object
  3,                                      !- Outlet Port
  {3d5bf9fb-6a1a-47ea-8d40-cbf95171fe91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016356ba-40cc-49c5-b4b0-1f6eb8fb65eb}, !- Handle
  {3d5bf9fb-6a1a-47ea-8d40-cbf95171fe91}, !- Source Object
  3,                                      !- Outlet Port
  {3e8f2ac1-9399-4bab-bd2a-4098a8d7ec07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23e632d-d34c-49c5-b7a8-2e5f995ff614}, !- Handle
  {3e8f2ac1-9399-4bab-bd2a-4098a8d7ec07}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {ab86d6d0-1015-4d4a-b803-6a45db5cde4d}, !- Handle
  Node 328,                               !- Name
  {e4abc54e-6a97-4d7f-9ba8-d7918f8a4922}, !- Inlet Port
  {bdc7b60d-9783-48f6-b4c3-36b8891e4261}; !- Outlet Port

OS:Connection,
  {e4abc54e-6a97-4d7f-9ba8-d7918f8a4922}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  43,                                     !- Outlet Port
  {ab86d6d0-1015-4d4a-b803-6a45db5cde4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cd8e6b3-9966-44f0-90aa-a83cb9743bba}, !- Handle
  Node 329,                               !- Name
  {19952ef6-daf2-4b9e-bf2c-62bf22326d4e}, !- Inlet Port
  {cca25f4f-2fcf-4896-bc6f-49d8e3bcbc9d}; !- Outlet Port

OS:Connection,
  {bdc7b60d-9783-48f6-b4c3-36b8891e4261}, !- Handle
  {ab86d6d0-1015-4d4a-b803-6a45db5cde4d}, !- Source Object
  3,                                      !- Outlet Port
  {5b144597-a3a0-4c2c-b560-2307ab4b2b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19952ef6-daf2-4b9e-bf2c-62bf22326d4e}, !- Handle
  {5b144597-a3a0-4c2c-b560-2307ab4b2b9d}, !- Source Object
  3,                                      !- Outlet Port
  {7cd8e6b3-9966-44f0-90aa-a83cb9743bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca25f4f-2fcf-4896-bc6f-49d8e3bcbc9d}, !- Handle
  {7cd8e6b3-9966-44f0-90aa-a83cb9743bba}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {3b767488-9294-47fe-b38a-617cc4be5bbc}, !- Handle
  Node 330,                               !- Name
  {3aed2a90-41fb-4983-956b-d0fadc38c987}, !- Inlet Port
  {4e14e3ba-d6d3-4cbc-805a-e7751719996b}; !- Outlet Port

OS:Connection,
  {3aed2a90-41fb-4983-956b-d0fadc38c987}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  44,                                     !- Outlet Port
  {3b767488-9294-47fe-b38a-617cc4be5bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a22015d-59fc-4819-b88c-cdf4da68336e}, !- Handle
  Node 331,                               !- Name
  {af7353fa-cb0d-4468-be8e-d58c9cab66d6}, !- Inlet Port
  {b683b1ed-0f04-4c42-b86c-3b93eb45a9d4}; !- Outlet Port

OS:Connection,
  {4e14e3ba-d6d3-4cbc-805a-e7751719996b}, !- Handle
  {3b767488-9294-47fe-b38a-617cc4be5bbc}, !- Source Object
  3,                                      !- Outlet Port
  {a1941648-4379-41b0-9665-88d11d6be1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7353fa-cb0d-4468-be8e-d58c9cab66d6}, !- Handle
  {a1941648-4379-41b0-9665-88d11d6be1cf}, !- Source Object
  3,                                      !- Outlet Port
  {4a22015d-59fc-4819-b88c-cdf4da68336e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b683b1ed-0f04-4c42-b86c-3b93eb45a9d4}, !- Handle
  {4a22015d-59fc-4819-b88c-cdf4da68336e}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {edbd67c9-7327-4d5d-8640-52e81c605f33}, !- Handle
  Node 332,                               !- Name
  {29fb5e6d-ef96-4a89-b9e7-ef2ff921e6a1}, !- Inlet Port
  {a2d701e5-666e-4a78-9edc-ee03b93513ae}; !- Outlet Port

OS:Connection,
  {29fb5e6d-ef96-4a89-b9e7-ef2ff921e6a1}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  45,                                     !- Outlet Port
  {edbd67c9-7327-4d5d-8640-52e81c605f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab8fbfb0-8cf2-495e-8089-c16be755d5c0}, !- Handle
  Node 333,                               !- Name
  {5fc5ba08-58b2-4088-b4f3-279d3538c268}, !- Inlet Port
  {351a1a0c-d9e0-4e4c-81f1-8fd0e3db5b34}; !- Outlet Port

OS:Connection,
  {a2d701e5-666e-4a78-9edc-ee03b93513ae}, !- Handle
  {edbd67c9-7327-4d5d-8640-52e81c605f33}, !- Source Object
  3,                                      !- Outlet Port
  {2b3cd44f-549e-473a-93a0-f7e594048d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc5ba08-58b2-4088-b4f3-279d3538c268}, !- Handle
  {2b3cd44f-549e-473a-93a0-f7e594048d31}, !- Source Object
  3,                                      !- Outlet Port
  {ab8fbfb0-8cf2-495e-8089-c16be755d5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351a1a0c-d9e0-4e4c-81f1-8fd0e3db5b34}, !- Handle
  {ab8fbfb0-8cf2-495e-8089-c16be755d5c0}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {2946bf4e-d494-4904-9dd3-892f5813e091}, !- Handle
  Node 334,                               !- Name
  {043a9ed7-ffa9-4e21-a4df-05bcdc702c36}, !- Inlet Port
  {63a08b12-4eca-4d0a-85d3-2c14f7b59af7}; !- Outlet Port

OS:Connection,
  {043a9ed7-ffa9-4e21-a4df-05bcdc702c36}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  46,                                     !- Outlet Port
  {2946bf4e-d494-4904-9dd3-892f5813e091}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee9d86ba-1280-4c9c-af1b-6509ceec0d42}, !- Handle
  Node 335,                               !- Name
  {bf6dbbb6-f10a-4742-ba6b-ef38ccdeaace}, !- Inlet Port
  {93ec0c29-31bb-444c-86b7-e259ea6102ab}; !- Outlet Port

OS:Connection,
  {63a08b12-4eca-4d0a-85d3-2c14f7b59af7}, !- Handle
  {2946bf4e-d494-4904-9dd3-892f5813e091}, !- Source Object
  3,                                      !- Outlet Port
  {19c1a1f7-05d3-4420-bc8f-2e3f687a2520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6dbbb6-f10a-4742-ba6b-ef38ccdeaace}, !- Handle
  {19c1a1f7-05d3-4420-bc8f-2e3f687a2520}, !- Source Object
  3,                                      !- Outlet Port
  {ee9d86ba-1280-4c9c-af1b-6509ceec0d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ec0c29-31bb-444c-86b7-e259ea6102ab}, !- Handle
  {ee9d86ba-1280-4c9c-af1b-6509ceec0d42}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {2ff19475-7e23-47a2-84cb-d11f10261677}, !- Handle
  Node 336,                               !- Name
  {1b0228dc-e7b9-4faa-9fbd-a63bacdfa459}, !- Inlet Port
  {b53b178c-e3ec-4b2f-8ced-a42d0ca0ca9a}; !- Outlet Port

OS:Connection,
  {1b0228dc-e7b9-4faa-9fbd-a63bacdfa459}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  47,                                     !- Outlet Port
  {2ff19475-7e23-47a2-84cb-d11f10261677}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7af9c2a-64b6-4454-afe6-b0fc7c4937df}, !- Handle
  Node 337,                               !- Name
  {a20d3dd6-1819-4659-9ab7-79e6f5e2e5e7}, !- Inlet Port
  {dc4bff09-9baa-41a5-800d-696a9ec012ae}; !- Outlet Port

OS:Connection,
  {b53b178c-e3ec-4b2f-8ced-a42d0ca0ca9a}, !- Handle
  {2ff19475-7e23-47a2-84cb-d11f10261677}, !- Source Object
  3,                                      !- Outlet Port
  {9ea37e97-96fa-47b5-83e3-74354d89ed9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20d3dd6-1819-4659-9ab7-79e6f5e2e5e7}, !- Handle
  {9ea37e97-96fa-47b5-83e3-74354d89ed9c}, !- Source Object
  3,                                      !- Outlet Port
  {e7af9c2a-64b6-4454-afe6-b0fc7c4937df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4bff09-9baa-41a5-800d-696a9ec012ae}, !- Handle
  {e7af9c2a-64b6-4454-afe6-b0fc7c4937df}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {418bfb45-97c0-4429-8a23-505460800570}, !- Handle
  Node 338,                               !- Name
  {93d7c951-ecf1-4e6b-ba2a-c0a1b754bbfa}, !- Inlet Port
  {781fad9b-c6d6-4ff9-af81-ba98a8541587}; !- Outlet Port

OS:Connection,
  {93d7c951-ecf1-4e6b-ba2a-c0a1b754bbfa}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  48,                                     !- Outlet Port
  {418bfb45-97c0-4429-8a23-505460800570}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cf6c2c2-69a6-4fc7-b849-cb7e5d90c4de}, !- Handle
  Node 339,                               !- Name
  {b74a9cb9-9f51-412d-aaa1-d43b9e12d56e}, !- Inlet Port
  {2a1d8842-ec0b-4fb7-bea6-ad990f192079}; !- Outlet Port

OS:Connection,
  {781fad9b-c6d6-4ff9-af81-ba98a8541587}, !- Handle
  {418bfb45-97c0-4429-8a23-505460800570}, !- Source Object
  3,                                      !- Outlet Port
  {0eb5c1ef-cba9-45f2-89f7-2c8c99e5af98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74a9cb9-9f51-412d-aaa1-d43b9e12d56e}, !- Handle
  {0eb5c1ef-cba9-45f2-89f7-2c8c99e5af98}, !- Source Object
  3,                                      !- Outlet Port
  {5cf6c2c2-69a6-4fc7-b849-cb7e5d90c4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1d8842-ec0b-4fb7-bea6-ad990f192079}, !- Handle
  {5cf6c2c2-69a6-4fc7-b849-cb7e5d90c4de}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {7b106145-470e-4f2e-b0e6-349d451901b7}, !- Handle
  Node 340,                               !- Name
  {a087eeec-25e1-4f28-89e3-d823bda4bf0c}, !- Inlet Port
  {d4e774c8-d265-4c17-877c-6fd6a5af1b88}; !- Outlet Port

OS:Connection,
  {a087eeec-25e1-4f28-89e3-d823bda4bf0c}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  49,                                     !- Outlet Port
  {7b106145-470e-4f2e-b0e6-349d451901b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a4b4e1e-5668-4a4e-85b6-111e781602ed}, !- Handle
  Node 341,                               !- Name
  {7959146b-6a15-45dd-ae25-bb16d676bfca}, !- Inlet Port
  {a02b3c70-4a2d-4338-9c9c-b6341161ab15}; !- Outlet Port

OS:Connection,
  {d4e774c8-d265-4c17-877c-6fd6a5af1b88}, !- Handle
  {7b106145-470e-4f2e-b0e6-349d451901b7}, !- Source Object
  3,                                      !- Outlet Port
  {0ffa1134-6de2-4085-a190-e49d3c318532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7959146b-6a15-45dd-ae25-bb16d676bfca}, !- Handle
  {0ffa1134-6de2-4085-a190-e49d3c318532}, !- Source Object
  3,                                      !- Outlet Port
  {4a4b4e1e-5668-4a4e-85b6-111e781602ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02b3c70-4a2d-4338-9c9c-b6341161ab15}, !- Handle
  {4a4b4e1e-5668-4a4e-85b6-111e781602ed}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {c306e7d7-6afb-4fa3-a31d-b0ee5e2d411d}, !- Handle
  Node 342,                               !- Name
  {45ded79c-10c4-466b-afa5-ddd12e8d7871}, !- Inlet Port
  {4325f520-2918-44ca-a100-c9d0df897d34}; !- Outlet Port

OS:Connection,
  {45ded79c-10c4-466b-afa5-ddd12e8d7871}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  50,                                     !- Outlet Port
  {c306e7d7-6afb-4fa3-a31d-b0ee5e2d411d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {982b51a7-a3b7-4edf-9c36-9df92275d429}, !- Handle
  Node 343,                               !- Name
  {9cea5128-26a6-47b4-ae81-ae32dbba8cff}, !- Inlet Port
  {47b4bf71-cc4f-4322-95a0-3c3df75d52bb}; !- Outlet Port

OS:Connection,
  {4325f520-2918-44ca-a100-c9d0df897d34}, !- Handle
  {c306e7d7-6afb-4fa3-a31d-b0ee5e2d411d}, !- Source Object
  3,                                      !- Outlet Port
  {0b0c651b-0eaf-4a87-ab4d-8d57aa8810c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cea5128-26a6-47b4-ae81-ae32dbba8cff}, !- Handle
  {0b0c651b-0eaf-4a87-ab4d-8d57aa8810c2}, !- Source Object
  3,                                      !- Outlet Port
  {982b51a7-a3b7-4edf-9c36-9df92275d429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b4bf71-cc4f-4322-95a0-3c3df75d52bb}, !- Handle
  {982b51a7-a3b7-4edf-9c36-9df92275d429}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {2ae35e8f-8f40-4240-8294-c2b4d7cd4534}, !- Handle
  Node 344,                               !- Name
  {b607618b-9176-4c9b-9f33-c7695077eeae}, !- Inlet Port
  {fd69a7a1-2973-4cba-8deb-44e06294c2eb}; !- Outlet Port

OS:Connection,
  {b607618b-9176-4c9b-9f33-c7695077eeae}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  51,                                     !- Outlet Port
  {2ae35e8f-8f40-4240-8294-c2b4d7cd4534}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b6dad3f-360b-46c0-b23b-77a892fb08da}, !- Handle
  Node 345,                               !- Name
  {326b594f-d8b6-46d1-a239-f369f5a830f7}, !- Inlet Port
  {4e3a7e09-e3ce-4447-ab17-c5099bd317ed}; !- Outlet Port

OS:Connection,
  {fd69a7a1-2973-4cba-8deb-44e06294c2eb}, !- Handle
  {2ae35e8f-8f40-4240-8294-c2b4d7cd4534}, !- Source Object
  3,                                      !- Outlet Port
  {00039eda-29dd-4676-9922-37e87fd1dc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326b594f-d8b6-46d1-a239-f369f5a830f7}, !- Handle
  {00039eda-29dd-4676-9922-37e87fd1dc13}, !- Source Object
  3,                                      !- Outlet Port
  {3b6dad3f-360b-46c0-b23b-77a892fb08da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3a7e09-e3ce-4447-ab17-c5099bd317ed}, !- Handle
  {3b6dad3f-360b-46c0-b23b-77a892fb08da}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {dbe8ead6-e551-4309-9304-ddaf0d18270c}, !- Handle
  Node 346,                               !- Name
  {4791f779-1db3-4a58-b02e-c78aef38c519}, !- Inlet Port
  {e8a54ead-6c95-4227-99d3-a2d928809005}; !- Outlet Port

OS:Connection,
  {4791f779-1db3-4a58-b02e-c78aef38c519}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  52,                                     !- Outlet Port
  {dbe8ead6-e551-4309-9304-ddaf0d18270c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6751b74e-ba59-4962-bc1e-4ad8c5c8375c}, !- Handle
  Node 347,                               !- Name
  {794fe66a-eb8a-493d-8529-0cb9cbe6485f}, !- Inlet Port
  {a55f96e2-07a0-4bb4-bed3-6972a282b5c6}; !- Outlet Port

OS:Connection,
  {e8a54ead-6c95-4227-99d3-a2d928809005}, !- Handle
  {dbe8ead6-e551-4309-9304-ddaf0d18270c}, !- Source Object
  3,                                      !- Outlet Port
  {d2e65cd1-6c92-4906-bf0c-a078cd26093e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794fe66a-eb8a-493d-8529-0cb9cbe6485f}, !- Handle
  {d2e65cd1-6c92-4906-bf0c-a078cd26093e}, !- Source Object
  3,                                      !- Outlet Port
  {6751b74e-ba59-4962-bc1e-4ad8c5c8375c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55f96e2-07a0-4bb4-bed3-6972a282b5c6}, !- Handle
  {6751b74e-ba59-4962-bc1e-4ad8c5c8375c}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {24a699d7-dc32-4c46-b8e0-6d8da5b931ec}, !- Handle
  Node 348,                               !- Name
  {0a2a8c09-63d8-4a9e-bb92-1b14a6763d02}, !- Inlet Port
  {9f80594e-8cda-4c2d-994b-ca9a487455c2}; !- Outlet Port

OS:Connection,
  {0a2a8c09-63d8-4a9e-bb92-1b14a6763d02}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  53,                                     !- Outlet Port
  {24a699d7-dc32-4c46-b8e0-6d8da5b931ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {643807f5-8fd1-4cc9-8859-e9b698376d00}, !- Handle
  Node 349,                               !- Name
  {786a5fc0-c139-4451-a350-1fa2b40527ae}, !- Inlet Port
  {eff726bf-5666-4178-a332-cbcd01f725a5}; !- Outlet Port

OS:Connection,
  {9f80594e-8cda-4c2d-994b-ca9a487455c2}, !- Handle
  {24a699d7-dc32-4c46-b8e0-6d8da5b931ec}, !- Source Object
  3,                                      !- Outlet Port
  {fd91176b-53c3-44c4-bbfa-242fe3244dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786a5fc0-c139-4451-a350-1fa2b40527ae}, !- Handle
  {fd91176b-53c3-44c4-bbfa-242fe3244dbe}, !- Source Object
  3,                                      !- Outlet Port
  {643807f5-8fd1-4cc9-8859-e9b698376d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff726bf-5666-4178-a332-cbcd01f725a5}, !- Handle
  {643807f5-8fd1-4cc9-8859-e9b698376d00}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {d1cb4f7b-9159-4dac-853a-a326f39ca46b}, !- Handle
  Node 350,                               !- Name
  {ad11987d-e8fb-4a23-a160-cc853967f291}, !- Inlet Port
  {2ee8d0c2-acff-4bd1-a06e-ced721aed55d}; !- Outlet Port

OS:Connection,
  {ad11987d-e8fb-4a23-a160-cc853967f291}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  54,                                     !- Outlet Port
  {d1cb4f7b-9159-4dac-853a-a326f39ca46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9223df6e-a677-4e31-9e15-1fb79feb95d3}, !- Handle
  Node 351,                               !- Name
  {e2aab841-cd79-48ab-a0ab-454e4b87d169}, !- Inlet Port
  {a4e7bf2e-deba-4748-bed2-59feb28e6f0e}; !- Outlet Port

OS:Connection,
  {2ee8d0c2-acff-4bd1-a06e-ced721aed55d}, !- Handle
  {d1cb4f7b-9159-4dac-853a-a326f39ca46b}, !- Source Object
  3,                                      !- Outlet Port
  {42816e3e-2a32-4e93-91be-b8d04ab4265e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2aab841-cd79-48ab-a0ab-454e4b87d169}, !- Handle
  {42816e3e-2a32-4e93-91be-b8d04ab4265e}, !- Source Object
  3,                                      !- Outlet Port
  {9223df6e-a677-4e31-9e15-1fb79feb95d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e7bf2e-deba-4748-bed2-59feb28e6f0e}, !- Handle
  {9223df6e-a677-4e31-9e15-1fb79feb95d3}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {8ff36fdc-e48d-4757-8116-fad689b2dfef}, !- Handle
  Node 352,                               !- Name
  {72c74512-d2c3-4bd1-83fa-8fc2168badf3}, !- Inlet Port
  {de32b638-660d-4abd-9612-83e70c2ef35e}; !- Outlet Port

OS:Connection,
  {72c74512-d2c3-4bd1-83fa-8fc2168badf3}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  55,                                     !- Outlet Port
  {8ff36fdc-e48d-4757-8116-fad689b2dfef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98e1f904-1bee-464d-8d27-24c995235aea}, !- Handle
  Node 353,                               !- Name
  {6060a16b-da5b-4b9e-9481-3020dbd9b8b7}, !- Inlet Port
  {afe88b4c-d68b-466b-a165-40b2fbd0dad6}; !- Outlet Port

OS:Connection,
  {de32b638-660d-4abd-9612-83e70c2ef35e}, !- Handle
  {8ff36fdc-e48d-4757-8116-fad689b2dfef}, !- Source Object
  3,                                      !- Outlet Port
  {65439417-cd6f-497e-af80-1e1dfab5fcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6060a16b-da5b-4b9e-9481-3020dbd9b8b7}, !- Handle
  {65439417-cd6f-497e-af80-1e1dfab5fcf7}, !- Source Object
  3,                                      !- Outlet Port
  {98e1f904-1bee-464d-8d27-24c995235aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe88b4c-d68b-466b-a165-40b2fbd0dad6}, !- Handle
  {98e1f904-1bee-464d-8d27-24c995235aea}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {912e2233-8428-461b-a25a-e3815d38eaaa}, !- Handle
  Node 354,                               !- Name
  {702be7f7-5b59-4f7e-affe-f949b8678acf}, !- Inlet Port
  {ca19fdb9-66df-449f-9125-a3a2a4b9bfcc}; !- Outlet Port

OS:Connection,
  {702be7f7-5b59-4f7e-affe-f949b8678acf}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  56,                                     !- Outlet Port
  {912e2233-8428-461b-a25a-e3815d38eaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b00a2f24-5a89-4b81-b0ab-75c218ce6169}, !- Handle
  Node 355,                               !- Name
  {af1daee0-8051-4749-a227-dc91caf8eeb0}, !- Inlet Port
  {24f741aa-95cc-46a6-bd87-2195543da874}; !- Outlet Port

OS:Connection,
  {ca19fdb9-66df-449f-9125-a3a2a4b9bfcc}, !- Handle
  {912e2233-8428-461b-a25a-e3815d38eaaa}, !- Source Object
  3,                                      !- Outlet Port
  {78cae887-274d-4e4a-884d-a5f66495489e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1daee0-8051-4749-a227-dc91caf8eeb0}, !- Handle
  {78cae887-274d-4e4a-884d-a5f66495489e}, !- Source Object
  3,                                      !- Outlet Port
  {b00a2f24-5a89-4b81-b0ab-75c218ce6169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f741aa-95cc-46a6-bd87-2195543da874}, !- Handle
  {b00a2f24-5a89-4b81-b0ab-75c218ce6169}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {f4e03e83-9ff3-4d6a-984c-01cf31fb6490}, !- Handle
  Node 356,                               !- Name
  {a3b64bf4-e71e-48f6-a30b-5539024086ba}, !- Inlet Port
  {02e3bda1-7273-4313-9b9d-0528c5aa4801}; !- Outlet Port

OS:Connection,
  {a3b64bf4-e71e-48f6-a30b-5539024086ba}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  57,                                     !- Outlet Port
  {f4e03e83-9ff3-4d6a-984c-01cf31fb6490}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6c1142f-b683-4b67-a3aa-55710d4eb51d}, !- Handle
  Node 357,                               !- Name
  {01ef8f95-0869-42b3-8681-799481f7a512}, !- Inlet Port
  {10ac470c-9a5c-40ca-abf8-e57380af23e2}; !- Outlet Port

OS:Connection,
  {02e3bda1-7273-4313-9b9d-0528c5aa4801}, !- Handle
  {f4e03e83-9ff3-4d6a-984c-01cf31fb6490}, !- Source Object
  3,                                      !- Outlet Port
  {f830f244-987e-43dc-81d5-dcbd3ad4938e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ef8f95-0869-42b3-8681-799481f7a512}, !- Handle
  {f830f244-987e-43dc-81d5-dcbd3ad4938e}, !- Source Object
  3,                                      !- Outlet Port
  {d6c1142f-b683-4b67-a3aa-55710d4eb51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ac470c-9a5c-40ca-abf8-e57380af23e2}, !- Handle
  {d6c1142f-b683-4b67-a3aa-55710d4eb51d}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {b01eee40-d393-4482-a818-7e286cb3a460}, !- Handle
  Node 358,                               !- Name
  {663fb9ac-1f6a-4689-a303-a9aaf1ce8618}, !- Inlet Port
  {fd8d336a-290f-475c-987a-a2c669b4c37f}; !- Outlet Port

OS:Connection,
  {663fb9ac-1f6a-4689-a303-a9aaf1ce8618}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  58,                                     !- Outlet Port
  {b01eee40-d393-4482-a818-7e286cb3a460}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f5e3ecc-3d88-4eac-b862-a847a03e4f33}, !- Handle
  Node 359,                               !- Name
  {1be421cf-2d63-4bda-9866-b6859bf244d3}, !- Inlet Port
  {3ca2b54f-3783-41bc-a2bb-386e9282bb58}; !- Outlet Port

OS:Connection,
  {fd8d336a-290f-475c-987a-a2c669b4c37f}, !- Handle
  {b01eee40-d393-4482-a818-7e286cb3a460}, !- Source Object
  3,                                      !- Outlet Port
  {1ca0a03a-4115-4da5-8984-52e4f5f575f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be421cf-2d63-4bda-9866-b6859bf244d3}, !- Handle
  {1ca0a03a-4115-4da5-8984-52e4f5f575f2}, !- Source Object
  3,                                      !- Outlet Port
  {0f5e3ecc-3d88-4eac-b862-a847a03e4f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca2b54f-3783-41bc-a2bb-386e9282bb58}, !- Handle
  {0f5e3ecc-3d88-4eac-b862-a847a03e4f33}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {3784146b-7f42-452a-8c65-45c0a0aced77}, !- Handle
  Node 360,                               !- Name
  {2968bc86-4a9a-496e-84c5-2b102dcab99b}, !- Inlet Port
  {411f9016-4f14-461e-9321-bc3cf40edb0e}; !- Outlet Port

OS:Connection,
  {2968bc86-4a9a-496e-84c5-2b102dcab99b}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  59,                                     !- Outlet Port
  {3784146b-7f42-452a-8c65-45c0a0aced77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb9a34a3-3554-4161-b131-70b4fa3d2cbd}, !- Handle
  Node 361,                               !- Name
  {3529dc05-6240-476f-9096-d4e04a82f94e}, !- Inlet Port
  {bd3989d6-2a0d-404f-9b07-8b6685ac6b20}; !- Outlet Port

OS:Connection,
  {411f9016-4f14-461e-9321-bc3cf40edb0e}, !- Handle
  {3784146b-7f42-452a-8c65-45c0a0aced77}, !- Source Object
  3,                                      !- Outlet Port
  {46e926b7-2d25-47f5-894c-2bee6fbff1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3529dc05-6240-476f-9096-d4e04a82f94e}, !- Handle
  {46e926b7-2d25-47f5-894c-2bee6fbff1d2}, !- Source Object
  3,                                      !- Outlet Port
  {fb9a34a3-3554-4161-b131-70b4fa3d2cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd3989d6-2a0d-404f-9b07-8b6685ac6b20}, !- Handle
  {fb9a34a3-3554-4161-b131-70b4fa3d2cbd}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {d70c60df-9f57-45a2-8a0f-f3a6096e0525}, !- Handle
  Node 362,                               !- Name
  {b8e3c7cd-10f7-47af-a95e-01cd67301091}, !- Inlet Port
  {b6be1229-d85a-4715-878c-4a4788664229}; !- Outlet Port

OS:Connection,
  {b8e3c7cd-10f7-47af-a95e-01cd67301091}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  60,                                     !- Outlet Port
  {d70c60df-9f57-45a2-8a0f-f3a6096e0525}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eeda31f8-7b25-4a9b-905a-a52c6c45ac51}, !- Handle
  Node 363,                               !- Name
  {a9116da9-6858-4d5d-87f3-5d586bf9cde7}, !- Inlet Port
  {4d729cd0-7b82-4d05-a228-eaadd0d0d398}; !- Outlet Port

OS:Connection,
  {b6be1229-d85a-4715-878c-4a4788664229}, !- Handle
  {d70c60df-9f57-45a2-8a0f-f3a6096e0525}, !- Source Object
  3,                                      !- Outlet Port
  {46f4427e-b0a2-4786-becd-36ea4fdb92d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9116da9-6858-4d5d-87f3-5d586bf9cde7}, !- Handle
  {46f4427e-b0a2-4786-becd-36ea4fdb92d3}, !- Source Object
  3,                                      !- Outlet Port
  {eeda31f8-7b25-4a9b-905a-a52c6c45ac51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d729cd0-7b82-4d05-a228-eaadd0d0d398}, !- Handle
  {eeda31f8-7b25-4a9b-905a-a52c6c45ac51}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {17030f46-27f4-4be8-aca6-f93a2e464393}, !- Handle
  Node 364,                               !- Name
  {96bec98a-56a7-4db1-8cee-7f9b3a8b77b7}, !- Inlet Port
  {21e8fd6e-32b9-4769-8a1c-338a2cb1736f}; !- Outlet Port

OS:Connection,
  {96bec98a-56a7-4db1-8cee-7f9b3a8b77b7}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  61,                                     !- Outlet Port
  {17030f46-27f4-4be8-aca6-f93a2e464393}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af13fbcf-72ba-4ac7-a79e-c2a97c2538cd}, !- Handle
  Node 365,                               !- Name
  {52168eab-06fc-4894-abfa-d685f98c9e24}, !- Inlet Port
  {dfe453f9-dd10-4e77-94a2-741655b4aa4e}; !- Outlet Port

OS:Connection,
  {21e8fd6e-32b9-4769-8a1c-338a2cb1736f}, !- Handle
  {17030f46-27f4-4be8-aca6-f93a2e464393}, !- Source Object
  3,                                      !- Outlet Port
  {d63f9479-6428-4eee-9277-1cf34941fb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52168eab-06fc-4894-abfa-d685f98c9e24}, !- Handle
  {d63f9479-6428-4eee-9277-1cf34941fb6a}, !- Source Object
  3,                                      !- Outlet Port
  {af13fbcf-72ba-4ac7-a79e-c2a97c2538cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe453f9-dd10-4e77-94a2-741655b4aa4e}, !- Handle
  {af13fbcf-72ba-4ac7-a79e-c2a97c2538cd}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {6ee5e880-ceeb-4734-984a-f094f2d33e96}, !- Handle
  Node 366,                               !- Name
  {357e25a0-9259-46ec-9712-8892664c563a}, !- Inlet Port
  {ac6897e1-9168-4fa9-b8d6-786b9db5cbbe}; !- Outlet Port

OS:Connection,
  {357e25a0-9259-46ec-9712-8892664c563a}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  62,                                     !- Outlet Port
  {6ee5e880-ceeb-4734-984a-f094f2d33e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acbe36ef-8365-4f60-9929-e3eed6531a89}, !- Handle
  Node 367,                               !- Name
  {778c2694-9f66-44f8-9f17-acab91476cd6}, !- Inlet Port
  {07c7bcc4-bb2f-4856-ad03-3f076583c2e0}; !- Outlet Port

OS:Connection,
  {ac6897e1-9168-4fa9-b8d6-786b9db5cbbe}, !- Handle
  {6ee5e880-ceeb-4734-984a-f094f2d33e96}, !- Source Object
  3,                                      !- Outlet Port
  {6c7823fb-93a3-4d35-916e-fed2cf5f66b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778c2694-9f66-44f8-9f17-acab91476cd6}, !- Handle
  {6c7823fb-93a3-4d35-916e-fed2cf5f66b4}, !- Source Object
  3,                                      !- Outlet Port
  {acbe36ef-8365-4f60-9929-e3eed6531a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c7bcc4-bb2f-4856-ad03-3f076583c2e0}, !- Handle
  {acbe36ef-8365-4f60-9929-e3eed6531a89}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {1db67e60-e362-4e8e-a62d-631a1962fd71}, !- Handle
  Node 368,                               !- Name
  {f3ec1139-2311-4960-9f43-35542d868482}, !- Inlet Port
  {86c08fb0-33f1-4eda-8607-1d8a99fdca12}; !- Outlet Port

OS:Connection,
  {f3ec1139-2311-4960-9f43-35542d868482}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  63,                                     !- Outlet Port
  {1db67e60-e362-4e8e-a62d-631a1962fd71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e353f500-39e7-4b88-bdaf-10c0becb865b}, !- Handle
  Node 369,                               !- Name
  {aad17b76-c4fe-48f8-bd65-dcfe94e54b8d}, !- Inlet Port
  {d30aa86a-86b0-431b-a8b0-3acc9a1ee591}; !- Outlet Port

OS:Connection,
  {86c08fb0-33f1-4eda-8607-1d8a99fdca12}, !- Handle
  {1db67e60-e362-4e8e-a62d-631a1962fd71}, !- Source Object
  3,                                      !- Outlet Port
  {c58edcc8-e962-4888-987f-a31c406b38d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad17b76-c4fe-48f8-bd65-dcfe94e54b8d}, !- Handle
  {c58edcc8-e962-4888-987f-a31c406b38d7}, !- Source Object
  3,                                      !- Outlet Port
  {e353f500-39e7-4b88-bdaf-10c0becb865b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30aa86a-86b0-431b-a8b0-3acc9a1ee591}, !- Handle
  {e353f500-39e7-4b88-bdaf-10c0becb865b}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {4e6e4a68-4e7e-41f4-9578-db771c052b3f}, !- Handle
  Node 370,                               !- Name
  {cdea2967-4b21-4684-9b3a-9597d4d51537}, !- Inlet Port
  {61c666a0-f0bd-4842-bf18-ccb70563ae4d}; !- Outlet Port

OS:Connection,
  {cdea2967-4b21-4684-9b3a-9597d4d51537}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  64,                                     !- Outlet Port
  {4e6e4a68-4e7e-41f4-9578-db771c052b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8c7c7ff-8152-4a66-b78f-b8680521342d}, !- Handle
  Node 371,                               !- Name
  {84170ed6-69a9-4e91-ad8b-373407b63a83}, !- Inlet Port
  {5466e10e-ed88-46ce-8950-a13d65e5ad81}; !- Outlet Port

OS:Connection,
  {61c666a0-f0bd-4842-bf18-ccb70563ae4d}, !- Handle
  {4e6e4a68-4e7e-41f4-9578-db771c052b3f}, !- Source Object
  3,                                      !- Outlet Port
  {69f4e6e2-e238-49d0-a61c-563733aa6b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84170ed6-69a9-4e91-ad8b-373407b63a83}, !- Handle
  {69f4e6e2-e238-49d0-a61c-563733aa6b51}, !- Source Object
  3,                                      !- Outlet Port
  {f8c7c7ff-8152-4a66-b78f-b8680521342d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5466e10e-ed88-46ce-8950-a13d65e5ad81}, !- Handle
  {f8c7c7ff-8152-4a66-b78f-b8680521342d}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {86c68540-562d-4419-9388-57082edcc531}, !- Handle
  Node 372,                               !- Name
  {d9b8a819-4365-426b-a3d1-afa5956e3404}, !- Inlet Port
  {e40e286f-0091-4702-80c0-9fe3c1fefb1a}; !- Outlet Port

OS:Connection,
  {d9b8a819-4365-426b-a3d1-afa5956e3404}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  65,                                     !- Outlet Port
  {86c68540-562d-4419-9388-57082edcc531}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29f82077-7a32-437a-92a8-293d38655a04}, !- Handle
  Node 373,                               !- Name
  {c8acaa0c-390f-4a09-83f1-d8e13488cdd1}, !- Inlet Port
  {224be600-22cc-457f-884d-95f8b4522e28}; !- Outlet Port

OS:Connection,
  {e40e286f-0091-4702-80c0-9fe3c1fefb1a}, !- Handle
  {86c68540-562d-4419-9388-57082edcc531}, !- Source Object
  3,                                      !- Outlet Port
  {9bbb9fbf-e400-4885-9631-228027e1fee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8acaa0c-390f-4a09-83f1-d8e13488cdd1}, !- Handle
  {9bbb9fbf-e400-4885-9631-228027e1fee2}, !- Source Object
  3,                                      !- Outlet Port
  {29f82077-7a32-437a-92a8-293d38655a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224be600-22cc-457f-884d-95f8b4522e28}, !- Handle
  {29f82077-7a32-437a-92a8-293d38655a04}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {ec12ce2b-4285-4bf1-975c-bd7aa9c1e105}, !- Handle
  Node 374,                               !- Name
  {fde161db-ef25-4853-b39e-40b2643b1e1c}, !- Inlet Port
  {66becb2c-32c4-4214-ad3a-9bbab6e2396b}; !- Outlet Port

OS:Connection,
  {fde161db-ef25-4853-b39e-40b2643b1e1c}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  66,                                     !- Outlet Port
  {ec12ce2b-4285-4bf1-975c-bd7aa9c1e105}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc5afc82-69b6-4294-a13e-5e786340668b}, !- Handle
  Node 375,                               !- Name
  {eec232cb-ebe0-452f-9fd3-e1259fa1d3b7}, !- Inlet Port
  {cfe7f461-588c-43be-844a-178a2ee30017}; !- Outlet Port

OS:Connection,
  {66becb2c-32c4-4214-ad3a-9bbab6e2396b}, !- Handle
  {ec12ce2b-4285-4bf1-975c-bd7aa9c1e105}, !- Source Object
  3,                                      !- Outlet Port
  {1f47ab6c-9744-4249-bed6-17cb16b3d4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec232cb-ebe0-452f-9fd3-e1259fa1d3b7}, !- Handle
  {1f47ab6c-9744-4249-bed6-17cb16b3d4cc}, !- Source Object
  3,                                      !- Outlet Port
  {dc5afc82-69b6-4294-a13e-5e786340668b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe7f461-588c-43be-844a-178a2ee30017}, !- Handle
  {dc5afc82-69b6-4294-a13e-5e786340668b}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {ac25847c-ca23-44d5-ba12-2ad95036fc3b}, !- Handle
  Node 376,                               !- Name
  {cd56e929-4cb1-4258-974f-ed2661c69327}, !- Inlet Port
  {414c4a55-12e8-49ed-87d3-9bfd38e6322a}; !- Outlet Port

OS:Connection,
  {cd56e929-4cb1-4258-974f-ed2661c69327}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  67,                                     !- Outlet Port
  {ac25847c-ca23-44d5-ba12-2ad95036fc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b79701d-d66e-44c2-9e58-43ad60ba9869}, !- Handle
  Node 377,                               !- Name
  {34b3723e-8be9-4a10-8144-cc27e42e2987}, !- Inlet Port
  {cfcc453d-2151-4c74-a97a-95417bbca687}; !- Outlet Port

OS:Connection,
  {414c4a55-12e8-49ed-87d3-9bfd38e6322a}, !- Handle
  {ac25847c-ca23-44d5-ba12-2ad95036fc3b}, !- Source Object
  3,                                      !- Outlet Port
  {f797ff2a-3b61-4278-9713-d70badde2c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b3723e-8be9-4a10-8144-cc27e42e2987}, !- Handle
  {f797ff2a-3b61-4278-9713-d70badde2c1b}, !- Source Object
  3,                                      !- Outlet Port
  {0b79701d-d66e-44c2-9e58-43ad60ba9869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfcc453d-2151-4c74-a97a-95417bbca687}, !- Handle
  {0b79701d-d66e-44c2-9e58-43ad60ba9869}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {6647e42d-9156-4aa0-bf98-9e105c1a5f2e}, !- Handle
  Node 378,                               !- Name
  {880a86e9-6b86-43ec-84b0-10492143f0a6}, !- Inlet Port
  {9c38c773-49c0-470e-a093-80766724a8ef}; !- Outlet Port

OS:Connection,
  {880a86e9-6b86-43ec-84b0-10492143f0a6}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  68,                                     !- Outlet Port
  {6647e42d-9156-4aa0-bf98-9e105c1a5f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0d27744-09da-47c0-9191-37c22462bbd2}, !- Handle
  Node 379,                               !- Name
  {8d5c4034-5557-4622-b282-10433cc5f6f7}, !- Inlet Port
  {804ee31c-aba0-4d0f-97be-882a00bef7da}; !- Outlet Port

OS:Connection,
  {9c38c773-49c0-470e-a093-80766724a8ef}, !- Handle
  {6647e42d-9156-4aa0-bf98-9e105c1a5f2e}, !- Source Object
  3,                                      !- Outlet Port
  {8737fb50-851d-4eef-8707-c43f3023d67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5c4034-5557-4622-b282-10433cc5f6f7}, !- Handle
  {8737fb50-851d-4eef-8707-c43f3023d67b}, !- Source Object
  3,                                      !- Outlet Port
  {a0d27744-09da-47c0-9191-37c22462bbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {804ee31c-aba0-4d0f-97be-882a00bef7da}, !- Handle
  {a0d27744-09da-47c0-9191-37c22462bbd2}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {540e1fea-9f70-45ed-9865-2faf8a198161}, !- Handle
  Node 380,                               !- Name
  {b107dfef-0047-4c78-88f7-ad6759f09422}, !- Inlet Port
  {35de4cf0-8840-42c9-bdb8-e1f86cda7b9a}; !- Outlet Port

OS:Connection,
  {b107dfef-0047-4c78-88f7-ad6759f09422}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  69,                                     !- Outlet Port
  {540e1fea-9f70-45ed-9865-2faf8a198161}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5054f728-361a-4670-a768-f3678b68eda1}, !- Handle
  Node 381,                               !- Name
  {417fc927-9643-4b7a-b58c-52809f6c404c}, !- Inlet Port
  {5f0d6598-143b-4d00-b841-1bff0fcac063}; !- Outlet Port

OS:Connection,
  {35de4cf0-8840-42c9-bdb8-e1f86cda7b9a}, !- Handle
  {540e1fea-9f70-45ed-9865-2faf8a198161}, !- Source Object
  3,                                      !- Outlet Port
  {27ae3bd5-39ce-4fcc-9ab6-59975cd0cdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417fc927-9643-4b7a-b58c-52809f6c404c}, !- Handle
  {27ae3bd5-39ce-4fcc-9ab6-59975cd0cdba}, !- Source Object
  3,                                      !- Outlet Port
  {5054f728-361a-4670-a768-f3678b68eda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0d6598-143b-4d00-b841-1bff0fcac063}, !- Handle
  {5054f728-361a-4670-a768-f3678b68eda1}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {717ccb20-e52a-44cb-bd78-ec85fd88389e}, !- Handle
  Node 382,                               !- Name
  {6e57745b-2759-4b1b-afc3-fed3632b5cce}, !- Inlet Port
  {eb73de6d-929b-4180-b304-656e6a7c924b}; !- Outlet Port

OS:Connection,
  {6e57745b-2759-4b1b-afc3-fed3632b5cce}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  70,                                     !- Outlet Port
  {717ccb20-e52a-44cb-bd78-ec85fd88389e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6e5abba-8bec-4b4d-b516-7b84b9186631}, !- Handle
  Node 383,                               !- Name
  {f498f53b-b6bd-4008-8152-5680186e3a35}, !- Inlet Port
  {b547fca3-64bd-4287-a4ad-a160fcb2bae2}; !- Outlet Port

OS:Connection,
  {eb73de6d-929b-4180-b304-656e6a7c924b}, !- Handle
  {717ccb20-e52a-44cb-bd78-ec85fd88389e}, !- Source Object
  3,                                      !- Outlet Port
  {76789413-8ecf-4b99-b0e3-a4e0bcc63773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f498f53b-b6bd-4008-8152-5680186e3a35}, !- Handle
  {76789413-8ecf-4b99-b0e3-a4e0bcc63773}, !- Source Object
  3,                                      !- Outlet Port
  {a6e5abba-8bec-4b4d-b516-7b84b9186631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b547fca3-64bd-4287-a4ad-a160fcb2bae2}, !- Handle
  {a6e5abba-8bec-4b4d-b516-7b84b9186631}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {2b4d7e06-6697-4345-84a0-7fff0bd80372}, !- Handle
  Node 384,                               !- Name
  {1fcc816e-c51a-4649-97cc-9d12558ec844}, !- Inlet Port
  {19e3a7da-838f-42a6-8abb-de58c1041fbc}; !- Outlet Port

OS:Connection,
  {1fcc816e-c51a-4649-97cc-9d12558ec844}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  71,                                     !- Outlet Port
  {2b4d7e06-6697-4345-84a0-7fff0bd80372}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7856bddf-b8ce-4e60-8207-1b9707391c02}, !- Handle
  Node 385,                               !- Name
  {502c977d-ab39-43bf-9c53-df0e9c20d83a}, !- Inlet Port
  {3fac8e03-a082-4a98-84e3-f494e4d91365}; !- Outlet Port

OS:Connection,
  {19e3a7da-838f-42a6-8abb-de58c1041fbc}, !- Handle
  {2b4d7e06-6697-4345-84a0-7fff0bd80372}, !- Source Object
  3,                                      !- Outlet Port
  {bfb14378-34ec-42ea-b733-045111b9bf96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502c977d-ab39-43bf-9c53-df0e9c20d83a}, !- Handle
  {bfb14378-34ec-42ea-b733-045111b9bf96}, !- Source Object
  3,                                      !- Outlet Port
  {7856bddf-b8ce-4e60-8207-1b9707391c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fac8e03-a082-4a98-84e3-f494e4d91365}, !- Handle
  {7856bddf-b8ce-4e60-8207-1b9707391c02}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {1316fe63-797f-4b7b-99ca-33dcb2de7459}, !- Handle
  Node 386,                               !- Name
  {30893aee-72a5-4d53-9149-e9dc2ea25a6c}, !- Inlet Port
  {0de12c0b-bc68-4449-b4b8-0ce868815281}; !- Outlet Port

OS:Connection,
  {30893aee-72a5-4d53-9149-e9dc2ea25a6c}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  72,                                     !- Outlet Port
  {1316fe63-797f-4b7b-99ca-33dcb2de7459}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63247288-2ad8-4bcc-b00e-414e0b042ca6}, !- Handle
  Node 387,                               !- Name
  {bd936c23-fe98-4e62-bb86-e2c2bd9cfdb5}, !- Inlet Port
  {1331b467-688b-4800-aa8d-b1a498119759}; !- Outlet Port

OS:Connection,
  {0de12c0b-bc68-4449-b4b8-0ce868815281}, !- Handle
  {1316fe63-797f-4b7b-99ca-33dcb2de7459}, !- Source Object
  3,                                      !- Outlet Port
  {40924f87-9df2-45de-9c33-4c4ae02e7db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd936c23-fe98-4e62-bb86-e2c2bd9cfdb5}, !- Handle
  {40924f87-9df2-45de-9c33-4c4ae02e7db0}, !- Source Object
  3,                                      !- Outlet Port
  {63247288-2ad8-4bcc-b00e-414e0b042ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1331b467-688b-4800-aa8d-b1a498119759}, !- Handle
  {63247288-2ad8-4bcc-b00e-414e0b042ca6}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {1f5a46ab-ae1b-41a8-942b-d9d43726d982}, !- Handle
  Node 388,                               !- Name
  {8c622e34-bddb-4452-919c-16785937f228}, !- Inlet Port
  {9c112e74-1686-47be-9bb7-c0956a4ea2b3}; !- Outlet Port

OS:Connection,
  {8c622e34-bddb-4452-919c-16785937f228}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  73,                                     !- Outlet Port
  {1f5a46ab-ae1b-41a8-942b-d9d43726d982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05b3f933-c06e-45b9-89e4-e96dd4621587}, !- Handle
  Node 389,                               !- Name
  {ddbdf8f1-5269-43b7-9148-facf385240f9}, !- Inlet Port
  {60ceb744-46bd-4d80-b39c-86b29dca654b}; !- Outlet Port

OS:Connection,
  {9c112e74-1686-47be-9bb7-c0956a4ea2b3}, !- Handle
  {1f5a46ab-ae1b-41a8-942b-d9d43726d982}, !- Source Object
  3,                                      !- Outlet Port
  {b999c3af-77f0-4447-9599-2175dff4b707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbdf8f1-5269-43b7-9148-facf385240f9}, !- Handle
  {b999c3af-77f0-4447-9599-2175dff4b707}, !- Source Object
  3,                                      !- Outlet Port
  {05b3f933-c06e-45b9-89e4-e96dd4621587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ceb744-46bd-4d80-b39c-86b29dca654b}, !- Handle
  {05b3f933-c06e-45b9-89e4-e96dd4621587}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {9153c5f0-e363-437d-ae70-edb11ef9efb6}, !- Handle
  Node 390,                               !- Name
  {e2f6f8b0-cc0f-4c01-aaf2-1152ebef66b6}, !- Inlet Port
  {10dff673-a28e-48d4-b4ea-bcbe88eaaafa}; !- Outlet Port

OS:Connection,
  {e2f6f8b0-cc0f-4c01-aaf2-1152ebef66b6}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  74,                                     !- Outlet Port
  {9153c5f0-e363-437d-ae70-edb11ef9efb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f24dc13a-7565-47e8-8924-24f8b581fad6}, !- Handle
  Node 391,                               !- Name
  {36c1a3a9-3a7f-48cc-8709-723925b8847a}, !- Inlet Port
  {64cc33de-2a91-43e9-846b-e987e58c6fd4}; !- Outlet Port

OS:Connection,
  {10dff673-a28e-48d4-b4ea-bcbe88eaaafa}, !- Handle
  {9153c5f0-e363-437d-ae70-edb11ef9efb6}, !- Source Object
  3,                                      !- Outlet Port
  {22446030-7a61-4813-9d60-f404c0f543c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c1a3a9-3a7f-48cc-8709-723925b8847a}, !- Handle
  {22446030-7a61-4813-9d60-f404c0f543c6}, !- Source Object
  3,                                      !- Outlet Port
  {f24dc13a-7565-47e8-8924-24f8b581fad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64cc33de-2a91-43e9-846b-e987e58c6fd4}, !- Handle
  {f24dc13a-7565-47e8-8924-24f8b581fad6}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {b7109ccb-ae65-4d04-8818-6c7e3fa62538}, !- Handle
  Node 392,                               !- Name
  {b90c8fbd-a3b7-4ff5-b99a-2243a7887377}, !- Inlet Port
  {063997df-b10b-4c62-894b-84417148cf68}; !- Outlet Port

OS:Connection,
  {b90c8fbd-a3b7-4ff5-b99a-2243a7887377}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  75,                                     !- Outlet Port
  {b7109ccb-ae65-4d04-8818-6c7e3fa62538}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71f1e117-35a2-4e2a-a070-7a3b96677309}, !- Handle
  Node 393,                               !- Name
  {02aa15e1-dfa6-418c-8c7a-4602fba0cb2f}, !- Inlet Port
  {b80e5e8f-d934-4bb3-8edd-79112e33e715}; !- Outlet Port

OS:Connection,
  {063997df-b10b-4c62-894b-84417148cf68}, !- Handle
  {b7109ccb-ae65-4d04-8818-6c7e3fa62538}, !- Source Object
  3,                                      !- Outlet Port
  {b1b1a1f8-7953-42d4-865e-73f02c41d5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02aa15e1-dfa6-418c-8c7a-4602fba0cb2f}, !- Handle
  {b1b1a1f8-7953-42d4-865e-73f02c41d5d1}, !- Source Object
  3,                                      !- Outlet Port
  {71f1e117-35a2-4e2a-a070-7a3b96677309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80e5e8f-d934-4bb3-8edd-79112e33e715}, !- Handle
  {71f1e117-35a2-4e2a-a070-7a3b96677309}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {c2ec47d8-19b4-4e06-8666-38037e971970}, !- Handle
  Node 394,                               !- Name
  {2bde9177-0863-4eed-b63b-d018621e6c84}, !- Inlet Port
  {4d6e5b12-71ae-4e7d-8656-be07ce6ba9f8}; !- Outlet Port

OS:Connection,
  {2bde9177-0863-4eed-b63b-d018621e6c84}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  76,                                     !- Outlet Port
  {c2ec47d8-19b4-4e06-8666-38037e971970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0f86e0e-4d73-45c7-9b65-24c8a57f1b9a}, !- Handle
  Node 395,                               !- Name
  {bd5dffe6-aba6-428b-bb54-f3a296c6aa63}, !- Inlet Port
  {f3aa3907-89b3-4f37-889f-d0928895db95}; !- Outlet Port

OS:Connection,
  {4d6e5b12-71ae-4e7d-8656-be07ce6ba9f8}, !- Handle
  {c2ec47d8-19b4-4e06-8666-38037e971970}, !- Source Object
  3,                                      !- Outlet Port
  {8e1a89dc-e65c-4800-99b9-33ff139f9c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5dffe6-aba6-428b-bb54-f3a296c6aa63}, !- Handle
  {8e1a89dc-e65c-4800-99b9-33ff139f9c0d}, !- Source Object
  3,                                      !- Outlet Port
  {d0f86e0e-4d73-45c7-9b65-24c8a57f1b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3aa3907-89b3-4f37-889f-d0928895db95}, !- Handle
  {d0f86e0e-4d73-45c7-9b65-24c8a57f1b9a}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {32fa5852-fd30-4400-8dc2-fd90a31b92bb}, !- Handle
  Node 396,                               !- Name
  {0acf3c93-198d-43f0-8a37-233605a0de07}, !- Inlet Port
  {a9cfa570-5056-4e5d-9a01-962d0dbfa584}; !- Outlet Port

OS:Connection,
  {0acf3c93-198d-43f0-8a37-233605a0de07}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  77,                                     !- Outlet Port
  {32fa5852-fd30-4400-8dc2-fd90a31b92bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a4f137f-9ca2-4b91-b3f4-bac63c78a7e5}, !- Handle
  Node 397,                               !- Name
  {aa8fe241-8e8d-424c-a45f-151e69de4316}, !- Inlet Port
  {1e0eb3a6-c845-4e09-bc30-1b91a6f2cced}; !- Outlet Port

OS:Connection,
  {a9cfa570-5056-4e5d-9a01-962d0dbfa584}, !- Handle
  {32fa5852-fd30-4400-8dc2-fd90a31b92bb}, !- Source Object
  3,                                      !- Outlet Port
  {648cde68-8f50-4bc2-a1b3-aa0fe6b08a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8fe241-8e8d-424c-a45f-151e69de4316}, !- Handle
  {648cde68-8f50-4bc2-a1b3-aa0fe6b08a9f}, !- Source Object
  3,                                      !- Outlet Port
  {4a4f137f-9ca2-4b91-b3f4-bac63c78a7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0eb3a6-c845-4e09-bc30-1b91a6f2cced}, !- Handle
  {4a4f137f-9ca2-4b91-b3f4-bac63c78a7e5}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {0820b63b-9f9c-410e-9752-02ac5c8cc7fe}, !- Handle
  Node 398,                               !- Name
  {22a3570b-4d8f-42ec-a283-28a7dbfb60ca}, !- Inlet Port
  {1f8787e5-d500-4ca4-b4ba-c81fd75530d2}; !- Outlet Port

OS:Connection,
  {22a3570b-4d8f-42ec-a283-28a7dbfb60ca}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  78,                                     !- Outlet Port
  {0820b63b-9f9c-410e-9752-02ac5c8cc7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa64b3c6-9374-43c6-8148-adddb70fa905}, !- Handle
  Node 399,                               !- Name
  {8901c284-8bed-41fe-b033-f8cb3a58998b}, !- Inlet Port
  {317908d9-1f21-487c-b138-3ab15cc8564f}; !- Outlet Port

OS:Connection,
  {1f8787e5-d500-4ca4-b4ba-c81fd75530d2}, !- Handle
  {0820b63b-9f9c-410e-9752-02ac5c8cc7fe}, !- Source Object
  3,                                      !- Outlet Port
  {3614e800-8f77-4c49-9797-34328cb97bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8901c284-8bed-41fe-b033-f8cb3a58998b}, !- Handle
  {3614e800-8f77-4c49-9797-34328cb97bcd}, !- Source Object
  3,                                      !- Outlet Port
  {aa64b3c6-9374-43c6-8148-adddb70fa905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317908d9-1f21-487c-b138-3ab15cc8564f}, !- Handle
  {aa64b3c6-9374-43c6-8148-adddb70fa905}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {6ce3ca01-66ce-4c29-a6b1-18f008b8a9ae}, !- Handle
  Node 400,                               !- Name
  {ebf41ad6-f651-40c7-8440-7a1cfb4f736e}, !- Inlet Port
  {a03c325f-d23d-4606-bb50-12ec9b28a479}; !- Outlet Port

OS:Connection,
  {ebf41ad6-f651-40c7-8440-7a1cfb4f736e}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  79,                                     !- Outlet Port
  {6ce3ca01-66ce-4c29-a6b1-18f008b8a9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5f61191-d724-448f-bbef-d7799773b51d}, !- Handle
  Node 401,                               !- Name
  {b42d1f0c-bf8b-46fe-8958-abbbb96600ad}, !- Inlet Port
  {bf7437c6-ed6f-4b46-a878-0902d39edb29}; !- Outlet Port

OS:Connection,
  {a03c325f-d23d-4606-bb50-12ec9b28a479}, !- Handle
  {6ce3ca01-66ce-4c29-a6b1-18f008b8a9ae}, !- Source Object
  3,                                      !- Outlet Port
  {acb18353-6996-4c19-9d4a-888380bd4f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42d1f0c-bf8b-46fe-8958-abbbb96600ad}, !- Handle
  {acb18353-6996-4c19-9d4a-888380bd4f9c}, !- Source Object
  3,                                      !- Outlet Port
  {f5f61191-d724-448f-bbef-d7799773b51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7437c6-ed6f-4b46-a878-0902d39edb29}, !- Handle
  {f5f61191-d724-448f-bbef-d7799773b51d}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {1599e625-8b20-4c2f-83a9-3b80af76a4e0}, !- Handle
  Node 402,                               !- Name
  {fba827b9-4b2b-4ba9-91f5-03a749eed929}, !- Inlet Port
  {1584e78c-1929-4c80-9908-24fbed39b72a}; !- Outlet Port

OS:Connection,
  {fba827b9-4b2b-4ba9-91f5-03a749eed929}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  80,                                     !- Outlet Port
  {1599e625-8b20-4c2f-83a9-3b80af76a4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ef4cd69-6941-4a73-879a-348ea5f544a7}, !- Handle
  Node 403,                               !- Name
  {0677dc56-eb88-4751-8f99-f48038684566}, !- Inlet Port
  {896a9ea9-1dd5-4ee8-a6fc-00e24c3cb7e0}; !- Outlet Port

OS:Connection,
  {1584e78c-1929-4c80-9908-24fbed39b72a}, !- Handle
  {1599e625-8b20-4c2f-83a9-3b80af76a4e0}, !- Source Object
  3,                                      !- Outlet Port
  {5a59153d-b685-4669-bc5a-e8865bbe0d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0677dc56-eb88-4751-8f99-f48038684566}, !- Handle
  {5a59153d-b685-4669-bc5a-e8865bbe0d4b}, !- Source Object
  3,                                      !- Outlet Port
  {8ef4cd69-6941-4a73-879a-348ea5f544a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896a9ea9-1dd5-4ee8-a6fc-00e24c3cb7e0}, !- Handle
  {8ef4cd69-6941-4a73-879a-348ea5f544a7}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {dad5a9f2-2c45-49d2-a479-77de1c896fc0}, !- Handle
  Node 404,                               !- Name
  {d349d487-9923-4835-a63a-09f8a752c5a6}, !- Inlet Port
  {c78c0e3f-fb7b-49f9-b0a6-2dc8f319e38c}; !- Outlet Port

OS:Connection,
  {d349d487-9923-4835-a63a-09f8a752c5a6}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  81,                                     !- Outlet Port
  {dad5a9f2-2c45-49d2-a479-77de1c896fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a040904-034e-4ea3-9c2e-3d272d273449}, !- Handle
  Node 405,                               !- Name
  {0578ba20-f619-4c62-a2c0-8a7a3cd3e7b2}, !- Inlet Port
  {f516a5b9-243b-44ae-9b64-012675f2c12f}; !- Outlet Port

OS:Connection,
  {c78c0e3f-fb7b-49f9-b0a6-2dc8f319e38c}, !- Handle
  {dad5a9f2-2c45-49d2-a479-77de1c896fc0}, !- Source Object
  3,                                      !- Outlet Port
  {9a1e6d26-60e1-4922-b536-0e7e0fa647fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0578ba20-f619-4c62-a2c0-8a7a3cd3e7b2}, !- Handle
  {9a1e6d26-60e1-4922-b536-0e7e0fa647fd}, !- Source Object
  3,                                      !- Outlet Port
  {1a040904-034e-4ea3-9c2e-3d272d273449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f516a5b9-243b-44ae-9b64-012675f2c12f}, !- Handle
  {1a040904-034e-4ea3-9c2e-3d272d273449}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {6f6de117-5dcd-47a2-abe1-77c5f122e8d9}, !- Handle
  Node 406,                               !- Name
  {07c4fb2b-4aab-4ae5-8044-574b6c30d919}, !- Inlet Port
  {e8459df7-a17d-4261-852a-60ff88d1d8a1}; !- Outlet Port

OS:Connection,
  {07c4fb2b-4aab-4ae5-8044-574b6c30d919}, !- Handle
  {b5e8cc10-4bb1-4ad4-8ab1-ef49194ffe36}, !- Source Object
  82,                                     !- Outlet Port
  {6f6de117-5dcd-47a2-abe1-77c5f122e8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4239afd2-a9bd-4d88-bb17-5595459ec919}, !- Handle
  Node 407,                               !- Name
  {68baf856-fd4e-4f6d-83d6-9dc8a414f2e7}, !- Inlet Port
  {561deb26-104c-494e-ac43-b558b039d422}; !- Outlet Port

OS:Connection,
  {e8459df7-a17d-4261-852a-60ff88d1d8a1}, !- Handle
  {6f6de117-5dcd-47a2-abe1-77c5f122e8d9}, !- Source Object
  3,                                      !- Outlet Port
  {45579bf4-18b1-4d27-a351-a4af8b8c5a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68baf856-fd4e-4f6d-83d6-9dc8a414f2e7}, !- Handle
  {45579bf4-18b1-4d27-a351-a4af8b8c5a07}, !- Source Object
  3,                                      !- Outlet Port
  {4239afd2-a9bd-4d88-bb17-5595459ec919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561deb26-104c-494e-ac43-b558b039d422}, !- Handle
  {4239afd2-a9bd-4d88-bb17-5595459ec919}, !- Source Object
  3,                                      !- Outlet Port
  {f1807ca1-0222-4b87-b05a-66e75b34acb8}, !- Target Object
  82;                                     !- Inlet Port

OS:Rendering:Color,
  {6e44805d-8180-450b-a29c-37767ef0adeb}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {801ca332-577f-4759-8512-0c6d69a5688e}, !- Handle
  Rendering Color 2,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c6a33e6-0212-45b8-9cd3-b279ef85f9cb}, !- Handle
  Rendering Color 3,                      !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4b68f1d1-aeca-4a3c-8e79-dcd4c515c021}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf043f91-b934-452f-ac7d-dde613a822b9}, !- Handle
  Rendering Color 5,                      !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {91b62207-71e0-408e-933c-3eaf735a673c}, !- Handle
  Rendering Color 6,                      !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2228a1aa-3516-4511-b6d2-d628f81791bc}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ed5d898-a12c-453a-bc22-8e7c0e886354}, !- Handle
  Rendering Color 8,                      !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d49ea8b-8fad-4d47-ac3e-ffa0caa2ea4b}, !- Handle
  Rendering Color 9,                      !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b9bb3c7-04c0-494e-b9f8-8a646988033b}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff00d764-ef59-40e3-912e-d4ae305d920e}, !- Handle
  Rendering Color 11,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f4dc600-c094-4a48-9bcb-d9eb2eaf14ba}, !- Handle
  Rendering Color 12,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {149bc0d6-0abe-43a9-90a7-e186f9e41592}, !- Handle
  Rendering Color 13,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b1b516ce-b6e2-4bc0-8c19-0caf760a32ad}, !- Handle
  Rendering Color 14,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2365d7ce-550a-46b2-8224-17554ff88bb1}, !- Handle
  Rendering Color 15,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bb6b247-29eb-4462-91ad-c9ab89106ec8}, !- Handle
  Rendering Color 16,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d915512-4e30-4e73-acbf-6a963bcf9e05}, !- Handle
  Rendering Color 17,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {814d1c5b-7f5f-48e2-a2ae-f9aeb0c1e5ef}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfceee62-9b8c-4640-bec8-db15d8552547}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {012223cf-d2b7-45df-b043-ef92de1c7b3c}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df5a524f-69be-4d9a-89ef-29f028df272b}, !- Handle
  Rendering Color 21,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60171a15-f17a-4680-a1e9-a77c5bc1f02b}, !- Handle
  Rendering Color 22,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d77c3a8a-b04d-48c0-8963-76619b0ee56f}, !- Handle
  Rendering Color 23,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a614b8cf-fd06-48e5-ad6f-07252bffa3e4}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98630d93-fd2b-4a71-b051-e0cf5941271f}, !- Handle
  Rendering Color 25,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb1a6979-1ddf-4743-b56d-c440a14fa297}, !- Handle
  Rendering Color 26,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {93878e5d-c214-4c0d-ae53-96476d7ff235}, !- Handle
  Rendering Color 27,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5bcce7d-2b13-44e0-8d5a-4dedf628de55}, !- Handle
  Rendering Color 28,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efad51b2-fe6b-4d63-9544-6d775bb1beca}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e7445fe-883f-4498-ab2a-a6c6af2009db}, !- Handle
  Rendering Color 30,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f3562780-e715-4295-81e2-5c821884c7aa}, !- Handle
  Rendering Color 31,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a22d8a1-5fd5-420e-8db4-5933972211e4}, !- Handle
  Rendering Color 32,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7883fdaa-1888-4bbc-8040-1ea9b817b930}, !- Handle
  Rendering Color 33,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eda0d77a-df7a-4b6b-a49b-1a481e2d4b88}, !- Handle
  Rendering Color 34,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1430dcd-a725-4392-91ff-56dcceccd33e}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40d74abd-e1dc-4a12-8033-ef7b47b4ab9f}, !- Handle
  Rendering Color 36,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe622e38-23cb-486d-87d5-f1c821465701}, !- Handle
  Rendering Color 37,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae2e062f-6f79-47e2-b655-99c34edaae97}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c77d384c-c13b-429e-a7c4-5b9f326a3d13}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2aa1b71-f698-485b-9918-5117a694c9ce}, !- Handle
  Rendering Color 40,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9497faca-de79-468d-a06e-b4e5ce5e6bdf}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7816647-abe0-42fe-b9e4-4b2919d5bcd4}, !- Handle
  Rendering Color 42,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7eda453-f841-4888-8d2a-dfc13504e626}, !- Handle
  Rendering Color 43,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cb88911-2444-44ad-866f-c3bc9985fc72}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7233151b-79a9-4273-9cfb-dd2ffaa7e992}, !- Handle
  Rendering Color 45,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7ed113a-eb71-44a3-8f0b-4aa0488d6cca}, !- Handle
  Rendering Color 46,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4987fa07-cf63-485b-9f07-98e7379ead74}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06f3ee2c-ab2e-44fa-8588-cf77b8eb30d2}, !- Handle
  Rendering Color 48,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8174d68-f76f-4515-97a3-adf7922afd41}, !- Handle
  Rendering Color 49,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18879d85-4ce6-46f0-b451-f709bbecfd7d}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8dc780f-19ec-4bbf-93e7-86bf7ac12b24}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {79a4feca-df00-4f89-b536-f92e876568f3}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8330cc98-b07c-46f2-88c3-eb1ceb49c44c}, !- Handle
  Rendering Color 53,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f52f1208-4de7-40e4-91a2-46d674dcc1d5}, !- Handle
  Rendering Color 54,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aeff9260-602b-48fd-b0c0-c431653590ac}, !- Handle
  Rendering Color 55,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac66c9e2-81ef-451c-9632-8819cd0cc1f1}, !- Handle
  Rendering Color 56,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b55f3f64-80fa-41be-9808-e565ca805870}, !- Handle
  Rendering Color 57,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03b10abb-7cdd-4a7b-8840-935516bec6ff}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a33b489-a071-49c1-812a-2faf9e17b60d}, !- Handle
  Rendering Color 59,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21227bc2-9569-45ab-8a1d-8064cb291ce1}, !- Handle
  Rendering Color 60,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {918c5530-149d-4a4b-bea4-931ab2ed9fe3}, !- Handle
  Rendering Color 61,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {675ea53e-8a8e-4624-a379-b0ede46bc197}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1c28ec4-1715-4f00-8204-43fafd713ce8}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {59a6f842-11e0-46c8-9092-2eb374df558f}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62af7b2d-40c8-4c39-8efe-6eaa0dc9dd24}, !- Handle
  Rendering Color 65,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecfaf630-dd28-4b39-ba55-76362b8e9aaa}, !- Handle
  Rendering Color 66,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d9c5cbe-0374-4e62-a5a9-65174e14cee4}, !- Handle
  Rendering Color 67,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51f50b9e-6467-40bd-a50d-6605ed329877}, !- Handle
  Rendering Color 68,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c69185ea-446b-46d5-9adf-47a8effb5149}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d94dda7-0882-46be-bc70-3ac1924f783a}, !- Handle
  Rendering Color 70,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0d80d94-78cd-4c00-86de-02aa4efffa8e}, !- Handle
  Rendering Color 71,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3270fe7d-be9c-4200-8f60-5acb4b9714f2}, !- Handle
  Rendering Color 72,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffb34af0-494b-456e-a701-650bcb210e54}, !- Handle
  Rendering Color 73,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7eb25638-49df-4b5b-8b8e-0ad85412fcf3}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {05d1f4fd-8c2e-4250-879e-675ff7549d1e}, !- Handle
  Rendering Color 75,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a3ccffd5-4a05-4f7d-8de7-2b61e67f9469}, !- Handle
  Rendering Color 76,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f845b9c-fb51-4ca2-acd2-b8a310032f0c}, !- Handle
  Rendering Color 77,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2ab91e07-8be4-4e6f-8fba-cc22b58d6aeb}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f42ba921-923e-415a-85f8-c39356707d4b}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5e01cbc1-b7f0-4f2c-85cb-89370a0e5952}, !- Handle
  Rendering Color 80,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e393e6f9-cf41-45d1-bf0f-cbf4ee611151}, !- Handle
  Rendering Color 81,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {843c6647-b11f-4e60-8fd4-1e8d08714ffd}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d846a777-99d6-42b5-b935-a0d685c242eb}, !- Handle
  Rendering Color 83,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efea16d2-0564-43f5-80c6-8aec73ff9bfc}, !- Handle
  Rendering Color 84,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e8dff90c-3925-4b61-9015-159c7f9df832}, !- Handle
  Rendering Color 85,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9c70f75-0eb7-434a-b19f-d5c47f0b4f5f}, !- Handle
  Rendering Color 86,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02e5e059-8949-420e-be2d-c344273898e6}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1b68fa3-a9b8-4d3e-809b-94c0b678577e}, !- Handle
  Rendering Color 88,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4aa9d6c-32a9-4d63-8469-c6b81d414aa9}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {475f19a7-e789-44f8-ab03-c5796573b902}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4052f8f-b324-46af-bc5c-0acd328651e1}, !- Handle
  Rendering Color 91,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f247f607-6b9b-4fbc-81ab-185a6b1fa159}, !- Handle
  Rendering Color 92,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adb2007f-ec2a-4f68-bb04-dfe86bf6eb5a}, !- Handle
  Rendering Color 93,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62338e04-ce9e-46b3-a105-c1c9151d8c5a}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {900752cd-6f4e-49ef-8bcc-3208a4db40c4}, !- Handle
  Rendering Color 95,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbca0a0e-118f-4b24-a957-b0b4656ebeed}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80dc53fa-58bf-46eb-93cb-f693f46071b5}, !- Handle
  Rendering Color 97,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7e7abf0-a71b-4429-9930-e0da7daa5e39}, !- Handle
  Rendering Color 98,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2598eb85-7a53-4b45-968d-e4fdbc4fa10d}, !- Handle
  Rendering Color 99,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1e67be2d-28a1-4549-9970-74b54d25d62f}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7871ff89-bc95-41d2-9aec-be6b32e3416a}, !- Handle
  Rendering Color 101,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35a6ae9a-36a8-44e9-a88a-8c12d386ea0e}, !- Handle
  Rendering Color 102,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bfede37e-250f-4701-ac26-476234eb1cb5}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1750cf91-6c1c-4a27-990c-7639293dc419}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65d503c1-dc4d-45d5-be49-725aa03328d4}, !- Handle
  Rendering Color 105,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cce3f3b-262c-4221-934a-9eae428104dc}, !- Handle
  Rendering Color 106,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {426dc515-c3a4-42fd-b79a-1199bf421b7a}, !- Handle
  Rendering Color 107,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64edcb73-1cdc-4a44-a66d-ea1afe530414}, !- Handle
  Rendering Color 108,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea64c74b-7712-477a-bc34-34f51a9c3d51}, !- Handle
  Rendering Color 109,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de92b20f-6697-4c67-8a0c-53ba7d2b01ac}, !- Handle
  Rendering Color 110,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42e3f5d3-13ea-4298-bdfb-8ed689ae8430}, !- Handle
  Rendering Color 111,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b61068cf-563d-4c87-a75e-51d53a3f125e}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09a3cc83-77ae-4581-aafb-78338aca8e57}, !- Handle
  Rendering Color 113,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6466d80-1d95-4b36-9096-ec6d779173ae}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d4f6f61-4d9d-411e-9484-81e2677aaba6}, !- Handle
  Rendering Color 115,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59bea7f7-7ca4-48ad-9745-50381ba0f6be}, !- Handle
  Rendering Color 116,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9d909e04-9b36-4e1b-bb35-023314f6657d}, !- Handle
  Rendering Color 117,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b04513b-932a-43b6-95e9-76f3c7af47c6}, !- Handle
  Rendering Color 118,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22a47e7a-1a19-4f79-b6f3-767d095ef338}, !- Handle
  Rendering Color 119,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {62c3e970-520f-49ad-96fc-eca5d3f21dc6}, !- Handle
  Rendering Color 120,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dfde89f-ed17-4a86-a3e7-a9982e8fa450}, !- Handle
  Rendering Color 121,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {624e5be0-58a2-43bd-b1c5-38a8caf87fd3}, !- Handle
  Rendering Color 122,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Space,
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Handle
  Room_712_adf9555f_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5d24be8-9606-472d-96f1-93b7719d8a47}, !- Building Story Name
  {81997898-8c7d-419c-928c-8c4919e61477}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:WaterUse:Equipment,
  {39e5c8e5-f44f-41e8-8ecd-d29387947090}, !- Handle
  MediumOffice Building_Service Hot Water..Room_712_adf9555f, !- Name
  {99920fdf-0fd3-40ca-abe4-3cbc1c4b1831}, !- Water Use Equipment Definition Name
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:Surface,
  {6ab7384e-5b11-4342-aa20-26ad475a3a07}, !- Handle
  Room_712_adf9555f..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbb8cdb-25d8-4ead-a4d7-0c249b8780eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e45c174-b6fb-4f98-9bae-528bf6d4f12e}, !- Handle
  Room_712_adf9555f..Face5,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Handle
  Room_712_adf9555f..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f035b229-f004-4937-b197-8739f16e47aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Handle
  Room_712_adf9555f..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Handle
  Room_712_adf9555f..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8676c51e-f40a-4261-8e71-bfcb682304dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Handle
  Room_712_adf9555f..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf71b593-4850-47c2-a559-9c311809124c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a659b57d-3cbd-4e79-b652-428e30fff8fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5e607cd-49c3-4868-bc1f-07dac78c0afb}, !- Handle
  Room_712_adf9555f..Face4_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Surface Name
  {409a947d-74e3-4a25-b8f9-4d0cf78aba46}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835371374911, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  13.4835371374911, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  15.8185342365938, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  15.8185342365938, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6548d48d-acb8-4627-b2ca-da1f39ca6e3d}, !- Handle
  Room_712_adf9555f..Face4_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Surface Name
  {a360e0eb-d18e-482a-a4f1-91d082ee7675}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.145594099295, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  23.145594099295, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  25.4805911983977, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  25.4805911983977, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58df8737-39cc-4a9a-bab4-939db9bba2fe}, !- Handle
  Room_712_adf9555f..Face4_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Surface Name
  {af2ff79e-4565-4911-9daa-4edbb43023ad}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04216582962188, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  7.04216582962188, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  9.37716292872449, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  9.37716292872449, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b981ee4-569c-4bbc-afd0-8f84aca985e3}, !- Handle
  Room_712_adf9555f..Face4_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Surface Name
  {00ffa9bf-11d9-43ac-aa8b-311e9ff7eab8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628514835565, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  10.2628514835565, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  12.5978485826591, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  12.5978485826591, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c813fb14-0abc-44a6-b271-ec563d3c73b5}, !- Handle
  Room_712_adf9555f..Face4_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Surface Name
  {63a75077-76d5-435c-bc00-c127ee285606}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042227914258, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  16.7042227914258, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  19.0392198905284, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  19.0392198905284, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8065fbd5-4750-4b52-adf5-78f3033217ab}, !- Handle
  Room_712_adf9555f..Face4_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9faf99b-824f-4252-9287-f55a5a3c4f69}, !- Surface Name
  {4d2cb0f5-4680-4c74-a31c-b1e07c49c7ff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249084453604, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  19.9249084453604, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  22.259905544463, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  22.259905544463, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b69d6952-fdc7-42ec-a0c2-32a4cc4ec57d}, !- Handle
  Room_712_adf9555f..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Surface Name
  {e3cd642b-2411-416e-a577-ce60571085bd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185487761782, 59.6858979865084, 6.425, !- X,Y,Z Vertex 1 {m}
  15.8185487761782, 59.6858979865084, 4.425, !- X,Y,Z Vertex 2 {m}
  13.4835516772444, 59.6858992655456, 4.425, !- X,Y,Z Vertex 3 {m}
  13.4835516772444, 59.6858992655456, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {992469d0-e6b9-42d4-a7a2-48957268cb8a}, !- Handle
  Room_712_adf9555f..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Surface Name
  {55a466df-47bb-45a4-9ff0-356cbe07ff29}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392344298799, 59.6858962223192, 6.425, !- X,Y,Z Vertex 1 {m}
  19.0392344298799, 59.6858962223192, 4.425, !- X,Y,Z Vertex 2 {m}
  16.7042373309461, 59.6858975013564, 4.425, !- X,Y,Z Vertex 3 {m}
  16.7042373309461, 59.6858975013564, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {112e2650-a952-42e4-b466-63560cd8ecf2}, !- Handle
  Room_712_adf9555f..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Surface Name
  {88c65ab9-3509-45d7-ac48-eec259c5477e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2599200835816, 59.6858944581301, 6.425, !- X,Y,Z Vertex 1 {m}
  22.2599200835816, 59.6858944581301, 4.425, !- X,Y,Z Vertex 2 {m}
  19.9249229846478, 59.6858957371672, 4.425, !- X,Y,Z Vertex 3 {m}
  19.9249229846478, 59.6858957371672, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ae7c5a5-9615-47b0-ad5e-7daa7340bb80}, !- Handle
  Room_712_adf9555f..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Surface Name
  {5cc1ceff-2cdc-4a75-8645-e186fa011442}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37717746877472, 59.6859015148867, 6.425, !- X,Y,Z Vertex 1 {m}
  9.37717746877472, 59.6859015148867, 4.425, !- X,Y,Z Vertex 2 {m}
  7.04218036984098, 59.6859027939239, 4.425, !- X,Y,Z Vertex 3 {m}
  7.04218036984098, 59.6859027939239, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc3dc3c9-2440-4433-953e-d48b1c59dd53}, !- Handle
  Room_712_adf9555f..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Surface Name
  {ad5adfd6-6627-4382-bf49-4b3f28cef4f4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4806057372833, 59.6858926939409, 6.425, !- X,Y,Z Vertex 1 {m}
  25.4806057372833, 59.6858926939409, 4.425, !- X,Y,Z Vertex 2 {m}
  23.1456086383496, 59.6858939729781, 4.425, !- X,Y,Z Vertex 3 {m}
  23.1456086383496, 59.6858939729781, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {067fee6b-02a1-4e33-95ce-03c665c82466}, !- Handle
  Room_712_adf9555f..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {557929bb-efcf-4739-9ebf-315b7c975a3c}, !- Surface Name
  {b6f3e4f6-5479-42fd-9189-75dd889b76cd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978631224764, 59.6858997506976, 6.425, !- X,Y,Z Vertex 1 {m}
  12.5978631224764, 59.6858997506976, 4.425, !- X,Y,Z Vertex 2 {m}
  10.2628660235427, 59.6859010297347, 4.425, !- X,Y,Z Vertex 3 {m}
  10.2628660235427, 59.6859010297347, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c32cc912-34fb-466c-8600-243042e4af87}, !- Handle
  Room_712_adf9555f..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {0e2055d8-77c7-4a5b-a3fe-e1b5abca1fe5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993351735939, 56.3311258979192, 6.425, !- X,Y,Z Vertex 1 {m}
  6.5993351735939, 56.3311258979192, 4.425, !- X,Y,Z Vertex 2 {m}
  6.5993345879449, 54.1929162931094, 4.425, !- X,Y,Z Vertex 3 {m}
  6.5993345879449, 54.1929162931094, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b505c48-da53-4910-8853-9384cc504b85}, !- Handle
  Room_712_adf9555f..Face1_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {202ff67a-44a0-4685-bc54-c017be242fbb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932386450969, 15.0415611153866, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932386450969, 15.0415611153866, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932327886069, 12.9033515105768, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932327886069, 12.9033515105768, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {730d9756-ca65-48f4-8ad4-1cd8672686b0}, !- Handle
  Room_712_adf9555f..Face1_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {5bc8f71c-ea98-494e-8967-629cfc5360f2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932790346834, 29.7878342520054, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932790346834, 29.7878342520054, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932731781934, 27.6496246471956, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932731781934, 27.6496246471956, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29d3c54c-a029-47ae-b880-26862375a518}, !- Handle
  Room_712_adf9555f..Face1_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {02588e9b-4956-4c34-993c-ecc149f53fb0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933113463525, 41.5848527613004, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933113463525, 41.5848527613004, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933054898625, 39.4466431564906, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933054898625, 39.4466431564906, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa563fea-dc68-4914-8605-e64d1cecd67f}, !- Handle
  Room_712_adf9555f..Face1_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {ed70e5cf-2bf4-477d-a676-018934ef1bc7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993295190518, 35.6863435066529, 6.425, !- X,Y,Z Vertex 1 {m}
  6.5993295190518, 35.6863435066529, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932893340279, 33.5481339018431, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932893340279, 33.5481339018431, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3ba818e-e9c2-4c6c-87e4-d1687b6ebeb0}, !- Handle
  Room_712_adf9555f..Face1_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {4c2fa533-d57d-42cc-b149-d7e6c16f45fb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932224892624, 9.14305186073906, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932224892624, 9.14305186073906, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932166327723, 7.00484225592935, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932166327723, 7.00484225592935, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bac4dd7-ec06-469f-86c6-b04cab4fd11b}, !- Handle
  Room_712_adf9555f..Face1_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {4865b916-03ee-4b51-9e72-8328150ba262}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932305671797, 12.0923064880628, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932305671797, 12.0923064880628, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932247106896, 9.95409688325309, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932247106896, 9.95409688325309, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {881a9e79-3785-48fd-908f-0c41155f4d8c}, !- Handle
  Room_712_adf9555f..Face1_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {c711bd09-06c9-478a-a6e3-e3c8eb115186}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933032684353, 38.6355981339766, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933032684353, 38.6355981339766, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932974119452, 36.4973885291669, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932974119452, 36.4973885291669, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34fd12d8-15b2-4cf6-bc17-759947c9696e}, !- Handle
  Room_712_adf9555f..Face1_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {5f834f7d-4737-423f-ac23-5d69263bdeb7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933194242698, 44.5341073886241, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933194242698, 44.5341073886241, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933135677798, 42.3958977838144, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933135677798, 42.3958977838144, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7919a7b4-6621-47c8-9581-72c93d11b855}, !- Handle
  Room_712_adf9555f..Face1_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {1612a9c0-4cb4-4dae-9a6e-6f2cbe1dca9c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
