  6.59933355801044, 50.4326166432716, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933355801044, 50.4326166432716, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933297236144, 48.2944070384619, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933297236144, 48.2944070384619, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f039a68-c6e3-4c80-b5a7-7bb0b00c7f2f}, !- Handle
  Room_712_adf9555f..Face1_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {6ff7d42c-5411-41f7-9452-558457468a20}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932467230142, 17.9908157427103, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932467230142, 17.9908157427103, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932408665242, 15.8526061379006, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932408665242, 15.8526061379006, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d47a342a-5673-4ea4-a62b-6f4906c84d83}, !- Handle
  Room_712_adf9555f..Face1_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {6ac8b62d-124c-4253-9846-6e02ea734f24}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932871126007, 32.7370888793291, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932871126007, 32.7370888793291, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932812561106, 30.5988792745194, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932812561106, 30.5988792745194, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ddf3d4-bc82-40d6-ab71-2cf83c04b0d3}, !- Handle
  Room_712_adf9555f..Face1_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {9afd06a4-d71b-47c7-874e-485dff3d0bd7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932709567661, 26.8385796246816, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932709567661, 26.8385796246816, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932651002761, 24.7003700198719, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932651002761, 24.7003700198719, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d599f7f4-8434-4f68-bb7c-e7f27e2e1d41}, !- Handle
  Room_712_adf9555f..Face1_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {f74b939c-141a-47ea-a458-42566fe93060}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932628788488, 23.8893249973578, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932628788488, 23.8893249973578, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932570223588, 21.7511153925481, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932570223588, 21.7511153925481, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee157f7b-efa0-49c2-8245-6e25d6720d15}, !- Handle
  Room_712_adf9555f..Face1_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {6f7ba9fe-53b7-49b3-9465-4703ff10e7a9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932548009315, 20.9400703700341, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932548009315, 20.9400703700341, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932489444415, 18.8018607652244, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932489444415, 18.8018607652244, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18504cb8-7ce7-4281-8272-bbd65081b429}, !- Handle
  Room_712_adf9555f..Face1_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {7da87495-dc90-4b0b-8d66-97737fdb3f9a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933275021871, 47.4833620159479, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933275021871, 47.4833620159479, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933216456971, 45.3451524111382, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933216456971, 45.3451524111382, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ac9e23c-534d-4330-8b57-21b87fec873f}, !- Handle
  Room_712_adf9555f..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {54a5702c-7c28-4581-af96-070494d549bb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933436580217, 53.3818712705954, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933436580217, 53.3818712705954, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933378015317, 51.2436616657857, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933378015317, 51.2436616657857, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {746c7675-419f-428f-82d8-c27241653b04}, !- Handle
  Room_712_adf9555f..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbe8ec7-84c9-45b9-82cb-79e15cd4730b}, !- Surface Name
  {4a4c2138-fc6f-4528-be7f-9c65f0b6b9fb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933598138563, 59.2803805252429, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933598138563, 59.2803805252429, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933539573662, 57.1421709204332, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933539573662, 57.1421709204332, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b933b3d-e210-403f-8610-838cf2353f51}, !- Handle
  Room_712_adf9555f..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {c7728ebe-0f5e-46ee-93ac-ae0200904c39}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234363945885, 9.95409621433138, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234363945885, 9.95409621433138, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234369801812, 12.0923053927954, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234369801812, 12.0923053927954, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1ad267d-c00b-4c4e-a1d7-0dd4efebe111}, !- Handle
  Room_712_adf9555f..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {3db20d87-3a29-44ba-b260-921e5dcff964}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234355868744, 7.00484217507068, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234355868744, 7.00484217507068, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234361724671, 9.14305135353469, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234361724671, 9.14305135353469, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b20d8b38-bcfb-4f78-b710-5a5cfcf1db01}, !- Handle
  Room_712_adf9555f..Face3_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {107e2d01-0e36-48b2-b82b-47637bf28871}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234493180139, 57.1421608425026, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234493180139, 57.1421608425026, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234499036066, 59.2803700209666, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234499036066, 59.2803700209666, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa374eaf-5718-46c8-a3f3-54751cc21cfb}, !- Handle
  Room_712_adf9555f..Face3_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {1f0fdcd8-18a9-4287-a3a5-47a9ceaa3c78}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234485102998, 54.1929068032419, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234485102998, 54.1929068032419, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234490958925, 56.3311159817059, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234490958925, 56.3311159817059, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a7d06c4-1556-44d2-9c8b-74c4df52bd59}, !- Handle
  Room_712_adf9555f..Face3_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {b769cd63-6fa7-412a-bee2-4ad15df4b3d1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234460871575, 45.3451446854598, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234460871575, 45.3451446854598, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234466727503, 47.4833538639238, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234466727503, 47.4833538639238, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc2537f1-84d2-4222-b71e-4ba380ea4259}, !- Handle
  Room_712_adf9555f..Face3_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {6695687d-881d-4062-bcf4-821e08d7a88f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234452794435, 42.3958906461991, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234452794435, 42.3958906461991, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234458650362, 44.5340998246631, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234458650362, 44.5340998246631, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {757189cb-3988-4b8b-9342-132f0057afcc}, !- Handle
  Room_712_adf9555f..Face3_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {9acfc29b-7d68-4302-aaed-64ccf86507d2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234444717294, 39.4466366069384, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234444717294, 39.4466366069384, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234450573221, 41.5848457854024, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234450573221, 41.5848457854024, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8793b46-ed6b-44ed-a396-ac2f05bffbbb}, !- Handle
  Room_712_adf9555f..Face3_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {5889b560-d24a-4d93-b7d1-fbadd15ad480}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234436640153, 36.4973825676777, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234436640153, 36.4973825676777, 4.425, !- X,Y,Z Vertex 2 {m}
  25.923444249608, 38.6355917461417, 4.425, !- X,Y,Z Vertex 3 {m}
  25.923444249608, 38.6355917461417, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b725322-9479-4708-ad20-90f1eaa4d8ca}, !- Handle
  Room_712_adf9555f..Face3_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {2d35db33-e542-48ba-b4ab-873bb2b80446}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234404331589, 24.7003664106349, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234404331589, 24.7003664106349, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234410187516, 26.8385755890989, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234410187516, 26.8385755890989, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b6d9a66-69e9-4a43-bc82-9f9cca7c28e3}, !- Handle
  Room_712_adf9555f..Face3_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {9f615019-5611-4e75-b96a-36ccd7363070}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234380100167, 15.8526042928528, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234380100167, 15.8526042928528, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234385956094, 17.9908134713168, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234385956094, 17.9908134713168, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fcb0581-5f23-41f3-bbd5-f80b4ee755f3}, !- Handle
  Room_712_adf9555f..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {06227f9d-9ee9-4941-83be-209467d0ba95}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234372023026, 12.9033502535921, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234372023026, 12.9033502535921, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234377878953, 15.0415594320561, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234377878953, 15.0415594320561, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba01800f-901e-4cc8-8d2e-63db4bea8e1b}, !- Handle
  Room_712_adf9555f..Face3_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {07cc6fee-de9d-4fba-81dc-95abe13d07d9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923441240873, 27.6496204498956, 6.425, !- X,Y,Z Vertex 1 {m}
  25.923441240873, 27.6496204498956, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234418264657, 29.7878296283596, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234418264657, 29.7878296283596, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed4edce-f10f-4748-8339-9c1672396c85}, !- Handle
  Room_712_adf9555f..Face3_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {f4d2e5dd-f66f-4a8f-ab9a-5532abac39bc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234388177307, 18.8018583321135, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234388177307, 18.8018583321135, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234394033235, 20.9400675105775, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234394033235, 20.9400675105775, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b9611f7-29e3-46fd-bea0-3b40315b47f2}, !- Handle
  Room_712_adf9555f..Face3_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {0ddae2a9-33da-4e86-862f-ee09808b2e96}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234396254448, 21.7511123713742, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234396254448, 21.7511123713742, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234402110375, 23.8893215498382, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234402110375, 23.8893215498382, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {470ca7d7-8772-429d-8dc0-0d05e03795a4}, !- Handle
  Room_712_adf9555f..Face3_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {55293d9d-d391-4996-b1a6-b76abccddadc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234477025857, 51.2436527639812, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234477025857, 51.2436527639812, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234482881784, 53.3818619424452, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234482881784, 53.3818619424452, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0cd4ef5-99a5-4644-8dbf-7858d0d3f373}, !- Handle
  Room_712_adf9555f..Face3_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {be1d0bdd-f88e-4558-bf37-1f130662c980}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234468948716, 48.2943987247205, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234468948716, 48.2943987247205, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234474804643, 50.4326079031845, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234474804643, 50.4326079031845, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a4f020b-cd24-47be-b1e4-323d0c0420f1}, !- Handle
  Room_712_adf9555f..Face3_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {904c04a7-8697-47c7-a26c-c55f192375fd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234428563012, 33.548128528417, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234428563012, 33.548128528417, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234434418939, 35.686337706881, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234434418939, 35.686337706881, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4764e679-a01b-4dc7-bf66-c45e9190cd31}, !- Handle
  Room_712_adf9555f..Face3_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Surface Name
  {8fba4304-5a13-43f9-9c76-7e06c8e913e8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234420485871, 30.5988744891563, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234420485871, 30.5988744891563, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234426341798, 32.7370836676203, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234426341798, 32.7370836676203, 6.425; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Handle
  Room_664_eeac28c6_Space,                !- Name
  {85acbc7a-8c4f-4c81-a295-43af65202352}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5d24be8-9606-472d-96f1-93b7719d8a47}, !- Building Story Name
  {fd6f411e-9096-4930-b97e-369a2bd92ca4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:WaterUse:Equipment,
  {6c557b18-a07a-433b-a3cd-5d7d6ab723f6}, !- Handle
  MediumOffice Building_Service Hot Water..Room_664_eeac28c6, !- Name
  {d0457f96-f13f-4fa5-964f-3e61f7c7c428}, !- Water Use Equipment Definition Name
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Space Name
  {fdea4852-8883-4f96-b34e-60a279185d03}; !- Flow Rate Fraction Schedule Name

OS:Surface,
  {f29f9dc9-0d4d-4ff6-a70a-db23c8798075}, !- Handle
  Room_664_eeac28c6..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.07241631263363e-16, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ecec6d-a80a-4a9c-9cdd-eeb7a2e72d95}, !- Handle
  Room_664_eeac28c6..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae710a8c-3050-44b8-b651-ea7b4d2a6a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Handle
  Room_664_eeac28c6..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.07241631263363e-16, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Handle
  Room_664_eeac28c6..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3933f228-6598-41df-bdd5-f3c04f1a0077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f12369-a8da-405c-9124-e1996cd2526d}, !- Handle
  Room_664_eeac28c6..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b3b20a-5fe4-494d-bbe0-300b567a3ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -2.07241631263363e-16, 7.25; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0790cabf-78cf-49f2-b97f-0a4eb3037e35}, !- Handle
  Room_664_eeac28c6..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {113b07a8-1671-4553-9f27-8667b1beabe5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48def7dc-f929-4c8c-b997-cd6771469a84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 7.25; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {445bd616-6d90-4eb7-9eeb-6793c65fb5df}, !- Handle
  Room_664_eeac28c6..Face1_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0f12369-a8da-405c-9124-e1996cd2526d}, !- Surface Name
  {675252f8-7066-41b1-958b-4a88875523f9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 6.425, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 4.425, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 4.425, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b826328-61e0-4302-8960-495c97a8f1fa}, !- Handle
  Room_664_eeac28c6..Face1_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0f12369-a8da-405c-9124-e1996cd2526d}, !- Surface Name
  {bdc4c926-1d9d-455e-95c3-0a32baab50fb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 6.425, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 4.425, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 4.425, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a52b0cc-d32b-429c-8b94-db644dfb9669}, !- Handle
  Room_664_eeac28c6..Face1_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0f12369-a8da-405c-9124-e1996cd2526d}, !- Surface Name
  {569dba5f-dd20-4fd6-989c-848e79e330c5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659323, 6.425, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659323, 4.425, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630823, 4.425, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630823, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3665f527-16e3-407f-9cc4-d7ea2867c961}, !- Handle
  Room_664_eeac28c6..Face3_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0790cabf-78cf-49f2-b97f-0a4eb3037e35}, !- Surface Name
  {a220b2ee-8536-40aa-89cb-59ca722c5dca}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 6.425, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 4.425, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 4.425, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70329181-597d-41aa-b4ab-c9c3f1df3f29}, !- Handle
  Room_664_eeac28c6..Face3_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0790cabf-78cf-49f2-b97f-0a4eb3037e35}, !- Surface Name
  {ea0ca962-4a66-4fb6-831a-9cb3d7e1cbbb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 6.425, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 4.425, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 4.425, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3f5de96-d1cc-46e1-996c-c4205f309bff}, !- Handle
  Room_664_eeac28c6..Face3_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0790cabf-78cf-49f2-b97f-0a4eb3037e35}, !- Surface Name
  {16409d12-8ec4-4209-a859-527445b1d23b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 6.425, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 4.425, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 4.425, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7367c321-f9f3-480e-9796-a331b61d6e5e}, !- Handle
  Room_664_eeac28c6..Face5_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227560020733, 9.45317463287846, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227560020733, 9.45317463287846, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522756600316, 11.6375735520297, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522756600316, 11.6375735520297, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {911ed8bd-0fea-45d2-80a9-4040c0cca15d}, !- Handle
  Room_664_eeac28c6..Face5_Glz21,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227708549962, 63.6865271083565, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227708549962, 63.6865271083565, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522771453239, 65.8709260275077, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522771453239, 65.8709260275077, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea837053-2079-4565-90b9-6ae3505b46c0}, !- Handle
  Room_664_eeac28c6..Face5_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227642536972, 39.5828148970329, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227642536972, 39.5828148970329, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227648519399, 41.7672138161841, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227648519399, 41.7672138161841, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d828ce9b-9fd0-4ec7-b88c-ebc6d19332a7}, !- Handle
  Room_664_eeac28c6..Face5_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227601278852, 24.5179947649557, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227601278852, 24.5179947649557, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522760726128, 26.7023936841069, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522760726128, 26.7023936841069, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94ca3ebb-a6ee-44a3-b09b-94ce6e671489}, !- Handle
  Room_664_eeac28c6..Face5_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227609530476, 27.5309587913711, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227609530476, 27.5309587913711, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227615512903, 29.7153577105223, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227615512903, 29.7153577105223, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b2117c3-d0dc-42d5-b05d-768ce097ae1e}, !- Handle
  Room_664_eeac28c6..Face5_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227543517485, 3.42724658004757, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227543517485, 3.42724658004757, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227549499912, 5.61164549919877, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227549499912, 5.61164549919877, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e934b314-74a7-4b99-9e06-67aaad44a16a}, !- Handle
  Room_664_eeac28c6..Face5_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227551769109, 6.44021060646301, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227551769109, 6.44021060646301, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227557751536, 8.62460952561421, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227557751536, 8.62460952561421, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e45c321b-d369-4566-9e83-a5fc6b38ec04}, !- Handle
  Room_664_eeac28c6..Face5_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227568272357, 12.4661386592939, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227568272357, 12.4661386592939, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227574254784, 14.6505375784451, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227574254784, 14.6505375784451, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ed8c481-7475-432f-b7b9-d83f7375ab7f}, !- Handle
  Room_664_eeac28c6..Face5_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227576523981, 15.4791026857094, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227576523981, 15.4791026857094, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227582506408, 17.6635016048606, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227582506408, 17.6635016048606, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4d14ad6-2b96-42f8-9d10-e8b3e43d6a7d}, !- Handle
  Room_664_eeac28c6..Face5_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227584775605, 18.4920667121248, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227584775605, 18.4920667121248, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227590758032, 20.676465631276, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227590758032, 20.676465631276, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd647723-d7d4-4f6d-a914-b1b4cdcd59a5}, !- Handle
  Room_664_eeac28c6..Face5_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227593027228, 21.5050307385402, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227593027228, 21.5050307385402, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227599009656, 23.6894296576914, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227599009656, 23.6894296576914, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74537152-7f6f-427f-a2f6-5f9721669ed6}, !- Handle
  Room_664_eeac28c6..Face5_Glz20,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227700298339, 60.673563081941, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227700298339, 60.673563081941, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227706280766, 62.8579620010922, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227706280766, 62.8579620010922, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5ac09b2-41c6-4f75-a2ac-d26533bbea2d}, !- Handle
  Room_664_eeac28c6..Face5_Glz19,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227692046715, 57.6605990555256, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227692046715, 57.6605990555256, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227698029142, 59.8449979746768, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227698029142, 59.8449979746768, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3e7f329-c69c-432c-b95d-db6c213bdc8a}, !- Handle
  Room_664_eeac28c6..Face5_Glz18,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227683795091, 54.6476350291101, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227683795091, 54.6476350291101, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227689777518, 56.8320339482613, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227689777518, 56.8320339482613, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0aab4bb-2188-47ef-a034-7d0567a8d745}, !- Handle
  Room_664_eeac28c6..Face5_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227675543467, 51.6346710026947, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227675543467, 51.6346710026947, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227681525894, 53.8190699218459, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227681525894, 53.8190699218459, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {986cb924-9c0a-4eb5-9840-76f911a78930}, !- Handle
  Room_664_eeac28c6..Face5_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227667291843, 48.6217069762792, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227667291843, 48.6217069762792, 4.425, !- X,Y,Z Vertex 2 {m}
  32.522767327427, 50.8061058954304, 4.425, !- X,Y,Z Vertex 3 {m}
  32.522767327427, 50.8061058954304, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fa07799-a274-4427-a01d-ca04a6c0302b}, !- Handle
  Room_664_eeac28c6..Face5_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227659040219, 45.6087429498638, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227659040219, 45.6087429498638, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227665022647, 47.793141869015, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227665022647, 47.793141869015, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3671739c-8cdb-42c5-9f31-544250643a26}, !- Handle
  Room_664_eeac28c6..Face5_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227650788595, 42.5957789234484, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227650788595, 42.5957789234484, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227656771023, 44.7801778425996, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227656771023, 44.7801778425996, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf5f422f-41cf-42d0-b3cd-854a01011b94}, !- Handle
  Room_664_eeac28c6..Face5_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227634285348, 36.5698508706175, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227634285348, 36.5698508706175, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227640267775, 38.7542497897687, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227640267775, 38.7542497897687, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b8eba0f-c343-46ba-80a0-85331eeb944d}, !- Handle
  Room_664_eeac28c6..Face5_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227626033724, 33.556886844202, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227626033724, 33.556886844202, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227632016151, 35.7412857633532, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227632016151, 35.7412857633532, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0e19b3c-5f04-41a7-b666-1913a2758faf}, !- Handle
  Room_664_eeac28c6..Face5_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.52276177821, 30.5439228177866, 6.425, !- X,Y,Z Vertex 1 {m}
  32.52276177821, 30.5439228177866, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227623764527, 32.7283217369378, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227623764527, 32.7283217369378, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a473e5e2-7cd7-4733-a665-579920eb4bba}, !- Handle
  Room_664_eeac28c6..Face5_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc6492ab-2b33-4e08-96a8-94185e55d294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227535265861, 0.414282553632124, 6.425, !- X,Y,Z Vertex 1 {m}
  32.5227535265861, 0.414282553632124, 4.425, !- X,Y,Z Vertex 2 {m}
  32.5227541248289, 2.59868147278332, 4.425, !- X,Y,Z Vertex 3 {m}
  32.5227541248289, 2.59868147278332, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7728ebe-0f5e-46ee-93ac-ae0200904c39}, !- Handle
  Room_664_eeac28c6..Face2_Glz16,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {7b933b3d-e210-403f-8610-838cf2353f51}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d35db33-e542-48ba-b4ab-873bb2b80446}, !- Handle
  Room_664_eeac28c6..Face2_Glz11,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {4b725322-9479-4708-ad20-90f1eaa4d8ca}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5889b560-d24a-4d93-b7d1-fbadd15ad480}, !- Handle
  Room_664_eeac28c6..Face2_Glz7,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {f8793b46-ed6b-44ed-a396-ac2f05bffbbb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 6.425, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9acfc29b-7d68-4302-aaed-64ccf86507d2}, !- Handle
  Room_664_eeac28c6..Face2_Glz6,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {757189cb-3988-4b8b-9342-132f0057afcc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6695687d-881d-4062-bcf4-821e08d7a88f}, !- Handle
  Room_664_eeac28c6..Face2_Glz5,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {dc2537f1-84d2-4222-b71e-4ba380ea4259}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b769cd63-6fa7-412a-bee2-4ad15df4b3d1}, !- Handle
  Room_664_eeac28c6..Face2_Glz4,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {3a7d06c4-1556-44d2-9c8b-74c4df52bd59}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f0fdcd8-18a9-4287-a3a5-47a9ceaa3c78}, !- Handle
  Room_664_eeac28c6..Face2_Glz1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {aa374eaf-5718-46c8-a3f3-54751cc21cfb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {107e2d01-0e36-48b2-b82b-47637bf28871}, !- Handle
  Room_664_eeac28c6..Face2_Glz0,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {b20d8b38-bcfb-4f78-b710-5a5cfcf1db01}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f615019-5611-4e75-b96a-36ccd7363070}, !- Handle
  Room_664_eeac28c6..Face2_Glz14,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {7b6d9a66-69e9-4a43-bc82-9f9cca7c28e3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06227f9d-9ee9-4941-83be-209467d0ba95}, !- Handle
  Room_664_eeac28c6..Face2_Glz15,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {3fcb0581-5f23-41f3-bbd5-f80b4ee755f3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3db20d87-3a29-44ba-b260-921e5dcff964}, !- Handle
  Room_664_eeac28c6..Face2_Glz17,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {f1ad267d-c00b-4c4e-a1d7-0dd4efebe111}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07cc6fee-de9d-4fba-81dc-95abe13d07d9}, !- Handle
  Room_664_eeac28c6..Face2_Glz10,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {ba01800f-901e-4cc8-8d2e-63db4bea8e1b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 4.425, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 4.425, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ddae2a9-33da-4e86-862f-ee09808b2e96}, !- Handle
  Room_664_eeac28c6..Face2_Glz12,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {9b9611f7-29e3-46fd-bea0-3b40315b47f2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4d2e5dd-f66f-4a8f-ab9a-5532abac39bc}, !- Handle
  Room_664_eeac28c6..Face2_Glz13,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {7ed4edce-f10f-4748-8339-9c1672396c85}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fba4304-5a13-43f9-9c76-7e06c8e913e8}, !- Handle
  Room_664_eeac28c6..Face2_Glz9,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {4764e679-a01b-4dc7-bf66-c45e9190cd31}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {904c04a7-8697-47c7-a26c-c55f192375fd}, !- Handle
  Room_664_eeac28c6..Face2_Glz8,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {1a4f020b-cd24-47be-b1e4-323d0c0420f1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be1d0bdd-f88e-4558-bf37-1f130662c980}, !- Handle
  Room_664_eeac28c6..Face2_Glz3,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {e0cd4ef5-99a5-4644-8dbf-7858d0d3f373}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 6.425; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55293d9d-d391-4996-b1a6-b76abccddadc}, !- Handle
  Room_664_eeac28c6..Face2_Glz2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2ab3f4-de07-4b65-9518-db8ebd2191a1}, !- Surface Name
  {470ca7d7-8772-429d-8dc0-0d05e03795a4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 6.425; !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {5e1c59d2-aeb2-41b5-94a6-84484caf030b}, !- Handle
  {29619b22-e7e3-4d90-b59d-bf10a58b7ea4}; !- Material Name

OS:StandardsInformation:Material,
  {59465cfb-e9c3-4d4f-a9ac-f5e5efea1e0c}, !- Handle
  {6ea7858a-0256-4430-84f1-4e504106a607}; !- Material Name

OS:StandardsInformation:Material,
  {05e75045-d705-419a-8417-98ca30e5529e}, !- Handle
  {81ace12d-6cc7-4015-b8ea-1648bb2ef5b2}; !- Material Name

OS:StandardsInformation:Material,
  {884054cd-3309-4a79-bf34-b925c1cabc4b}, !- Handle
  {e625dcf7-846b-4d79-b62f-0ed3945aeeb6}; !- Material Name

OS:StandardsInformation:Material,
  {6a66fae8-af42-4a74-b530-648dc6043f1a}, !- Handle
  {ddd3b372-4cb8-44c4-ae82-f4394c740be1}; !- Material Name

OS:StandardsInformation:Material,
  {9c3650d6-dbc8-4688-91f9-a910df42d1a9}, !- Handle
  {4a1c687e-4793-4c89-9c19-ba5ec5d284cb}; !- Material Name

OS:StandardsInformation:Material,
  {0cc3e9a2-c795-4bc4-9b96-53a291f7fb7d}, !- Handle
  {6a6220d7-1c9f-4218-882b-ecc001e5400c}; !- Material Name

OS:StandardsInformation:Material,
  {d4b28287-006b-48d7-809f-c8df89bbc537}, !- Handle
  {77ed26d4-6f2e-4d44-a679-e4be0db54562}; !- Material Name

OS:StandardsInformation:Material,
  {77585fca-8d65-41d6-99f7-495b669e810f}, !- Handle
  {263fe6e3-c10d-4ae6-82d0-0418b7a6c46f}; !- Material Name

OS:StandardsInformation:Material,
  {f615baa9-a4c6-4b17-a888-464e2a071a7f}, !- Handle
  {8001b236-26d7-4cb8-95ec-8c33abd90ca1}; !- Material Name

OS:StandardsInformation:Material,
  {7106e870-5c5c-4d8b-9857-88439ff191de}, !- Handle
  {16e84d7d-4464-46f8-a29d-43bc5fb76f2c}; !- Material Name

OS:StandardsInformation:Material,
  {7848b51e-ea11-4045-8976-f3f38a85f579}, !- Handle
  {c09bbd3b-7a94-4aa1-9a19-c67bb9c37791}; !- Material Name

OS:StandardsInformation:Material,
  {1d01e628-ba94-42db-a004-e7be11b42fd9}, !- Handle
  {c2d5908e-b85d-431e-84af-4a52f47008d9}; !- Material Name

OS:StandardsInformation:Material,
  {14c4e553-248d-460f-a085-838e2d2e94ea}, !- Handle
  {fbf6d661-f853-4018-a149-95c3a65cd847}; !- Material Name

OS:StandardsInformation:Material,
  {82a3cb9e-892a-49ff-b0ee-b4bc7f838a49}, !- Handle
  {9092a70c-305e-4d59-83ec-0ed311ac7288}; !- Material Name

OS:StandardsInformation:Material,
  {8755dbce-c70f-43e6-9364-665aa6501d37}, !- Handle
  {c914cdf8-3220-4386-bd19-cbf41aabde57}; !- Material Name

OS:StandardsInformation:Construction,
  {c50afe20-0a08-41b6-81c4-0c8ef73df4ed}, !- Handle
  {e4e11338-3e61-44a1-9b15-dc288af772b2}; !- Construction Name

OS:StandardsInformation:Construction,
  {ef55dd65-ebad-4adc-8df8-9be4e9b00660}, !- Handle
  {faafa00b-1bc1-4584-94d4-dc78d946002b}; !- Construction Name

OS:StandardsInformation:Construction,
  {56ffde84-ac38-491a-9918-43a6b7291e33}, !- Handle
  {d77bfcb9-aeaa-4997-8e6f-d53ab8460bc9}; !- Construction Name

OS:StandardsInformation:Construction,
  {531b2bbf-c81a-4a17-861b-e5cc5c008cb9}, !- Handle
  {dd343516-7b7b-4e82-b208-aa62a4aae817}; !- Construction Name

OS:StandardsInformation:Construction,
  {d1a52f29-6385-451b-8f35-4237f472e389}, !- Handle
  {76f78e75-5ac5-4cb3-9098-a02e497ce314}; !- Construction Name

OS:StandardsInformation:Material,
  {47bf39ce-af1f-46e3-9a79-da1dc29f16da}, !- Handle
  {21721631-679c-455f-b69f-36f6440ae9ca}; !- Material Name

OS:StandardsInformation:Material,
  {db4facf0-bf8f-47d7-80be-1492cc61ef88}, !- Handle
  {fd874357-6b1f-4ecb-9833-04699e9ffdbf}; !- Material Name

OS:StandardsInformation:Material,
  {4c686df2-16b0-43b5-8739-425f5e2070a3}, !- Handle
  {34f326ff-6c24-4d4e-92d7-23d4d35ce318}; !- Material Name

OS:StandardsInformation:Material,
  {41263daa-f019-4b65-8989-f6fe172de552}, !- Handle
  {fc5eab63-9e8a-470f-8a87-6905f9f0abd9}; !- Material Name

OS:StandardsInformation:Material,
  {fc90bf6e-7037-4395-84ea-01d2b0af3b69}, !- Handle
  {e6091c72-3315-4ad0-8497-8d95b35f4cbb}; !- Material Name

OS:StandardsInformation:Material,
  {df80cd85-4156-439c-9a43-2d8571697b59}, !- Handle
  {08fb4874-0922-45c0-8eac-13e18a4f6830}; !- Material Name

OS:StandardsInformation:Material,
  {2ac442f6-6e1c-42f1-bd85-f58f4f697c5c}, !- Handle
  {3f05bd7d-3e20-4772-889c-00ae82830dee}; !- Material Name

OS:StandardsInformation:Material,
  {267ff89b-f790-4ae3-b9b8-7674b73a5e15}, !- Handle
  {3196c0ac-5896-48f7-926e-b932bafa19ce}; !- Material Name

OS:StandardsInformation:Material,
  {f9dad630-c799-4192-aeed-bee0a190fd8f}, !- Handle
  {ad9e6550-bfb4-4783-a9dc-8e9a7fa99793}; !- Material Name

OS:StandardsInformation:Material,
  {3d0e9494-dee4-4f84-ba6b-6e3d5ae89d8e}, !- Handle
  {d7f9a534-a4f5-4ec6-89cb-f05a0a2c5365}; !- Material Name

OS:StandardsInformation:Material,
  {16f40951-b700-4d7b-924c-8e460e81ae26}, !- Handle
  {ac3c65a8-f454-4264-86dd-9ff7410b51cf}; !- Material Name

OS:StandardsInformation:Material,
  {03269d57-4df0-496b-bdb6-3dda6330c2d4}, !- Handle
  {60264a34-885f-4f38-abbb-35b49867b90a}; !- Material Name

OS:StandardsInformation:Material,
  {795428bb-cc6d-4c25-ac38-5fc76b4d817d}, !- Handle
  {3b9cb6c3-6305-4770-b062-6ef9aef3eab7}; !- Material Name

OS:StandardsInformation:Material,
  {0a523699-f284-49f3-8960-7c5e75e461a4}, !- Handle
  {b6fbf687-5205-4de6-8820-b5cfdd273fdc}; !- Material Name

OS:StandardsInformation:Material,
  {a4925108-4098-4bb7-b7de-be9dbe27b3a8}, !- Handle
  {9b6f304d-8d88-40e7-a182-70b30f28bcb4}; !- Material Name

OS:StandardsInformation:Material,
  {a6e17605-6927-4d17-bd96-5119b7cd9d8e}, !- Handle
  {0b7b52f3-b5b1-4ff2-a68c-63e3d22ce9c0}; !- Material Name

OS:StandardsInformation:Construction,
  {b3c2b106-89ab-4e03-a8ec-3882d8955266}, !- Handle
  {7b1816cf-8424-484e-ac61-4e72c7fe6a61}; !- Construction Name

OS:StandardsInformation:Construction,
  {f41bb65d-bf95-4a00-aafd-2efc0f63156c}, !- Handle
  {f5361e83-307e-4f23-901a-13b37fba2334}; !- Construction Name

OS:StandardsInformation:Construction,
  {0ce4b0ea-56fb-4141-b82a-9796d1eed5a6}, !- Handle
  {a59bbbfb-3fa8-48b1-8c0f-ce90bda2bf04}; !- Construction Name

OS:StandardsInformation:Material,
  {7aba1605-8107-4984-833d-bf9f0184d8fc}, !- Handle
  {3d05c3fa-c96d-4909-83e8-6dc381648498}; !- Material Name

OS:StandardsInformation:Construction,
  {f4f85c7d-899f-48bb-81be-1860e487180f}, !- Handle
  {b4cf871a-77d4-4799-9c54-5eedf020a652}; !- Construction Name

OS:StandardsInformation:Material,
  {6c87f267-a707-4f25-b179-2ddcf9d714db}, !- Handle
  {87054de8-4ec4-4bdc-a91b-c46514a70936}; !- Material Name

OS:StandardsInformation:Construction,
  {a7d06cc2-1318-45d9-9d57-389344b36a2f}, !- Handle
  {ad701f03-c6c1-45f7-b265-d3eaebcdb9e1}; !- Construction Name

OS:StandardsInformation:Construction,
  {391f602d-b751-4f40-a885-fed675803d5b}, !- Handle
  {e0a27d75-ea1f-4574-a95d-c2145dc5e84a}; !- Construction Name

OS:StandardsInformation:Construction,
  {8b54692a-46c9-43de-ae5b-7fa09c3fe499}, !- Handle
  {58a48d83-480a-45d9-918d-bd12aedea159}; !- Construction Name

OS:StandardsInformation:Construction,
  {ff0067ae-6f68-4481-ab2a-498404ba57aa}, !- Handle
  {5baf6bb0-914a-464a-a543-99fa9d0e9f23}; !- Construction Name

OS:StandardsInformation:Construction,
  {e00daaf4-f8fb-4fbf-8eac-258d9c113ce9}, !- Handle
  {6fcc3bca-41fd-44f0-b6a2-c98b19d3fed0}; !- Construction Name

OS:StandardsInformation:Construction,
  {b6995793-9f3b-44d2-86b8-cd6da5c55773}, !- Handle
  {6d52520a-2047-4629-997c-b52fc8917b81}; !- Construction Name

OS:StandardsInformation:Construction,
  {2f7793ed-42b3-4dcf-977e-ffbfa08e9232}, !- Handle
  {5e2255d7-da74-4349-8a2d-a2c75c975104}; !- Construction Name

OS:StandardsInformation:Construction,
  {fd54eb95-6f13-41fc-ae28-a8763fc21971}, !- Handle
  {a4bef386-95d5-4622-9eb5-1c8512cb91a2}; !- Construction Name

OS:StandardsInformation:Construction,
  {cda3f78a-c2db-47da-af1d-707d8858c23d}, !- Handle
  {ebfbfd5a-9d02-454d-8dd8-2cf745e35aa7}; !- Construction Name

OS:StandardsInformation:Construction,
  {104711d5-8f38-42de-963f-2f172a50557f}, !- Handle
  {de88e4b4-e9ae-42e7-8496-f0e1e6e6dada}; !- Construction Name

OS:DefaultSurfaceConstructions,
  {6bd5fff9-2375-407d-ac9a-1338b8e69340}, !- Handle
  Default Surface Constructions 24,       !- Name
  {ab73b22a-0660-433f-9db4-33371365f9dc}, !- Floor Construction Name
  {769c0411-d39f-4d52-9d28-4882ac02ed6c}, !- Wall Construction Name
  {ea240d57-044f-4139-8d35-16bb3d9f1e37}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2fb0a569-2e99-43bf-b1f7-0fc3325cedc7}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Fixed Window Construction Name
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Operable Window Construction Name
  {855830a8-7b25-4640-a74f-35eef0cd9054}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Tubular Daylight Dome Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1a50d6f6-9759-4685-9153-6df1ac7c6878}, !- Handle
  Interior Partition,                     !- Name
  {22c7b01f-b82e-4123-9fd7-4033b1575481}, !- Surface Rendering Name
  {fcfd2cf7-abae-438f-89cc-f2ba0283d886}; !- Layer 1

OS:StandardsInformation:Construction,
  {508a035f-1002-4e41-a9af-2ece34143772}, !- Handle
  {1a50d6f6-9759-4685-9153-6df1ac7c6878}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ab73b22a-0660-433f-9db4-33371365f9dc}, !- Handle
  AQ_Office_2024_Office  ground 1980 2005 6A, !- Name
  {093313fd-d822-4ac8-99fa-16999acaacaa}, !- Surface Rendering Name
  {5e3ad2d9-c7d7-497d-b1b7-d72f27e536e6}, !- Layer 1
  {c7ee85d3-ac5e-47a0-9a18-e432a1b945d2}; !- Layer 2

OS:StandardsInformation:Construction,
  {d583e917-1aac-4df1-aaee-d09ecf83f50d}, !- Handle
  {ab73b22a-0660-433f-9db4-33371365f9dc}; !- Construction Name

OS:Construction,
  {769c0411-d39f-4d52-9d28-4882ac02ed6c}, !- Handle
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Name
  {a73116a6-53d8-487b-889d-6880623539fc}, !- Surface Rendering Name
  {41a74e66-06be-4309-9a65-98dbca4aaa49}, !- Layer 1
  {13135a42-78e1-4345-9eff-630f7ec96771}, !- Layer 2
  {c3b812b7-699e-4ff5-b508-ed7233de6dae}; !- Layer 3

OS:StandardsInformation:Construction,
  {cafe0f52-254c-42f2-9488-1cc8daba695b}, !- Handle
  {769c0411-d39f-4d52-9d28-4882ac02ed6c}; !- Construction Name

OS:Construction,
  {ea240d57-044f-4139-8d35-16bb3d9f1e37}, !- Handle
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Name
  {8beed306-b107-4c5c-ac95-c92076d83f76}, !- Surface Rendering Name
  {696864f0-86b7-4a02-9824-70cbab5a04fa}, !- Layer 1
  {c6a97ef0-a411-4dba-a195-a826b0cc7678}; !- Layer 2

OS:StandardsInformation:Construction,
  {4a95e30e-8434-42a9-9c8d-5fde5397560a}, !- Handle
  {ea240d57-044f-4139-8d35-16bb3d9f1e37}; !- Construction Name

OS:Construction,
  {93125209-ee98-4058-acd1-000bc16211f8}, !- Handle
  Interior Floor,                         !- Name
  {5108fc0e-dabb-4618-ac9c-60cd22863143}, !- Surface Rendering Name
  {1d2ebc43-f3a9-4793-bf9e-40c638034bc4}, !- Layer 1
  {59280c51-b99b-4a1c-9ddc-f8f4e6341249}, !- Layer 2
  {ed39c5f4-4595-49a5-a66e-c94dc3a5e147}; !- Layer 3

OS:StandardsInformation:Construction,
  {cbd098f1-cde8-454b-ab64-f7fa81aff329}, !- Handle
  {93125209-ee98-4058-acd1-000bc16211f8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f2cec4de-6abd-4318-8adc-8ec66e5e875f}, !- Handle
  Interior Wall,                          !- Name
  {b913e334-4a37-4a56-8bf9-1ecc9f4992ca}, !- Surface Rendering Name
  {30a4de1e-eec8-453f-8eb4-be2d6dd0c40d}, !- Layer 1
  {fc9ff83f-2354-493a-80d4-d206ccd49cb0}, !- Layer 2
  {30a4de1e-eec8-453f-8eb4-be2d6dd0c40d}; !- Layer 3

OS:StandardsInformation:Construction,
  {049b296a-63d5-4f15-aaa4-f0293719aa8b}, !- Handle
  {f2cec4de-6abd-4318-8adc-8ec66e5e875f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {75b6cfd6-f72f-48ca-9ea5-a074d7a8681c}, !- Handle
  Interior Ceiling,                       !- Name
  {265c6ca4-7632-4827-b509-c2f823169709}, !- Surface Rendering Name
  {ed39c5f4-4595-49a5-a66e-c94dc3a5e147}, !- Layer 1
  {59280c51-b99b-4a1c-9ddc-f8f4e6341249}, !- Layer 2
  {1d2ebc43-f3a9-4793-bf9e-40c638034bc4}; !- Layer 3

OS:StandardsInformation:Construction,
  {922b9378-fe16-4f7f-a79c-c022d99345e6}, !- Handle
  {75b6cfd6-f72f-48ca-9ea5-a074d7a8681c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {5359cd45-eb88-4822-acfb-1a635be2c125}, !- Surface Rendering Name
  {96fe7794-551b-44f8-848e-215f0bf44c72}, !- Layer 1
  {1e58039f-89bf-4612-95fa-b0e0bd98641c}; !- Layer 2

OS:StandardsInformation:Construction,
  {7db36230-6f19-4b24-8d65-fc534a2bb32d}, !- Handle
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Handle
  Double Glazing 2.96,                    !- Name
  {d1ea13de-229c-4dd4-97cc-36d44ffdb9d9}, !- Surface Rendering Name
  {9c937134-b5a2-4280-8b77-2d1847147002}; !- Layer 1

OS:StandardsInformation:Construction,
  {85408e0f-a17c-410a-859c-4abafcbfaab0}, !- Handle
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {0e729298-b3ef-49e2-be95-93a96565a173}, !- Handle
  Exterior Door,                          !- Name
  {d1a0a86f-b2d8-4861-989f-3e94a664446b}, !- Surface Rendering Name
  {789ffa89-c3ba-40b3-8376-0ad186d30a62}, !- Layer 1
  {4d30ffb5-e160-4203-b7f4-ba5e4e7c8592}; !- Layer 2

OS:StandardsInformation:Construction,
  {e599f308-b7ed-46fe-8237-bbd01d666306}, !- Handle
  {0e729298-b3ef-49e2-be95-93a96565a173}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Handle
  Interior Window,                        !- Name
  {d6a898a7-a666-4651-b18c-58d9018cd8e4}, !- Surface Rendering Name
  {ff4c334b-fed3-4a25-8b21-2c1a4eb9c0cb}; !- Layer 1

OS:StandardsInformation:Construction,
  {c8ddd503-a193-4f63-b926-81370253e2b7}, !- Handle
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {d6ed8538-92bb-4ca1-b3dd-c9699e96cc9b}, !- Handle
  Interior Door,                          !- Name
  {bcb436e1-1be7-4f11-b452-839b9cc0ccfa}, !- Surface Rendering Name
  {fcfd2cf7-abae-438f-89cc-f2ba0283d886}; !- Layer 1

OS:StandardsInformation:Construction,
  {c6d6771c-4de4-4f91-8d42-ad594d8eba47}, !- Handle
  {d6ed8538-92bb-4ca1-b3dd-c9699e96cc9b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {fcfd2cf7-abae-438f-89cc-f2ba0283d886}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a82c34a4-d2e7-4307-bef3-18be8b90407f}, !- Handle
  {fcfd2cf7-abae-438f-89cc-f2ba0283d886}; !- Material Name

OS:Material,
  {5e3ad2d9-c7d7-497d-b1b7-d72f27e536e6}, !- Handle
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {835ae4e7-2a2d-4d78-96be-c9aa24544808}, !- Handle
  {5e3ad2d9-c7d7-497d-b1b7-d72f27e536e6}; !- Material Name

OS:Material:NoMass,
  {c7ee85d3-ac5e-47a0-9a18-e432a1b945d2}, !- Handle
  AQNC2024NMair less15 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cffbb473-7cd2-4d9d-9ca5-47c16592477c}, !- Handle
  {c7ee85d3-ac5e-47a0-9a18-e432a1b945d2}; !- Material Name

OS:Material,
  {41a74e66-06be-4309-9a65-98dbca4aaa49}, !- Handle
  AQNC2024concrete blocks,                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84bc1add-c2aa-4050-967c-40ac9ac6c113}, !- Handle
  {41a74e66-06be-4309-9a65-98dbca4aaa49}; !- Material Name

OS:Material,
  {13135a42-78e1-4345-9eff-630f7ec96771}, !- Handle
  AQNC2024expanded polystyrene type I 5 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2f1cac6-be67-4f02-9d14-2bd2ce8a98b0}, !- Handle
  {13135a42-78e1-4345-9eff-630f7ec96771}; !- Material Name

OS:Material,
  {c3b812b7-699e-4ff5-b508-ed7233de6dae}, !- Handle
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {18bcf976-e0d1-4473-b906-c20c2e00b173}, !- Handle
  {c3b812b7-699e-4ff5-b508-ed7233de6dae}; !- Material Name

OS:Material,
  {696864f0-86b7-4a02-9824-70cbab5a04fa}, !- Handle
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b1f64a9d-44fc-4917-b4d0-eb5e448df718}, !- Handle
  {696864f0-86b7-4a02-9824-70cbab5a04fa}; !- Material Name

OS:Material,
  {c6a97ef0-a411-4dba-a195-a826b0cc7678}, !- Handle
  AQNC2024expanded polystyrene type I 15 cm 1, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cc130f8a-8171-431a-987d-f614a17c707f}, !- Handle
  {c6a97ef0-a411-4dba-a195-a826b0cc7678}; !- Material Name

OS:Material,
  {1d2ebc43-f3a9-4793-bf9e-40c638034bc4}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0328b036-a88f-494e-ae6b-08576b2b7699}, !- Handle
  {1d2ebc43-f3a9-4793-bf9e-40c638034bc4}; !- Material Name

OS:Material:AirGap,
  {59280c51-b99b-4a1c-9ddc-f8f4e6341249}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {d9466ec8-0252-4b0b-93b4-dce60d408426}, !- Handle
  {59280c51-b99b-4a1c-9ddc-f8f4e6341249}; !- Material Name

OS:Material,
  {ed39c5f4-4595-49a5-a66e-c94dc3a5e147}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5405b44-3928-49fb-9597-34908280cb57}, !- Handle
  {ed39c5f4-4595-49a5-a66e-c94dc3a5e147}; !- Material Name

OS:Material,
  {30a4de1e-eec8-453f-8eb4-be2d6dd0c40d}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48d310a3-79bc-46be-8d0b-bd71dca9b187}, !- Handle
  {30a4de1e-eec8-453f-8eb4-be2d6dd0c40d}; !- Material Name

OS:Material:AirGap,
  {fc9ff83f-2354-493a-80d4-d206ccd49cb0}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {e06b5b08-0466-49dd-a32e-7812a2ebbf3c}, !- Handle
  {fc9ff83f-2354-493a-80d4-d206ccd49cb0}; !- Material Name

OS:Material,
  {96fe7794-551b-44f8-848e-215f0bf44c72}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f31963f9-9610-4522-8dfc-477a0c355c06}, !- Handle
  {96fe7794-551b-44f8-848e-215f0bf44c72}; !- Material Name

OS:Material:NoMass,
  {1e58039f-89bf-4612-95fa-b0e0bd98641c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9f6d955-3ebc-4c19-9b41-0cd7c1102176}, !- Handle
  {1e58039f-89bf-4612-95fa-b0e0bd98641c}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9881b1ad-9c6e-47e3-8473-78d6cac3dbf3}, !- Handle
  Double glazing good office,             !- Name
  2.96,                                   !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {4c2e0779-80f5-488c-b305-cfb0a2e2e9da}, !- Handle
  {9881b1ad-9c6e-47e3-8473-78d6cac3dbf3}; !- Material Name

OS:Material,
  {789ffa89-c3ba-40b3-8376-0ad186d30a62}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b0ebce5-b235-4a8b-b4a4-fee5d1a267cd}, !- Handle
  {789ffa89-c3ba-40b3-8376-0ad186d30a62}; !- Material Name

OS:Material,
  {4d30ffb5-e160-4203-b7f4-ba5e4e7c8592}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eb0719f0-354f-4441-84e9-4a354ea9fefa}, !- Handle
  {4d30ffb5-e160-4203-b7f4-ba5e4e7c8592}; !- Material Name

OS:WindowMaterial:Glazing,
  {ff4c334b-fed3-4a25-8b21-2c1a4eb9c0cb}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c9930da5-d6f2-4d71-8c3c-9615be816e7b}, !- Handle
  {ff4c334b-fed3-4a25-8b21-2c1a4eb9c0cb}; !- Material Name

OS:Rendering:Color,
  {d6a898a7-a666-4651-b18c-58d9018cd8e4}, !- Handle
  Rendering Color 123,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1a0a86f-b2d8-4861-989f-3e94a664446b}, !- Handle
  Rendering Color 124,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1ea13de-229c-4dd4-97cc-36d44ffdb9d9}, !- Handle
  Rendering Color 125,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5359cd45-eb88-4822-acfb-1a635be2c125}, !- Handle
  Rendering Color 126,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {265c6ca4-7632-4827-b509-c2f823169709}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b913e334-4a37-4a56-8bf9-1ecc9f4992ca}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5108fc0e-dabb-4618-ac9c-60cd22863143}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8beed306-b107-4c5c-ac95-c92076d83f76}, !- Handle
  Rendering Color 130,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a73116a6-53d8-487b-889d-6880623539fc}, !- Handle
  Rendering Color 131,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {093313fd-d822-4ac8-99fa-16999acaacaa}, !- Handle
  Rendering Color 132,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22c7b01f-b82e-4123-9fd7-4033b1575481}, !- Handle
  Rendering Color 133,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcb436e1-1be7-4f11-b452-839b9cc0ccfa}, !- Handle
  Rendering Color 134,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {f155c88a-5541-43e9-918b-7d43094f4af0}, !- Handle
  Office_ 1980 2005_6A 1,                 !- Name
  {6bd5fff9-2375-407d-ac9a-1338b8e69340}, !- Default Exterior Surface Constructions Name
  {7a8704a0-fe25-44d9-bb82-06c21a845443}, !- Default Interior Surface Constructions Name
  {a8c508f9-7244-4975-876c-10424be62bde}, !- Default Ground Contact Surface Constructions Name
  {2fb0a569-2e99-43bf-b1f7-0fc3325cedc7}, !- Default Exterior SubSurface Constructions Name
  {86358631-00a1-4dbe-827e-77bd124d4809}, !- Default Interior SubSurface Constructions Name
  {1a50d6f6-9759-4685-9153-6df1ac7c6878}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {e09d6893-80e4-427c-a4e9-922d544bfe74}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7a8704a0-fe25-44d9-bb82-06c21a845443}, !- Handle
  Default Surface Constructions 36,       !- Name
  {93125209-ee98-4058-acd1-000bc16211f8}, !- Floor Construction Name
  {f2cec4de-6abd-4318-8adc-8ec66e5e875f}, !- Wall Construction Name
  {75b6cfd6-f72f-48ca-9ea5-a074d7a8681c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8c508f9-7244-4975-876c-10424be62bde}, !- Handle
  Default Surface Constructions 37,       !- Name
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}, !- Floor Construction Name
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}, !- Wall Construction Name
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {86358631-00a1-4dbe-827e-77bd124d4809}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Fixed Window Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Operable Window Construction Name
  {d6ed8538-92bb-4ca1-b3dd-c9699e96cc9b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e09d6893-80e4-427c-a4e9-922d544bfe74}, !- Handle
  Interior Partition 3,                   !- Name
  {76ae6473-9447-42db-a84b-6a9e2139c8b1}, !- Surface Rendering Name
  {fcfd2cf7-abae-438f-89cc-f2ba0283d886}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a6cc5e1-ddf7-4c40-aca6-0ec46efd9a61}, !- Handle
  {e09d6893-80e4-427c-a4e9-922d544bfe74}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {855830a8-7b25-4640-a74f-35eef0cd9054}, !- Handle
  Exterior Door 1,                        !- Name
  {e8c94f9e-4bc4-4143-a109-cc50094a35bc}, !- Surface Rendering Name
  {34430339-ed8d-48fa-8b60-072c1d8092c6}, !- Layer 1
  {4d30ffb5-e160-4203-b7f4-ba5e4e7c8592}; !- Layer 2

OS:StandardsInformation:Construction,
  {ce2ea8dd-b046-4b2e-9bf6-67014865ce51}, !- Handle
  {855830a8-7b25-4640-a74f-35eef0cd9054}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {34430339-ed8d-48fa-8b60-072c1d8092c6}, !- Handle
  F08 Metal surface 2,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b25a8577-14c3-49ed-a108-015393d80bb0}, !- Handle
  {34430339-ed8d-48fa-8b60-072c1d8092c6}; !- Material Name

OS:DefaultConstructionSet,
  {82deef64-14e7-4352-a6cb-91bd8f8ea9cb}, !- Handle
  Office_ 1980 2005_6A,                   !- Name
  {a0919149-d913-4731-834d-148f9ba19858}, !- Default Exterior Surface Constructions Name
  {14a2f661-16d9-4f42-97a1-381bc7aee485}, !- Default Interior Surface Constructions Name
  {c52c94a1-b90f-4234-b72f-e361d83f42d6}, !- Default Ground Contact Surface Constructions Name
  {da4d8ecc-403b-49a1-ad12-137880b99e21}, !- Default Exterior SubSurface Constructions Name
  {2dd1073e-a8f7-46c1-89da-bc040ba1d999}, !- Default Interior SubSurface Constructions Name
  {1a50d6f6-9759-4685-9153-6df1ac7c6878}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {e09d6893-80e4-427c-a4e9-922d544bfe74}; !- Adiabatic Surface Construction Name

OS:DefaultSubSurfaceConstructions,
  {da4d8ecc-403b-49a1-ad12-137880b99e21}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Fixed Window Construction Name
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Operable Window Construction Name
  {dd9a739f-d64b-4a9c-8901-021b4c772e29}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Tubular Daylight Dome Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dd9a739f-d64b-4a9c-8901-021b4c772e29}, !- Handle
  Exterior Door 2,                        !- Name
  {4901529a-9e87-4868-9f2b-ad2faf5d9db2}, !- Surface Rendering Name
  {ce2a70ec-c5bc-42bd-951d-0c77c9b001e9}, !- Layer 1
  {4d30ffb5-e160-4203-b7f4-ba5e4e7c8592}; !- Layer 2

OS:StandardsInformation:Construction,
  {796ed64e-95be-4173-a010-b185d2b14100}, !- Handle
  {dd9a739f-d64b-4a9c-8901-021b4c772e29}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {ce2a70ec-c5bc-42bd-951d-0c77c9b001e9}, !- Handle
  F08 Metal surface 3,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3de854bd-5681-4f4c-a00d-05098af69ec0}, !- Handle
  {ce2a70ec-c5bc-42bd-951d-0c77c9b001e9}; !- Material Name

OS:Rendering:Color,
  {4901529a-9e87-4868-9f2b-ad2faf5d9db2}, !- Handle
  Rendering Color 135,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76ae6473-9447-42db-a84b-6a9e2139c8b1}, !- Handle
  Rendering Color 136,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8c94f9e-4bc4-4143-a109-cc50094a35bc}, !- Handle
  Rendering Color 137,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {a8c3cbec-a035-41a5-9d2b-d92b0bb7756d}, !- Handle
  Office_ 1980 2005_6A 2,                 !- Name
  {6bd5fff9-2375-407d-ac9a-1338b8e69340}, !- Default Exterior Surface Constructions Name
  {7a8704a0-fe25-44d9-bb82-06c21a845443}, !- Default Interior Surface Constructions Name
  {a8c508f9-7244-4975-876c-10424be62bde}, !- Default Ground Contact Surface Constructions Name
  {4d4d391d-0686-4529-8041-20c4b3dc7388}, !- Default Exterior SubSurface Constructions Name
  {86358631-00a1-4dbe-827e-77bd124d4809}, !- Default Interior SubSurface Constructions Name
  {1a50d6f6-9759-4685-9153-6df1ac7c6878}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {e09d6893-80e4-427c-a4e9-922d544bfe74}; !- Adiabatic Surface Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d4d391d-0686-4529-8041-20c4b3dc7388}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Fixed Window Construction Name
  {710a515d-6c86-4de8-a1bd-c77166ee06fb}, !- Operable Window Construction Name
  {8b898db2-3eba-40a4-ac2a-99712abad240}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Tubular Daylight Dome Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8b898db2-3eba-40a4-ac2a-99712abad240}, !- Handle
  Exterior Door 3,                        !- Name
  {b2a331a8-2524-42a1-bdc3-dd940d5de4b3}, !- Surface Rendering Name
  {b48a3945-2d02-4115-8d18-523349fa423a}, !- Layer 1
  {4d30ffb5-e160-4203-b7f4-ba5e4e7c8592}; !- Layer 2

OS:StandardsInformation:Construction,
  {4f4e64f0-d2cc-4d38-9fca-9f1974b79391}, !- Handle
  {8b898db2-3eba-40a4-ac2a-99712abad240}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {b48a3945-2d02-4115-8d18-523349fa423a}, !- Handle
  F08 Metal surface 4,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0454c97b-381a-4ec2-9e87-ec80fdea73d5}, !- Handle
  {b48a3945-2d02-4115-8d18-523349fa423a}; !- Material Name

OS:DefaultSurfaceConstructions,
  {a0919149-d913-4731-834d-148f9ba19858}, !- Handle
  Default Surface Constructions 38,       !- Name
  {ab73b22a-0660-433f-9db4-33371365f9dc}, !- Floor Construction Name
  {769c0411-d39f-4d52-9d28-4882ac02ed6c}, !- Wall Construction Name
  {ea240d57-044f-4139-8d35-16bb3d9f1e37}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {14a2f661-16d9-4f42-97a1-381bc7aee485}, !- Handle
  Default Surface Constructions 39,       !- Name
  {93125209-ee98-4058-acd1-000bc16211f8}, !- Floor Construction Name
  {f2cec4de-6abd-4318-8adc-8ec66e5e875f}, !- Wall Construction Name
  {75b6cfd6-f72f-48ca-9ea5-a074d7a8681c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c52c94a1-b90f-4234-b72f-e361d83f42d6}, !- Handle
  Default Surface Constructions 40,       !- Name
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}, !- Floor Construction Name
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}, !- Wall Construction Name
  {341b8d30-a152-4c1e-b499-6a0bb457ce5f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2dd1073e-a8f7-46c1-89da-bc040ba1d999}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Fixed Window Construction Name
  {63725aab-710b-4a78-a34e-e3086fcf096b}, !- Operable Window Construction Name
  {d6ed8538-92bb-4ca1-b3dd-c9699e96cc9b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {b2a331a8-2524-42a1-bdc3-dd940d5de4b3}, !- Handle
  Rendering Color 138,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {a1ec5566-d8bd-4dd4-8dbf-f0a61a182b9b}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d2db6ba8-d1d0-47df-ae43-b5bac73e7411}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {17a3541e-22a2-40ca-b775-3c4058c5b761}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b368a733-cb14-49e5-8cae-5e7a19e7093f}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d2c98663-c5ab-4544-a6b4-40409d6f249e}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c544fcc3-97c1-4af6-862f-9b852a268ead}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1342a22c-8e45-44ef-ba4b-8f1700db1759}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Schedule:Ruleset,
  {b16d822a-b367-47af-b78b-15b75b7d622e}, !- Handle
  Deck_Temperature,                       !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {1627b1ce-5483-465f-87e7-32f7bd65535f}, !- Default Day Schedule Name
  {2a6ad7d6-8673-452d-b812-0b0b20298760}, !- Summer Design Day Schedule Name
  {04c41da1-f5eb-4eda-9f9e-67f81a4e51e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1627b1ce-5483-465f-87e7-32f7bd65535f}, !- Handle
  Deck_Temperature_Default,               !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2a6ad7d6-8673-452d-b812-0b0b20298760}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {04c41da1-f5eb-4eda-9f9e-67f81a4e51e0}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {268f7ce0-5fcb-4c00-bc59-102dce6d2d9d}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {8364a704-8bd2-4b09-925d-cceb0a507a11}, !- Default Day Schedule Name
  {6f54ef99-b839-42cd-b261-5aac206edae3}, !- Summer Design Day Schedule Name
  {7ac30924-13c4-4c05-aa31-3098c10b769f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8364a704-8bd2-4b09-925d-cceb0a507a11}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {6f54ef99-b839-42cd-b261-5aac206edae3}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7ac30924-13c4-4c05-aa31-3098c10b769f}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0220a1b5-f7ce-4082-80a4-360206b1d1e4}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {d415d7e2-c660-40e8-bd0e-8d54f5a3a590}, !- Default Day Schedule Name
  {0ce8b500-80d4-4c51-b815-7bf90fbf3139}, !- Summer Design Day Schedule Name
  {525d1856-17be-47ed-8a0d-cd770cd2d1a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d415d7e2-c660-40e8-bd0e-8d54f5a3a590}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0ce8b500-80d4-4c51-b815-7bf90fbf3139}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {525d1856-17be-47ed-8a0d-cd770cd2d1a3}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

! Always On Discrete
OS:Schedule:Constant,
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {36c0482c-675d-413a-a9d9-0e6bef590afb}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {36c0482c-675d-413a-a9d9-0e6bef590afb}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {7837d383-42be-4523-8bed-214fdb458cd1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2d02e0dd-675c-49be-a8cb-99bab54437fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20070d0c-749b-4a22-a247-216a32fe1613}, !- Handle
  {e99f0b34-1f2e-4d39-ab8f-06eabf847a09}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eecfa0b1-eaa0-4ca7-bc71-9d90e6fb4bb2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {15f74d67-0548-4ca9-9712-e49cfa6987e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be86ed01-9ecd-4725-ac94-c47119f3770a}, !- Handle
  {254f68a5-1ec4-460e-858b-9d26ef71796e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34edc0d1-7ba9-431a-bd5c-7eff71275473}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {026ea224-147e-4538-876a-a0e42d295315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d74cd75-9cf7-4e25-a19f-a4d07f0e3cd8}, !- Handle
  {9176defb-a0a9-4299-ae8f-348742d5c5a1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e2d98e-1912-4754-b7dc-1e73c07fbd16}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d60820bf-574b-4af8-a2b0-29e9aa7b4d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539e5d0e-e664-47cf-a526-bfa3634f2b55}, !- Handle
  {64a84719-b3d3-4691-b724-0b207efaaba2}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c780ca6a-488d-4ae5-8d24-dfd1e1736446}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ccda68ea-31ea-4fe4-9e5b-eb214b5a6ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b964e4-68c4-4823-a9a3-afa8e20ed15f}, !- Handle
  {c3427743-6999-41f7-8f95-13764e61ec45}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e03b1a-8b6f-41ca-887f-eb72032df5e4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {235eff12-3f87-44fd-b8b3-c2cffeed5935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9c1bd6-42a7-4d5f-9ea6-573202ad9822}, !- Handle
  {20994d1f-c2de-4758-9c2a-fc19e929021c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b0b191-3eeb-4b96-bb26-759172299186}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {bb854897-3adb-4980-a787-0217d9b8685f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e73c56-977d-4eaa-b5c5-bf846f89e155}, !- Handle
  {9012dd9b-27fc-49b9-b531-8859abf5a8e8}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe926a6-65f8-409e-b2e2-90c23232f58d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b6cd38ef-8a39-4508-84f0-2f6ac1849bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356ab613-ce8a-44ac-99a8-c9491195e3c3}, !- Handle
  {f93622e9-ccb6-462b-a565-58a963c4f2f5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33f7c63-9be9-4303-8b98-d2f18db421b7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0e94e9ac-14b7-4e0f-8e4c-c9c907506b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35222f73-d75b-461f-87d7-eb2e44d79cc8}, !- Handle
  {c3a1f29a-85b0-4668-8fdd-607dd408b02a}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b394b758-a81e-4bc2-ac9e-875f92ecbb6f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {339aec91-3de2-44c2-94a1-650a910d71ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed153016-3c45-414e-a41c-ba96cfc060c4}, !- Handle
  {bb680def-fce9-4c93-b432-868f7ce829ed}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1519357-73ec-4e0f-8ae5-567ddd73d170}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {217081eb-a709-4cde-9eab-cb3ea4598375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47467738-f0fe-4ce5-be84-47d9f09551a2}, !- Handle
  {8618878c-b5d7-44b0-b961-8e4e47cce9e1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5109c5-089a-4d47-add0-61d872b91f2d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {454226f4-2ebb-4e18-8b69-cfde37896840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b45730b-b4fd-44e5-aacc-92c3b3324ef4}, !- Handle
  {c8af03f8-fdec-4414-81bb-f8105410907e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a45475-a831-4ff2-8d66-4792af4b4d28}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3f1455d6-5993-49d5-be58-fca3b38bdafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4231fd74-7f3e-4826-a4a7-b75ac6553c70}, !- Handle
  {d0d9e4bf-9ac7-4861-9f00-e7b1d0a66829}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c31613c-b633-49be-9990-7aea58f54d34}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {40ed72bb-ee52-4c31-b378-b3d1fd6deafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa26415-eba6-4e62-8ead-df202057f0ad}, !- Handle
  {67600acf-6f47-49d2-af27-e13303cc612b}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c708e0d9-ded4-4d73-912c-a2997c36fbfa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {453a3b5a-c3fc-4926-bb28-27a9fd593d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8124e33-b5f7-49f7-a8b1-8ad464d00353}, !- Handle
  {edb33005-a851-49bf-a710-a31dca6af77e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9845069b-f7da-473f-859f-ef68e5338a6e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7242db7f-0872-4b66-8df9-26cf6f28fe48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e404cb8a-1c01-4cc9-b59c-aa5737e261e5}, !- Handle
  {4ad6e1cd-34f2-4e1e-b832-6b79dad724ff}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e5a499-1d1f-43d5-b7da-47e6abe14be4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b62816df-0790-4e94-adb5-bea00124b547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333b90be-7656-4861-a57d-14ee8728cadc}, !- Handle
  {27ab66b8-067f-4a93-8b93-95bdcdd87153}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b5f866-7e26-441a-8348-84600063dbc9}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {df2e5c0a-9f29-4e0c-9651-3d9dbae3b6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3bf1b05-27a6-4170-baae-61134969567d}, !- Handle
  {83a28f74-4ff3-454e-817e-0f3d7a89588c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b49d31-d010-4d13-ac02-d730aa8e3a7a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c83a5d3c-91a2-401d-82be-075832a9ee5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32031fc0-12aa-4d8e-a44c-9ffc466938f1}, !- Handle
  {42fc1382-b003-43bd-a943-a9e6a473f03c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d57ba3-cd4d-4879-95be-b72971bef0cc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {37358a55-ca75-47c6-98b2-2817a0ae2c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a110adea-d811-41dc-8509-3ad8268c2e3b}, !- Handle
  {72dc3447-f649-4c62-a3e7-1069b85b437d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {19f53a90-2948-4899-91f4-c04275e60856}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  {9c3f41e2-a38a-4b18-a980-92b4c93c0565}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {07abcd8b-eaea-4232-8b74-b007f948c3b0}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {9c3f41e2-a38a-4b18-a980-92b4c93c0565}, !- Handle
  NECB-A-Occupancy_Default,               !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.437075968013468,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.639868476430977,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.853150252525253,                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.856646675084175,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.86363952020202,                       !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.856646675084175,                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.472040193602694,                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {07abcd8b-eaea-4232-8b74-b007f948c3b0}, !- Handle
  NECB-A-Occupancy_Hol 1,                 !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b31479b9-657c-4a34-8773-ffe2e5245391}, !- Handle
  Schedule Rule 15,                       !- Name
  {19f53a90-2948-4899-91f4-c04275e60856}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c618ef4-d739-4b93-9fc5-dd0c0823a6b9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c618ef4-d739-4b93-9fc5-dd0c0823a6b9}, !- Handle
  Schedule Day 23,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  2.31481481479797e-05,                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.507053664580073,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.897323805390212,                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.924108899636243,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.955358176256614,                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.906252170138889,                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {8a649b2c-c800-4767-a305-278b49a1a30f}, !- Handle
  Schedule Rule 16,                       !- Name
  {19f53a90-2948-4899-91f4-c04275e60856}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3258166f-4bbb-4558-b2ef-21c2436f9e50}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3258166f-4bbb-4558-b2ef-21c2436f9e50}, !- Handle
  Schedule Day 24,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.218768084490741,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eabbec5f-80eb-4ce9-b8ef-f8db97f57a6a}, !- Handle
  Schedule Rule 17,                       !- Name
  {19f53a90-2948-4899-91f4-c04275e60856}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d885795-70e1-460b-ac15-1155de52dd02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d885795-70e1-460b-ac15-1155de52dd02}, !- Handle
  Schedule Day 25,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.147341166501323,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {164603f6-1cfa-4e5d-aa7b-cab9325bac1c}, !- Handle
  NECB-A-Lighting,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  {d82c796b-2300-4c43-b92b-1f84ea51526b}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {3d084789-04a5-4c48-87bd-16976f437082}; !- Holiday Schedule Name

OS:Schedule:Day,
  {d82c796b-2300-4c43-b92b-1f84ea51526b}, !- Handle
  NECB-A-Lighting_Default,                !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286729797979798,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.283652946127946,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.472040193602694,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.657350589225589,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.293722643097643,                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.293722643097643;                      !- Value Until Time 11

OS:Schedule:Day,
  {3d084789-04a5-4c48-87bd-16976f437082}, !- Handle
  NECB-A-Lighting_Hol 1,                  !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cc504fca-f4b0-4858-b0d9-e2052f11386e}, !- Handle
  Schedule Rule 18,                       !- Name
  {164603f6-1cfa-4e5d-aa7b-cab9325bac1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e3f102d-cefc-4e13-aa58-b96648665b35}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e3f102d-cefc-4e13-aa58-b96648665b35}, !- Handle
  Schedule Day 38,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4fb520aa-fa14-483c-b495-befb9de79675}, !- Handle
  Schedule Rule 19,                       !- Name
  {164603f6-1cfa-4e5d-aa7b-cab9325bac1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f53f655f-58f5-42ca-803a-df88b06152e9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f53f655f-58f5-42ca-803a-df88b06152e9}, !- Handle
  Schedule Day 39,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.183054625496032,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.209839719742064,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0625217013888889,                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.227696449239418;                      !- Value Until Time 4

OS:Schedule:Rule,
  {f6a24e92-84d0-42ef-93f7-f33dd218cd42}, !- Handle
  Schedule Rule 20,                       !- Name
  {164603f6-1cfa-4e5d-aa7b-cab9325bac1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f434c1e5-85ed-4eca-8573-9142524045d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f434c1e5-85ed-4eca-8573-9142524045d1}, !- Handle
  Schedule Day 40,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.151805348875661,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {615aac51-b66d-49eb-96c8-9ad392ccddd9}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  {e8d29fa4-9c1c-47f1-abfa-fde0c45f6cdf}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {04416bfc-5161-4e93-a131-9bfdebacb86c}; !- Holiday Schedule Name

OS:Schedule:Day,
  {e8d29fa4-9c1c-47f1-abfa-fde0c45f6cdf}, !- Handle
  NECB-A-Electric-Equipment_Default,      !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.433579545454545,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.646861321548822,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.650357744107744,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.513997264309764,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Day,
  {04416bfc-5161-4e93-a131-9bfdebacb86c}, !- Handle
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ec34d4aa-dfc0-4c4a-944d-3a318d4a8dd0}, !- Handle
  Schedule Rule 21,                       !- Name
  {615aac51-b66d-49eb-96c8-9ad392ccddd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5d11bda-4b71-40fb-8eb4-61da295a0351}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5d11bda-4b71-40fb-8eb4-61da295a0351}, !- Handle
  Schedule Day 29,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321444279100529,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.319264584420101,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.586864023648061,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.816968522652116,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.852681981646825,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.790183428406085,                      !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.67411468667328,                       !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.361621920469577;                      !- Value Until Time 9

OS:Schedule:Rule,
  {c8b92db0-ea8e-48e6-837d-481db4bc3b21}, !- Handle
  Schedule Rule 22,                       !- Name
  {615aac51-b66d-49eb-96c8-9ad392ccddd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6f1d223-c642-4fd8-aba6-80cc9dd06cc6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6f1d223-c642-4fd8-aba6-80cc9dd06cc6}, !- Handle
  Schedule Day 30,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e76a8a91-665d-4547-b330-efa597415a4e}, !- Handle
  Schedule Rule 23,                       !- Name
  {615aac51-b66d-49eb-96c8-9ad392ccddd9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a0c57f9-cce6-4c92-ac6c-b761aec9c5af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a0c57f9-cce6-4c92-ac6c-b761aec9c5af}, !- Handle
  Schedule Day 31,                        !- Name
  {bba9ada8-9f23-43e8-be05-78e12233ae63}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.316980096726191,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:WeatherFile,
  {01c2be95-ba64-4d63-a0da-641fa1322f72}, !- Handle
  Montreal-Trudeau Intl AP,               !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716270,                                 !- WMO Number
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  2025.epw,                               !- Url
  8D12B714,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Table:Lookup,
  {afc38c02-1aaf-4f42-b466-8142ef1cac34}, !- Handle
  ERV HX_SensHeatEff,                     !- Name
  {7256c786-af62-4b1a-895d-ce69db3262ca}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7256c786-af62-4b1a-895d-ce69db3262ca}, !- Handle
  ERV HX_IndependentVariableList_SensHeatEff, !- Name
  {9cce7247-53fc-48a7-9f60-80d235a96c6e}; !- Model Object 1

OS:Table:Lookup,
  {a8cd5bc9-2bb2-4482-98f0-44c6e6e815f1}, !- Handle
  ERV HX_LatHeatEff,                      !- Name
  {66e2380c-01ef-4fe8-9bb4-2fefe2950b81}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {66e2380c-01ef-4fe8-9bb4-2fefe2950b81}, !- Handle
  ERV HX_IndependentVariableList_LatHeatEff, !- Name
  {9cce7247-53fc-48a7-9f60-80d235a96c6e}; !- Model Object 1

OS:Table:Lookup,
  {4f8793a7-f8dc-48d7-8159-470da709a731}, !- Handle
  ERV HX_SensCoolEff,                     !- Name
  {d10887b3-f0a5-4c74-8b02-2ef5b3503b8a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d10887b3-f0a5-4c74-8b02-2ef5b3503b8a}, !- Handle
  ERV HX_IndependentVariableList_SensCoolEff, !- Name
  {9cce7247-53fc-48a7-9f60-80d235a96c6e}; !- Model Object 1

OS:Table:Lookup,
  {f9d038b7-43c4-49c1-9810-f2b2bce0ca03}, !- Handle
  ERV HX_LatCoolEff,                      !- Name
  {ca8d9f9d-9bd2-436d-a873-0e8596866011}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ca8d9f9d-9bd2-436d-a873-0e8596866011}, !- Handle
  ERV HX_IndependentVariableList_LatCoolEff, !- Name
  {9cce7247-53fc-48a7-9f60-80d235a96c6e}; !- Model Object 1

OS:Table:IndependentVariable,
  {9cce7247-53fc-48a7-9f60-80d235a96c6e}, !- Handle
  ERV HX_IndependentVariable,             !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Rendering:Color,
  {5760a570-e913-4447-90f6-8c537915301d}, !- Handle
  AirLoopHVAC_CAV with Reheat and Cooling, !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {d0e2fa1d-8258-4d38-9b9c-28e91bc27e8f}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {168bfd6e-c0b7-4dd0-9650-3447c932d017}; !- Handle

OS:ConvergenceLimits,
  {037ae96d-e3eb-4947-941b-5f0842572ab5}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {342ed249-6b41-4305-bd5a-ad25f78d5d74}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d7d9c165-4658-47b5-8a5f-8e34d64fad39}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {d9ff664c-685a-430b-9e6e-3ca69cc50537}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {c6193d2e-4e99-4347-b7a8-d229d7d5323b}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {687b7868-d627-496d-be63-f8faf498fc65}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {b8e725f4-ed98-4330-8641-bf005eb3b3c2}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Diagnostics,
  {4f9dd5c7-cc70-412c-a400-cf6b518aa0e9}; !- Handle

OS:OutputControl:ResilienceSummaries,
  {86af1fab-eb31-4ac8-9a8a-0584a9de5d33}, !- Handle
  Simplified;                             !- Heat Index Algorithm

OS:Schedule:Ruleset,
  {6ca629c8-32fa-4ca4-b65d-6623a4df9dee}, !- Handle
  Deck_Temperature 1,                     !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {11dda82b-3f5c-4034-8c2d-5ee81a748f26}, !- Default Day Schedule Name
  {fc85550d-6da9-4d39-a305-5428c33c2b77}, !- Summer Design Day Schedule Name
  {b56edf6f-ac67-41de-b9c8-f65977d32309}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11dda82b-3f5c-4034-8c2d-5ee81a748f26}, !- Handle
  Deck_Temperature_Default 1,             !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fc85550d-6da9-4d39-a305-5428c33c2b77}, !- Handle
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b56edf6f-ac67-41de-b9c8-f65977d32309}, !- Handle
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0e3b9d6-cd87-4280-8d21-a6ea12d7ac6b}, !- Handle
  Hot_Water_Temperature 1,                !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {779ca31f-d492-44c6-b528-6ed0c7995a76}, !- Default Day Schedule Name
  {fdde23c1-1a66-47a5-a2dc-a2c1f075e08a}, !- Summer Design Day Schedule Name
  {40a3a018-7bea-413f-9626-0be5d6fe745a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {779ca31f-d492-44c6-b528-6ed0c7995a76}, !- Handle
  Hot_Water_Temperature_Default 1,        !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fdde23c1-1a66-47a5-a2dc-a2c1f075e08a}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {40a3a018-7bea-413f-9626-0be5d6fe745a}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9419987-d28f-4b96-874b-ac87086de8cb}, !- Handle
  Chilled_Water_Temperature 1,            !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  {07d504ba-3bd1-4a85-a023-c8cdf9757c66}, !- Default Day Schedule Name
  {5691eff2-ebde-4ed4-9dc4-4757ec2e0739}, !- Summer Design Day Schedule Name
  {2a66d9e8-e97d-449c-b65b-c560a073eec2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07d504ba-3bd1-4a85-a023-c8cdf9757c66}, !- Handle
  Chilled_Water_Temperature_Default 1,    !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5691eff2-ebde-4ed4-9dc4-4757ec2e0739}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 1, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2a66d9e8-e97d-449c-b65b-c560a073eec2}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 1, !- Name
  {96dddc9c-d9c7-4c48-91cf-e8fb42886873}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {89742e9b-ceec-4af7-901d-733f7d87e8b6}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule
  {ad54fe49-1dcc-4963-a120-12780c6db6fb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31a2bd65-6a43-4eca-93f4-406e3d997ee2}, !- Supply Side Inlet Node Name
  {84ed94f3-9693-46dd-b541-d10577dbe656}, !- Demand Side Outlet Node Name
  {7a9b7fda-0fea-4502-a275-40f73037e3b7}, !- Demand Side Inlet Node A
  {5a00e37a-1f43-4072-b3c4-26d9c8ad9c65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Demand Mixer Name
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {58280eea-588a-4bc6-a62e-d8c5a709e051}, !- Handle
  Node 3,                                 !- Name
  {31a2bd65-6a43-4eca-93f4-406e3d997ee2}, !- Inlet Port
  {ca1c0a5e-10c1-421c-92e2-448ab9c9e214}; !- Outlet Port

OS:Node,
  {f9ca730b-a6f1-4b55-80a0-d5a8b056e6f4}, !- Handle
  Node 4,                                 !- Name
  {77c94851-3c80-468d-85a2-5471581192e1}, !- Inlet Port
  {5a00e37a-1f43-4072-b3c4-26d9c8ad9c65}; !- Outlet Port

OS:Connection,
  {31a2bd65-6a43-4eca-93f4-406e3d997ee2}, !- Handle
  {89742e9b-ceec-4af7-901d-733f7d87e8b6}, !- Source Object
  9,                                      !- Outlet Port
  {58280eea-588a-4bc6-a62e-d8c5a709e051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a00e37a-1f43-4072-b3c4-26d9c8ad9c65}, !- Handle
  {f9ca730b-a6f1-4b55-80a0-d5a8b056e6f4}, !- Source Object
  3,                                      !- Outlet Port
  {89742e9b-ceec-4af7-901d-733f7d87e8b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a460946-2a22-4c9c-96b2-aa6805f5dfc1}, !- Handle
  Node 5,                                 !- Name
  {7a9b7fda-0fea-4502-a275-40f73037e3b7}, !- Inlet Port
  {1cb32f06-f293-4d27-af2d-d3baa1a4d6d3}; !- Outlet Port

OS:Node,
  {226a3438-04f8-4217-b48c-04cf61c3f938}, !- Handle
  Node 6,                                 !- Name
  {5f64ff70-0231-42df-b233-09f615c2a274}, !- Inlet Port
  {84ed94f3-9693-46dd-b541-d10577dbe656}; !- Outlet Port

OS:Node,
  {40ceb4b1-d6df-447a-93f8-a80261541008}, !- Handle
  Node 7,                                 !- Name
  {c7115f5a-df47-40bb-b4d7-201b1fbe1060}, !- Inlet Port
  {f9601abc-8408-4d11-b8a9-723660e8998d}; !- Outlet Port

OS:Connection,
  {7a9b7fda-0fea-4502-a275-40f73037e3b7}, !- Handle
  {89742e9b-ceec-4af7-901d-733f7d87e8b6}, !- Source Object
  11,                                     !- Outlet Port
  {3a460946-2a22-4c9c-96b2-aa6805f5dfc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ed94f3-9693-46dd-b541-d10577dbe656}, !- Handle
  {226a3438-04f8-4217-b48c-04cf61c3f938}, !- Source Object
  3,                                      !- Outlet Port
  {89742e9b-ceec-4af7-901d-733f7d87e8b6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1cb32f06-f293-4d27-af2d-d3baa1a4d6d3}, !- Inlet Node Name
  {ba1c2628-1302-422c-bbd4-53dee34cc74e}, !- Outlet Node Name 1
  {ce825368-33a4-4c60-a964-8b3bf3810eca}, !- Outlet Node Name 2
  {dfb50700-4930-4c4c-a0d5-a1cf33bbb3ae}, !- Outlet Node Name 3
  {f16255cf-f28c-4c0e-811b-7748c8d195fd}, !- Outlet Node Name 4
  {707e67b4-378d-401c-8bd9-81bf0f481ec7}, !- Outlet Node Name 5
  {25bc18c6-3e3b-4fac-9a2b-fd47c0ad8924}, !- Outlet Node Name 6
  {16c80dc6-848c-4221-ba77-54b9bc3369f8}, !- Outlet Node Name 7
  {4c7880b9-a7cf-4cb6-8afe-f4a9a683c049}, !- Outlet Node Name 8
  {de7ad050-c650-4266-aa92-70b8beb5847b}, !- Outlet Node Name 9
  {ae0d9157-0645-45e9-a6ca-bedcaf1b8ac3}, !- Outlet Node Name 10
  {38bbd546-795b-42c5-884d-d63bb0cd7c22}, !- Outlet Node Name 11
  {8337ed7f-e40c-4e49-848f-86a24b95727a}, !- Outlet Node Name 12
  {59b7352b-1c93-46d4-b552-4f67d7397a65}, !- Outlet Node Name 13
  {1742cfd1-d971-44dd-8619-dacdf2f9ead2}, !- Outlet Node Name 14
  {88eaba44-5cbb-4cf5-9073-d40caf1f8709}, !- Outlet Node Name 15
  {c7b29c59-d0ae-47e2-9766-a3124c8ea29d}, !- Outlet Node Name 16
  {3c991523-70f5-4ef3-9a7e-36cf643fbd0f}, !- Outlet Node Name 17
  {576b9fe7-62fc-4123-8906-b76cea0222ea}, !- Outlet Node Name 18
  {376c0938-bbaf-4618-8583-36abd10bb6b4}, !- Outlet Node Name 19
  {7ecb31d6-0f91-48a5-a628-d97b6664bb65}; !- Outlet Node Name 20

OS:AirLoopHVAC:ZoneMixer,
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5f64ff70-0231-42df-b233-09f615c2a274}, !- Outlet Node Name
  {6be43b29-886d-4928-96a9-fa1f5b6b7afe}, !- Inlet Node Name 1
  {d5d04a17-7ded-44dd-aba8-96380544118a}, !- Inlet Node Name 2
  {c6f85527-495b-45ee-9c7c-95f1034143f1}, !- Inlet Node Name 3
  {314bf373-07ef-401c-970c-6a714cf2292e}, !- Inlet Node Name 4
  {01bc0170-a891-4c5e-8215-6263935baed7}, !- Inlet Node Name 5
  {32c47bd3-7ca1-43aa-9987-637bf9ad8a0d}, !- Inlet Node Name 6
  {a465085a-0596-4c83-9062-12e76d0bf0e9}, !- Inlet Node Name 7
  {8a78a917-9044-4b99-96ac-fdf2a7d208ae}, !- Inlet Node Name 8
  {61b6b259-1020-41d5-be3d-df6ba34854ce}, !- Inlet Node Name 9
  {5a4106cb-e3da-4ae2-9304-e0eb21f9be23}, !- Inlet Node Name 10
  {b826356b-ac67-4637-84f7-ccff91412a77}, !- Inlet Node Name 11
  {cd21f642-1375-4694-aef6-197684ca8fd2}, !- Inlet Node Name 12
  {390b4e70-cde8-4b4f-9ea5-2ff104f56d22}, !- Inlet Node Name 13
  {e321c091-b01b-4421-bc18-bed573d43d9f}, !- Inlet Node Name 14
  {f7f427c0-6e6c-4e7f-9e02-49dcffb60f96}, !- Inlet Node Name 15
  {cbdfcef9-0aa7-4a02-bbec-5f0c283a4160}, !- Inlet Node Name 16
  {710635c8-9758-4866-8203-4858f9d02b5f}, !- Inlet Node Name 17
  {35dc42e6-43de-4653-abb0-7a51246e54c8}, !- Inlet Node Name 18
  {630059fa-a870-42c2-822d-81d7bdd32fcd}, !- Inlet Node Name 19
  {bcfc44bc-5354-4973-9598-0118ba85baf6}; !- Inlet Node Name 20

OS:Connection,
  {1cb32f06-f293-4d27-af2d-d3baa1a4d6d3}, !- Handle
  {3a460946-2a22-4c9c-96b2-aa6805f5dfc1}, !- Source Object
  3,                                      !- Outlet Port
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f64ff70-0231-42df-b233-09f615c2a274}, !- Handle
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Source Object
  2,                                      !- Outlet Port
  {226a3438-04f8-4217-b48c-04cf61c3f938}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3717a2a4-dab9-48c6-8acd-b759245ac973}, !- Handle
  {89742e9b-ceec-4af7-901d-733f7d87e8b6}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ad54fe49-1dcc-4963-a120-12780c6db6fb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {b2ab4a56-4ff2-4f37-949f-3854b918eb86}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  800,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {13da178e-5eaa-4816-8862-2e7628af7a4c}, !- Air Inlet Node Name
  {77c94851-3c80-468d-85a2-5471581192e1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {37d10915-b7a5-4cef-ab4d-f4fdc8d1ebf7}, !- Handle
  Coil Heating Water 1,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {197f87d2-0323-436c-aedc-d7c8443fd81b}, !- Water Inlet Node Name
  {f97fab61-2e2f-47c1-80ea-622b3eefea4d}, !- Water Outlet Node Name
  {2c87a5e1-cefc-4640-8e27-0670e8ab51a9}, !- Air Inlet Node Name
  {089f4b04-52d8-424c-91f5-78ee3d27a734}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {624709db-c322-4434-91d9-59d3e1cab520}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5d75f573-3b73-491a-bd01-c69bca6eb2aa}, !- Water Inlet Node Name
  {3bd1e110-c8fa-4214-8608-f9dc80c6d8bf}, !- Water Outlet Node Name
  {e69cff2d-8ce3-4b65-b22e-04cfce61534e}, !- Air Inlet Node Name
  {7c2283bc-2379-47cf-9ef2-644dd11d3eed}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Controller:OutdoorAir,
  {284ae412-25b8-4a01-899a-3eccb6b02091}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {21b9b583-4a5d-494c-979e-6e47f2257404}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {21b9b583-4a5d-494c-979e-6e47f2257404}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a6bc749a-dc5e-4b9c-9136-fcace887e20c}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {284ae412-25b8-4a01-899a-3eccb6b02091}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8fa34b95-fd6f-4829-b973-ba3969560cff}, !- Mixed Air Node Name
  {17a134f1-f07e-4fbe-b4e2-694a0a1d6d4f}, !- Outdoor Air Stream Node Name
  {8672613d-4f23-473c-9cc7-38c0aa6a6ba4}, !- Relief Air Stream Node Name
  {5f485514-f61e-4fbc-81aa-8d0e19187287}; !- Return Air Stream Node Name

OS:Node,
  {395e510d-6307-4a09-bd45-44d5202ca5b0}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {17a134f1-f07e-4fbe-b4e2-694a0a1d6d4f}; !- Outlet Port

OS:Node,
  {4e55133a-3baf-40f6-9a22-bf44ca4ec827}, !- Handle
  Relief Node,                            !- Name
  {8672613d-4f23-473c-9cc7-38c0aa6a6ba4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b5db235e-f100-4c35-a2a7-b8c38628af18}, !- Handle
  Node 8,                                 !- Name
  {8fa34b95-fd6f-4829-b973-ba3969560cff}, !- Inlet Port
  {e69cff2d-8ce3-4b65-b22e-04cfce61534e}; !- Outlet Port

OS:Connection,
  {8fa34b95-fd6f-4829-b973-ba3969560cff}, !- Handle
  {a6bc749a-dc5e-4b9c-9136-fcace887e20c}, !- Source Object
  5,                                      !- Outlet Port
  {b5db235e-f100-4c35-a2a7-b8c38628af18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69cff2d-8ce3-4b65-b22e-04cfce61534e}, !- Handle
  {b5db235e-f100-4c35-a2a7-b8c38628af18}, !- Source Object
  3,                                      !- Outlet Port
  {624709db-c322-4434-91d9-59d3e1cab520}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {49bfd87e-ff77-4bac-b98f-9cb2bb76565f}, !- Handle
  Node 9,                                 !- Name
  {7c2283bc-2379-47cf-9ef2-644dd11d3eed}, !- Inlet Port
  {2c87a5e1-cefc-4640-8e27-0670e8ab51a9}; !- Outlet Port

OS:Connection,
  {7c2283bc-2379-47cf-9ef2-644dd11d3eed}, !- Handle
  {624709db-c322-4434-91d9-59d3e1cab520}, !- Source Object
  13,                                     !- Outlet Port
  {49bfd87e-ff77-4bac-b98f-9cb2bb76565f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c87a5e1-cefc-4640-8e27-0670e8ab51a9}, !- Handle
  {49bfd87e-ff77-4bac-b98f-9cb2bb76565f}, !- Source Object
  3,                                      !- Outlet Port
  {37d10915-b7a5-4cef-ab4d-f4fdc8d1ebf7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {35dc0715-5b10-4aa2-9c23-ad796ff74208}, !- Handle
  Node 10,                                !- Name
  {089f4b04-52d8-424c-91f5-78ee3d27a734}, !- Inlet Port
  {e3334c89-0950-4d5e-ab22-b6be9ffdf608}; !- Outlet Port

OS:Connection,
  {089f4b04-52d8-424c-91f5-78ee3d27a734}, !- Handle
  {37d10915-b7a5-4cef-ab4d-f4fdc8d1ebf7}, !- Source Object
  8,                                      !- Outlet Port
  {35dc0715-5b10-4aa2-9c23-ad796ff74208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c94851-3c80-468d-85a2-5471581192e1}, !- Handle
  {b2ab4a56-4ff2-4f37-949f-3854b918eb86}, !- Source Object
  17,                                     !- Outlet Port
  {f9ca730b-a6f1-4b55-80a0-d5a8b056e6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {72d6f830-4685-42ec-a83c-a30dfafa9841}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {874c0794-9045-4303-ac95-248105eab10f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4bd18e5e-6e8f-4852-875d-ec96be32baea}, !- Plant Side Inlet Node Name
  {f11b57cb-746a-41a9-be0e-5701da30ee3f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c6a89069-b795-4ba1-9dc3-8e52142fa6d9}, !- Demand Side Inlet Node Name
  {fa9b5897-8466-47c5-919e-636ec6a909dd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f9a6d124-c827-42a3-859a-bbcfacf18867}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Demand Mixer Name
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Demand Splitter Name
  {8990786b-16bd-4f24-9d13-4a537a50e788}, !- Supply Mixer Name
  {c8a6bcce-978d-4e5b-b055-ab3adc84888d}; !- Supply Splitter Name

OS:Node,
  {2689666f-649b-43c0-98a2-4ccf06f8c523}, !- Handle
  Node 11,                                !- Name
  {4bd18e5e-6e8f-4852-875d-ec96be32baea}, !- Inlet Port
  {d12cba7a-f6fb-4778-91ac-74d9d5430cdb}; !- Outlet Port

OS:Node,
  {874c0794-9045-4303-ac95-248105eab10f}, !- Handle
  Node 13,                                !- Name
  {88eaf901-87ff-4cb6-8315-f57a627b336e}, !- Inlet Port
  {f11b57cb-746a-41a9-be0e-5701da30ee3f}; !- Outlet Port

OS:Node,
  {27479447-37d4-4847-9a0d-4e263db63813}, !- Handle
  Node 14,                                !- Name
  {01e0ed5e-1f0a-4cb5-84e5-23d7aabda59f}, !- Inlet Port
  {d1f895a8-8b91-40ab-8212-81d2b29e5235}; !- Outlet Port

OS:Connector:Mixer,
  {8990786b-16bd-4f24-9d13-4a537a50e788}, !- Handle
  Connector Mixer 3,                      !- Name
  {1054faef-836f-4830-93eb-d1fe831cd4be}, !- Outlet Branch Name
  {3d2591d5-a746-4289-8f69-4fd79b7484a3}, !- Inlet Branch Name 1
  {5a2c4428-9c31-48c7-94d1-f64150b6106d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c8a6bcce-978d-4e5b-b055-ab3adc84888d}, !- Handle
  Connector Splitter 3,                   !- Name
  {039254b1-975a-4a6e-bd54-f4c4b83b88a0}, !- Inlet Branch Name
  {01e0ed5e-1f0a-4cb5-84e5-23d7aabda59f}, !- Outlet Branch Name 1
  {0628821e-5947-4a92-85c1-c9aed0f022ba}; !- Outlet Branch Name 2

OS:Connection,
  {4bd18e5e-6e8f-4852-875d-ec96be32baea}, !- Handle
  {72d6f830-4685-42ec-a83c-a30dfafa9841}, !- Source Object
  14,                                     !- Outlet Port
  {2689666f-649b-43c0-98a2-4ccf06f8c523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e0ed5e-1f0a-4cb5-84e5-23d7aabda59f}, !- Handle
  {c8a6bcce-978d-4e5b-b055-ab3adc84888d}, !- Source Object
  3,                                      !- Outlet Port
  {27479447-37d4-4847-9a0d-4e263db63813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11b57cb-746a-41a9-be0e-5701da30ee3f}, !- Handle
  {874c0794-9045-4303-ac95-248105eab10f}, !- Source Object
  3,                                      !- Outlet Port
  {72d6f830-4685-42ec-a83c-a30dfafa9841}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {38bb5c0a-0d20-4783-bb90-6e0af00b80d8}, !- Handle
  Node 15,                                !- Name
  {c6a89069-b795-4ba1-9dc3-8e52142fa6d9}, !- Inlet Port
  {4a3f28d5-8430-4a8c-835c-c83be542ee6c}; !- Outlet Port

OS:Node,
  {1dd72e08-ec91-4f5d-8691-d9cd1ad96558}, !- Handle
  Node 19,                                !- Name
  {af21df37-6241-4ae1-83d7-4f29b83b913f}, !- Inlet Port
  {fa9b5897-8466-47c5-919e-636ec6a909dd}; !- Outlet Port

OS:Node,
  {25669a2f-51b5-4ebe-848f-21170fe75f41}, !- Handle
  Node 20,                                !- Name
  {bbe9e18d-391b-4c43-9002-3ed65e982dac}, !- Inlet Port
  {447c0978-2061-4bef-aaff-a7b8e7df1a02}; !- Outlet Port

OS:Connector:Mixer,
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Handle
  Connector Mixer 4,                      !- Name
  {84132e0b-79d4-49df-8cc5-c458283cd102}, !- Outlet Branch Name
  {748aa442-d829-4525-9f52-ed34dfc2dcb1}, !- Inlet Branch Name 1
  {7b0c71c2-fc1d-462a-a539-e372ecccdf63}, !- Inlet Branch Name 2
  {3a0211ec-9112-4d7c-956f-64f8eec62cfd}, !- Inlet Branch Name 3
  {75360695-3faf-4877-ad0b-f67f2e2a021d}, !- Inlet Branch Name 4
  {441b3a7a-c6a6-4485-aee2-f8afc5e9d9c0}, !- Inlet Branch Name 5
  {d7d9a520-8eaf-4da4-8ac6-35e98485ef25}, !- Inlet Branch Name 6
  {9038bfda-a8c0-488e-9bfc-e807ff18aa7c}, !- Inlet Branch Name 7
  {dd381751-2049-4ee2-9bd8-5eb94fdb7367}, !- Inlet Branch Name 8
  {4c153f04-17d0-4672-b0c0-a19d30938ed6}, !- Inlet Branch Name 9
  {2c8d10f3-1a2f-4848-a37f-e82ac54cbcd0}, !- Inlet Branch Name 10
  {b57e4540-60d4-4b2c-a10d-392ae16fbbb8}, !- Inlet Branch Name 11
  {627fb552-f4c1-4a92-9947-078ecbd66f5c}, !- Inlet Branch Name 12
  {518550e4-e4eb-4bd5-8caa-161251f912ac}, !- Inlet Branch Name 13
  {2f9f562a-3902-4749-975f-3dc16b000898}, !- Inlet Branch Name 14
  {5fd9b485-8b9e-4743-88f1-fe92e56a2177}, !- Inlet Branch Name 15
  {1d49018a-6bdb-46b1-a51d-9a29008021a1}, !- Inlet Branch Name 16
  {bd040c1e-1a89-41af-9474-3066904b462c}, !- Inlet Branch Name 17
  {fa401712-c381-4949-9826-ffb69fa18a5b}, !- Inlet Branch Name 18
  {41e8d8fe-103d-45e5-a7f0-6e3badbd004f}, !- Inlet Branch Name 19
  {449c7c3d-6695-4174-8b1d-fc524dc67089}, !- Inlet Branch Name 20
  {3aeb5a4a-72da-4e8d-a1b6-f293e23f786b}, !- Inlet Branch Name 21
  {a7e352d4-2ba9-4446-abcc-457cb351cc1e}; !- Inlet Branch Name 22

OS:Connector:Splitter,
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Handle
  Connector Splitter 4,                   !- Name
  {30c7d587-fbe9-48e8-a997-b9730fb50091}, !- Inlet Branch Name
  {bbe9e18d-391b-4c43-9002-3ed65e982dac}, !- Outlet Branch Name 1
  {cb75aa9b-bd5e-441a-af52-861c12fedafc}, !- Outlet Branch Name 2
  {7c5a0a38-aaa5-482b-877a-8f2ef05bdbf8}, !- Outlet Branch Name 3
  {f9908191-9e08-40fc-b90c-67ee9a373f35}, !- Outlet Branch Name 4
  {afb8c8bb-91dd-4ca7-b509-6f1bb72e86f1}, !- Outlet Branch Name 5
  {55c82a4f-1671-4aa3-ba93-29c645f4d32f}, !- Outlet Branch Name 6
  {d60fa5b0-c3fa-4391-955f-8e6cb004987b}, !- Outlet Branch Name 7
  {80d30145-b750-4da5-bb08-5a588e851063}, !- Outlet Branch Name 8
  {9503a68e-45ba-4eda-9491-0e152e872878}, !- Outlet Branch Name 9
  {3642a1e0-281d-4057-8e2d-516b7d74b7d5}, !- Outlet Branch Name 10
  {281e07f5-d4e4-43b9-a309-81bef90d1c34}, !- Outlet Branch Name 11
  {7c8649b9-5015-4a87-8033-9456a4257852}, !- Outlet Branch Name 12
  {d77203fb-cff4-4f13-ab65-9ae3a64fe25a}, !- Outlet Branch Name 13
  {511bdc48-1e83-47b1-bae4-a2ac0a586bf8}, !- Outlet Branch Name 14
  {583ec10f-2989-429b-ba30-a82b571358ba}, !- Outlet Branch Name 15
  {a0d36b97-a069-4157-8a09-e3f86053f6c1}, !- Outlet Branch Name 16
  {b1c0f7a4-24b9-4a1f-923c-55dd1e314634}, !- Outlet Branch Name 17
  {44c60126-6ab2-418a-b724-444b9dc3f855}, !- Outlet Branch Name 18
  {cc3f7804-e364-4fa8-9362-588e4d9ad882}, !- Outlet Branch Name 19
  {6cf7d81a-dcae-4560-9861-346b48e6153c}, !- Outlet Branch Name 20
  {7420103f-8c70-45a0-956f-e0f83b8a02a6}, !- Outlet Branch Name 21
  {0b0167de-5abf-418a-a629-a08a026d39e9}; !- Outlet Branch Name 22

OS:Connection,
  {c6a89069-b795-4ba1-9dc3-8e52142fa6d9}, !- Handle
  {72d6f830-4685-42ec-a83c-a30dfafa9841}, !- Source Object
  17,                                     !- Outlet Port
  {38bb5c0a-0d20-4783-bb90-6e0af00b80d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe9e18d-391b-4c43-9002-3ed65e982dac}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  3,                                      !- Outlet Port
  {25669a2f-51b5-4ebe-848f-21170fe75f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9b5897-8466-47c5-919e-636ec6a909dd}, !- Handle
  {1dd72e08-ec91-4f5d-8691-d9cd1ad96558}, !- Source Object
  3,                                      !- Outlet Port
  {72d6f830-4685-42ec-a83c-a30dfafa9841}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6fdaba1f-831a-4cb3-bf4e-42e4267c690f}, !- Handle
  {72d6f830-4685-42ec-a83c-a30dfafa9841}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f9a6d124-c827-42a3-859a-bbcfacf18867}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {6354bc93-d365-420b-b627-a614c93e8260}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {d12cba7a-f6fb-4778-91ac-74d9d5430cdb}, !- Inlet Node Name
  {2bf279ed-fdc6-4c3c-a04c-1ec45ee78cfa}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e1d21c4c-2cb3-473c-b4cc-5cb9b519e912}, !- Handle
  Boiler Hot Water 1,                     !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.95,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {bc488f17-9f2f-432f-a3cc-d59abfcdb713}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d1f895a8-8b91-40ab-8212-81d2b29e5235}, !- Boiler Water Inlet Node Name
  {f9f97312-6dad-4b0d-a648-f7dbf248b43a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {bc488f17-9f2f-432f-a3cc-d59abfcdb713}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {e6e18ea4-2ff2-44b5-be44-22cf5bac604b}, !- Handle
  Node 21,                                !- Name
  {2bf279ed-fdc6-4c3c-a04c-1ec45ee78cfa}, !- Inlet Port
  {039254b1-975a-4a6e-bd54-f4c4b83b88a0}; !- Outlet Port

OS:Connection,
  {d12cba7a-f6fb-4778-91ac-74d9d5430cdb}, !- Handle
  {2689666f-649b-43c0-98a2-4ccf06f8c523}, !- Source Object
  3,                                      !- Outlet Port
  {6354bc93-d365-420b-b627-a614c93e8260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf279ed-fdc6-4c3c-a04c-1ec45ee78cfa}, !- Handle
  {6354bc93-d365-420b-b627-a614c93e8260}, !- Source Object
  3,                                      !- Outlet Port
  {e6e18ea4-2ff2-44b5-be44-22cf5bac604b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039254b1-975a-4a6e-bd54-f4c4b83b88a0}, !- Handle
  {e6e18ea4-2ff2-44b5-be44-22cf5bac604b}, !- Source Object
  3,                                      !- Outlet Port
  {c8a6bcce-978d-4e5b-b055-ab3adc84888d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ceb8a71-a29e-40d6-9901-1106dfdd471b}, !- Handle
  Node 22,                                !- Name
  {f9f97312-6dad-4b0d-a648-f7dbf248b43a}, !- Inlet Port
  {3d2591d5-a746-4289-8f69-4fd79b7484a3}; !- Outlet Port

OS:Connection,
  {d1f895a8-8b91-40ab-8212-81d2b29e5235}, !- Handle
  {27479447-37d4-4847-9a0d-4e263db63813}, !- Source Object
  3,                                      !- Outlet Port
  {e1d21c4c-2cb3-473c-b4cc-5cb9b519e912}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {f9f97312-6dad-4b0d-a648-f7dbf248b43a}, !- Handle
  {e1d21c4c-2cb3-473c-b4cc-5cb9b519e912}, !- Source Object
  12,                                     !- Outlet Port
  {7ceb8a71-a29e-40d6-9901-1106dfdd471b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2591d5-a746-4289-8f69-4fd79b7484a3}, !- Handle
  {7ceb8a71-a29e-40d6-9901-1106dfdd471b}, !- Source Object
  3,                                      !- Outlet Port
  {8990786b-16bd-4f24-9d13-4a537a50e788}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5fabc6b4-38fc-4def-a239-1edd78d39c23}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {48108454-87a3-4196-a8f2-c68bd715d2e6}, !- Inlet Node Name
  {41b9180a-eb0f-48dd-9d39-9105420a6875}; !- Outlet Node Name

OS:Node,
  {b1dc536e-6d7b-4592-872c-575794d453ee}, !- Handle
  Node 23,                                !- Name
  {0628821e-5947-4a92-85c1-c9aed0f022ba}, !- Inlet Port
  {48108454-87a3-4196-a8f2-c68bd715d2e6}; !- Outlet Port

OS:Connection,
  {0628821e-5947-4a92-85c1-c9aed0f022ba}, !- Handle
  {c8a6bcce-978d-4e5b-b055-ab3adc84888d}, !- Source Object
  4,                                      !- Outlet Port
  {b1dc536e-6d7b-4592-872c-575794d453ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d80d0356-f77a-45d1-aa05-44591c35c370}, !- Handle
  Node 24,                                !- Name
  {41b9180a-eb0f-48dd-9d39-9105420a6875}, !- Inlet Port
  {5a2c4428-9c31-48c7-94d1-f64150b6106d}; !- Outlet Port

OS:Connection,
  {48108454-87a3-4196-a8f2-c68bd715d2e6}, !- Handle
  {b1dc536e-6d7b-4592-872c-575794d453ee}, !- Source Object
  3,                                      !- Outlet Port
  {5fabc6b4-38fc-4def-a239-1edd78d39c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b9180a-eb0f-48dd-9d39-9105420a6875}, !- Handle
  {5fabc6b4-38fc-4def-a239-1edd78d39c23}, !- Source Object
  3,                                      !- Outlet Port
  {d80d0356-f77a-45d1-aa05-44591c35c370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2c4428-9c31-48c7-94d1-f64150b6106d}, !- Handle
  {d80d0356-f77a-45d1-aa05-44591c35c370}, !- Source Object
  3,                                      !- Outlet Port
  {8990786b-16bd-4f24-9d13-4a537a50e788}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {110c3596-e991-4d89-ac93-b4b06ccb50bc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {447c0978-2061-4bef-aaff-a7b8e7df1a02}, !- Inlet Node Name
  {30114db8-b525-435d-881c-8a7d89769162}; !- Outlet Node Name

OS:Node,
  {06b803bd-e019-4c89-a9c4-6683d3f5501f}, !- Handle
  Node 25,                                !- Name
  {30114db8-b525-435d-881c-8a7d89769162}, !- Inlet Port
  {748aa442-d829-4525-9f52-ed34dfc2dcb1}; !- Outlet Port

OS:Connection,
  {447c0978-2061-4bef-aaff-a7b8e7df1a02}, !- Handle
  {25669a2f-51b5-4ebe-848f-21170fe75f41}, !- Source Object
  3,                                      !- Outlet Port
  {110c3596-e991-4d89-ac93-b4b06ccb50bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30114db8-b525-435d-881c-8a7d89769162}, !- Handle
  {110c3596-e991-4d89-ac93-b4b06ccb50bc}, !- Source Object
  3,                                      !- Outlet Port
  {06b803bd-e019-4c89-a9c4-6683d3f5501f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748aa442-d829-4525-9f52-ed34dfc2dcb1}, !- Handle
  {06b803bd-e019-4c89-a9c4-6683d3f5501f}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6649616-e207-4d36-a49f-49d4b3552a85}, !- Handle
  Node 26,                                !- Name
  {cb75aa9b-bd5e-441a-af52-861c12fedafc}, !- Inlet Port
  {197f87d2-0323-436c-aedc-d7c8443fd81b}; !- Outlet Port

OS:Connection,
  {cb75aa9b-bd5e-441a-af52-861c12fedafc}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  4,                                      !- Outlet Port
  {f6649616-e207-4d36-a49f-49d4b3552a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf73527e-25c4-47ef-bed1-4bc0d3eb9034}, !- Handle
  Node 27,                                !- Name
  {f97fab61-2e2f-47c1-80ea-622b3eefea4d}, !- Inlet Port
  {7b0c71c2-fc1d-462a-a539-e372ecccdf63}; !- Outlet Port

OS:Connection,
  {197f87d2-0323-436c-aedc-d7c8443fd81b}, !- Handle
  {f6649616-e207-4d36-a49f-49d4b3552a85}, !- Source Object
  3,                                      !- Outlet Port
  {37d10915-b7a5-4cef-ab4d-f4fdc8d1ebf7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f97fab61-2e2f-47c1-80ea-622b3eefea4d}, !- Handle
  {37d10915-b7a5-4cef-ab4d-f4fdc8d1ebf7}, !- Source Object
  6,                                      !- Outlet Port
  {cf73527e-25c4-47ef-bed1-4bc0d3eb9034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0c71c2-fc1d-462a-a539-e372ecccdf63}, !- Handle
  {cf73527e-25c4-47ef-bed1-4bc0d3eb9034}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e08bb01c-48dc-4464-9fa0-1d744384fea8}, !- Handle
  Controller Water Coil 1,                !- Name
  {37d10915-b7a5-4cef-ab4d-f4fdc8d1ebf7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {c6b940ff-bc7d-43ad-a37f-ccae10ecc805}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4a3f28d5-8430-4a8c-835c-c83be542ee6c}, !- Inlet Node Name
  {5b13775c-926c-4786-8791-7eec9742cb57}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {08de908d-32c0-466d-89c4-cc26253e5855}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {0baba505-3c72-47fc-980c-f83f29b36dee}, !- Inlet Node Name
  {af21df37-6241-4ae1-83d7-4f29b83b913f}; !- Outlet Node Name

OS:Node,
  {065aa64b-c06b-456a-98e0-bd1984aa29aa}, !- Handle
  Node 29,                                !- Name
  {84132e0b-79d4-49df-8cc5-c458283cd102}, !- Inlet Port
  {0baba505-3c72-47fc-980c-f83f29b36dee}; !- Outlet Port

OS:Connection,
  {84132e0b-79d4-49df-8cc5-c458283cd102}, !- Handle
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Source Object
  2,                                      !- Outlet Port
  {065aa64b-c06b-456a-98e0-bd1984aa29aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0baba505-3c72-47fc-980c-f83f29b36dee}, !- Handle
  {065aa64b-c06b-456a-98e0-bd1984aa29aa}, !- Source Object
  3,                                      !- Outlet Port
  {08de908d-32c0-466d-89c4-cc26253e5855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af21df37-6241-4ae1-83d7-4f29b83b913f}, !- Handle
  {08de908d-32c0-466d-89c4-cc26253e5855}, !- Source Object
  3,                                      !- Outlet Port
  {1dd72e08-ec91-4f5d-8691-d9cd1ad96558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa98596a-8c23-4aa3-b585-bd1a33c3db92}, !- Handle
  Node 30,                                !- Name
  {5b13775c-926c-4786-8791-7eec9742cb57}, !- Inlet Port
  {30c7d587-fbe9-48e8-a997-b9730fb50091}; !- Outlet Port

OS:Connection,
  {4a3f28d5-8430-4a8c-835c-c83be542ee6c}, !- Handle
  {38bb5c0a-0d20-4783-bb90-6e0af00b80d8}, !- Source Object
  3,                                      !- Outlet Port
  {c6b940ff-bc7d-43ad-a37f-ccae10ecc805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b13775c-926c-4786-8791-7eec9742cb57}, !- Handle
  {c6b940ff-bc7d-43ad-a37f-ccae10ecc805}, !- Source Object
  3,                                      !- Outlet Port
  {aa98596a-8c23-4aa3-b585-bd1a33c3db92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c7d587-fbe9-48e8-a997-b9730fb50091}, !- Handle
  {aa98596a-8c23-4aa3-b585-bd1a33c3db92}, !- Source Object
  3,                                      !- Outlet Port
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e0d6f8ed-0bd4-45fb-b855-e526b8d7d551}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {22300e8e-211f-4a51-8adf-c4ccc3febbf2}, !- Inlet Node Name
  {88eaf901-87ff-4cb6-8315-f57a627b336e}; !- Outlet Node Name

OS:Node,
  {6d4568a8-c65a-4c38-b6ba-2f44ab3bdd1b}, !- Handle
  Node 31,                                !- Name
  {1054faef-836f-4830-93eb-d1fe831cd4be}, !- Inlet Port
  {22300e8e-211f-4a51-8adf-c4ccc3febbf2}; !- Outlet Port

OS:Connection,
  {1054faef-836f-4830-93eb-d1fe831cd4be}, !- Handle
  {8990786b-16bd-4f24-9d13-4a537a50e788}, !- Source Object
  2,                                      !- Outlet Port
  {6d4568a8-c65a-4c38-b6ba-2f44ab3bdd1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22300e8e-211f-4a51-8adf-c4ccc3febbf2}, !- Handle
  {6d4568a8-c65a-4c38-b6ba-2f44ab3bdd1b}, !- Source Object
  3,                                      !- Outlet Port
  {e0d6f8ed-0bd4-45fb-b855-e526b8d7d551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88eaf901-87ff-4cb6-8315-f57a627b336e}, !- Handle
  {e0d6f8ed-0bd4-45fb-b855-e526b8d7d551}, !- Source Object
  3,                                      !- Outlet Port
  {874c0794-9045-4303-ac95-248105eab10f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {a56f1456-ba05-448b-9413-59010d353953}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {d0e3b9d6-cd87-4280-8d21-a6ea12d7ac6b}, !- Schedule Name
  {874c0794-9045-4303-ac95-248105eab10f}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {e741f8ac-59e8-4827-8bfa-78c8a9b0e26a}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d8d3cfc6-1ba0-4573-96fa-4f3e576938e6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b23d4ac5-e812-4074-b8ac-993e90c0078a}, !- Plant Side Inlet Node Name
  {060670db-5ec1-40fe-bf3c-d7eb8d19a3c6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1820e092-76da-499b-9436-ed8333920e64}, !- Demand Side Inlet Node Name
  {50338607-a27b-4507-a4f0-2ecf512da067}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e53072ed-ab4e-4a3d-acfe-4c5105388694}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {800d8329-f706-4105-8393-2ed4e1a18121}, !- Demand Mixer Name
  {c2b7ae28-d56f-437a-b4a4-18d18f3ed328}, !- Demand Splitter Name
  {3e057f82-fbe0-404d-8321-05cc9eed1e99}, !- Supply Mixer Name
  {583f4f1f-5379-4007-b2c2-488ed6372c45}; !- Supply Splitter Name

OS:Node,
  {fc4b8ad4-f9aa-4476-ab35-61287815d9dc}, !- Handle
  Node 35,                                !- Name
  {b23d4ac5-e812-4074-b8ac-993e90c0078a}, !- Inlet Port
  {6e64e55e-82fc-490b-88c8-e54ceb3c9dc8}; !- Outlet Port

OS:Node,
  {d8d3cfc6-1ba0-4573-96fa-4f3e576938e6}, !- Handle
  Node 36,                                !- Name
  {9d08b956-2b81-4526-a1b0-711392258ed9}, !- Inlet Port
  {060670db-5ec1-40fe-bf3c-d7eb8d19a3c6}; !- Outlet Port

OS:Node,
  {98296159-cc6a-425d-aab4-f9a6aaf09d67}, !- Handle
  Node 37,                                !- Name
  {89d2dca3-039d-42ac-8591-d512b199445b}, !- Inlet Port
  {137dc6f2-c452-4512-a295-b835881c46c9}; !- Outlet Port

OS:Connector:Mixer,
  {3e057f82-fbe0-404d-8321-05cc9eed1e99}, !- Handle
  Connector Mixer 5,                      !- Name
  {db63460d-8d14-4b12-ad9d-1976c3f88c0e}, !- Outlet Branch Name
  {86fbc01d-f842-404e-9fad-2e141f7db0d0}, !- Inlet Branch Name 1
  {b7e418f5-e223-4b5a-9f6a-8ec2015cdea9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {583f4f1f-5379-4007-b2c2-488ed6372c45}, !- Handle
  Connector Splitter 5,                   !- Name
  {a70ab33e-3482-457f-9121-d33493903074}, !- Inlet Branch Name
  {89d2dca3-039d-42ac-8591-d512b199445b}, !- Outlet Branch Name 1
  {4815a8ee-3d36-4d2a-9ba6-039e95fb8772}; !- Outlet Branch Name 2

OS:Connection,
  {b23d4ac5-e812-4074-b8ac-993e90c0078a}, !- Handle
  {e741f8ac-59e8-4827-8bfa-78c8a9b0e26a}, !- Source Object
  14,                                     !- Outlet Port
  {fc4b8ad4-f9aa-4476-ab35-61287815d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d2dca3-039d-42ac-8591-d512b199445b}, !- Handle
  {583f4f1f-5379-4007-b2c2-488ed6372c45}, !- Source Object
  3,                                      !- Outlet Port
  {98296159-cc6a-425d-aab4-f9a6aaf09d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060670db-5ec1-40fe-bf3c-d7eb8d19a3c6}, !- Handle
  {d8d3cfc6-1ba0-4573-96fa-4f3e576938e6}, !- Source Object
  3,                                      !- Outlet Port
  {e741f8ac-59e8-4827-8bfa-78c8a9b0e26a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b2086d79-52f0-4692-950f-748b37bf68d5}, !- Handle
  Node 38,                                !- Name
  {1820e092-76da-499b-9436-ed8333920e64}, !- Inlet Port
  {af336afa-7f43-45fd-a0c8-ee91b3b928ed}; !- Outlet Port

OS:Node,
  {f1692c08-f366-4553-a88b-1ad1c81d2ca6}, !- Handle
  Node 39,                                !- Name
  {a86d8422-3a7b-4d0c-aab1-a387c9fb730c}, !- Inlet Port
  {50338607-a27b-4507-a4f0-2ecf512da067}; !- Outlet Port

OS:Node,
  {a51665df-e4eb-4a65-9b58-557612ff8917}, !- Handle
  Node 40,                                !- Name
  {a7138173-ed54-43b6-8162-790ffd2ef732}, !- Inlet Port
  {5d75f573-3b73-491a-bd01-c69bca6eb2aa}; !- Outlet Port

OS:Connector:Mixer,
  {800d8329-f706-4105-8393-2ed4e1a18121}, !- Handle
  Connector Mixer 6,                      !- Name
  {25428dd5-82f6-4edc-85bb-a7793602eb30}, !- Outlet Branch Name
  {7edb69b5-5974-4510-9027-20bc28f51f4b}, !- Inlet Branch Name 1
  {8f368dc7-2c22-49b1-a1f7-b49f28dc6311}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c2b7ae28-d56f-437a-b4a4-18d18f3ed328}, !- Handle
  Connector Splitter 6,                   !- Name
  {1a23fcac-6170-4a2a-a67b-5754bab7a6f6}, !- Inlet Branch Name
  {a7138173-ed54-43b6-8162-790ffd2ef732}, !- Outlet Branch Name 1
  {43553fd7-e5ff-4c6c-8fad-9faf124ecfb9}; !- Outlet Branch Name 2

OS:Connection,
  {1820e092-76da-499b-9436-ed8333920e64}, !- Handle
  {e741f8ac-59e8-4827-8bfa-78c8a9b0e26a}, !- Source Object
  17,                                     !- Outlet Port
  {b2086d79-52f0-4692-950f-748b37bf68d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7138173-ed54-43b6-8162-790ffd2ef732}, !- Handle
  {c2b7ae28-d56f-437a-b4a4-18d18f3ed328}, !- Source Object
  3,                                      !- Outlet Port
  {a51665df-e4eb-4a65-9b58-557612ff8917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50338607-a27b-4507-a4f0-2ecf512da067}, !- Handle
  {f1692c08-f366-4553-a88b-1ad1c81d2ca6}, !- Source Object
  3,                                      !- Outlet Port
  {e741f8ac-59e8-4827-8bfa-78c8a9b0e26a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3822ce7b-887f-4c3c-a55f-1aed8e7b106f}, !- Handle
  {e741f8ac-59e8-4827-8bfa-78c8a9b0e26a}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e53072ed-ab4e-4a3d-acfe-4c5105388694}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {a17e2a22-6c40-457b-bb39-14eb82637da1}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {6e64e55e-82fc-490b-88c8-e54ceb3c9dc8}, !- Inlet Node Name
  {44ec384a-5406-488c-a159-866c486b94db}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {66d6fae1-c58b-4f42-87cd-067fbff8ad00}, !- Handle
  Node 41,                                !- Name
  {44ec384a-5406-488c-a159-866c486b94db}, !- Inlet Port
  {a70ab33e-3482-457f-9121-d33493903074}; !- Outlet Port

OS:Connection,
  {6e64e55e-82fc-490b-88c8-e54ceb3c9dc8}, !- Handle
  {fc4b8ad4-f9aa-4476-ab35-61287815d9dc}, !- Source Object
  3,                                      !- Outlet Port
  {a17e2a22-6c40-457b-bb39-14eb82637da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ec384a-5406-488c-a159-866c486b94db}, !- Handle
  {a17e2a22-6c40-457b-bb39-14eb82637da1}, !- Source Object
  3,                                      !- Outlet Port
  {66d6fae1-c58b-4f42-87cd-067fbff8ad00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70ab33e-3482-457f-9121-d33493903074}, !- Handle
  {66d6fae1-c58b-4f42-87cd-067fbff8ad00}, !- Source Object
  3,                                      !- Outlet Port
  {583f4f1f-5379-4007-b2c2-488ed6372c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {bac20277-0e2b-48de-b884-ca2d4475d483}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {96003cbc-4048-4d7d-89b2-45e2fe246201}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4897c7cc-792c-4fc0-ba3d-a434b3c61cee}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {5f99a247-064d-4ff8-b907-6b043112b746}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bac20277-0e2b-48de-b884-ca2d4475d483}, !- Cooling Capacity Function of Temperature Curve Name
  {96003cbc-4048-4d7d-89b2-45e2fe246201}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {4897c7cc-792c-4fc0-ba3d-a434b3c61cee}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {137dc6f2-c452-4512-a295-b835881c46c9}, !- Chilled Water Inlet Node Name
  {158b860d-e22f-49fb-b188-6b70010a402c}, !- Chilled Water Outlet Node Name
  {1ce37950-1047-4bd3-b05d-0f4823d49895}, !- Condenser Inlet Node Name
  {ee22deee-4f29-43ef-a78c-1ca62766bad5}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {d3c7dff0-57a1-4918-87e3-5cd656b5b32c}, !- Handle
  Node 42,                                !- Name
  {158b860d-e22f-49fb-b188-6b70010a402c}, !- Inlet Port
  {86fbc01d-f842-404e-9fad-2e141f7db0d0}; !- Outlet Port

OS:Connection,
  {137dc6f2-c452-4512-a295-b835881c46c9}, !- Handle
  {98296159-cc6a-425d-aab4-f9a6aaf09d67}, !- Source Object
  3,                                      !- Outlet Port
  {5f99a247-064d-4ff8-b907-6b043112b746}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {158b860d-e22f-49fb-b188-6b70010a402c}, !- Handle
  {5f99a247-064d-4ff8-b907-6b043112b746}, !- Source Object
  16,                                     !- Outlet Port
  {d3c7dff0-57a1-4918-87e3-5cd656b5b32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86fbc01d-f842-404e-9fad-2e141f7db0d0}, !- Handle
  {d3c7dff0-57a1-4918-87e3-5cd656b5b32c}, !- Source Object
  3,                                      !- Outlet Port
  {3e057f82-fbe0-404d-8321-05cc9eed1e99}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f902bba2-906f-4379-88d1-904e2b3834f7}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {eadc7721-bc03-4200-80c1-dbda47ca936f}, !- Inlet Node Name
  {18477f83-8fda-4f0f-a37d-ccb23aca7421}; !- Outlet Node Name

OS:Node,
  {4cf9131c-93ef-449c-bb23-3c93b3f6aa54}, !- Handle
  Node 43,                                !- Name
  {4815a8ee-3d36-4d2a-9ba6-039e95fb8772}, !- Inlet Port
  {eadc7721-bc03-4200-80c1-dbda47ca936f}; !- Outlet Port

OS:Connection,
  {4815a8ee-3d36-4d2a-9ba6-039e95fb8772}, !- Handle
  {583f4f1f-5379-4007-b2c2-488ed6372c45}, !- Source Object
  4,                                      !- Outlet Port
  {4cf9131c-93ef-449c-bb23-3c93b3f6aa54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19bc9cd4-e79d-47d1-b7b7-f388ea4b39ac}, !- Handle
  Node 45,                                !- Name
  {18477f83-8fda-4f0f-a37d-ccb23aca7421}, !- Inlet Port
  {b7e418f5-e223-4b5a-9f6a-8ec2015cdea9}; !- Outlet Port

OS:Connection,
  {eadc7721-bc03-4200-80c1-dbda47ca936f}, !- Handle
  {4cf9131c-93ef-449c-bb23-3c93b3f6aa54}, !- Source Object
  3,                                      !- Outlet Port
  {f902bba2-906f-4379-88d1-904e2b3834f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18477f83-8fda-4f0f-a37d-ccb23aca7421}, !- Handle
  {f902bba2-906f-4379-88d1-904e2b3834f7}, !- Source Object
  3,                                      !- Outlet Port
  {19bc9cd4-e79d-47d1-b7b7-f388ea4b39ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e418f5-e223-4b5a-9f6a-8ec2015cdea9}, !- Handle
  {19bc9cd4-e79d-47d1-b7b7-f388ea4b39ac}, !- Source Object
  3,                                      !- Outlet Port
  {3e057f82-fbe0-404d-8321-05cc9eed1e99}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b354503-4e50-4fd8-971f-881d2a10399b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {81cf9afb-dc3f-4640-8e5f-035b19ee886f}, !- Inlet Node Name
  {9d08b956-2b81-4526-a1b0-711392258ed9}; !- Outlet Node Name

OS:Node,
  {e23f0778-d73b-4d01-9060-e68a20434961}, !- Handle
  Node 46,                                !- Name
  {db63460d-8d14-4b12-ad9d-1976c3f88c0e}, !- Inlet Port
  {81cf9afb-dc3f-4640-8e5f-035b19ee886f}; !- Outlet Port

OS:Connection,
  {db63460d-8d14-4b12-ad9d-1976c3f88c0e}, !- Handle
  {3e057f82-fbe0-404d-8321-05cc9eed1e99}, !- Source Object
  2,                                      !- Outlet Port
  {e23f0778-d73b-4d01-9060-e68a20434961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cf9afb-dc3f-4640-8e5f-035b19ee886f}, !- Handle
  {e23f0778-d73b-4d01-9060-e68a20434961}, !- Source Object
  3,                                      !- Outlet Port
  {4b354503-4e50-4fd8-971f-881d2a10399b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d08b956-2b81-4526-a1b0-711392258ed9}, !- Handle
  {4b354503-4e50-4fd8-971f-881d2a10399b}, !- Source Object
  3,                                      !- Outlet Port
  {d8d3cfc6-1ba0-4573-96fa-4f3e576938e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f249427-2f23-447a-980a-478e831adba8}, !- Handle
  Node 47,                                !- Name
  {3bd1e110-c8fa-4214-8608-f9dc80c6d8bf}, !- Inlet Port
  {7edb69b5-5974-4510-9027-20bc28f51f4b}; !- Outlet Port

OS:Connection,
  {5d75f573-3b73-491a-bd01-c69bca6eb2aa}, !- Handle
  {a51665df-e4eb-4a65-9b58-557612ff8917}, !- Source Object
  3,                                      !- Outlet Port
  {624709db-c322-4434-91d9-59d3e1cab520}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3bd1e110-c8fa-4214-8608-f9dc80c6d8bf}, !- Handle
  {624709db-c322-4434-91d9-59d3e1cab520}, !- Source Object
  11,                                     !- Outlet Port
  {8f249427-2f23-447a-980a-478e831adba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7edb69b5-5974-4510-9027-20bc28f51f4b}, !- Handle
  {8f249427-2f23-447a-980a-478e831adba8}, !- Source Object
  3,                                      !- Outlet Port
  {800d8329-f706-4105-8393-2ed4e1a18121}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {996d4ee6-2425-48a6-9396-d1a6125eabba}, !- Handle
  Controller Water Coil 2,                !- Name
  {624709db-c322-4434-91d9-59d3e1cab520}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {836187f9-528c-4b80-95c4-7309cf551d81}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {a9419987-d28f-4b96-874b-ac87086de8cb}, !- Schedule Name
  {d8d3cfc6-1ba0-4573-96fa-4f3e576938e6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {88c2fa5a-06a8-4a17-8af8-cf1d1e637b07}, !- Handle
  Coil Heating Water 2,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a73d00e-ff9e-403d-b90e-306ec2e05ead}, !- Water Inlet Node Name
  {e05721bf-722a-408b-be65-4adeaa7732e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a087296-7e1c-4a76-981c-1538d53505d8}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {5ae7ee18-8205-4e04-b82a-beb7ca77a7d2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88c2fa5a-06a8-4a17-8af8-cf1d1e637b07}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7115f5a-df47-40bb-b4d7-201b1fbe1060}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5210f852-09ca-40da-bd43-1522b4ae89db}, !- Handle
  Node 51,                                !- Name
  {ba1c2628-1302-422c-bbd4-53dee34cc74e}, !- Inlet Port
  {5ae7ee18-8205-4e04-b82a-beb7ca77a7d2}; !- Outlet Port

OS:Connection,
  {ba1c2628-1302-422c-bbd4-53dee34cc74e}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  3,                                      !- Outlet Port
  {5210f852-09ca-40da-bd43-1522b4ae89db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae7ee18-8205-4e04-b82a-beb7ca77a7d2}, !- Handle
  {5210f852-09ca-40da-bd43-1522b4ae89db}, !- Source Object
  3,                                      !- Outlet Port
  {5a087296-7e1c-4a76-981c-1538d53505d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7115f5a-df47-40bb-b4d7-201b1fbe1060}, !- Handle
  {5a087296-7e1c-4a76-981c-1538d53505d8}, !- Source Object
  12,                                     !- Outlet Port
  {40ceb4b1-d6df-447a-93f8-a80261541008}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c3201e69-6dd2-4ad9-9120-4e1c81f510d9}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {039ed6bf-bb38-4cd4-8803-acaeae1d8c8b}, !- Inlet Node Name
  {4ba0b2f4-b89a-44aa-8467-f1cb65911eba}; !- Outlet Node Name

OS:Node,
  {6a2df55c-5de0-46f9-a2c8-87ff6c40592f}, !- Handle
  Node 52,                                !- Name
  {43553fd7-e5ff-4c6c-8fad-9faf124ecfb9}, !- Inlet Port
  {039ed6bf-bb38-4cd4-8803-acaeae1d8c8b}; !- Outlet Port

OS:Connection,
  {43553fd7-e5ff-4c6c-8fad-9faf124ecfb9}, !- Handle
  {c2b7ae28-d56f-437a-b4a4-18d18f3ed328}, !- Source Object
  4,                                      !- Outlet Port
  {6a2df55c-5de0-46f9-a2c8-87ff6c40592f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69f8a24a-4713-41f6-be87-180f42b16f24}, !- Handle
  Node 53,                                !- Name
  {4ba0b2f4-b89a-44aa-8467-f1cb65911eba}, !- Inlet Port
  {8f368dc7-2c22-49b1-a1f7-b49f28dc6311}; !- Outlet Port

OS:Connection,
  {039ed6bf-bb38-4cd4-8803-acaeae1d8c8b}, !- Handle
  {6a2df55c-5de0-46f9-a2c8-87ff6c40592f}, !- Source Object
  3,                                      !- Outlet Port
  {c3201e69-6dd2-4ad9-9120-4e1c81f510d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba0b2f4-b89a-44aa-8467-f1cb65911eba}, !- Handle
  {c3201e69-6dd2-4ad9-9120-4e1c81f510d9}, !- Source Object
  3,                                      !- Outlet Port
  {69f8a24a-4713-41f6-be87-180f42b16f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f368dc7-2c22-49b1-a1f7-b49f28dc6311}, !- Handle
  {69f8a24a-4713-41f6-be87-180f42b16f24}, !- Source Object
  3,                                      !- Outlet Port
  {800d8329-f706-4105-8393-2ed4e1a18121}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0e70c8a4-d421-4453-a0d8-448f4dd529e5}, !- Handle
  Node 54,                                !- Name
  {7c5a0a38-aaa5-482b-877a-8f2ef05bdbf8}, !- Inlet Port
  {4a73d00e-ff9e-403d-b90e-306ec2e05ead}; !- Outlet Port

OS:Connection,
  {7c5a0a38-aaa5-482b-877a-8f2ef05bdbf8}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  5,                                      !- Outlet Port
  {0e70c8a4-d421-4453-a0d8-448f4dd529e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cd0ab1d-8e7f-4b74-9566-2e7c1fe641e4}, !- Handle
  Node 55,                                !- Name
  {e05721bf-722a-408b-be65-4adeaa7732e1}, !- Inlet Port
  {3a0211ec-9112-4d7c-956f-64f8eec62cfd}; !- Outlet Port

OS:Connection,
  {4a73d00e-ff9e-403d-b90e-306ec2e05ead}, !- Handle
  {0e70c8a4-d421-4453-a0d8-448f4dd529e5}, !- Source Object
  3,                                      !- Outlet Port
  {88c2fa5a-06a8-4a17-8af8-cf1d1e637b07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e05721bf-722a-408b-be65-4adeaa7732e1}, !- Handle
  {88c2fa5a-06a8-4a17-8af8-cf1d1e637b07}, !- Source Object
  6,                                      !- Outlet Port
  {6cd0ab1d-8e7f-4b74-9566-2e7c1fe641e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0211ec-9112-4d7c-956f-64f8eec62cfd}, !- Handle
  {6cd0ab1d-8e7f-4b74-9566-2e7c1fe641e4}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2f914d04-4ccc-409c-8987-e8617a5e12cb}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {af336afa-7f43-45fd-a0c8-ee91b3b928ed}, !- Inlet Node Name
  {1f942148-1d9f-4e6f-a875-57b2458ddb2b}; !- Outlet Node Name

OS:Node,
  {e47eda4e-5c8c-46aa-ba12-1b9447ee915b}, !- Handle
  Node 56,                                !- Name
  {1f942148-1d9f-4e6f-a875-57b2458ddb2b}, !- Inlet Port
  {1a23fcac-6170-4a2a-a67b-5754bab7a6f6}; !- Outlet Port

OS:Connection,
  {af336afa-7f43-45fd-a0c8-ee91b3b928ed}, !- Handle
  {b2086d79-52f0-4692-950f-748b37bf68d5}, !- Source Object
  3,                                      !- Outlet Port
  {2f914d04-4ccc-409c-8987-e8617a5e12cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f942148-1d9f-4e6f-a875-57b2458ddb2b}, !- Handle
  {2f914d04-4ccc-409c-8987-e8617a5e12cb}, !- Source Object
  3,                                      !- Outlet Port
  {e47eda4e-5c8c-46aa-ba12-1b9447ee915b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a23fcac-6170-4a2a-a67b-5754bab7a6f6}, !- Handle
  {e47eda4e-5c8c-46aa-ba12-1b9447ee915b}, !- Source Object
  3,                                      !- Outlet Port
  {c2b7ae28-d56f-437a-b4a4-18d18f3ed328}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99c714ac-1ee3-43ed-8978-d65993c55756}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {cff6c1ba-fed1-4150-8a65-a4e9a2f4d084}, !- Inlet Node Name
  {a86d8422-3a7b-4d0c-aab1-a387c9fb730c}; !- Outlet Node Name

OS:Node,
  {345c2d7d-da56-421e-b2fb-1bb0d59d1fde}, !- Handle
  Node 57,                                !- Name
  {25428dd5-82f6-4edc-85bb-a7793602eb30}, !- Inlet Port
  {cff6c1ba-fed1-4150-8a65-a4e9a2f4d084}; !- Outlet Port

OS:Connection,
  {25428dd5-82f6-4edc-85bb-a7793602eb30}, !- Handle
  {800d8329-f706-4105-8393-2ed4e1a18121}, !- Source Object
  2,                                      !- Outlet Port
  {345c2d7d-da56-421e-b2fb-1bb0d59d1fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff6c1ba-fed1-4150-8a65-a4e9a2f4d084}, !- Handle
  {345c2d7d-da56-421e-b2fb-1bb0d59d1fde}, !- Source Object
  3,                                      !- Outlet Port
  {99c714ac-1ee3-43ed-8978-d65993c55756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86d8422-3a7b-4d0c-aab1-a387c9fb730c}, !- Handle
  {99c714ac-1ee3-43ed-8978-d65993c55756}, !- Source Object
  3,                                      !- Outlet Port
  {f1692c08-f366-4553-a88b-1ad1c81d2ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c6e60232-2b74-4884-8cdf-d219dc2b5850}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4c94a6c6-440f-456e-8aad-45a14b15aa9c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9d1469db-f027-4c86-9548-2cf2231fec26}, !- Plant Side Inlet Node Name
  {fad32211-11ac-4a9e-b377-14e1bb1147ac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6ea066c0-64d7-466f-a564-2c25cc9518a4}, !- Demand Side Inlet Node Name
  {aea2b0df-4684-495f-8f5a-6ae3f5ff5a1a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6fe1f5f5-9015-428f-bbd0-be5461cca435}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f1f381d6-ca55-47bd-914f-1f931522a5f1}, !- Demand Mixer Name
  {cdc7cfab-11ad-4a09-9b2a-c7142b18f66e}, !- Demand Splitter Name
  {a5dba1d9-8690-4d31-91b2-fc7fa9a3ea3f}, !- Supply Mixer Name
  {c42b05a8-9b5f-4b11-9df1-677d24a21f46}; !- Supply Splitter Name

OS:Node,
  {65b1f1e0-7cab-4143-ad04-d62ce418c71a}, !- Handle
  Node 58,                                !- Name
  {9d1469db-f027-4c86-9548-2cf2231fec26}, !- Inlet Port
  {44b8ebb4-81b8-43e5-ab9a-ad48469174d5}; !- Outlet Port

OS:Node,
  {4c94a6c6-440f-456e-8aad-45a14b15aa9c}, !- Handle
  Node 59,                                !- Name
  {3de11fcc-c7e2-4464-85b4-6aa12743b638}, !- Inlet Port
  {fad32211-11ac-4a9e-b377-14e1bb1147ac}; !- Outlet Port

OS:Node,
  {185d5d7e-6fdd-43ae-b193-b7c8ea266f4a}, !- Handle
  Node 61,                                !- Name
  {52dbc86b-4601-4f42-81f2-abae08b48e9e}, !- Inlet Port
  {cff82adb-1d29-449b-b776-9da283aad114}; !- Outlet Port

OS:Connector:Mixer,
  {a5dba1d9-8690-4d31-91b2-fc7fa9a3ea3f}, !- Handle
  Connector Mixer 7,                      !- Name
  {a2f1a2cf-4f6a-4cfe-9a1f-4db50effb19d}, !- Outlet Branch Name
  {3d93d369-109a-4bd1-b211-59c920176f90}, !- Inlet Branch Name 1
  {89c3e3bf-c2b9-4c33-a53a-e77b9892bf7f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c42b05a8-9b5f-4b11-9df1-677d24a21f46}, !- Handle
  Connector Splitter 7,                   !- Name
  {f6fd95ac-634b-4a4e-998c-0a6dcfd4409f}, !- Inlet Branch Name
  {52dbc86b-4601-4f42-81f2-abae08b48e9e}, !- Outlet Branch Name 1
  {15f0223e-ae35-4c8f-ab3d-920c928656a1}; !- Outlet Branch Name 2

OS:Connection,
  {9d1469db-f027-4c86-9548-2cf2231fec26}, !- Handle
  {c6e60232-2b74-4884-8cdf-d219dc2b5850}, !- Source Object
  14,                                     !- Outlet Port
  {65b1f1e0-7cab-4143-ad04-d62ce418c71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52dbc86b-4601-4f42-81f2-abae08b48e9e}, !- Handle
  {c42b05a8-9b5f-4b11-9df1-677d24a21f46}, !- Source Object
  3,                                      !- Outlet Port
  {185d5d7e-6fdd-43ae-b193-b7c8ea266f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad32211-11ac-4a9e-b377-14e1bb1147ac}, !- Handle
  {4c94a6c6-440f-456e-8aad-45a14b15aa9c}, !- Source Object
  3,                                      !- Outlet Port
  {c6e60232-2b74-4884-8cdf-d219dc2b5850}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {32840cb2-15a5-4940-8bef-d886b00a3283}, !- Handle
  Node 62,                                !- Name
  {6ea066c0-64d7-466f-a564-2c25cc9518a4}, !- Inlet Port
  {4c99cc05-6f34-48eb-8966-b9a291108947}; !- Outlet Port

OS:Node,
  {855128e2-5d1d-4647-ba0c-f665279e60c4}, !- Handle
  Node 63,                                !- Name
  {04200335-ebf9-4cd8-bb61-0fe53c9ca64d}, !- Inlet Port
  {aea2b0df-4684-495f-8f5a-6ae3f5ff5a1a}; !- Outlet Port

OS:Node,
  {348bfe72-598f-44d3-a606-7cb91dd37743}, !- Handle
  Node 67,                                !- Name
  {012f034d-38f7-4560-adeb-bddaf415b92e}, !- Inlet Port
  {1ce37950-1047-4bd3-b05d-0f4823d49895}; !- Outlet Port

OS:Connector:Mixer,
  {f1f381d6-ca55-47bd-914f-1f931522a5f1}, !- Handle
  Connector Mixer 8,                      !- Name
  {4ee6715c-fef5-4a0e-9dab-58ddc040ec99}, !- Outlet Branch Name
  {be82af3c-5636-43a8-87e9-bf4ce96f0cd5}, !- Inlet Branch Name 1
  {66b361da-4975-4b75-9ab2-2a4cacbb6238}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cdc7cfab-11ad-4a09-9b2a-c7142b18f66e}, !- Handle
  Connector Splitter 8,                   !- Name
  {a6abc993-4231-47b8-9478-2a7bd984ec72}, !- Inlet Branch Name
  {012f034d-38f7-4560-adeb-bddaf415b92e}, !- Outlet Branch Name 1
  {3beede4b-d11a-4d6d-a222-91831b34cde2}; !- Outlet Branch Name 2

OS:Connection,
  {6ea066c0-64d7-466f-a564-2c25cc9518a4}, !- Handle
  {c6e60232-2b74-4884-8cdf-d219dc2b5850}, !- Source Object
  17,                                     !- Outlet Port
  {32840cb2-15a5-4940-8bef-d886b00a3283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012f034d-38f7-4560-adeb-bddaf415b92e}, !- Handle
  {cdc7cfab-11ad-4a09-9b2a-c7142b18f66e}, !- Source Object
  3,                                      !- Outlet Port
  {348bfe72-598f-44d3-a606-7cb91dd37743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea2b0df-4684-495f-8f5a-6ae3f5ff5a1a}, !- Handle
  {855128e2-5d1d-4647-ba0c-f665279e60c4}, !- Source Object
  3,                                      !- Outlet Port
  {c6e60232-2b74-4884-8cdf-d219dc2b5850}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {575fbc14-6e3d-4aa8-9bef-67460c626754}, !- Handle
  {c6e60232-2b74-4884-8cdf-d219dc2b5850}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6fe1f5f5-9015-428f-bbd0-be5461cca435}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:CoolingTower:SingleSpeed,
  {0009dacf-ef3d-4930-8675-46928e90c257}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {cff82adb-1d29-449b-b776-9da283aad114}, !- Water Inlet Node Name
  {08a80917-2dd7-41d9-a570-35ac51a1e8ac}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {235b9503-edd3-4b73-8a04-e6ac7fbd74e5}, !- Handle
  Node 68,                                !- Name
  {08a80917-2dd7-41d9-a570-35ac51a1e8ac}, !- Inlet Port
  {3d93d369-109a-4bd1-b211-59c920176f90}; !- Outlet Port

OS:Connection,
  {cff82adb-1d29-449b-b776-9da283aad114}, !- Handle
  {185d5d7e-6fdd-43ae-b193-b7c8ea266f4a}, !- Source Object
  3,                                      !- Outlet Port
  {0009dacf-ef3d-4930-8675-46928e90c257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a80917-2dd7-41d9-a570-35ac51a1e8ac}, !- Handle
  {0009dacf-ef3d-4930-8675-46928e90c257}, !- Source Object
  3,                                      !- Outlet Port
  {235b9503-edd3-4b73-8a04-e6ac7fbd74e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d93d369-109a-4bd1-b211-59c920176f90}, !- Handle
  {235b9503-edd3-4b73-8a04-e6ac7fbd74e5}, !- Source Object
  3,                                      !- Outlet Port
  {a5dba1d9-8690-4d31-91b2-fc7fa9a3ea3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f8a929b-1d33-48bd-9850-be43a916c420}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {a0acc189-bb8b-4b2e-b9cd-c11028b42cea}, !- Inlet Node Name
  {5db9845d-267a-4618-b36e-b1b2a07290a9}; !- Outlet Node Name

OS:Node,
  {afd49d95-9e35-4266-a8e5-f496238e1e7d}, !- Handle
  Node 69,                                !- Name
  {15f0223e-ae35-4c8f-ab3d-920c928656a1}, !- Inlet Port
  {a0acc189-bb8b-4b2e-b9cd-c11028b42cea}; !- Outlet Port

OS:Connection,
  {15f0223e-ae35-4c8f-ab3d-920c928656a1}, !- Handle
  {c42b05a8-9b5f-4b11-9df1-677d24a21f46}, !- Source Object
  4,                                      !- Outlet Port
  {afd49d95-9e35-4266-a8e5-f496238e1e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32f55ab9-3534-4de5-8543-a350748cb0e0}, !- Handle
  Node 70,                                !- Name
  {5db9845d-267a-4618-b36e-b1b2a07290a9}, !- Inlet Port
  {89c3e3bf-c2b9-4c33-a53a-e77b9892bf7f}; !- Outlet Port

OS:Connection,
  {a0acc189-bb8b-4b2e-b9cd-c11028b42cea}, !- Handle
  {afd49d95-9e35-4266-a8e5-f496238e1e7d}, !- Source Object
  3,                                      !- Outlet Port
  {6f8a929b-1d33-48bd-9850-be43a916c420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db9845d-267a-4618-b36e-b1b2a07290a9}, !- Handle
  {6f8a929b-1d33-48bd-9850-be43a916c420}, !- Source Object
  3,                                      !- Outlet Port
  {32f55ab9-3534-4de5-8543-a350748cb0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c3e3bf-c2b9-4c33-a53a-e77b9892bf7f}, !- Handle
  {32f55ab9-3534-4de5-8543-a350748cb0e0}, !- Source Object
  3,                                      !- Outlet Port
  {a5dba1d9-8690-4d31-91b2-fc7fa9a3ea3f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2eac2b79-9505-4e86-8260-e2511af7e136}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {cccdf79c-063c-4214-8c57-aea59db58ded}, !- Inlet Node Name
  {3de11fcc-c7e2-4464-85b4-6aa12743b638}; !- Outlet Node Name

OS:Node,
  {3b685fc3-7999-4d73-9b52-1611fa8eb40c}, !- Handle
  Node 71,                                !- Name
  {a2f1a2cf-4f6a-4cfe-9a1f-4db50effb19d}, !- Inlet Port
  {cccdf79c-063c-4214-8c57-aea59db58ded}; !- Outlet Port

OS:Connection,
  {a2f1a2cf-4f6a-4cfe-9a1f-4db50effb19d}, !- Handle
  {a5dba1d9-8690-4d31-91b2-fc7fa9a3ea3f}, !- Source Object
  2,                                      !- Outlet Port
  {3b685fc3-7999-4d73-9b52-1611fa8eb40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccdf79c-063c-4214-8c57-aea59db58ded}, !- Handle
  {3b685fc3-7999-4d73-9b52-1611fa8eb40c}, !- Source Object
  3,                                      !- Outlet Port
  {2eac2b79-9505-4e86-8260-e2511af7e136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de11fcc-c7e2-4464-85b4-6aa12743b638}, !- Handle
  {2eac2b79-9505-4e86-8260-e2511af7e136}, !- Source Object
  3,                                      !- Outlet Port
  {4c94a6c6-440f-456e-8aad-45a14b15aa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {815a635c-bdd1-4420-be7c-05fa5e438fbb}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {44b8ebb4-81b8-43e5-ab9a-ad48469174d5}, !- Inlet Node Name
  {3f280b32-9e9a-47ee-9e4a-5c5a10d77bec}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {048e0f9d-8f2d-4f92-bc7b-b86d3b525f86}, !- Handle
  Node 72,                                !- Name
  {3f280b32-9e9a-47ee-9e4a-5c5a10d77bec}, !- Inlet Port
  {f6fd95ac-634b-4a4e-998c-0a6dcfd4409f}; !- Outlet Port

OS:Connection,
  {44b8ebb4-81b8-43e5-ab9a-ad48469174d5}, !- Handle
  {65b1f1e0-7cab-4143-ad04-d62ce418c71a}, !- Source Object
  3,                                      !- Outlet Port
  {815a635c-bdd1-4420-be7c-05fa5e438fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f280b32-9e9a-47ee-9e4a-5c5a10d77bec}, !- Handle
  {815a635c-bdd1-4420-be7c-05fa5e438fbb}, !- Source Object
  3,                                      !- Outlet Port
  {048e0f9d-8f2d-4f92-bc7b-b86d3b525f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6fd95ac-634b-4a4e-998c-0a6dcfd4409f}, !- Handle
  {048e0f9d-8f2d-4f92-bc7b-b86d3b525f86}, !- Source Object
  3,                                      !- Outlet Port
  {c42b05a8-9b5f-4b11-9df1-677d24a21f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b891b1a-7ac0-4e8d-97fd-713d39965694}, !- Handle
  Node 73,                                !- Name
  {ee22deee-4f29-43ef-a78c-1ca62766bad5}, !- Inlet Port
  {be82af3c-5636-43a8-87e9-bf4ce96f0cd5}; !- Outlet Port

OS:Connection,
  {1ce37950-1047-4bd3-b05d-0f4823d49895}, !- Handle
  {348bfe72-598f-44d3-a606-7cb91dd37743}, !- Source Object
  3,                                      !- Outlet Port
  {5f99a247-064d-4ff8-b907-6b043112b746}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {ee22deee-4f29-43ef-a78c-1ca62766bad5}, !- Handle
  {5f99a247-064d-4ff8-b907-6b043112b746}, !- Source Object
  18,                                     !- Outlet Port
  {8b891b1a-7ac0-4e8d-97fd-713d39965694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be82af3c-5636-43a8-87e9-bf4ce96f0cd5}, !- Handle
  {8b891b1a-7ac0-4e8d-97fd-713d39965694}, !- Source Object
  3,                                      !- Outlet Port
  {f1f381d6-ca55-47bd-914f-1f931522a5f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6bf61ea9-f6a8-4011-b313-104f41b84a14}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {f0948e5a-4999-44cd-9ae9-3020ef598238}, !- Inlet Node Name
  {871402f2-9232-4010-9414-47917f37a444}; !- Outlet Node Name

OS:Node,
  {a5cde084-30f5-4d18-889d-0dc2923fd04f}, !- Handle
  Node 74,                                !- Name
  {3beede4b-d11a-4d6d-a222-91831b34cde2}, !- Inlet Port
  {f0948e5a-4999-44cd-9ae9-3020ef598238}; !- Outlet Port

OS:Connection,
  {3beede4b-d11a-4d6d-a222-91831b34cde2}, !- Handle
  {cdc7cfab-11ad-4a09-9b2a-c7142b18f66e}, !- Source Object
  4,                                      !- Outlet Port
  {a5cde084-30f5-4d18-889d-0dc2923fd04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d0e0ab3-2427-4d1d-815e-32c5cdc6c04e}, !- Handle
  Node 75,                                !- Name
  {871402f2-9232-4010-9414-47917f37a444}, !- Inlet Port
  {66b361da-4975-4b75-9ab2-2a4cacbb6238}; !- Outlet Port

OS:Connection,
  {f0948e5a-4999-44cd-9ae9-3020ef598238}, !- Handle
  {a5cde084-30f5-4d18-889d-0dc2923fd04f}, !- Source Object
  3,                                      !- Outlet Port
  {6bf61ea9-f6a8-4011-b313-104f41b84a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871402f2-9232-4010-9414-47917f37a444}, !- Handle
  {6bf61ea9-f6a8-4011-b313-104f41b84a14}, !- Source Object
  3,                                      !- Outlet Port
  {5d0e0ab3-2427-4d1d-815e-32c5cdc6c04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b361da-4975-4b75-9ab2-2a4cacbb6238}, !- Handle
  {5d0e0ab3-2427-4d1d-815e-32c5cdc6c04e}, !- Source Object
  3,                                      !- Outlet Port
  {f1f381d6-ca55-47bd-914f-1f931522a5f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2621ea73-1669-4c0a-b0fe-981be5f87618}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {4c99cc05-6f34-48eb-8966-b9a291108947}, !- Inlet Node Name
  {b2cc8f32-6f53-4432-a8e0-90bd5ba37df0}; !- Outlet Node Name

OS:Node,
  {10357795-5649-41d1-8f7b-575db530cb10}, !- Handle
  Node 77,                                !- Name
  {b2cc8f32-6f53-4432-a8e0-90bd5ba37df0}, !- Inlet Port
  {a6abc993-4231-47b8-9478-2a7bd984ec72}; !- Outlet Port

OS:Connection,
  {4c99cc05-6f34-48eb-8966-b9a291108947}, !- Handle
  {32840cb2-15a5-4940-8bef-d886b00a3283}, !- Source Object
  3,                                      !- Outlet Port
  {2621ea73-1669-4c0a-b0fe-981be5f87618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2cc8f32-6f53-4432-a8e0-90bd5ba37df0}, !- Handle
  {2621ea73-1669-4c0a-b0fe-981be5f87618}, !- Source Object
  3,                                      !- Outlet Port
  {10357795-5649-41d1-8f7b-575db530cb10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6abc993-4231-47b8-9478-2a7bd984ec72}, !- Handle
  {10357795-5649-41d1-8f7b-575db530cb10}, !- Source Object
  3,                                      !- Outlet Port
  {cdc7cfab-11ad-4a09-9b2a-c7142b18f66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5024286-e91f-4386-b241-c3faad71a572}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {20c9c2aa-c5af-4621-a654-93b8f5510912}, !- Inlet Node Name
  {04200335-ebf9-4cd8-bb61-0fe53c9ca64d}; !- Outlet Node Name

OS:Node,
  {d2fb2e79-42e7-4c45-938c-68e8213f3c9f}, !- Handle
  Node 78,                                !- Name
  {4ee6715c-fef5-4a0e-9dab-58ddc040ec99}, !- Inlet Port
  {20c9c2aa-c5af-4621-a654-93b8f5510912}; !- Outlet Port

OS:Connection,
  {4ee6715c-fef5-4a0e-9dab-58ddc040ec99}, !- Handle
  {f1f381d6-ca55-47bd-914f-1f931522a5f1}, !- Source Object
  2,                                      !- Outlet Port
  {d2fb2e79-42e7-4c45-938c-68e8213f3c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c9c2aa-c5af-4621-a654-93b8f5510912}, !- Handle
  {d2fb2e79-42e7-4c45-938c-68e8213f3c9f}, !- Source Object
  3,                                      !- Outlet Port
  {e5024286-e91f-4386-b241-c3faad71a572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04200335-ebf9-4cd8-bb61-0fe53c9ca64d}, !- Handle
  {e5024286-e91f-4386-b241-c3faad71a572}, !- Source Object
  3,                                      !- Outlet Port
  {855128e2-5d1d-4647-ba0c-f665279e60c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {f0adc30c-3e9f-4fb7-a6c5-31d8416ca3dd}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {4c94a6c6-440f-456e-8aad-45a14b15aa9c}; !- Setpoint Node or NodeList Name

OS:Node,
  {f7fac098-610a-42a0-8cff-cd98dbd07a23}, !- Handle
  Node 79,                                !- Name
  {06176ca9-dbc1-45a4-a28f-2f5bf9610b9a}, !- Inlet Port
  {6be43b29-886d-4928-96a9-fa1f5b6b7afe}; !- Outlet Port

OS:Connection,
  {f9601abc-8408-4d11-b8a9-723660e8998d}, !- Handle
  {40ceb4b1-d6df-447a-93f8-a80261541008}, !- Source Object
  3,                                      !- Outlet Port
  {ccda68ea-31ea-4fe4-9e5b-eb214b5a6ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06176ca9-dbc1-45a4-a28f-2f5bf9610b9a}, !- Handle
  {c3427743-6999-41f7-8f95-13764e61ec45}, !- Source Object
  2,                                      !- Outlet Port
  {f7fac098-610a-42a0-8cff-cd98dbd07a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be43b29-886d-4928-96a9-fa1f5b6b7afe}, !- Handle
  {f7fac098-610a-42a0-8cff-cd98dbd07a23}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f47e4eed-988a-4ce2-857c-58cc5c5bba98}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {85a1295c-5c9f-4075-9118-dd19cfc9d161}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53298a3f-29df-4667-8f20-bb567d5fb557}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1f3a46a-17b9-4f59-837d-064987d92401}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {53298a3f-29df-4667-8f20-bb567d5fb557}, !- Handle
  Coil Heating Water 3,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf19fedf-ac51-444b-aa98-b44ab1e24b7d}, !- Water Inlet Node Name
  {6eb1a2fa-2599-4b51-b5cf-f468f518a266}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2b63970-f1f1-43a2-a040-f6ad2f57d40c}, !- Handle
  Node 81,                                !- Name
  {f9908191-9e08-40fc-b90c-67ee9a373f35}, !- Inlet Port
  {cf19fedf-ac51-444b-aa98-b44ab1e24b7d}; !- Outlet Port

OS:Connection,
  {f9908191-9e08-40fc-b90c-67ee9a373f35}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  6,                                      !- Outlet Port
  {a2b63970-f1f1-43a2-a040-f6ad2f57d40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a111eb1-d7cf-41ab-9bba-c7ad14fa62cf}, !- Handle
  Node 82,                                !- Name
  {6eb1a2fa-2599-4b51-b5cf-f468f518a266}, !- Inlet Port
  {75360695-3faf-4877-ad0b-f67f2e2a021d}; !- Outlet Port

OS:Connection,
  {cf19fedf-ac51-444b-aa98-b44ab1e24b7d}, !- Handle
  {a2b63970-f1f1-43a2-a040-f6ad2f57d40c}, !- Source Object
  3,                                      !- Outlet Port
  {53298a3f-29df-4667-8f20-bb567d5fb557}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6eb1a2fa-2599-4b51-b5cf-f468f518a266}, !- Handle
  {53298a3f-29df-4667-8f20-bb567d5fb557}, !- Source Object
  6,                                      !- Outlet Port
  {6a111eb1-d7cf-41ab-9bba-c7ad14fa62cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75360695-3faf-4877-ad0b-f67f2e2a021d}, !- Handle
  {6a111eb1-d7cf-41ab-9bba-c7ad14fa62cf}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b09586dc-5926-4fa6-920f-15cf306063ba}, !- Handle
  Node 83,                                !- Name
  {d1f3a46a-17b9-4f59-837d-064987d92401}, !- Inlet Port
  {d986e30b-5001-4476-a1dc-79b9ed74f5f8}; !- Outlet Port

OS:Node,
  {3628f481-e06f-448d-9424-f2694c22f15e}, !- Handle
  Node 84,                                !- Name
  {5d2b5808-62fe-46f5-9cd1-139ea9657050}, !- Inlet Port
  {d5d04a17-7ded-44dd-aba8-96380544118a}; !- Outlet Port

OS:Connection,
  {d986e30b-5001-4476-a1dc-79b9ed74f5f8}, !- Handle
  {b09586dc-5926-4fa6-920f-15cf306063ba}, !- Source Object
  3,                                      !- Outlet Port
  {235eff12-3f87-44fd-b8b3-c2cffeed5935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2b5808-62fe-46f5-9cd1-139ea9657050}, !- Handle
  {20994d1f-c2de-4758-9c2a-fc19e929021c}, !- Source Object
  2,                                      !- Outlet Port
  {3628f481-e06f-448d-9424-f2694c22f15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d04a17-7ded-44dd-aba8-96380544118a}, !- Handle
  {3628f481-e06f-448d-9424-f2694c22f15e}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {43718af0-9153-4266-8395-7c55e3db26cf}, !- Handle
  Node 85,                                !- Name
  {ce825368-33a4-4c60-a964-8b3bf3810eca}, !- Inlet Port
  {85a1295c-5c9f-4075-9118-dd19cfc9d161}; !- Outlet Port

OS:Connection,
  {ce825368-33a4-4c60-a964-8b3bf3810eca}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  4,                                      !- Outlet Port
  {43718af0-9153-4266-8395-7c55e3db26cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a1295c-5c9f-4075-9118-dd19cfc9d161}, !- Handle
  {43718af0-9153-4266-8395-7c55e3db26cf}, !- Source Object
  3,                                      !- Outlet Port
  {f47e4eed-988a-4ce2-857c-58cc5c5bba98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1f3a46a-17b9-4f59-837d-064987d92401}, !- Handle
  {f47e4eed-988a-4ce2-857c-58cc5c5bba98}, !- Source Object
  12,                                     !- Outlet Port
  {b09586dc-5926-4fa6-920f-15cf306063ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {34ca45e2-6911-4962-907b-11302c2fdc0a}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {0fca5bbd-e047-41fc-93bc-425c5e585aa6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae9c0595-29a1-4ed8-8234-4a8aa5b0e5bc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e2a51b5-3467-4b66-a5f8-d910f1db4001}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {ae9c0595-29a1-4ed8-8234-4a8aa5b0e5bc}, !- Handle
  Coil Heating Water 4,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a47d956-eed8-4af7-a5bc-6822c4deb6e9}, !- Water Inlet Node Name
  {1f7437a3-357f-4504-a9ac-b4cebae7ba68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {744db279-7871-48c2-8c3f-f5303b21153e}, !- Handle
  Node 86,                                !- Name
  {afb8c8bb-91dd-4ca7-b509-6f1bb72e86f1}, !- Inlet Port
  {3a47d956-eed8-4af7-a5bc-6822c4deb6e9}; !- Outlet Port

OS:Connection,
  {afb8c8bb-91dd-4ca7-b509-6f1bb72e86f1}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  7,                                      !- Outlet Port
  {744db279-7871-48c2-8c3f-f5303b21153e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c0c99f3-e52e-4d10-8a0d-f7c2ffbd0e63}, !- Handle
  Node 87,                                !- Name
  {1f7437a3-357f-4504-a9ac-b4cebae7ba68}, !- Inlet Port
  {441b3a7a-c6a6-4485-aee2-f8afc5e9d9c0}; !- Outlet Port

OS:Connection,
  {3a47d956-eed8-4af7-a5bc-6822c4deb6e9}, !- Handle
  {744db279-7871-48c2-8c3f-f5303b21153e}, !- Source Object
  3,                                      !- Outlet Port
  {ae9c0595-29a1-4ed8-8234-4a8aa5b0e5bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f7437a3-357f-4504-a9ac-b4cebae7ba68}, !- Handle
  {ae9c0595-29a1-4ed8-8234-4a8aa5b0e5bc}, !- Source Object
  6,                                      !- Outlet Port
  {5c0c99f3-e52e-4d10-8a0d-f7c2ffbd0e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441b3a7a-c6a6-4485-aee2-f8afc5e9d9c0}, !- Handle
  {5c0c99f3-e52e-4d10-8a0d-f7c2ffbd0e63}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {27744826-7f25-492a-b177-b2e39995feef}, !- Handle
  Node 88,                                !- Name
  {2e2a51b5-3467-4b66-a5f8-d910f1db4001}, !- Inlet Port
  {6d380636-213f-4b41-8eaa-4bc8575802bd}; !- Outlet Port

OS:Node,
  {d307a3aa-63ec-4da7-bd1e-3c46833b6418}, !- Handle
  Node 89,                                !- Name
  {4bbbba83-6e27-40ae-b146-d85b6b8e2349}, !- Inlet Port
  {c6f85527-495b-45ee-9c7c-95f1034143f1}; !- Outlet Port

OS:Connection,
  {6d380636-213f-4b41-8eaa-4bc8575802bd}, !- Handle
  {27744826-7f25-492a-b177-b2e39995feef}, !- Source Object
  3,                                      !- Outlet Port
  {bb854897-3adb-4980-a787-0217d9b8685f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbbba83-6e27-40ae-b146-d85b6b8e2349}, !- Handle
  {9012dd9b-27fc-49b9-b531-8859abf5a8e8}, !- Source Object
  2,                                      !- Outlet Port
  {d307a3aa-63ec-4da7-bd1e-3c46833b6418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f85527-495b-45ee-9c7c-95f1034143f1}, !- Handle
  {d307a3aa-63ec-4da7-bd1e-3c46833b6418}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ec42ba19-4ebc-4042-a202-425eec78d965}, !- Handle
  Node 90,                                !- Name
  {dfb50700-4930-4c4c-a0d5-a1cf33bbb3ae}, !- Inlet Port
  {0fca5bbd-e047-41fc-93bc-425c5e585aa6}; !- Outlet Port

OS:Connection,
  {dfb50700-4930-4c4c-a0d5-a1cf33bbb3ae}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  5,                                      !- Outlet Port
  {ec42ba19-4ebc-4042-a202-425eec78d965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fca5bbd-e047-41fc-93bc-425c5e585aa6}, !- Handle
  {ec42ba19-4ebc-4042-a202-425eec78d965}, !- Source Object
  3,                                      !- Outlet Port
  {34ca45e2-6911-4962-907b-11302c2fdc0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e2a51b5-3467-4b66-a5f8-d910f1db4001}, !- Handle
  {34ca45e2-6911-4962-907b-11302c2fdc0a}, !- Source Object
  12,                                     !- Outlet Port
  {27744826-7f25-492a-b177-b2e39995feef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fdc50330-8063-49c3-8360-28449aa9d85b}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {5f1427ed-7d25-435d-9f2a-655542dd3887}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2303ed31-2cee-49ba-b393-64c0a63ef7c4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d610973c-d886-4791-a465-6a75f8863881}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {2303ed31-2cee-49ba-b393-64c0a63ef7c4}, !- Handle
  Coil Heating Water 5,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7968cf52-df0e-45cc-8dfa-4109d7feb1db}, !- Water Inlet Node Name
  {609c24b1-ef77-4fc1-a421-b50bd794a9e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70131ddc-f3d6-4128-b46e-17c56e5e54f1}, !- Handle
  Node 91,                                !- Name
  {55c82a4f-1671-4aa3-ba93-29c645f4d32f}, !- Inlet Port
  {7968cf52-df0e-45cc-8dfa-4109d7feb1db}; !- Outlet Port

OS:Connection,
  {55c82a4f-1671-4aa3-ba93-29c645f4d32f}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  8,                                      !- Outlet Port
  {70131ddc-f3d6-4128-b46e-17c56e5e54f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {482d752e-f268-4062-80ca-42475d4a6319}, !- Handle
  Node 92,                                !- Name
  {609c24b1-ef77-4fc1-a421-b50bd794a9e9}, !- Inlet Port
  {d7d9a520-8eaf-4da4-8ac6-35e98485ef25}; !- Outlet Port

OS:Connection,
  {7968cf52-df0e-45cc-8dfa-4109d7feb1db}, !- Handle
  {70131ddc-f3d6-4128-b46e-17c56e5e54f1}, !- Source Object
  3,                                      !- Outlet Port
  {2303ed31-2cee-49ba-b393-64c0a63ef7c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {609c24b1-ef77-4fc1-a421-b50bd794a9e9}, !- Handle
  {2303ed31-2cee-49ba-b393-64c0a63ef7c4}, !- Source Object
  6,                                      !- Outlet Port
  {482d752e-f268-4062-80ca-42475d4a6319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d9a520-8eaf-4da4-8ac6-35e98485ef25}, !- Handle
  {482d752e-f268-4062-80ca-42475d4a6319}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a9469c2a-a62b-4203-ae09-9cd5cd33d862}, !- Handle
  Node 93,                                !- Name
  {d610973c-d886-4791-a465-6a75f8863881}, !- Inlet Port
  {8bee51a5-78f1-4cab-a8a3-08bb99f070ad}; !- Outlet Port

OS:Node,
  {d468d4c3-57a4-49ba-ba07-23b473c6f476}, !- Handle
  Node 94,                                !- Name
  {92042793-fdb3-4739-837e-39f281813501}, !- Inlet Port
  {314bf373-07ef-401c-970c-6a714cf2292e}; !- Outlet Port

OS:Connection,
  {8bee51a5-78f1-4cab-a8a3-08bb99f070ad}, !- Handle
  {a9469c2a-a62b-4203-ae09-9cd5cd33d862}, !- Source Object
  3,                                      !- Outlet Port
  {b6cd38ef-8a39-4508-84f0-2f6ac1849bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92042793-fdb3-4739-837e-39f281813501}, !- Handle
  {f93622e9-ccb6-462b-a565-58a963c4f2f5}, !- Source Object
  2,                                      !- Outlet Port
  {d468d4c3-57a4-49ba-ba07-23b473c6f476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314bf373-07ef-401c-970c-6a714cf2292e}, !- Handle
  {d468d4c3-57a4-49ba-ba07-23b473c6f476}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05f38af8-cebd-424b-a5f9-cb3218fbba03}, !- Handle
  Node 95,                                !- Name
  {f16255cf-f28c-4c0e-811b-7748c8d195fd}, !- Inlet Port
  {5f1427ed-7d25-435d-9f2a-655542dd3887}; !- Outlet Port

OS:Connection,
  {f16255cf-f28c-4c0e-811b-7748c8d195fd}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  6,                                      !- Outlet Port
  {05f38af8-cebd-424b-a5f9-cb3218fbba03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1427ed-7d25-435d-9f2a-655542dd3887}, !- Handle
  {05f38af8-cebd-424b-a5f9-cb3218fbba03}, !- Source Object
  3,                                      !- Outlet Port
  {fdc50330-8063-49c3-8360-28449aa9d85b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d610973c-d886-4791-a465-6a75f8863881}, !- Handle
  {fdc50330-8063-49c3-8360-28449aa9d85b}, !- Source Object
  12,                                     !- Outlet Port
  {a9469c2a-a62b-4203-ae09-9cd5cd33d862}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19dc968b-d4a2-402e-a5d1-2efb6c6a3c79}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {e3ea46d8-c5b8-44c3-89b4-d58e6c673a31}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c69588c1-4e68-4bdb-98d8-d2b857bb75a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e98252a-0e61-4e1b-bfc8-a37253d7c272}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {c69588c1-4e68-4bdb-98d8-d2b857bb75a9}, !- Handle
  Coil Heating Water 6,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f53f098-c6b0-4c2d-bf7f-64430fcbcfda}, !- Water Inlet Node Name
  {589fffd2-3593-4127-9216-8b57a7888cb4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b85179e3-cd55-43eb-b1e0-8f7c6f02e8e2}, !- Handle
  Node 96,                                !- Name
  {d60fa5b0-c3fa-4391-955f-8e6cb004987b}, !- Inlet Port
  {4f53f098-c6b0-4c2d-bf7f-64430fcbcfda}; !- Outlet Port

OS:Connection,
  {d60fa5b0-c3fa-4391-955f-8e6cb004987b}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  9,                                      !- Outlet Port
  {b85179e3-cd55-43eb-b1e0-8f7c6f02e8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00206f7b-e211-41aa-b1f8-bc4cb5d10ca4}, !- Handle
  Node 97,                                !- Name
  {589fffd2-3593-4127-9216-8b57a7888cb4}, !- Inlet Port
  {9038bfda-a8c0-488e-9bfc-e807ff18aa7c}; !- Outlet Port

OS:Connection,
  {4f53f098-c6b0-4c2d-bf7f-64430fcbcfda}, !- Handle
  {b85179e3-cd55-43eb-b1e0-8f7c6f02e8e2}, !- Source Object
  3,                                      !- Outlet Port
  {c69588c1-4e68-4bdb-98d8-d2b857bb75a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {589fffd2-3593-4127-9216-8b57a7888cb4}, !- Handle
  {c69588c1-4e68-4bdb-98d8-d2b857bb75a9}, !- Source Object
  6,                                      !- Outlet Port
  {00206f7b-e211-41aa-b1f8-bc4cb5d10ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9038bfda-a8c0-488e-9bfc-e807ff18aa7c}, !- Handle
  {00206f7b-e211-41aa-b1f8-bc4cb5d10ca4}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {92f9284f-7228-4eb5-8b47-0cc93ccd3403}, !- Handle
  Node 98,                                !- Name
  {6e98252a-0e61-4e1b-bfc8-a37253d7c272}, !- Inlet Port
  {51f2a500-c8d5-4f2d-a3b9-75aef3ed05be}; !- Outlet Port

OS:Node,
  {28868112-86fa-42c5-ba43-f8a545d91c9a}, !- Handle
  Node 99,                                !- Name
  {f83ba8a5-1c9e-48a2-b822-1983fa69acc7}, !- Inlet Port
  {01bc0170-a891-4c5e-8215-6263935baed7}; !- Outlet Port

OS:Connection,
  {51f2a500-c8d5-4f2d-a3b9-75aef3ed05be}, !- Handle
  {92f9284f-7228-4eb5-8b47-0cc93ccd3403}, !- Source Object
  3,                                      !- Outlet Port
  {0e94e9ac-14b7-4e0f-8e4c-c9c907506b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83ba8a5-1c9e-48a2-b822-1983fa69acc7}, !- Handle
  {c3a1f29a-85b0-4668-8fdd-607dd408b02a}, !- Source Object
  2,                                      !- Outlet Port
  {28868112-86fa-42c5-ba43-f8a545d91c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bc0170-a891-4c5e-8215-6263935baed7}, !- Handle
  {28868112-86fa-42c5-ba43-f8a545d91c9a}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {23dd3af3-91ab-41cb-8f20-f9ec516c893b}, !- Handle
  Node 100,                               !- Name
  {707e67b4-378d-401c-8bd9-81bf0f481ec7}, !- Inlet Port
  {e3ea46d8-c5b8-44c3-89b4-d58e6c673a31}; !- Outlet Port

OS:Connection,
  {707e67b4-378d-401c-8bd9-81bf0f481ec7}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  7,                                      !- Outlet Port
  {23dd3af3-91ab-41cb-8f20-f9ec516c893b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ea46d8-c5b8-44c3-89b4-d58e6c673a31}, !- Handle
  {23dd3af3-91ab-41cb-8f20-f9ec516c893b}, !- Source Object
  3,                                      !- Outlet Port
  {19dc968b-d4a2-402e-a5d1-2efb6c6a3c79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e98252a-0e61-4e1b-bfc8-a37253d7c272}, !- Handle
  {19dc968b-d4a2-402e-a5d1-2efb6c6a3c79}, !- Source Object
  12,                                     !- Outlet Port
  {92f9284f-7228-4eb5-8b47-0cc93ccd3403}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3c5548e1-e0bf-4d50-bec1-e7b8a2c84b37}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {08a20d30-fb69-4fe1-abd0-a4d8d6bac516}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4186e66f-cf7c-414e-9677-673db571280f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7ca4be0-dbb1-47b8-8f26-0997afc01363}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {4186e66f-cf7c-414e-9677-673db571280f}, !- Handle
  Coil Heating Water 7,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24df8923-739d-4572-8b0c-64ea4e3265ab}, !- Water Inlet Node Name
  {f7734dd2-f17f-47dc-947d-48c0f9a60ab8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44aba70c-3717-4f00-b819-bd48546c977b}, !- Handle
  Node 101,                               !- Name
  {80d30145-b750-4da5-bb08-5a588e851063}, !- Inlet Port
  {24df8923-739d-4572-8b0c-64ea4e3265ab}; !- Outlet Port

OS:Connection,
  {80d30145-b750-4da5-bb08-5a588e851063}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  10,                                     !- Outlet Port
  {44aba70c-3717-4f00-b819-bd48546c977b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2bab462-dbfe-4955-bbe0-aa080f8a657a}, !- Handle
  Node 102,                               !- Name
  {f7734dd2-f17f-47dc-947d-48c0f9a60ab8}, !- Inlet Port
  {dd381751-2049-4ee2-9bd8-5eb94fdb7367}; !- Outlet Port

OS:Connection,
  {24df8923-739d-4572-8b0c-64ea4e3265ab}, !- Handle
  {44aba70c-3717-4f00-b819-bd48546c977b}, !- Source Object
  3,                                      !- Outlet Port
  {4186e66f-cf7c-414e-9677-673db571280f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7734dd2-f17f-47dc-947d-48c0f9a60ab8}, !- Handle
  {4186e66f-cf7c-414e-9677-673db571280f}, !- Source Object
  6,                                      !- Outlet Port
  {c2bab462-dbfe-4955-bbe0-aa080f8a657a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd381751-2049-4ee2-9bd8-5eb94fdb7367}, !- Handle
  {c2bab462-dbfe-4955-bbe0-aa080f8a657a}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {267c743d-9514-4a6e-9a54-3b8b94f71b55}, !- Handle
  Node 103,                               !- Name
  {c7ca4be0-dbb1-47b8-8f26-0997afc01363}, !- Inlet Port
  {8e5879f3-c319-4d7b-b093-d1cf948460dc}; !- Outlet Port

OS:Node,
  {04bdf0b7-bbbf-47e7-9adc-b2c79e4d01d4}, !- Handle
  Node 104,                               !- Name
  {42ac84cd-aca5-4545-bb8b-0e4111d8ae0a}, !- Inlet Port
  {32c47bd3-7ca1-43aa-9987-637bf9ad8a0d}; !- Outlet Port

OS:Connection,
  {8e5879f3-c319-4d7b-b093-d1cf948460dc}, !- Handle
  {267c743d-9514-4a6e-9a54-3b8b94f71b55}, !- Source Object
  3,                                      !- Outlet Port
  {339aec91-3de2-44c2-94a1-650a910d71ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ac84cd-aca5-4545-bb8b-0e4111d8ae0a}, !- Handle
  {bb680def-fce9-4c93-b432-868f7ce829ed}, !- Source Object
  2,                                      !- Outlet Port
  {04bdf0b7-bbbf-47e7-9adc-b2c79e4d01d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c47bd3-7ca1-43aa-9987-637bf9ad8a0d}, !- Handle
  {04bdf0b7-bbbf-47e7-9adc-b2c79e4d01d4}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59eac836-af70-4358-a35d-f6dfe7b1a082}, !- Handle
  Node 105,                               !- Name
  {25bc18c6-3e3b-4fac-9a2b-fd47c0ad8924}, !- Inlet Port
  {08a20d30-fb69-4fe1-abd0-a4d8d6bac516}; !- Outlet Port

OS:Connection,
  {25bc18c6-3e3b-4fac-9a2b-fd47c0ad8924}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  8,                                      !- Outlet Port
  {59eac836-af70-4358-a35d-f6dfe7b1a082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a20d30-fb69-4fe1-abd0-a4d8d6bac516}, !- Handle
  {59eac836-af70-4358-a35d-f6dfe7b1a082}, !- Source Object
  3,                                      !- Outlet Port
  {3c5548e1-e0bf-4d50-bec1-e7b8a2c84b37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7ca4be0-dbb1-47b8-8f26-0997afc01363}, !- Handle
  {3c5548e1-e0bf-4d50-bec1-e7b8a2c84b37}, !- Source Object
  12,                                     !- Outlet Port
  {267c743d-9514-4a6e-9a54-3b8b94f71b55}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca4fb90f-1da2-4d75-b802-cf332a98a52a}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {24adf397-f20a-4f2e-a23f-05eac180df92}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f6fe5073-2859-4ae1-bb07-8f5206b807ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0647c1f6-e21b-4b57-bc83-386282a754c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f6fe5073-2859-4ae1-bb07-8f5206b807ff}, !- Handle
  Coil Heating Water 8,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6bbae9e0-a164-4422-9a2a-6dd936c92ed5}, !- Water Inlet Node Name
  {b35d1b32-3689-4e06-b974-49d9ddeb72c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f334606-d5cc-46c4-91e4-d335b5d76d56}, !- Handle
  Node 106,                               !- Name
  {9503a68e-45ba-4eda-9491-0e152e872878}, !- Inlet Port
  {6bbae9e0-a164-4422-9a2a-6dd936c92ed5}; !- Outlet Port

OS:Connection,
  {9503a68e-45ba-4eda-9491-0e152e872878}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  11,                                     !- Outlet Port
  {2f334606-d5cc-46c4-91e4-d335b5d76d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b2e6675-1a30-4282-a27b-4c43d63cba2d}, !- Handle
  Node 107,                               !- Name
  {b35d1b32-3689-4e06-b974-49d9ddeb72c7}, !- Inlet Port
  {4c153f04-17d0-4672-b0c0-a19d30938ed6}; !- Outlet Port

OS:Connection,
  {6bbae9e0-a164-4422-9a2a-6dd936c92ed5}, !- Handle
  {2f334606-d5cc-46c4-91e4-d335b5d76d56}, !- Source Object
  3,                                      !- Outlet Port
  {f6fe5073-2859-4ae1-bb07-8f5206b807ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b35d1b32-3689-4e06-b974-49d9ddeb72c7}, !- Handle
  {f6fe5073-2859-4ae1-bb07-8f5206b807ff}, !- Source Object
  6,                                      !- Outlet Port
  {5b2e6675-1a30-4282-a27b-4c43d63cba2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c153f04-17d0-4672-b0c0-a19d30938ed6}, !- Handle
  {5b2e6675-1a30-4282-a27b-4c43d63cba2d}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {068da1a1-e713-4a36-9208-39724e2b725b}, !- Handle
  Node 108,                               !- Name
  {0647c1f6-e21b-4b57-bc83-386282a754c1}, !- Inlet Port
  {00bd0ece-792a-40e3-85ba-04b01569fe6d}; !- Outlet Port

OS:Node,
  {cd4c008e-69d4-47bf-ba1d-0d4eedc41c96}, !- Handle
  Node 109,                               !- Name
  {3fc091a5-6f20-4ac7-872b-e8d958b65fef}, !- Inlet Port
  {a465085a-0596-4c83-9062-12e76d0bf0e9}; !- Outlet Port

OS:Connection,
  {00bd0ece-792a-40e3-85ba-04b01569fe6d}, !- Handle
  {068da1a1-e713-4a36-9208-39724e2b725b}, !- Source Object
  3,                                      !- Outlet Port
  {217081eb-a709-4cde-9eab-cb3ea4598375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc091a5-6f20-4ac7-872b-e8d958b65fef}, !- Handle
  {8618878c-b5d7-44b0-b961-8e4e47cce9e1}, !- Source Object
  2,                                      !- Outlet Port
  {cd4c008e-69d4-47bf-ba1d-0d4eedc41c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a465085a-0596-4c83-9062-12e76d0bf0e9}, !- Handle
  {cd4c008e-69d4-47bf-ba1d-0d4eedc41c96}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5e81600b-6831-4a05-891d-990b2e5a18ac}, !- Handle
  Node 110,                               !- Name
  {16c80dc6-848c-4221-ba77-54b9bc3369f8}, !- Inlet Port
  {24adf397-f20a-4f2e-a23f-05eac180df92}; !- Outlet Port

OS:Connection,
  {16c80dc6-848c-4221-ba77-54b9bc3369f8}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  9,                                      !- Outlet Port
  {5e81600b-6831-4a05-891d-990b2e5a18ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24adf397-f20a-4f2e-a23f-05eac180df92}, !- Handle
  {5e81600b-6831-4a05-891d-990b2e5a18ac}, !- Source Object
  3,                                      !- Outlet Port
  {ca4fb90f-1da2-4d75-b802-cf332a98a52a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0647c1f6-e21b-4b57-bc83-386282a754c1}, !- Handle
  {ca4fb90f-1da2-4d75-b802-cf332a98a52a}, !- Source Object
  12,                                     !- Outlet Port
  {068da1a1-e713-4a36-9208-39724e2b725b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cfca6d51-6ad5-4420-83e1-bb86cc2a7e99}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {1e867452-d92f-4818-9187-a29c81f1ee44}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b316f50-b47f-4e24-9bff-3cb339cc4611}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c62828f6-c1c3-4f10-8c16-3cb39b02e011}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {9b316f50-b47f-4e24-9bff-3cb339cc4611}, !- Handle
  Coil Heating Water 9,                   !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4105d174-4f4c-4e56-8719-16291780bc3f}, !- Water Inlet Node Name
  {3ce1ed31-35c9-40d1-9841-8f8d7c562ea9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3346888-065b-4428-987f-18df3fb00e07}, !- Handle
  Node 111,                               !- Name
  {3642a1e0-281d-4057-8e2d-516b7d74b7d5}, !- Inlet Port
  {4105d174-4f4c-4e56-8719-16291780bc3f}; !- Outlet Port

OS:Connection,
  {3642a1e0-281d-4057-8e2d-516b7d74b7d5}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  12,                                     !- Outlet Port
  {e3346888-065b-4428-987f-18df3fb00e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {685b6717-2d41-42dd-ae65-ff2f62317742}, !- Handle
  Node 112,                               !- Name
  {3ce1ed31-35c9-40d1-9841-8f8d7c562ea9}, !- Inlet Port
  {2c8d10f3-1a2f-4848-a37f-e82ac54cbcd0}; !- Outlet Port

OS:Connection,
  {4105d174-4f4c-4e56-8719-16291780bc3f}, !- Handle
  {e3346888-065b-4428-987f-18df3fb00e07}, !- Source Object
  3,                                      !- Outlet Port
  {9b316f50-b47f-4e24-9bff-3cb339cc4611}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ce1ed31-35c9-40d1-9841-8f8d7c562ea9}, !- Handle
  {9b316f50-b47f-4e24-9bff-3cb339cc4611}, !- Source Object
  6,                                      !- Outlet Port
  {685b6717-2d41-42dd-ae65-ff2f62317742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8d10f3-1a2f-4848-a37f-e82ac54cbcd0}, !- Handle
  {685b6717-2d41-42dd-ae65-ff2f62317742}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {244b92a2-a977-49ae-b77a-e9e599c8258a}, !- Handle
  Node 113,                               !- Name
  {c62828f6-c1c3-4f10-8c16-3cb39b02e011}, !- Inlet Port
  {a6034b5d-d69e-4321-932e-8dd5f68c34a3}; !- Outlet Port

OS:Node,
  {5d137991-a252-41ac-83b1-86d7f03d2f55}, !- Handle
  Node 114,                               !- Name
  {7ff6017e-65cc-464e-9e8b-3dd713b4f2db}, !- Inlet Port
  {8a78a917-9044-4b99-96ac-fdf2a7d208ae}; !- Outlet Port

OS:Connection,
  {a6034b5d-d69e-4321-932e-8dd5f68c34a3}, !- Handle
  {244b92a2-a977-49ae-b77a-e9e599c8258a}, !- Source Object
  3,                                      !- Outlet Port
  {454226f4-2ebb-4e18-8b69-cfde37896840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff6017e-65cc-464e-9e8b-3dd713b4f2db}, !- Handle
  {c8af03f8-fdec-4414-81bb-f8105410907e}, !- Source Object
  2,                                      !- Outlet Port
  {5d137991-a252-41ac-83b1-86d7f03d2f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a78a917-9044-4b99-96ac-fdf2a7d208ae}, !- Handle
  {5d137991-a252-41ac-83b1-86d7f03d2f55}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ffa8ce41-aad6-4fc0-bb6c-81f49facf10f}, !- Handle
  Node 115,                               !- Name
  {4c7880b9-a7cf-4cb6-8afe-f4a9a683c049}, !- Inlet Port
  {1e867452-d92f-4818-9187-a29c81f1ee44}; !- Outlet Port

OS:Connection,
  {4c7880b9-a7cf-4cb6-8afe-f4a9a683c049}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  10,                                     !- Outlet Port
  {ffa8ce41-aad6-4fc0-bb6c-81f49facf10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e867452-d92f-4818-9187-a29c81f1ee44}, !- Handle
  {ffa8ce41-aad6-4fc0-bb6c-81f49facf10f}, !- Source Object
  3,                                      !- Outlet Port
  {cfca6d51-6ad5-4420-83e1-bb86cc2a7e99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c62828f6-c1c3-4f10-8c16-3cb39b02e011}, !- Handle
  {cfca6d51-6ad5-4420-83e1-bb86cc2a7e99}, !- Source Object
  12,                                     !- Outlet Port
  {244b92a2-a977-49ae-b77a-e9e599c8258a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67e05ce4-b356-468d-9a4d-7f6d324627ea}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {056a4bc8-7842-40cc-987e-76970fb7734f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e311f0a-fd70-4825-8585-8736b4864c43}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {35e70f41-2eeb-4099-ad36-2741331fd132}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {2e311f0a-fd70-4825-8585-8736b4864c43}, !- Handle
  Coil Heating Water 10,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b064509-eb6a-4dac-a4cc-14d9a738da83}, !- Water Inlet Node Name
  {d3ca1018-8942-4b1d-9cfc-9eb137dda786}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {67753c96-0deb-42f9-8a3b-d47b61e03df5}, !- Handle
  Node 116,                               !- Name
  {281e07f5-d4e4-43b9-a309-81bef90d1c34}, !- Inlet Port
  {9b064509-eb6a-4dac-a4cc-14d9a738da83}; !- Outlet Port

OS:Connection,
  {281e07f5-d4e4-43b9-a309-81bef90d1c34}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  13,                                     !- Outlet Port
  {67753c96-0deb-42f9-8a3b-d47b61e03df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f549678c-a5a6-47d6-aef4-ed1c2748ce21}, !- Handle
  Node 117,                               !- Name
  {d3ca1018-8942-4b1d-9cfc-9eb137dda786}, !- Inlet Port
  {b57e4540-60d4-4b2c-a10d-392ae16fbbb8}; !- Outlet Port

OS:Connection,
  {9b064509-eb6a-4dac-a4cc-14d9a738da83}, !- Handle
  {67753c96-0deb-42f9-8a3b-d47b61e03df5}, !- Source Object
  3,                                      !- Outlet Port
  {2e311f0a-fd70-4825-8585-8736b4864c43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3ca1018-8942-4b1d-9cfc-9eb137dda786}, !- Handle
  {2e311f0a-fd70-4825-8585-8736b4864c43}, !- Source Object
  6,                                      !- Outlet Port
  {f549678c-a5a6-47d6-aef4-ed1c2748ce21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57e4540-60d4-4b2c-a10d-392ae16fbbb8}, !- Handle
  {f549678c-a5a6-47d6-aef4-ed1c2748ce21}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {b7a9937c-b5da-4b2f-8603-419aaddbd73e}, !- Handle
  Node 118,                               !- Name
  {35e70f41-2eeb-4099-ad36-2741331fd132}, !- Inlet Port
  {a7244198-c8d7-4cf2-90f7-acfb7f0e1a09}; !- Outlet Port

OS:Node,
  {ba91879c-9a7f-47a8-83fc-b001e8f9fd82}, !- Handle
  Node 119,                               !- Name
  {f8fa569c-af26-4caa-bfa8-5ce613f92aa6}, !- Inlet Port
  {61b6b259-1020-41d5-be3d-df6ba34854ce}; !- Outlet Port

OS:Connection,
  {a7244198-c8d7-4cf2-90f7-acfb7f0e1a09}, !- Handle
  {b7a9937c-b5da-4b2f-8603-419aaddbd73e}, !- Source Object
  3,                                      !- Outlet Port
  {3f1455d6-5993-49d5-be58-fca3b38bdafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fa569c-af26-4caa-bfa8-5ce613f92aa6}, !- Handle
  {d0d9e4bf-9ac7-4861-9f00-e7b1d0a66829}, !- Source Object
  2,                                      !- Outlet Port
  {ba91879c-9a7f-47a8-83fc-b001e8f9fd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b6b259-1020-41d5-be3d-df6ba34854ce}, !- Handle
  {ba91879c-9a7f-47a8-83fc-b001e8f9fd82}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f468567b-319f-48a9-bbf3-a37ee08af07c}, !- Handle
  Node 120,                               !- Name
  {de7ad050-c650-4266-aa92-70b8beb5847b}, !- Inlet Port
  {056a4bc8-7842-40cc-987e-76970fb7734f}; !- Outlet Port

OS:Connection,
  {de7ad050-c650-4266-aa92-70b8beb5847b}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  11,                                     !- Outlet Port
  {f468567b-319f-48a9-bbf3-a37ee08af07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056a4bc8-7842-40cc-987e-76970fb7734f}, !- Handle
  {f468567b-319f-48a9-bbf3-a37ee08af07c}, !- Source Object
  3,                                      !- Outlet Port
  {67e05ce4-b356-468d-9a4d-7f6d324627ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35e70f41-2eeb-4099-ad36-2741331fd132}, !- Handle
  {67e05ce4-b356-468d-9a4d-7f6d324627ea}, !- Source Object
  12,                                     !- Outlet Port
  {b7a9937c-b5da-4b2f-8603-419aaddbd73e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f1e99d64-8804-4b3d-93b8-04c150af1d46}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {cd6ce123-3ef2-4c31-9547-0aff0f069c64}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {344175c2-c33e-49d4-bf3c-4d578e8a0609}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d18a9b7-3af7-4d6b-ac84-830c20bbb7fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {344175c2-c33e-49d4-bf3c-4d578e8a0609}, !- Handle
  Coil Heating Water 11,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ecb5cafc-44c0-480d-940f-ca845789aa3d}, !- Water Inlet Node Name
  {8d73e18f-85d0-4997-9f3c-89f41f6f085b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {43892616-5534-4209-94d5-3a0c1e321d35}, !- Handle
  Node 121,                               !- Name
  {7c8649b9-5015-4a87-8033-9456a4257852}, !- Inlet Port
  {ecb5cafc-44c0-480d-940f-ca845789aa3d}; !- Outlet Port

OS:Connection,
  {7c8649b9-5015-4a87-8033-9456a4257852}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  14,                                     !- Outlet Port
  {43892616-5534-4209-94d5-3a0c1e321d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {634393fe-c09b-4c4b-98d0-2ca1d0effba7}, !- Handle
  Node 122,                               !- Name
  {8d73e18f-85d0-4997-9f3c-89f41f6f085b}, !- Inlet Port
  {627fb552-f4c1-4a92-9947-078ecbd66f5c}; !- Outlet Port

OS:Connection,
  {ecb5cafc-44c0-480d-940f-ca845789aa3d}, !- Handle
  {43892616-5534-4209-94d5-3a0c1e321d35}, !- Source Object
  3,                                      !- Outlet Port
  {344175c2-c33e-49d4-bf3c-4d578e8a0609}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d73e18f-85d0-4997-9f3c-89f41f6f085b}, !- Handle
  {344175c2-c33e-49d4-bf3c-4d578e8a0609}, !- Source Object
  6,                                      !- Outlet Port
  {634393fe-c09b-4c4b-98d0-2ca1d0effba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627fb552-f4c1-4a92-9947-078ecbd66f5c}, !- Handle
  {634393fe-c09b-4c4b-98d0-2ca1d0effba7}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2fc4948f-28b5-4f05-a785-bd1051125dbe}, !- Handle
  Node 123,                               !- Name
  {7d18a9b7-3af7-4d6b-ac84-830c20bbb7fe}, !- Inlet Port
  {61e865a4-ac0d-47c4-9faf-0b67ba21aa22}; !- Outlet Port

OS:Node,
  {93ed938c-07af-491a-97e1-a26791fbe48d}, !- Handle
  Node 124,                               !- Name
  {1716ad21-77bd-4a2a-8965-8a151b8eec1f}, !- Inlet Port
  {5a4106cb-e3da-4ae2-9304-e0eb21f9be23}; !- Outlet Port

OS:Connection,
  {61e865a4-ac0d-47c4-9faf-0b67ba21aa22}, !- Handle
  {2fc4948f-28b5-4f05-a785-bd1051125dbe}, !- Source Object
  3,                                      !- Outlet Port
  {40ed72bb-ee52-4c31-b378-b3d1fd6deafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1716ad21-77bd-4a2a-8965-8a151b8eec1f}, !- Handle
  {67600acf-6f47-49d2-af27-e13303cc612b}, !- Source Object
  2,                                      !- Outlet Port
  {93ed938c-07af-491a-97e1-a26791fbe48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4106cb-e3da-4ae2-9304-e0eb21f9be23}, !- Handle
  {93ed938c-07af-491a-97e1-a26791fbe48d}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07f36267-c754-4373-a47e-a0e4e1e7fb51}, !- Handle
  Node 125,                               !- Name
  {ae0d9157-0645-45e9-a6ca-bedcaf1b8ac3}, !- Inlet Port
  {cd6ce123-3ef2-4c31-9547-0aff0f069c64}; !- Outlet Port

OS:Connection,
  {ae0d9157-0645-45e9-a6ca-bedcaf1b8ac3}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  12,                                     !- Outlet Port
  {07f36267-c754-4373-a47e-a0e4e1e7fb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd6ce123-3ef2-4c31-9547-0aff0f069c64}, !- Handle
  {07f36267-c754-4373-a47e-a0e4e1e7fb51}, !- Source Object
  3,                                      !- Outlet Port
  {f1e99d64-8804-4b3d-93b8-04c150af1d46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d18a9b7-3af7-4d6b-ac84-830c20bbb7fe}, !- Handle
  {f1e99d64-8804-4b3d-93b8-04c150af1d46}, !- Source Object
  12,                                     !- Outlet Port
  {2fc4948f-28b5-4f05-a785-bd1051125dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aad97fa3-9f2f-4177-8f19-6dd493254fc1}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {4faaf968-ad6e-4ded-84d8-8da2aec3e866}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18d2766d-2308-4d48-bbf1-df41ba56439e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d538cfbf-9530-48cc-ba41-46cb3b602457}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {18d2766d-2308-4d48-bbf1-df41ba56439e}, !- Handle
  Coil Heating Water 12,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f401133-c0f5-452f-bb9f-9b3153a7224f}, !- Water Inlet Node Name
  {e22dbe41-02f4-4495-b8be-9d42b3059803}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad5e203b-6942-4b6c-83fe-ca2daa8a3125}, !- Handle
  Node 126,                               !- Name
  {d77203fb-cff4-4f13-ab65-9ae3a64fe25a}, !- Inlet Port
  {6f401133-c0f5-452f-bb9f-9b3153a7224f}; !- Outlet Port

OS:Connection,
  {d77203fb-cff4-4f13-ab65-9ae3a64fe25a}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  15,                                     !- Outlet Port
  {ad5e203b-6942-4b6c-83fe-ca2daa8a3125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f3c65cd-a573-4f3a-b98d-d071f7e415ae}, !- Handle
  Node 127,                               !- Name
  {e22dbe41-02f4-4495-b8be-9d42b3059803}, !- Inlet Port
  {518550e4-e4eb-4bd5-8caa-161251f912ac}; !- Outlet Port

OS:Connection,
  {6f401133-c0f5-452f-bb9f-9b3153a7224f}, !- Handle
  {ad5e203b-6942-4b6c-83fe-ca2daa8a3125}, !- Source Object
  3,                                      !- Outlet Port
  {18d2766d-2308-4d48-bbf1-df41ba56439e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e22dbe41-02f4-4495-b8be-9d42b3059803}, !- Handle
  {18d2766d-2308-4d48-bbf1-df41ba56439e}, !- Source Object
  6,                                      !- Outlet Port
  {2f3c65cd-a573-4f3a-b98d-d071f7e415ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518550e4-e4eb-4bd5-8caa-161251f912ac}, !- Handle
  {2f3c65cd-a573-4f3a-b98d-d071f7e415ae}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {176449b8-2a14-48d1-a3c6-7da9f591a0d7}, !- Handle
  Node 128,                               !- Name
  {d538cfbf-9530-48cc-ba41-46cb3b602457}, !- Inlet Port
  {ea14a52d-7b22-4f56-bf1d-bcd297c67797}; !- Outlet Port

OS:Node,
  {2206ce40-b224-4329-a21c-d062e7058248}, !- Handle
  Node 129,                               !- Name
  {d6ee5596-3aa2-4c2a-ab5b-5809fe49e26b}, !- Inlet Port
  {b826356b-ac67-4637-84f7-ccff91412a77}; !- Outlet Port

OS:Connection,
  {ea14a52d-7b22-4f56-bf1d-bcd297c67797}, !- Handle
  {176449b8-2a14-48d1-a3c6-7da9f591a0d7}, !- Source Object
  3,                                      !- Outlet Port
  {453a3b5a-c3fc-4926-bb28-27a9fd593d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ee5596-3aa2-4c2a-ab5b-5809fe49e26b}, !- Handle
  {edb33005-a851-49bf-a710-a31dca6af77e}, !- Source Object
  2,                                      !- Outlet Port
  {2206ce40-b224-4329-a21c-d062e7058248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b826356b-ac67-4637-84f7-ccff91412a77}, !- Handle
  {2206ce40-b224-4329-a21c-d062e7058248}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {60bf0a23-a9c0-4e65-9538-963d75197b1c}, !- Handle
  Node 130,                               !- Name
  {38bbd546-795b-42c5-884d-d63bb0cd7c22}, !- Inlet Port
  {4faaf968-ad6e-4ded-84d8-8da2aec3e866}; !- Outlet Port

OS:Connection,
  {38bbd546-795b-42c5-884d-d63bb0cd7c22}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  13,                                     !- Outlet Port
  {60bf0a23-a9c0-4e65-9538-963d75197b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4faaf968-ad6e-4ded-84d8-8da2aec3e866}, !- Handle
  {60bf0a23-a9c0-4e65-9538-963d75197b1c}, !- Source Object
  3,                                      !- Outlet Port
  {aad97fa3-9f2f-4177-8f19-6dd493254fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d538cfbf-9530-48cc-ba41-46cb3b602457}, !- Handle
  {aad97fa3-9f2f-4177-8f19-6dd493254fc1}, !- Source Object
  12,                                     !- Outlet Port
  {176449b8-2a14-48d1-a3c6-7da9f591a0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b3ce7b3-6753-4a97-8a6e-5ac810cd59fe}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {46bf4f8c-e1b4-4d97-bda2-6b5eec09e3e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e1d9c99-7e0b-43c7-990c-ff170cc7029e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {95df0c16-c3ef-4a68-a98a-e18d951fbfae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {0e1d9c99-7e0b-43c7-990c-ff170cc7029e}, !- Handle
  Coil Heating Water 13,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {357f880e-2b31-42d6-bb72-d1cbb5f77354}, !- Water Inlet Node Name
  {7799a907-1f5d-4a45-8641-12ec8835371b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb639467-167b-4a57-8565-d163ce05dc69}, !- Handle
  Node 131,                               !- Name
  {511bdc48-1e83-47b1-bae4-a2ac0a586bf8}, !- Inlet Port
  {357f880e-2b31-42d6-bb72-d1cbb5f77354}; !- Outlet Port

OS:Connection,
  {511bdc48-1e83-47b1-bae4-a2ac0a586bf8}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  16,                                     !- Outlet Port
  {eb639467-167b-4a57-8565-d163ce05dc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e5326ea-72d0-41e4-942b-4ea1231c9fe3}, !- Handle
  Node 132,                               !- Name
  {7799a907-1f5d-4a45-8641-12ec8835371b}, !- Inlet Port
  {2f9f562a-3902-4749-975f-3dc16b000898}; !- Outlet Port

OS:Connection,
  {357f880e-2b31-42d6-bb72-d1cbb5f77354}, !- Handle
  {eb639467-167b-4a57-8565-d163ce05dc69}, !- Source Object
  3,                                      !- Outlet Port
  {0e1d9c99-7e0b-43c7-990c-ff170cc7029e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7799a907-1f5d-4a45-8641-12ec8835371b}, !- Handle
  {0e1d9c99-7e0b-43c7-990c-ff170cc7029e}, !- Source Object
  6,                                      !- Outlet Port
  {8e5326ea-72d0-41e4-942b-4ea1231c9fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9f562a-3902-4749-975f-3dc16b000898}, !- Handle
  {8e5326ea-72d0-41e4-942b-4ea1231c9fe3}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {605bc8fb-5c3f-4357-90a5-cd7f017e19bf}, !- Handle
  Node 133,                               !- Name
  {95df0c16-c3ef-4a68-a98a-e18d951fbfae}, !- Inlet Port
  {c20bb53a-7027-4f44-b195-cb723a90ca7b}; !- Outlet Port

OS:Node,
  {c2f6c560-0bea-4bc7-b575-e1946e086436}, !- Handle
  Node 134,                               !- Name
  {e3768a7b-c7e2-402c-b9c9-fbd824851ec1}, !- Inlet Port
  {cd21f642-1375-4694-aef6-197684ca8fd2}; !- Outlet Port

OS:Connection,
  {c20bb53a-7027-4f44-b195-cb723a90ca7b}, !- Handle
  {605bc8fb-5c3f-4357-90a5-cd7f017e19bf}, !- Source Object
  3,                                      !- Outlet Port
  {7242db7f-0872-4b66-8df9-26cf6f28fe48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3768a7b-c7e2-402c-b9c9-fbd824851ec1}, !- Handle
  {4ad6e1cd-34f2-4e1e-b832-6b79dad724ff}, !- Source Object
  2,                                      !- Outlet Port
  {c2f6c560-0bea-4bc7-b575-e1946e086436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd21f642-1375-4694-aef6-197684ca8fd2}, !- Handle
  {c2f6c560-0bea-4bc7-b575-e1946e086436}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ab74e557-a4ba-4117-b4f2-97eba50c2e35}, !- Handle
  Node 135,                               !- Name
  {8337ed7f-e40c-4e49-848f-86a24b95727a}, !- Inlet Port
  {46bf4f8c-e1b4-4d97-bda2-6b5eec09e3e6}; !- Outlet Port

OS:Connection,
  {8337ed7f-e40c-4e49-848f-86a24b95727a}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  14,                                     !- Outlet Port
  {ab74e557-a4ba-4117-b4f2-97eba50c2e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bf4f8c-e1b4-4d97-bda2-6b5eec09e3e6}, !- Handle
  {ab74e557-a4ba-4117-b4f2-97eba50c2e35}, !- Source Object
  3,                                      !- Outlet Port
  {1b3ce7b3-6753-4a97-8a6e-5ac810cd59fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95df0c16-c3ef-4a68-a98a-e18d951fbfae}, !- Handle
  {1b3ce7b3-6753-4a97-8a6e-5ac810cd59fe}, !- Source Object
  12,                                     !- Outlet Port
  {605bc8fb-5c3f-4357-90a5-cd7f017e19bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d52ca47b-f6ec-47ca-a5b5-fa494d09fb94}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {ed0bf138-51e3-4662-bba8-f26fc89b55c5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34d4c610-b746-4e81-b388-b3e04eb706cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {682c3ed0-8213-4b19-929c-e186fa819bb0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {34d4c610-b746-4e81-b388-b3e04eb706cd}, !- Handle
  Coil Heating Water 14,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4136007c-da5f-400d-8f21-7d29d05c91fd}, !- Water Inlet Node Name
  {f34ec618-0b33-4f6a-80a7-8bb50e69b3ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9a4eb92-1075-4c65-a5bf-2db58ecf35ef}, !- Handle
  Node 136,                               !- Name
  {583ec10f-2989-429b-ba30-a82b571358ba}, !- Inlet Port
  {4136007c-da5f-400d-8f21-7d29d05c91fd}; !- Outlet Port

OS:Connection,
  {583ec10f-2989-429b-ba30-a82b571358ba}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  17,                                     !- Outlet Port
  {c9a4eb92-1075-4c65-a5bf-2db58ecf35ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd213442-9a54-4ee4-a85a-1e2c938569ff}, !- Handle
  Node 137,                               !- Name
  {f34ec618-0b33-4f6a-80a7-8bb50e69b3ca}, !- Inlet Port
  {5fd9b485-8b9e-4743-88f1-fe92e56a2177}; !- Outlet Port

OS:Connection,
  {4136007c-da5f-400d-8f21-7d29d05c91fd}, !- Handle
  {c9a4eb92-1075-4c65-a5bf-2db58ecf35ef}, !- Source Object
  3,                                      !- Outlet Port
  {34d4c610-b746-4e81-b388-b3e04eb706cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f34ec618-0b33-4f6a-80a7-8bb50e69b3ca}, !- Handle
  {34d4c610-b746-4e81-b388-b3e04eb706cd}, !- Source Object
  6,                                      !- Outlet Port
  {dd213442-9a54-4ee4-a85a-1e2c938569ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd9b485-8b9e-4743-88f1-fe92e56a2177}, !- Handle
  {dd213442-9a54-4ee4-a85a-1e2c938569ff}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {9b4be8d4-7393-4c15-915c-c06be48427f0}, !- Handle
  Node 138,                               !- Name
  {682c3ed0-8213-4b19-929c-e186fa819bb0}, !- Inlet Port
  {5034249a-49a0-4e81-998c-7e6b8d3b1d40}; !- Outlet Port

OS:Node,
  {d5598fb6-e307-4a64-b375-471f26df0d84}, !- Handle
  Node 139,                               !- Name
  {6f100ced-7bd6-4892-b27d-230d0b82e79e}, !- Inlet Port
  {390b4e70-cde8-4b4f-9ea5-2ff104f56d22}; !- Outlet Port

OS:Connection,
  {5034249a-49a0-4e81-998c-7e6b8d3b1d40}, !- Handle
  {9b4be8d4-7393-4c15-915c-c06be48427f0}, !- Source Object
  3,                                      !- Outlet Port
  {b62816df-0790-4e94-adb5-bea00124b547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f100ced-7bd6-4892-b27d-230d0b82e79e}, !- Handle
  {27ab66b8-067f-4a93-8b93-95bdcdd87153}, !- Source Object
  2,                                      !- Outlet Port
  {d5598fb6-e307-4a64-b375-471f26df0d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390b4e70-cde8-4b4f-9ea5-2ff104f56d22}, !- Handle
  {d5598fb6-e307-4a64-b375-471f26df0d84}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {84951baa-479d-433d-90ad-744fbb3c85a2}, !- Handle
  Node 140,                               !- Name
  {59b7352b-1c93-46d4-b552-4f67d7397a65}, !- Inlet Port
  {ed0bf138-51e3-4662-bba8-f26fc89b55c5}; !- Outlet Port

OS:Connection,
  {59b7352b-1c93-46d4-b552-4f67d7397a65}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  15,                                     !- Outlet Port
  {84951baa-479d-433d-90ad-744fbb3c85a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0bf138-51e3-4662-bba8-f26fc89b55c5}, !- Handle
  {84951baa-479d-433d-90ad-744fbb3c85a2}, !- Source Object
  3,                                      !- Outlet Port
  {d52ca47b-f6ec-47ca-a5b5-fa494d09fb94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {682c3ed0-8213-4b19-929c-e186fa819bb0}, !- Handle
  {d52ca47b-f6ec-47ca-a5b5-fa494d09fb94}, !- Source Object
  12,                                     !- Outlet Port
  {9b4be8d4-7393-4c15-915c-c06be48427f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd918bac-10c4-4d0b-a0ba-40562f3d9d8a}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {daf1bb51-f006-4efb-bfc6-9fc9ae644ecf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc37d88d-0768-4d66-ac82-6e248df6c333}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e6755d6e-f568-4eef-a6ef-9cb484c25957}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {cc37d88d-0768-4d66-ac82-6e248df6c333}, !- Handle
  Coil Heating Water 15,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f62d854d-61ea-42b5-a1f9-8845be97678f}, !- Water Inlet Node Name
  {9ebcf0f1-bbcd-4dc6-a69f-8154c0e93bb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {264d9717-9916-4f3e-8a85-d1ec8225bf25}, !- Handle
  Node 141,                               !- Name
  {a0d36b97-a069-4157-8a09-e3f86053f6c1}, !- Inlet Port
  {f62d854d-61ea-42b5-a1f9-8845be97678f}; !- Outlet Port

OS:Connection,
  {a0d36b97-a069-4157-8a09-e3f86053f6c1}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  18,                                     !- Outlet Port
  {264d9717-9916-4f3e-8a85-d1ec8225bf25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11c852ca-e2b9-42f2-a2a3-c70973d0827b}, !- Handle
  Node 142,                               !- Name
  {9ebcf0f1-bbcd-4dc6-a69f-8154c0e93bb3}, !- Inlet Port
  {1d49018a-6bdb-46b1-a51d-9a29008021a1}; !- Outlet Port

OS:Connection,
  {f62d854d-61ea-42b5-a1f9-8845be97678f}, !- Handle
  {264d9717-9916-4f3e-8a85-d1ec8225bf25}, !- Source Object
  3,                                      !- Outlet Port
  {cc37d88d-0768-4d66-ac82-6e248df6c333}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ebcf0f1-bbcd-4dc6-a69f-8154c0e93bb3}, !- Handle
  {cc37d88d-0768-4d66-ac82-6e248df6c333}, !- Source Object
  6,                                      !- Outlet Port
  {11c852ca-e2b9-42f2-a2a3-c70973d0827b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d49018a-6bdb-46b1-a51d-9a29008021a1}, !- Handle
  {11c852ca-e2b9-42f2-a2a3-c70973d0827b}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {46cc0136-f4b3-4508-bf89-bf27bcb7d293}, !- Handle
  Node 143,                               !- Name
  {e6755d6e-f568-4eef-a6ef-9cb484c25957}, !- Inlet Port
  {3f1b9957-d2ed-4b97-a347-80f8126b49b2}; !- Outlet Port

OS:Node,
  {e9091795-ac52-4e76-876b-7f73a9b44677}, !- Handle
  Node 144,                               !- Name
  {846f101d-8c2c-40ab-91c6-b7e2d418b35f}, !- Inlet Port
  {e321c091-b01b-4421-bc18-bed573d43d9f}; !- Outlet Port

OS:Connection,
  {3f1b9957-d2ed-4b97-a347-80f8126b49b2}, !- Handle
  {46cc0136-f4b3-4508-bf89-bf27bcb7d293}, !- Source Object
  3,                                      !- Outlet Port
  {df2e5c0a-9f29-4e0c-9651-3d9dbae3b6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846f101d-8c2c-40ab-91c6-b7e2d418b35f}, !- Handle
  {83a28f74-4ff3-454e-817e-0f3d7a89588c}, !- Source Object
  2,                                      !- Outlet Port
  {e9091795-ac52-4e76-876b-7f73a9b44677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e321c091-b01b-4421-bc18-bed573d43d9f}, !- Handle
  {e9091795-ac52-4e76-876b-7f73a9b44677}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d3499738-f349-42f4-b601-92dd8299053c}, !- Handle
  Node 145,                               !- Name
  {1742cfd1-d971-44dd-8619-dacdf2f9ead2}, !- Inlet Port
  {daf1bb51-f006-4efb-bfc6-9fc9ae644ecf}; !- Outlet Port

OS:Connection,
  {1742cfd1-d971-44dd-8619-dacdf2f9ead2}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  16,                                     !- Outlet Port
  {d3499738-f349-42f4-b601-92dd8299053c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf1bb51-f006-4efb-bfc6-9fc9ae644ecf}, !- Handle
  {d3499738-f349-42f4-b601-92dd8299053c}, !- Source Object
  3,                                      !- Outlet Port
  {cd918bac-10c4-4d0b-a0ba-40562f3d9d8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6755d6e-f568-4eef-a6ef-9cb484c25957}, !- Handle
  {cd918bac-10c4-4d0b-a0ba-40562f3d9d8a}, !- Source Object
  12,                                     !- Outlet Port
  {46cc0136-f4b3-4508-bf89-bf27bcb7d293}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57f8c125-c042-48da-b743-afc9df3592b1}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {a1df6354-d8d5-4d3d-a4fd-f3e8678a2cd3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {07a9d4d9-00f0-46cd-bdc3-ea2c00ec907f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8078c7d6-618d-4efa-9bb7-7a47a75d13d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {07a9d4d9-00f0-46cd-bdc3-ea2c00ec907f}, !- Handle
  Coil Heating Water 16,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5dfc2c1d-af82-4cd9-9460-11441d5ce617}, !- Water Inlet Node Name
  {be5ba6e1-3c77-4a97-bca0-dd7d98e05e45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0aaae1a-cd44-4698-9862-f31f28c2ac8e}, !- Handle
  Node 146,                               !- Name
  {b1c0f7a4-24b9-4a1f-923c-55dd1e314634}, !- Inlet Port
  {5dfc2c1d-af82-4cd9-9460-11441d5ce617}; !- Outlet Port

OS:Connection,
  {b1c0f7a4-24b9-4a1f-923c-55dd1e314634}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  19,                                     !- Outlet Port
  {b0aaae1a-cd44-4698-9862-f31f28c2ac8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0150ba76-5786-4294-9eeb-517913cd9114}, !- Handle
  Node 147,                               !- Name
  {be5ba6e1-3c77-4a97-bca0-dd7d98e05e45}, !- Inlet Port
  {bd040c1e-1a89-41af-9474-3066904b462c}; !- Outlet Port

OS:Connection,
  {5dfc2c1d-af82-4cd9-9460-11441d5ce617}, !- Handle
  {b0aaae1a-cd44-4698-9862-f31f28c2ac8e}, !- Source Object
  3,                                      !- Outlet Port
  {07a9d4d9-00f0-46cd-bdc3-ea2c00ec907f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be5ba6e1-3c77-4a97-bca0-dd7d98e05e45}, !- Handle
  {07a9d4d9-00f0-46cd-bdc3-ea2c00ec907f}, !- Source Object
  6,                                      !- Outlet Port
  {0150ba76-5786-4294-9eeb-517913cd9114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd040c1e-1a89-41af-9474-3066904b462c}, !- Handle
  {0150ba76-5786-4294-9eeb-517913cd9114}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {baa6dfd2-54b1-475d-99c1-e0f47253e006}, !- Handle
  Node 148,                               !- Name
  {8078c7d6-618d-4efa-9bb7-7a47a75d13d5}, !- Inlet Port
  {80062ff9-be64-474b-9986-3b50b2ae2206}; !- Outlet Port

OS:Node,
  {f97baf84-0a9f-4dbc-a4e0-576af366fbe8}, !- Handle
  Node 149,                               !- Name
  {4fad48c7-b0e9-4859-8c67-b1dc2aae67b0}, !- Inlet Port
  {f7f427c0-6e6c-4e7f-9e02-49dcffb60f96}; !- Outlet Port

OS:Connection,
  {80062ff9-be64-474b-9986-3b50b2ae2206}, !- Handle
  {baa6dfd2-54b1-475d-99c1-e0f47253e006}, !- Source Object
  3,                                      !- Outlet Port
  {c83a5d3c-91a2-401d-82be-075832a9ee5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fad48c7-b0e9-4859-8c67-b1dc2aae67b0}, !- Handle
  {42fc1382-b003-43bd-a943-a9e6a473f03c}, !- Source Object
  2,                                      !- Outlet Port
  {f97baf84-0a9f-4dbc-a4e0-576af366fbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f427c0-6e6c-4e7f-9e02-49dcffb60f96}, !- Handle
  {f97baf84-0a9f-4dbc-a4e0-576af366fbe8}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {3f0f6ba2-9074-4483-88dd-261eef225a7b}, !- Handle
  Node 150,                               !- Name
  {88eaba44-5cbb-4cf5-9073-d40caf1f8709}, !- Inlet Port
  {a1df6354-d8d5-4d3d-a4fd-f3e8678a2cd3}; !- Outlet Port

OS:Connection,
  {88eaba44-5cbb-4cf5-9073-d40caf1f8709}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  17,                                     !- Outlet Port
  {3f0f6ba2-9074-4483-88dd-261eef225a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1df6354-d8d5-4d3d-a4fd-f3e8678a2cd3}, !- Handle
  {3f0f6ba2-9074-4483-88dd-261eef225a7b}, !- Source Object
  3,                                      !- Outlet Port
  {57f8c125-c042-48da-b743-afc9df3592b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8078c7d6-618d-4efa-9bb7-7a47a75d13d5}, !- Handle
  {57f8c125-c042-48da-b743-afc9df3592b1}, !- Source Object
  12,                                     !- Outlet Port
  {baa6dfd2-54b1-475d-99c1-e0f47253e006}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be30d8aa-4e01-4bb5-85c2-77327c06e5aa}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {a00a0868-51f4-4912-b07e-63c230de81cd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a299713-1d1e-491b-9322-4d3ded40ae2f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3bd7cb58-e19e-4f83-a1a9-227e407676b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {0a299713-1d1e-491b-9322-4d3ded40ae2f}, !- Handle
  Coil Heating Water 17,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28443d79-142c-4745-a6e3-8bd5b0208070}, !- Water Inlet Node Name
  {e9298293-c07b-48ae-aace-1ec75f2a399d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dcc6e476-355a-4238-af21-e7ead1052856}, !- Handle
  Node 151,                               !- Name
  {44c60126-6ab2-418a-b724-444b9dc3f855}, !- Inlet Port
  {28443d79-142c-4745-a6e3-8bd5b0208070}; !- Outlet Port

OS:Connection,
  {44c60126-6ab2-418a-b724-444b9dc3f855}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  20,                                     !- Outlet Port
  {dcc6e476-355a-4238-af21-e7ead1052856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a52138fc-0022-46f9-b4c7-a3cb5151d9b7}, !- Handle
  Node 152,                               !- Name
  {e9298293-c07b-48ae-aace-1ec75f2a399d}, !- Inlet Port
  {fa401712-c381-4949-9826-ffb69fa18a5b}; !- Outlet Port

OS:Connection,
  {28443d79-142c-4745-a6e3-8bd5b0208070}, !- Handle
  {dcc6e476-355a-4238-af21-e7ead1052856}, !- Source Object
  3,                                      !- Outlet Port
  {0a299713-1d1e-491b-9322-4d3ded40ae2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9298293-c07b-48ae-aace-1ec75f2a399d}, !- Handle
  {0a299713-1d1e-491b-9322-4d3ded40ae2f}, !- Source Object
  6,                                      !- Outlet Port
  {a52138fc-0022-46f9-b4c7-a3cb5151d9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa401712-c381-4949-9826-ffb69fa18a5b}, !- Handle
  {a52138fc-0022-46f9-b4c7-a3cb5151d9b7}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {059af2b5-a531-4c5e-9213-bba0824215db}, !- Handle
  Node 153,                               !- Name
  {3bd7cb58-e19e-4f83-a1a9-227e407676b9}, !- Inlet Port
  {cc8de074-9c9b-4c54-b2a7-a7b4f77f76bd}; !- Outlet Port

OS:Node,
  {123da3bc-0f7d-4f61-b7e2-84fa6ec67c92}, !- Handle
  Node 154,                               !- Name
  {b48087aa-84ef-4f83-a5b1-48d8ab03bfa5}, !- Inlet Port
  {cbdfcef9-0aa7-4a02-bbec-5f0c283a4160}; !- Outlet Port

OS:Connection,
  {cc8de074-9c9b-4c54-b2a7-a7b4f77f76bd}, !- Handle
  {059af2b5-a531-4c5e-9213-bba0824215db}, !- Source Object
  3,                                      !- Outlet Port
  {2d02e0dd-675c-49be-a8cb-99bab54437fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48087aa-84ef-4f83-a5b1-48d8ab03bfa5}, !- Handle
  {e99f0b34-1f2e-4d39-ab8f-06eabf847a09}, !- Source Object
  2,                                      !- Outlet Port
  {123da3bc-0f7d-4f61-b7e2-84fa6ec67c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdfcef9-0aa7-4a02-bbec-5f0c283a4160}, !- Handle
  {123da3bc-0f7d-4f61-b7e2-84fa6ec67c92}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {4d4d68b5-1647-4490-ae97-a8239684198b}, !- Handle
  Node 155,                               !- Name
  {c7b29c59-d0ae-47e2-9766-a3124c8ea29d}, !- Inlet Port
  {a00a0868-51f4-4912-b07e-63c230de81cd}; !- Outlet Port

OS:Connection,
  {c7b29c59-d0ae-47e2-9766-a3124c8ea29d}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  18,                                     !- Outlet Port
  {4d4d68b5-1647-4490-ae97-a8239684198b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a00a0868-51f4-4912-b07e-63c230de81cd}, !- Handle
  {4d4d68b5-1647-4490-ae97-a8239684198b}, !- Source Object
  3,                                      !- Outlet Port
  {be30d8aa-4e01-4bb5-85c2-77327c06e5aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bd7cb58-e19e-4f83-a1a9-227e407676b9}, !- Handle
  {be30d8aa-4e01-4bb5-85c2-77327c06e5aa}, !- Source Object
  12,                                     !- Outlet Port
  {059af2b5-a531-4c5e-9213-bba0824215db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1382f43d-2722-4235-a0b3-5ac07f914bd7}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {4f8cb5e3-231c-4e17-b387-7d5ad8479821}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1a55e41-5579-41fb-803d-68d57b5d4080}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {902e92bc-667c-494f-ae25-f1e588baf706}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {c1a55e41-5579-41fb-803d-68d57b5d4080}, !- Handle
  Coil Heating Water 18,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf37b0de-d82b-4250-bb2f-08e8eafd8e69}, !- Water Inlet Node Name
  {c0dbbd64-414d-4834-8bfe-0edd6ecebd32}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf6b9e30-e1d8-4b11-9c06-40cde0fbf87d}, !- Handle
  Node 156,                               !- Name
  {cc3f7804-e364-4fa8-9362-588e4d9ad882}, !- Inlet Port
  {bf37b0de-d82b-4250-bb2f-08e8eafd8e69}; !- Outlet Port

OS:Connection,
  {cc3f7804-e364-4fa8-9362-588e4d9ad882}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  21,                                     !- Outlet Port
  {cf6b9e30-e1d8-4b11-9c06-40cde0fbf87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cd465f4-0c57-4a90-a475-b2092b22ba6f}, !- Handle
  Node 157,                               !- Name
  {c0dbbd64-414d-4834-8bfe-0edd6ecebd32}, !- Inlet Port
  {41e8d8fe-103d-45e5-a7f0-6e3badbd004f}; !- Outlet Port

OS:Connection,
  {bf37b0de-d82b-4250-bb2f-08e8eafd8e69}, !- Handle
  {cf6b9e30-e1d8-4b11-9c06-40cde0fbf87d}, !- Source Object
  3,                                      !- Outlet Port
  {c1a55e41-5579-41fb-803d-68d57b5d4080}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0dbbd64-414d-4834-8bfe-0edd6ecebd32}, !- Handle
  {c1a55e41-5579-41fb-803d-68d57b5d4080}, !- Source Object
  6,                                      !- Outlet Port
  {7cd465f4-0c57-4a90-a475-b2092b22ba6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e8d8fe-103d-45e5-a7f0-6e3badbd004f}, !- Handle
  {7cd465f4-0c57-4a90-a475-b2092b22ba6f}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {c7922b05-15be-4106-b42a-ab781a3e1cbf}, !- Handle
  Node 158,                               !- Name
  {902e92bc-667c-494f-ae25-f1e588baf706}, !- Inlet Port
  {4e962091-154f-42b1-bc0d-9c0a7fe72f9a}; !- Outlet Port

OS:Node,
  {8320a3da-385f-43c3-bf9c-c150e24bd885}, !- Handle
  Node 159,                               !- Name
  {1cc58d4e-e20a-42b3-94ea-74df07327ef1}, !- Inlet Port
  {710635c8-9758-4866-8203-4858f9d02b5f}; !- Outlet Port

OS:Connection,
  {4e962091-154f-42b1-bc0d-9c0a7fe72f9a}, !- Handle
  {c7922b05-15be-4106-b42a-ab781a3e1cbf}, !- Source Object
  3,                                      !- Outlet Port
  {37358a55-ca75-47c6-98b2-2817a0ae2c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc58d4e-e20a-42b3-94ea-74df07327ef1}, !- Handle
  {72dc3447-f649-4c62-a3e7-1069b85b437d}, !- Source Object
  2,                                      !- Outlet Port
  {8320a3da-385f-43c3-bf9c-c150e24bd885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {710635c8-9758-4866-8203-4858f9d02b5f}, !- Handle
  {8320a3da-385f-43c3-bf9c-c150e24bd885}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {34ae9ea1-efa2-4697-ac0f-2e67f05cbca5}, !- Handle
  Node 160,                               !- Name
  {3c991523-70f5-4ef3-9a7e-36cf643fbd0f}, !- Inlet Port
  {4f8cb5e3-231c-4e17-b387-7d5ad8479821}; !- Outlet Port

OS:Connection,
  {3c991523-70f5-4ef3-9a7e-36cf643fbd0f}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  19,                                     !- Outlet Port
  {34ae9ea1-efa2-4697-ac0f-2e67f05cbca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8cb5e3-231c-4e17-b387-7d5ad8479821}, !- Handle
  {34ae9ea1-efa2-4697-ac0f-2e67f05cbca5}, !- Source Object
  3,                                      !- Outlet Port
  {1382f43d-2722-4235-a0b3-5ac07f914bd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {902e92bc-667c-494f-ae25-f1e588baf706}, !- Handle
  {1382f43d-2722-4235-a0b3-5ac07f914bd7}, !- Source Object
  12,                                     !- Outlet Port
  {c7922b05-15be-4106-b42a-ab781a3e1cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60e54b8e-75c1-43b3-85e5-ee35e8e4faba}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {516d2092-5646-4f79-b29d-f90d1396c4e0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c415bba-d7e2-4de8-b846-3ca9cc86def5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7bd8921-d164-4cf7-9910-da5029dbf5b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {8c415bba-d7e2-4de8-b846-3ca9cc86def5}, !- Handle
  Coil Heating Water 19,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8d19f8b5-7bed-46be-a5fc-bce5c5de56a5}, !- Water Inlet Node Name
  {2e53ba57-3741-480c-8254-762adfee81f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3c3b85e-beea-4f01-848e-87b08d1a7cec}, !- Handle
  Node 161,                               !- Name
  {6cf7d81a-dcae-4560-9861-346b48e6153c}, !- Inlet Port
  {8d19f8b5-7bed-46be-a5fc-bce5c5de56a5}; !- Outlet Port

OS:Connection,
  {6cf7d81a-dcae-4560-9861-346b48e6153c}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  22,                                     !- Outlet Port
  {e3c3b85e-beea-4f01-848e-87b08d1a7cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc00af8f-33b7-41df-8f94-dc7390694d52}, !- Handle
  Node 162,                               !- Name
  {2e53ba57-3741-480c-8254-762adfee81f0}, !- Inlet Port
  {449c7c3d-6695-4174-8b1d-fc524dc67089}; !- Outlet Port

OS:Connection,
  {8d19f8b5-7bed-46be-a5fc-bce5c5de56a5}, !- Handle
  {e3c3b85e-beea-4f01-848e-87b08d1a7cec}, !- Source Object
  3,                                      !- Outlet Port
  {8c415bba-d7e2-4de8-b846-3ca9cc86def5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e53ba57-3741-480c-8254-762adfee81f0}, !- Handle
  {8c415bba-d7e2-4de8-b846-3ca9cc86def5}, !- Source Object
  6,                                      !- Outlet Port
  {cc00af8f-33b7-41df-8f94-dc7390694d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449c7c3d-6695-4174-8b1d-fc524dc67089}, !- Handle
  {cc00af8f-33b7-41df-8f94-dc7390694d52}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {bb5d1858-fe8d-440b-9962-06862c18dde4}, !- Handle
  Node 163,                               !- Name
  {d7bd8921-d164-4cf7-9910-da5029dbf5b4}, !- Inlet Port
  {dc2c1840-210c-4207-81b7-257242f6e2ea}; !- Outlet Port

OS:Node,
  {c414b79b-c593-4c72-8365-284933e36679}, !- Handle
  Node 164,                               !- Name
  {d709a774-5d57-4b85-9539-503a6c835ef1}, !- Inlet Port
  {35dc42e6-43de-4653-abb0-7a51246e54c8}; !- Outlet Port

OS:Connection,
  {dc2c1840-210c-4207-81b7-257242f6e2ea}, !- Handle
  {bb5d1858-fe8d-440b-9962-06862c18dde4}, !- Source Object
  3,                                      !- Outlet Port
  {15f74d67-0548-4ca9-9712-e49cfa6987e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d709a774-5d57-4b85-9539-503a6c835ef1}, !- Handle
  {254f68a5-1ec4-460e-858b-9d26ef71796e}, !- Source Object
  2,                                      !- Outlet Port
  {c414b79b-c593-4c72-8365-284933e36679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35dc42e6-43de-4653-abb0-7a51246e54c8}, !- Handle
  {c414b79b-c593-4c72-8365-284933e36679}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {a08ef3d8-b71e-4ac0-a2ff-54c4f586d014}, !- Handle
  Node 165,                               !- Name
  {576b9fe7-62fc-4123-8906-b76cea0222ea}, !- Inlet Port
  {516d2092-5646-4f79-b29d-f90d1396c4e0}; !- Outlet Port

OS:Connection,
  {576b9fe7-62fc-4123-8906-b76cea0222ea}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  20,                                     !- Outlet Port
  {a08ef3d8-b71e-4ac0-a2ff-54c4f586d014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516d2092-5646-4f79-b29d-f90d1396c4e0}, !- Handle
  {a08ef3d8-b71e-4ac0-a2ff-54c4f586d014}, !- Source Object
  3,                                      !- Outlet Port
  {60e54b8e-75c1-43b3-85e5-ee35e8e4faba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7bd8921-d164-4cf7-9910-da5029dbf5b4}, !- Handle
  {60e54b8e-75c1-43b3-85e5-ee35e8e4faba}, !- Source Object
  12,                                     !- Outlet Port
  {bb5d1858-fe8d-440b-9962-06862c18dde4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d6db7e7-ed64-4249-b00e-7bd7e05ffe6a}, !- Handle
  Air Terminal Single Duct VAV Reheat 19, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {36d5a0d3-0ae7-4aab-b579-594ad3fad9d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9515d07e-db8a-4039-b36f-3e267d74d2be}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a5659b0-4c8e-414e-ab5f-cab61ad9e240}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {9515d07e-db8a-4039-b36f-3e267d74d2be}, !- Handle
  Coil Heating Water 20,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea8f3135-7a93-4185-9306-82b763539fe2}, !- Water Inlet Node Name
  {25181738-1a24-42bc-a526-6c2c9dcf7694}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81981351-eeff-4ffc-b4da-26f7181a75d8}, !- Handle
  Node 166,                               !- Name
  {7420103f-8c70-45a0-956f-e0f83b8a02a6}, !- Inlet Port
  {ea8f3135-7a93-4185-9306-82b763539fe2}; !- Outlet Port

OS:Connection,
  {7420103f-8c70-45a0-956f-e0f83b8a02a6}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  23,                                     !- Outlet Port
  {81981351-eeff-4ffc-b4da-26f7181a75d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ede9880-3459-4051-8499-1f99d09abc2c}, !- Handle
  Node 167,                               !- Name
  {25181738-1a24-42bc-a526-6c2c9dcf7694}, !- Inlet Port
  {3aeb5a4a-72da-4e8d-a1b6-f293e23f786b}; !- Outlet Port

OS:Connection,
  {ea8f3135-7a93-4185-9306-82b763539fe2}, !- Handle
  {81981351-eeff-4ffc-b4da-26f7181a75d8}, !- Source Object
  3,                                      !- Outlet Port
  {9515d07e-db8a-4039-b36f-3e267d74d2be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25181738-1a24-42bc-a526-6c2c9dcf7694}, !- Handle
  {9515d07e-db8a-4039-b36f-3e267d74d2be}, !- Source Object
  6,                                      !- Outlet Port
  {8ede9880-3459-4051-8499-1f99d09abc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aeb5a4a-72da-4e8d-a1b6-f293e23f786b}, !- Handle
  {8ede9880-3459-4051-8499-1f99d09abc2c}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {94b6f7d1-bc38-48c5-8663-c1897338e6cf}, !- Handle
  Node 168,                               !- Name
  {0a5659b0-4c8e-414e-ab5f-cab61ad9e240}, !- Inlet Port
  {4acb7ca3-cf82-4150-9c42-c7eee5ed917e}; !- Outlet Port

OS:Node,
  {9fec928f-88ab-437c-b9ba-ad33fcee8d7e}, !- Handle
  Node 169,                               !- Name
  {8c9faca1-7a2f-48e6-a558-9cafaa63f963}, !- Inlet Port
  {630059fa-a870-42c2-822d-81d7bdd32fcd}; !- Outlet Port

OS:Connection,
  {4acb7ca3-cf82-4150-9c42-c7eee5ed917e}, !- Handle
  {94b6f7d1-bc38-48c5-8663-c1897338e6cf}, !- Source Object
  3,                                      !- Outlet Port
  {026ea224-147e-4538-876a-a0e42d295315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9faca1-7a2f-48e6-a558-9cafaa63f963}, !- Handle
  {9176defb-a0a9-4299-ae8f-348742d5c5a1}, !- Source Object
  2,                                      !- Outlet Port
  {9fec928f-88ab-437c-b9ba-ad33fcee8d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630059fa-a870-42c2-822d-81d7bdd32fcd}, !- Handle
  {9fec928f-88ab-437c-b9ba-ad33fcee8d7e}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {854bb11e-de56-4bef-b087-5acd865a409b}, !- Handle
  Node 170,                               !- Name
  {376c0938-bbaf-4618-8583-36abd10bb6b4}, !- Inlet Port
  {36d5a0d3-0ae7-4aab-b579-594ad3fad9d6}; !- Outlet Port

OS:Connection,
  {376c0938-bbaf-4618-8583-36abd10bb6b4}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  21,                                     !- Outlet Port
  {854bb11e-de56-4bef-b087-5acd865a409b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d5a0d3-0ae7-4aab-b579-594ad3fad9d6}, !- Handle
  {854bb11e-de56-4bef-b087-5acd865a409b}, !- Source Object
  3,                                      !- Outlet Port
  {5d6db7e7-ed64-4249-b00e-7bd7e05ffe6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a5659b0-4c8e-414e-ab5f-cab61ad9e240}, !- Handle
  {5d6db7e7-ed64-4249-b00e-7bd7e05ffe6a}, !- Source Object
  12,                                     !- Outlet Port
  {94b6f7d1-bc38-48c5-8663-c1897338e6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {94402c9b-b555-4363-94bd-98b301b23cf4}, !- Handle
  Air Terminal Single Duct VAV Reheat 20, !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  {818ae63f-e9b9-428c-b743-4be06348ef48}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {895e9f28-6d56-4eba-95dd-912c4485bbcd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {544f1a72-f37b-4feb-a48a-1e8ee5f9670a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {895e9f28-6d56-4eba-95dd-912c4485bbcd}, !- Handle
  Coil Heating Water 21,                  !- Name
  {1df66b7e-c5ef-4295-9d89-60b28961cd81}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {67a06e3b-f3d6-46c0-8406-1ca4fc4c8d0b}, !- Water Inlet Node Name
  {22897b61-f420-406b-a74e-b5b708513b3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1b88b57-909c-4c04-95f1-ca60f9bb8eb3}, !- Handle
  Node 171,                               !- Name
  {0b0167de-5abf-418a-a629-a08a026d39e9}, !- Inlet Port
  {67a06e3b-f3d6-46c0-8406-1ca4fc4c8d0b}; !- Outlet Port

OS:Connection,
  {0b0167de-5abf-418a-a629-a08a026d39e9}, !- Handle
  {e1e7e927-8521-4510-92c9-07f9a36f0b9a}, !- Source Object
  24,                                     !- Outlet Port
  {d1b88b57-909c-4c04-95f1-ca60f9bb8eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a1271ce-9791-4cb6-bec2-6bb2db523718}, !- Handle
  Node 172,                               !- Name
  {22897b61-f420-406b-a74e-b5b708513b3b}, !- Inlet Port
  {a7e352d4-2ba9-4446-abcc-457cb351cc1e}; !- Outlet Port

OS:Connection,
  {67a06e3b-f3d6-46c0-8406-1ca4fc4c8d0b}, !- Handle
  {d1b88b57-909c-4c04-95f1-ca60f9bb8eb3}, !- Source Object
  3,                                      !- Outlet Port
  {895e9f28-6d56-4eba-95dd-912c4485bbcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22897b61-f420-406b-a74e-b5b708513b3b}, !- Handle
  {895e9f28-6d56-4eba-95dd-912c4485bbcd}, !- Source Object
  6,                                      !- Outlet Port
  {2a1271ce-9791-4cb6-bec2-6bb2db523718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e352d4-2ba9-4446-abcc-457cb351cc1e}, !- Handle
  {2a1271ce-9791-4cb6-bec2-6bb2db523718}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8ead7-72fa-452c-8d1f-8fcc5ed10ab1}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {bf3e1739-fbac-4f3c-bb50-462f6011860c}, !- Handle
  Node 173,                               !- Name
  {544f1a72-f37b-4feb-a48a-1e8ee5f9670a}, !- Inlet Port
  {e07a8d6a-b9e5-4a7b-bca9-54e0fcb5ff87}; !- Outlet Port

OS:Node,
  {4fb0e317-7eb0-4dd9-9460-0b018cd573e7}, !- Handle
  Node 174,                               !- Name
  {79ca4af1-3bef-4e6c-b9f9-7dde88689162}, !- Inlet Port
  {bcfc44bc-5354-4973-9598-0118ba85baf6}; !- Outlet Port

OS:Connection,
  {e07a8d6a-b9e5-4a7b-bca9-54e0fcb5ff87}, !- Handle
  {bf3e1739-fbac-4f3c-bb50-462f6011860c}, !- Source Object
  3,                                      !- Outlet Port
  {d60820bf-574b-4af8-a2b0-29e9aa7b4d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ca4af1-3bef-4e6c-b9f9-7dde88689162}, !- Handle
  {64a84719-b3d3-4691-b724-0b207efaaba2}, !- Source Object
  2,                                      !- Outlet Port
  {4fb0e317-7eb0-4dd9-9460-0b018cd573e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcfc44bc-5354-4973-9598-0118ba85baf6}, !- Handle
  {4fb0e317-7eb0-4dd9-9460-0b018cd573e7}, !- Source Object
  3,                                      !- Outlet Port
  {72567e6b-9e17-4cf4-b91d-b95f710cbcc5}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {7d095c28-b5fc-4384-af01-e056b6e9298a}, !- Handle
  Node 175,                               !- Name
  {7ecb31d6-0f91-48a5-a628-d97b6664bb65}, !- Inlet Port
  {818ae63f-e9b9-428c-b743-4be06348ef48}; !- Outlet Port

OS:Connection,
  {7ecb31d6-0f91-48a5-a628-d97b6664bb65}, !- Handle
  {156e880b-896b-4b81-813a-6ce6a830ca30}, !- Source Object
  22,                                     !- Outlet Port
  {7d095c28-b5fc-4384-af01-e056b6e9298a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818ae63f-e9b9-428c-b743-4be06348ef48}, !- Handle
  {7d095c28-b5fc-4384-af01-e056b6e9298a}, !- Source Object
  3,                                      !- Outlet Port
  {94402c9b-b555-4363-94bd-98b301b23cf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {544f1a72-f37b-4feb-a48a-1e8ee5f9670a}, !- Handle
  {94402c9b-b555-4363-94bd-98b301b23cf4}, !- Source Object
  12,                                     !- Outlet Port
  {bf3e1739-fbac-4f3c-bb50-462f6011860c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {55fa061d-fcd7-4b19-ac48-3b7a6fe400e3}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  17,                                     !- Setpoint at Outdoor Low Temperature {C}
  10,                                     !- Outdoor Low Temperature {C}
  12,                                     !- Setpoint at Outdoor High Temperature {C}
  24,                                     !- Outdoor High Temperature {C}
  {f9ca730b-a6f1-4b55-80a0-d5a8b056e6f4}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f6f99257-f26f-4436-8fa3-891669ca2275}, !- Handle
  Elec Baseboard,                         !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31a3eca9-f76d-4137-83aa-62b4b6e417bb}, !- Handle
  Elec Baseboard 1,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8dc1f8e6-d14c-4bc3-b7ea-8408a583d6c6}, !- Handle
  Elec Baseboard 2,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56a95f7c-001d-45b0-9813-43f1bcecafc7}, !- Handle
  Elec Baseboard 3,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9c663bcc-87c7-4e5f-9659-91373f4ffe69}, !- Handle
  Elec Baseboard 4,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5e67917a-a687-48e3-a572-1c2db5c32da6}, !- Handle
  Elec Baseboard 5,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c4cc9d94-f441-4d72-b7a7-dc6809bab941}, !- Handle
  Elec Baseboard 6,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {16b7e615-eadb-4e6f-a413-a3f9066d7fc4}, !- Handle
  Elec Baseboard 7,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6f27045-aa47-4bfa-94fb-34f4667e33d4}, !- Handle
  Elec Baseboard 8,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a10e657-3f9a-4de1-a708-ef9232879a60}, !- Handle
  Elec Baseboard 9,                       !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {33bcc98f-f3ce-46cd-988b-62134d24fc40}, !- Handle
  Elec Baseboard 10,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d92563da-7cdd-4888-a81a-1a25e09da26e}, !- Handle
  Elec Baseboard 11,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b4323901-0d82-48ad-a56a-36373953cee2}, !- Handle
  Elec Baseboard 12,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {035aa3dd-617c-4bca-9eb3-79d5fb34701c}, !- Handle
  Elec Baseboard 13,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {415a7e34-b112-4da3-8ed4-519bcd09a49d}, !- Handle
  Elec Baseboard 14,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d373c1c9-efec-4a68-a208-f3fc3f63b1dc}, !- Handle
  Elec Baseboard 15,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {019c219c-2ee2-4554-b7ee-2832e200484f}, !- Handle
  Elec Baseboard 16,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1bf87c94-4453-41df-bb4b-1b51befa16a3}, !- Handle
  Elec Baseboard 17,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Connection,
  {edc22c36-47cb-4756-808a-03a17ca514a4}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {bfb8ee7a-8f1a-4d0c-a543-627ad0f5061e}, ! Handle
  Var Spd Fan,                            ! Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  800,                                    ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {ca1c0a5e-10c1-421c-92e2-448ab9c9e214}, ! Air Inlet Node Name
  {376f0cb6-486e-4a4a-9d86-70cabb2012c9}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {04bdfe21-a41c-4190-b339-039fb9b92bd1}, !- Handle
  Node 176,                               !- Name
  {376f0cb6-486e-4a4a-9d86-70cabb2012c9}, !- Inlet Port
  {5f485514-f61e-4fbc-81aa-8d0e19187287}; !- Outlet Port

OS:Connection,
  {ca1c0a5e-10c1-421c-92e2-448ab9c9e214}, !- Handle
  {58280eea-588a-4bc6-a62e-d8c5a709e051}, !- Source Object
  3,                                      !- Outlet Port
  {bfb8ee7a-8f1a-4d0c-a543-627ad0f5061e}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {376f0cb6-486e-4a4a-9d86-70cabb2012c9}, !- Handle
  {bfb8ee7a-8f1a-4d0c-a543-627ad0f5061e}, !- Source Object
  17,                                     !- Outlet Port
  {04bdfe21-a41c-4190-b339-039fb9b92bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f485514-f61e-4fbc-81aa-8d0e19187287}, !- Handle
  {04bdfe21-a41c-4190-b339-039fb9b92bd1}, !- Source Object
  3,                                      !- Outlet Port
  {a6bc749a-dc5e-4b9c-9136-fcace887e20c}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {facd87ad-7e2a-4fb6-a653-e426474db294}, !- Handle
  Elec Baseboard 18,                      !- Name
  {1cdb1e63-e3e8-439c-9cbb-c0863fc951d3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:WindowMaterial:SimpleGlazingSystem,
  {9c937134-b5a2-4280-8b77-2d1847147002}, !- Handle
  Double glazing excellent office Low e,  !- Name
  1.3,                                    !- U-Factor {W/m2-K}
  0.35;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {92f8f4c6-6e66-4d27-b9fe-070abbb00897}, !- Handle
  {9c937134-b5a2-4280-8b77-2d1847147002}; !- Material Name

OS:Schedule:Ruleset,
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {495d4620-d0be-46ac-ae41-94ab71951f6d}, !- Schedule Type Limits Name
  {5c5897a0-3b9a-4855-931c-c9834f527940}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {53fab75f-b368-4b31-8851-2023b3dcaf20}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {495d4620-d0be-46ac-ae41-94ab71951f6d}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5c5897a0-3b9a-4855-931c-c9834f527940}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  {11f61f3c-1aef-485e-a2b1-57a51f47d034}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {11f61f3c-1aef-485e-a2b1-57a51f47d034}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {53fab75f-b368-4b31-8851-2023b3dcaf20}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  {29bd80c2-dfc5-43ca-bd93-35877887b81b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {29bd80c2-dfc5-43ca-bd93-35877887b81b}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {ae60d19d-6776-4e4c-a852-13b31fcaf472}, !- Handle
  Schedule Rule 24,                       !- Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72912d68-6bd9-41c6-bcc3-f32cd8cad69d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72912d68-6bd9-41c6-bcc3-f32cd8cad69d}, !- Handle
  Schedule Day 26,                        !- Name
  {dafc298a-5bbd-43b8-9936-078e5af0ce17}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {dafc298a-5bbd-43b8-9936-078e5af0ce17}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {a5085c14-5d36-4f14-b1d0-ed73d28d1d75}, !- Handle
  Schedule Rule 25,                       !- Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e9118de-4eec-44a4-a2f8-b12ec89c0b38}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e9118de-4eec-44a4-a2f8-b12ec89c0b38}, !- Handle
  Schedule Day 27,                        !- Name
  {9da57996-b77f-44d9-ada9-5482d402c10b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9da57996-b77f-44d9-ada9-5482d402c10b}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {f2e2c3b9-b9f2-4801-9a10-c13e6ad48ed8}, !- Handle
  Schedule Rule 26,                       !- Name
  {2a5681cb-8658-47dd-aba2-ee1ef79d0d94}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b63b576d-588b-40d7-b2a6-04b191383f9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b63b576d-588b-40d7-b2a6-04b191383f9a}, !- Handle
  Schedule Day 28,                        !- Name
  {887079a3-f9d0-41a5-a846-975ea1d40350}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  23.1692879499218,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {887079a3-f9d0-41a5-a846-975ea1d40350}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {fd6d70d3-f052-4fc0-bb97-606d054e7bee}, !- Schedule Type Limits Name
  {86d92880-0d43-4ccf-8499-71b8f9e5dd14}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  ,                                       !- Winter Design Day Schedule Name
  {19755762-50a2-43a8-a182-e9db442b37d6}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {fd6d70d3-f052-4fc0-bb97-606d054e7bee}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {86d92880-0d43-4ccf-8499-71b8f9e5dd14}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  {2e478cda-cc45-4dcc-acf5-2ebe7d0d4d7a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  18.5035542929293,                       !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  18.4800583333333,                       !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  18.4036964646465,                       !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  19.7517771464646,                       !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  18.650404040404;                        !- Value Until Time 7

OS:ScheduleTypeLimits,
  {2e478cda-cc45-4dcc-acf5-2ebe7d0d4d7a}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {19755762-50a2-43a8-a182-e9db442b37d6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  {9c51d4ab-85a6-4a8c-a9cf-5acf351b4381}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9c51d4ab-85a6-4a8c-a9cf-5acf351b4381}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {7ae7c6bc-4548-4134-9d0f-a694c7770ea2}, !- Handle
  Schedule Rule 27,                       !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d009b87-fde9-4eac-a765-e4c9bc381c9e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d009b87-fde9-4eac-a765-e4c9bc381c9e}, !- Handle
  Schedule Day 32,                        !- Name
  {7289a688-bb4b-474f-ac19-879315a3cc46}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3750607638889,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  18.4366790558164,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  21,                                     !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  18.7324468570683;                       !- Value Until Time 7

OS:ScheduleTypeLimits,
  {7289a688-bb4b-474f-ac19-879315a3cc46}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {cc553f22-1b57-47c9-b5b2-686f14ced34f}, !- Handle
  Schedule Rule 28,                       !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3926f49c-2e77-478e-a491-954d678d769d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3926f49c-2e77-478e-a491-954d678d769d}, !- Handle
  Schedule Day 33,                        !- Name
  {5d09c15e-f816-4115-9959-31aa1e69da36}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3750607638889,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18.5625564236111;                       !- Value Until Time 4

OS:ScheduleTypeLimits,
  {5d09c15e-f816-4115-9959-31aa1e69da36}, !- Handle
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {653a2925-d3f2-444a-ad0e-0bf500d8a2c6}, !- Handle
  Schedule Rule 29,                       !- Name
  {b37028ab-20e7-4277-8863-4780fb0d01fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cdb6604e-c912-4ab4-8be3-d00cb0e09f66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdb6604e-c912-4ab4-8be3-d00cb0e09f66}, !- Handle
  Schedule Day 34,                        !- Name
  {bdc6412f-bafb-4dbf-b55b-ced14d00bfb7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.6563042534722,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18.7500520833333;                       !- Value Until Time 4

OS:ScheduleTypeLimits,
  {bdc6412f-bafb-4dbf-b55b-ced14d00bfb7}, !- Handle
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {4474ab81-f634-4d14-85c2-d49a46701611}, !- Handle
  Rendering Color 175,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a946df7a-f3d1-432f-a125-51a613d18ce4}, !- Handle
  AirLoopHVAC_VAV with Reheat,            !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Connection,
  {17a134f1-f07e-4fbe-b4e2-694a0a1d6d4f}, !- Handle
  {395e510d-6307-4a09-bd45-44d5202ca5b0}, !- Source Object
  3,                                      !- Outlet Port
  {a6bc749a-dc5e-4b9c-9136-fcace887e20c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8672613d-4f23-473c-9cc7-38c0aa6a6ba4}, !- Handle
  {a6bc749a-dc5e-4b9c-9136-fcace887e20c}, !- Source Object
  7,                                      !- Outlet Port
  {4e55133a-3baf-40f6-9a22-bf44ca4ec827}, !- Target Object
  2;                                      !- Inlet Port

OS:Humidifier:Steam:Electric,
  {f578251a-14ad-4259-925c-4e03bef32cc6}, !- Handle
  Electric Humidifier,                    !- Name
  ,                                       !- Availability Schedule Name
  Autosize,                               !- Rated Capacity {m3/s}
  Autosize,                               !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {e3334c89-0950-4d5e-ab22-b6be9ffdf608}, !- Air Inlet Node Name
  {576a2a64-f42a-4e95-a297-7e50e02fbb37}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {8dd81e90-840a-4a9e-bcd3-7e3a492d6f9c}, !- Handle
  Node 177,                               !- Name
  {576a2a64-f42a-4e95-a297-7e50e02fbb37}, !- Inlet Port
  {13da178e-5eaa-4816-8862-2e7628af7a4c}; !- Outlet Port

OS:Connection,
  {e3334c89-0950-4d5e-ab22-b6be9ffdf608}, !- Handle
  {35dc0715-5b10-4aa2-9c23-ad796ff74208}, !- Source Object
  3,                                      !- Outlet Port
  {f578251a-14ad-4259-925c-4e03bef32cc6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {576a2a64-f42a-4e95-a297-7e50e02fbb37}, !- Handle
  {f578251a-14ad-4259-925c-4e03bef32cc6}, !- Source Object
  8,                                      !- Outlet Port
  {8dd81e90-840a-4a9e-bcd3-7e3a492d6f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13da178e-5eaa-4816-8862-2e7628af7a4c}, !- Handle
  {8dd81e90-840a-4a9e-bcd3-7e3a492d6f9c}, !- Source Object
  3,                                      !- Outlet Port
  {b2ab4a56-4ff2-4f37-949f-3854b918eb86}, !- Target Object
  16;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {baf531ca-72f7-4fb9-8efc-a58d0e3b4925}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {590b615a-b0dc-4224-bd9e-ca4f766858fc}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {402e7333-127b-402e-b635-65fb07c89241}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {27724c4a-7cac-49a2-9968-e9e106ed7f7a}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {7c475bc9-e1a7-42db-9dbb-9a1e2fc3650c}, !- Handle
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {4da07e67-7382-44e2-8073-fed9f383505d}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ae9d9e32-2bf8-4a8e-bdc8-b72d57e967af}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {331f1b85-8f72-45ef-8845-73163de8d24c}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {e7b4a960-9ab4-47c8-8d21-5a21d44582c7}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {bed31f79-1365-41f1-915e-ae1a2f3d9897}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c7a7eca4-6171-4446-a58f-d93b1eb828ec}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {f2450c08-ef9d-4bb6-988b-53945a39e533}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {c2059f50-675c-4e98-9079-b9492e7b659b}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {0c4978bc-13f1-4ff7-9824-9f843fd61131}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {e181393e-5b73-41b2-9c32-9abb86939568}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {b62d29c8-bc75-4f0f-81c4-e5e144f7c864}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {e8856d5e-dcdd-4f15-b40a-7203c46fe876}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {8fc3f23c-4d81-454e-b3f5-0b30634540ab}, !- Handle
  Temperature 14,                         !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {14ab345d-de0b-49ce-905b-b10892f39cfb}, !- Handle
  Temperature 15,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {5d39a467-3623-4725-bf5a-86efab30749e}, !- Handle
  Temperature 16,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fd2eeba8-e08c-4f0a-b1df-86070717b320}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {71b0d9ae-523f-4243-83d6-c7dbf9b0b913}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Day,
  {0eac2f9f-d829-4c68-84fb-aa77100f3723}, !- Handle
  Schedule Day 41,                        !- Name
  {1fd79f49-8fe2-43a9-b8ac-615049c6bd7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.352742255892256;                      !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {607b8353-4ca7-4569-a2d3-8c0e3586fbfa}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {5131b505-65c8-4b6b-8f89-d8f8a823973c}, !- Handle
  Humidistat,                             !- Name
  {baf531ca-72f7-4fb9-8efc-a58d0e3b4925}, !- Schedule Type Limits Name
  {8cb9cb91-3fcf-49bf-8a38-1a8fa33d7d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb9cb91-3fcf-49bf-8a38-1a8fa33d7d0f}, !- Handle
  Schedule Day 22,                        !- Name
  {baf531ca-72f7-4fb9-8efc-a58d0e3b4925}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35.6378535353535;                       !- Value Until Time 1

OS:Schedule:Day,
  {aa9021e6-699e-4a70-adb1-59f538947898}, !- Handle
  Schedule Day 42,                        !- Name
  {baf531ca-72f7-4fb9-8efc-a58d0e3b4925}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35.6378535353535;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7e13af34-bd6c-49c2-94a0-d9ca4387853f}, !- Handle
  Schedule Rule 30,                       !- Name
  {5131b505-65c8-4b6b-8f89-d8f8a823973c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e2900e-acee-4531-99c9-d4dea8ea5e50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43e2900e-acee-4531-99c9-d4dea8ea5e50}, !- Handle
  Schedule Day 43,                        !- Name
  {baf531ca-72f7-4fb9-8efc-a58d0e3b4925}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ed531486-89b1-480b-ad52-0ceba9c98f01}, !- Handle
  Dimensionless Positive,                 !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}, !- Handle
  Humidistat 1,                           !- Name
  {e181393e-5b73-41b2-9c32-9abb86939568}, !- Schedule Type Limits Name
  {c51cd99b-c3bb-43a1-8b2d-8695fca9c5ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c51cd99b-c3bb-43a1-8b2d-8695fca9c5ba}, !- Handle
  Schedule Day 35,                        !- Name
  {e181393e-5b73-41b2-9c32-9abb86939568}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  37.0886560833333;                       !- Value Until Time 1

OS:Schedule:Day,
  {74ba311e-9f5b-4673-b998-ae15fbb8c6d7}, !- Handle
  Schedule Day 44,                        !- Name
  {e181393e-5b73-41b2-9c32-9abb86939568}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  37.0886560833333;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c3643467-68b5-4de6-8bcb-14ce87f51807}, !- Handle
  Schedule Rule 31,                       !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a72ad06-517c-4497-bdc2-84f2bc477a57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a72ad06-517c-4497-bdc2-84f2bc477a57}, !- Handle
  Schedule Day 45,                        !- Name
  {e181393e-5b73-41b2-9c32-9abb86939568}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {0061290b-d0dd-45a2-9586-2ee00047ad23}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {dab782e2-eaba-46c3-a747-eb49c417c828}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {37245883-471e-422c-a041-c8aa832f512d}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {0a334697-0349-4ba5-9aec-8345ed2c62bf}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7230948c-ff86-42ad-a25d-dd3c0a4cd893}, !- Handle
  Zone Control Humidistat 6,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {bbe6b000-180e-43b1-83ab-575f878a15ed}, !- Handle
  Zone Control Humidistat 7,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eb3515fc-6878-4fb3-be76-d7ed101fbe9e}, !- Handle
  Zone Control Humidistat 8,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {b30e9a0c-06cd-4080-8a3c-413dec7ec54d}, !- Handle
  Zone Control Humidistat 9,              !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {1def4990-86dc-4d62-bc93-66d91f49a897}, !- Handle
  Zone Control Humidistat 10,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {efa110de-b4a6-43b2-a1ea-de20ec6b8ebb}, !- Handle
  Zone Control Humidistat 11,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f8e49ce9-50e9-4f00-b779-7c54cc2b68a0}, !- Handle
  Zone Control Humidistat 12,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8c4cd549-e2a4-4d1d-bad2-69f6f6c1c2ad}, !- Handle
  Zone Control Humidistat 13,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {270bd338-4975-402a-818b-07f486b13cc2}, !- Handle
  Zone Control Humidistat 14,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {af346f8b-a6e7-4c55-bcb8-0e9803f9a7e1}, !- Handle
  Zone Control Humidistat 15,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7e03be46-c863-4feb-9afa-0391fecb19f5}, !- Handle
  Zone Control Humidistat 16,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {029253f2-9214-418c-8415-dcfea067affd}, !- Handle
  Zone Control Humidistat 17,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2282e9f3-0f08-434d-bff7-565f375bfe5a}, !- Handle
  Zone Control Humidistat 18,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {beb5cb34-cd4b-4591-ba72-995923a0f2c0}, !- Handle
  Zone Control Humidistat 19,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {614d30ee-f14f-4307-86fd-d6d13101a56b}, !- Handle
  Zone Control Humidistat 20,             !- Name
  {d0626462-99a3-48d0-a82c-c6fa5df449d9}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {a5570a21-9d8a-4164-96c4-372ee19ad8df}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {8dd81e90-840a-4a9e-bcd3-7e3a492d6f9c}, !- Setpoint Node or NodeList Name
  {9279f86c-3897-49da-bdd3-aa0e11e44c92}; !- Control Zone Name

