
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  561_boulevard CrÃ©mazie Est (MTL)_101990_Y_2002_high, !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_647_0b61b990,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_647_0b61b990_Space,                !- Name
  Room_647_0b61b990,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

SpaceList,
  MediumOffice Building,                  !- Name
  Room_664_eeac28c6_Space,                !- Space Name 1
  Room_647_0b61b990_Space,                !- Space Name 2
  Room_678_950f4409_Space,                !- Space Name 3
  Room_648_fcff075d_Space,                !- Space Name 4
  Room_663_7f73f60c_Space,                !- Space Name 5
  Room_658_6419a708_Space,                !- Space Name 6
  Room_662_ddcaf489_Space,                !- Space Name 7
  Room_679_82d674c6_Space,                !- Space Name 8
  Room_674_8ead6caa_Space,                !- Space Name 9
  Room_680_104f596b_Space,                !- Space Name 10
  Room_690_403eef88_Space,                !- Space Name 11
  Room_694_428425f6_Space,                !- Space Name 12
  Room_695_fed2c408_Space,                !- Space Name 13
  Room_711_ded72a7d_Space,                !- Space Name 14
  Room_696_076b939e_Space,                !- Space Name 15
  Room_706_296f2b95_Space,                !- Space Name 16
  Room_710_e2dbc7ce_Space,                !- Space Name 17
  Room_722_30e37786_Space,                !- Space Name 18
  Room_726_d5235ba2_Space,                !- Space Name 19
  Room_712_adf9555f_Space;                !- Space Name 20

Lights,
  MediumOffice Building_Lighting,         !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.8,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.151805348875661,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.183054625496032,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.209839719742064,                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.0625217013888889,                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.227696449239418;                      !- Value Until Time 4

Schedule:Week:Daily,
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  NECB-A-Lighting_Hol 1,                  !- Holiday Schedule:Day Name
  NECB-A-Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting_Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Lighting_Default,                !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.286729797979798,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.283652946127946,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.472040193602694,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.657350589225589,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.293722643097643,                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.293722643097643;                      !- Value Until Time 11

Schedule:Day:Interval,
  NECB-A-Lighting_Hol 1,                  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

People,
  MediumOffice Building_People,           !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.04,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MediumOffice Building_People_Act Schedule; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.147341166501323,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  2.31481481479797e-05,                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.507053664580073,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.897323805390212,                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.924108899636243,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.955358176256614,                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.906252170138889,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.218768084490741,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  NECB-A-Occupancy_Hol 1,                 !- Holiday Schedule:Day Name
  NECB-A-Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Occupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Occupancy_Default,               !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.437075968013468,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.639868476430977,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.853150252525253,                      !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.856646675084175,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.86363952020202,                       !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.856646675084175,                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.472040193602694,                      !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  NECB-A-Occupancy_Hol 1,                 !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Sunday, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Sunday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Monday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Tuesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Wednesday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Thursday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Friday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- Saturday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Hol 1, !- Holiday Schedule:Day Name
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  MediumOffice Building_People_Act Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MediumOffice Building_People_Act Schedule, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  MediumOffice Building_People_Act Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_SmrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_WntrDsn 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MediumOffice Building_People_Act Schedule_Hol 1, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  MediumOffice Building_Electric Equipment, !- Name
  MediumOffice Building,                  !- Zone or ZoneList or Space or SpaceList Name
  NECB-A-Electric-Equipment,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.5,                                    !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.316980096726191,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.321444279100529,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.319264584420101,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.586864023648061,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.816968522652116,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.852681981646825,                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.790183428406085,                      !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.67411468667328,                       !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.361621920469577;                      !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment_Hol 1,        !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment_Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  NECB-A-Electric-Equipment Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Default,      !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.433579545454545,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.646861321548822,                      !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.650357744107744,                      !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.513997264309764,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.2;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-A-Electric-Equipment_Hol 1,        !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

BuildingSurface:Detailed,
  Room_647_0b61b990..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_711_ded72a7d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, -2.01274079092834e-29, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 2.01274079092834e-29, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  Room_711_ded72a7d..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  Room_711_ded72a7d..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  Room_711_ded72a7d..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  Room_711_ded72a7d..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  13.4835371374911, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  13.4835371374911, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  Room_711_ded72a7d..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face0,               !- Building Surface Name
  Room_711_ded72a7d..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  7.04216582962188, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  7.04216582962188, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_695_fed2c408..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  -2.55234195129698e-16, 2.55234265037566e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.55234195129698e-16, 2.55234265037566e-16, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face1,               !- Building Surface Name
  Room_695_fed2c408..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 2.8, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 0.8, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 0.8, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face1,               !- Building Surface Name
  Room_695_fed2c408..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 2.8, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 0.8, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 0.8, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face1,               !- Building Surface Name
  Room_695_fed2c408..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 2.8, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.89730442659329, 0.8, !- X,Y,Z Vertex 2 {m}
  0.302468904476102, 0.302468821630814, 0.8, !- X,Y,Z Vertex 3 {m}
  0.302468904476102, 0.302468821630814, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_663_7f73f60c..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 4.0837471221288e-15, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.0837471221288e-15, 6.3823184623275e-30, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, -2.16998827719135e-29, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630817, 2.8, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630817, 0.8, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 0.8, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985487, 2.8, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985487, 0.8, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481737, 0.8, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481737, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_647_0b61b990..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_647_0b61b990..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 2.8, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 0.8, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304152, 0.8, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304152, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_648_fcff075d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.625;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_647_0b61b990..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.625,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 3.625;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_647_0b61b990..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.94040262868064,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  32.4973534131263, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  32.4973534131263, 0, 2.94040262868064;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_647_0b61b990_Space HVAC Off Infiltration, !- Name
  Room_647_0b61b990_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_647_0b61b990_Space HVAC On Infiltration, !- Name
  Room_647_0b61b990_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_647_0b61b990 Thermostat,           !- Name
  Room_647_0b61b990,                      !- Zone or ZoneList Name
  Room_647_0b61b990 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_647_0b61b990 Thermostat Schedule,  !- Name
  Room_647_0b61b990 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_647_0b61b990 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint,         !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 13,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18.6563042534722,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18.7500520833333;                       !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 13,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  18.3750607638889,                       !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  18.4366790558164,                       !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  23:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  18.7324468570683;                       !- Value Until Time 7

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 12,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.3750607638889,                       !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18.5625564236111;                       !- Value Until Time 4

ScheduleTypeLimits,
  Temperature 12,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Default, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  18.5035542929293,                       !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  18.4800583333333,                       !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  18.4036964646465,                       !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  19.7517771464646,                       !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  18.650404040404;                        !- Value Until Time 7

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating_Hol 1, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  23.1692879499218,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Default, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling_Hol 1, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  Room_647_0b61b990,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  37.0886560833333;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Humidistat 1 Week Rule - Jan1-May27,    !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Humidistat 1 Week Rule - May28-Jun3,    !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Humidistat 1 Week Rule - Jun4-Sep30,    !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Humidistat 1 Week Rule - Oct1-Dec31,    !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Humidistat 1,                           !- Name
  Percent,                                !- Schedule Type Limits Name
  Humidistat 1 Week Rule - Jan1-May27,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Humidistat 1 Week Rule - May28-Jun3,    !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Humidistat 1 Week Rule - Jun4-Sep30,    !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  9,                                      !- End Month 3
  30,                                     !- End Day 3
  Humidistat 1 Week Rule - Oct1-Dec31,    !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  1,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

ZoneHVAC:EquipmentConnections,
  Room_647_0b61b990,                      !- Zone Name
  Room_647_0b61b990 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_647_0b61b990 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_647_0b61b990 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_647_0b61b990 Inlet Node List,      !- Name
  Node 7;                                 !- Node Name 1

NodeList,
  Room_647_0b61b990 Return Node List,     !- Name
  Node 79;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 1, !- Name
  Node 7,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node 51,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 7,                                 !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 54,                                !- Water Inlet Node Name
  Node 55,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Air Inlet Node Name
  Node 7,                                 !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Room_647_0b61b990 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_647_0b61b990,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  MediumOffice Building_Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.0125,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Room_648_fcff075d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_648_fcff075d_Space,                !- Name
  Room_648_fcff075d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_648_fcff075d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_647_0b61b990..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 3.625,         !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_712_adf9555f..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  Room_712_adf9555f..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  Room_712_adf9555f..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  Room_712_adf9555f..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  Room_712_adf9555f..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  Room_712_adf9555f..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face1,               !- Building Surface Name
  Room_712_adf9555f..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467232, 6.425, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467232, 4.425, !- X,Y,Z Vertex 2 {m}
  7.04216582962188, 6.59931974467232, 4.425, !- X,Y,Z Vertex 3 {m}
  7.04216582962188, 6.59931974467232, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_696_076b939e..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  2.06537557657474e-16, 1.56981971171149e-15, 3.625, !- X,Y,Z Vertex 3 {m}
  1.16754412840257e-16, 1.15630163877066e-15, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face2,               !- Building Surface Name
  Room_696_076b939e..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 6.425, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 4.425, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 4.425, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face2,               !- Building Surface Name
  Room_696_076b939e..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 6.425, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 4.425, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 4.425, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face2,               !- Building Surface Name
  Room_696_076b939e..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 6.425, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 4.425, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 4.425, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_664_eeac28c6..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 6.1256206831932e-15, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -6.1256206831932e-15, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630813, 6.425, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630813, 4.425, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 4.425, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985487, 6.425, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985487, 4.425, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481737, 4.425, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481737, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_648_fcff075d..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_648_fcff075d..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 6.425, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 4.425, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304151, 4.425, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304151, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 7.25,              !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 7.25, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 3 {m}
  1.27305573490351e-15, 0, 7.25;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_648_fcff075d..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27305573490351e-15, 0, 7.25,          !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 3.625,         !- X,Y,Z Vertex 2 {m}
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 7.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_648_fcff075d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000013, 0, 6.56540262868064, !- X,Y,Z Vertex 1 {m}
  0.0254000000000013, 0, 4.387,           !- X,Y,Z Vertex 2 {m}
  32.4973534131263, 0, 4.387,             !- X,Y,Z Vertex 3 {m}
  32.4973534131263, 0, 6.56540262868064;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_648_fcff075d_Space HVAC Off Infiltration, !- Name
  Room_648_fcff075d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_648_fcff075d_Space HVAC On Infiltration, !- Name
  Room_648_fcff075d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_648_fcff075d Thermostat,           !- Name
  Room_648_fcff075d,                      !- Zone or ZoneList Name
  Room_648_fcff075d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_648_fcff075d Thermostat Schedule,  !- Name
  Room_648_fcff075d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_648_fcff075d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 1,       !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 12,             !- Name
  Room_648_fcff075d,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_648_fcff075d,                      !- Zone Name
  Room_648_fcff075d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_648_fcff075d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_648_fcff075d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_648_fcff075d Inlet Node List,      !- Name
  Node 83;                                !- Node Name 1

NodeList,
  Room_648_fcff075d Return Node List,     !- Name
  Node 84;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 2, !- Name
  Node 83,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 85,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 83,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 81,                                !- Water Inlet Node Name
  Node 82,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_648_fcff075d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 1,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_648_fcff075d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_658_6419a708,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_658_6419a708_Space,                !- Name
  Room_658_6419a708,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_658_6419a708..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  3.08480932858982e-15, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 39.875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_722_30e37786..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467234, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  Room_722_30e37786..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  Room_722_30e37786..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  Room_722_30e37786..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  Room_722_30e37786..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  Room_722_30e37786..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face1,               !- Building Surface Name
  Room_722_30e37786..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467227, 42.675, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467227, 40.675, !- X,Y,Z Vertex 2 {m}
  7.04216582962189, 6.59931974467227, 40.675, !- X,Y,Z Vertex 3 {m}
  7.04216582962189, 6.59931974467227, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_706_296f2b95..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  2.10600398545756e-15, 7.86041168259609e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  1.90452426352111e-15, 5.84561501507828e-16, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face2,               !- Building Surface Name
  Room_706_296f2b95..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 42.675, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 40.675, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 40.675, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face2,               !- Building Surface Name
  Room_706_296f2b95..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 42.675, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 40.675, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 40.675, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face2,               !- Building Surface Name
  Room_706_296f2b95..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 42.675, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 40.675, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 40.675, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_674_8ead6caa..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 8.09038846707182e-15, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 1.84910911809995e-15, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467234, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630764, 42.675, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630764, 40.675, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659327, 40.675, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659327, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205120285619, 2.5022420698549, 42.675, !- X,Y,Z Vertex 1 {m}
  30.0205120285619, 2.5022420698549, 40.675, !- X,Y,Z Vertex 2 {m}
  28.425676860378, 4.0970776748174, 40.675, !- X,Y,Z Vertex 3 {m}
  28.425676860378, 4.0970776748174, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_658_6419a708..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_658_6419a708..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807895, 42.675, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807895, 40.675, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304146, 40.675, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304146, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -7.71057771857791e-17, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467234, 43.5, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 43.5, !- X,Y,Z Vertex 3 {m}
  2.56619136098612e-15, -7.71057771857791e-17, 43.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_658_6419a708..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56619136098612e-15, -7.71057771857791e-17, 43.5, !- X,Y,Z Vertex 1 {m}
  3.08480932858982e-15, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -1.92764442964448e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -7.71057771857791e-17, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_658_6419a708..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000026, -9.89484305822979e-17, 42.8154026286806, !- X,Y,Z Vertex 1 {m}
  0.0254000000000026, -1.68452193771801e-16, 40.637, !- X,Y,Z Vertex 2 {m}
  32.4973534131263, -1.68452193771801e-16, 40.637, !- X,Y,Z Vertex 3 {m}
  32.4973534131263, -9.89484305822979e-17, 42.8154026286806; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_658_6419a708_Space HVAC Off Infiltration, !- Name
  Room_658_6419a708_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_658_6419a708_Space HVAC On Infiltration, !- Name
  Room_658_6419a708_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_658_6419a708 Thermostat,           !- Name
  Room_658_6419a708,                      !- Zone or ZoneList Name
  Room_658_6419a708 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 11,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_658_6419a708 Thermostat Schedule,  !- Name
  Room_658_6419a708 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_658_6419a708 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 11,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 14,             !- Name
  Room_658_6419a708,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_658_6419a708,                      !- Zone Name
  Room_658_6419a708 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_658_6419a708 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Room_658_6419a708 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_658_6419a708 Inlet Node List,      !- Name
  Node 88;                                !- Node Name 1

NodeList,
  Room_658_6419a708 Return Node List,     !- Name
  Node 89;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 3, !- Name
  Node 88,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 90,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 88,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 86,                                !- Water Inlet Node Name
  Node 87,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 88,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_658_6419a708 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 11,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_658_6419a708,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_662_ddcaf489,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225257924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_662_ddcaf489_Space,                !- Name
  Room_662_ddcaf489,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  2.46254705370563e-15, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 54.375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_726_d5235ba2..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  Room_726_d5235ba2..Face4_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4805911983977, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  25.4805911983977, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  23.1455940992951, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  23.1455940992951, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  Room_726_d5235ba2..Face4_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.259905544463, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  22.259905544463, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  19.9249084453604, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  19.9249084453604, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  Room_726_d5235ba2..Face4_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392198905284, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  19.0392198905284, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  16.7042227914258, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  16.7042227914258, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  Room_726_d5235ba2..Face4_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185342365938, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  15.8185342365938, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  13.4835371374912, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  13.4835371374912, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  Room_726_d5235ba2..Face4_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978485826591, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  12.5978485826591, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  10.2628514835565, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  10.2628514835565, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face1,               !- Building Surface Name
  Room_726_d5235ba2..Face4_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37716292872449, 6.59931974467233, 57.175, !- X,Y,Z Vertex 1 {m}
  9.37716292872449, 6.59931974467233, 55.175, !- X,Y,Z Vertex 2 {m}
  7.04216582962189, 6.59931974467233, 55.175, !- X,Y,Z Vertex 3 {m}
  7.04216582962189, 6.59931974467233, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_710_e2dbc7ce..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  8.89145252776046e-16, 1.53051579523636e-15, 54.375, !- X,Y,Z Vertex 3 {m}
  -1.5881787230474e-16, 1.58817915804471e-16, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face2,               !- Building Surface Name
  Room_710_e2dbc7ce..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29685264772977, 6.29685092304152, 57.175, !- X,Y,Z Vertex 1 {m}
  6.29685264772977, 6.29685092304152, 55.175, !- X,Y,Z Vertex 2 {m}
  4.70201660594668, 4.70201531807904, 55.175, !- X,Y,Z Vertex 3 {m}
  4.70201660594668, 4.70201531807904, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face2,               !- Building Surface Name
  Room_710_e2dbc7ce..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09707879699448, 4.09707767481741, 57.175, !- X,Y,Z Vertex 1 {m}
  4.09707879699448, 4.09707767481741, 55.175, !- X,Y,Z Vertex 2 {m}
  2.50224275521139, 2.50224206985493, 55.175, !- X,Y,Z Vertex 3 {m}
  2.50224275521139, 2.50224206985493, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face2,               !- Building Surface Name
  Room_710_e2dbc7ce..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89730494625919, 1.8973044265933, 57.175, !- X,Y,Z Vertex 1 {m}
  1.89730494625919, 1.8973044265933, 55.175, !- X,Y,Z Vertex 2 {m}
  0.302468904476104, 0.302468821630816, 55.175, !- X,Y,Z Vertex 3 {m}
  0.302468904476104, 0.302468821630816, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_678_950f4409..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.0418735610644e-15, 58, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.28864366431798e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face3,               !- Building Surface Name
  Room_678_950f4409..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2202846743328, 0.302468821630817, 57.175, !- X,Y,Z Vertex 1 {m}
  32.2202846743328, 0.302468821630817, 55.175, !- X,Y,Z Vertex 2 {m}
  30.6254495061489, 1.89730442659332, 55.175, !- X,Y,Z Vertex 3 {m}
  30.6254495061489, 1.89730442659332, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face3,               !- Building Surface Name
  Room_678_950f4409..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.020512028562, 2.50224206985487, 57.175, !- X,Y,Z Vertex 1 {m}
  30.020512028562, 2.50224206985487, 55.175, !- X,Y,Z Vertex 2 {m}
  28.4256768603781, 4.09707767481737, 55.175, !- X,Y,Z Vertex 3 {m}
  28.4256768603781, 4.09707767481737, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_662_ddcaf489..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_662_ddcaf489..Face3,               !- Building Surface Name
  Room_678_950f4409..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207393827911, 4.70201531807901, 57.175, !- X,Y,Z Vertex 1 {m}
  27.8207393827911, 4.70201531807901, 55.175, !- X,Y,Z Vertex 2 {m}
  26.2259042146072, 6.29685092304151, 55.175, !- X,Y,Z Vertex 3 {m}
  26.2259042146072, 6.29685092304151, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 58,                !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 3 {m}
  0, 0, 58;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_662_ddcaf489..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 58,                               !- X,Y,Z Vertex 1 {m}
  2.46254705370563e-15, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.28864366431811e-17, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 58;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_662_ddcaf489..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8.09929428722098e-18, 57.3154026286806, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.38714118922559e-17, 55.137,  !- X,Y,Z Vertex 2 {m}
  32.4973534131263, -3.38714118922559e-17, 55.137, !- X,Y,Z Vertex 3 {m}
  32.4973534131263, -8.09929428722098e-18, 57.3154026286806; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_662_ddcaf489_Space HVAC Off Infiltration, !- Name
  Room_662_ddcaf489_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_662_ddcaf489_Space HVAC On Infiltration, !- Name
  Room_662_ddcaf489_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_662_ddcaf489 Thermostat,           !- Name
  Room_662_ddcaf489,                      !- Zone or ZoneList Name
  Room_662_ddcaf489 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 15,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_662_ddcaf489 Thermostat Schedule,  !- Name
  Room_662_ddcaf489 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_662_ddcaf489 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 15,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 15,             !- Name
  Room_662_ddcaf489,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_662_ddcaf489,                      !- Zone Name
  Room_662_ddcaf489 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_662_ddcaf489 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Room_662_ddcaf489 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_662_ddcaf489 Inlet Node List,      !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Room_662_ddcaf489 Return Node List,     !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 4, !- Name
  Node 93,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node 95,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 5,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 93,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 91,                                !- Water Inlet Node Name
  Node 92,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_662_ddcaf489 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 3,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_662_ddcaf489,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_663_7f73f60c,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_663_7f73f60c_Space,                !- Name
  Room_663_7f73f60c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_647_0b61b990..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.0837471221288e-15, 0, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -4.0837471221288e-15, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face0,               !- Building Surface Name
  Room_647_0b61b990..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 2.8, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 0.8, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.702015318079, 0.8,  !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.702015318079, 2.8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face0,               !- Building Surface Name
  Room_647_0b61b990..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 2.8, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 0.8, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 0.8, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face0,               !- Building Surface Name
  Room_647_0b61b990..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659322, 2.8, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659322, 0.8, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630817, 0.8, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630817, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_711_ded72a7d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 0.8, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 0.8, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 2.8, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_679_82d674c6..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face2,               !- Building Surface Name
  Room_679_82d674c6..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 2.8, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 0.8, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 0.8, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face2,               !- Building Surface Name
  Room_679_82d674c6..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 2.8, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 0.8, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 0.8, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_663_7f73f60c..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_663_7f73f60c..Face2,               !- Building Surface Name
  Room_679_82d674c6..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 2.8, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 0.8, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 0.8, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_664_eeac28c6..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_663_7f73f60c..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 3.625,             !- X,Y,Z Vertex 1 {m}
  32.5227534131263, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_663_7f73f60c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227534200826, 0.025399999999999, 2.93866816617476, !- X,Y,Z Vertex 1 {m}
  32.5227534200826, 0.025399999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  32.5227715597425, 66.2598085811398, 0.762, !- X,Y,Z Vertex 3 {m}
  32.5227715597425, 66.2598085811398, 2.93866816617476; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_663_7f73f60c_Space HVAC Off Infiltration, !- Name
  Room_663_7f73f60c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_663_7f73f60c_Space HVAC On Infiltration, !- Name
  Room_663_7f73f60c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_663_7f73f60c Thermostat,           !- Name
  Room_663_7f73f60c,                      !- Zone or ZoneList Name
  Room_663_7f73f60c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 16,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_663_7f73f60c Thermostat Schedule,  !- Name
  Room_663_7f73f60c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_663_7f73f60c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 16,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 13,             !- Name
  Room_663_7f73f60c,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_663_7f73f60c,                      !- Zone Name
  Room_663_7f73f60c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_663_7f73f60c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Room_663_7f73f60c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_663_7f73f60c Inlet Node List,      !- Name
  Node 98;                                !- Node Name 1

NodeList,
  Room_663_7f73f60c Return Node List,     !- Name
  Node 99;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 5, !- Name
  Node 98,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node 100,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 98,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 96,                                !- Water Inlet Node Name
  Node 97,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node 98,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 10,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_663_7f73f60c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 10,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_663_7f73f60c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_664_eeac28c6,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_664_eeac28c6_Space,                !- Name
  Room_664_eeac28c6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_663_7f73f60c..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_648_fcff075d..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -2.07241631263363e-16, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face1,               !- Building Surface Name
  Room_648_fcff075d..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 6.425, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 4.425, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 4.425, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face1,               !- Building Surface Name
  Room_648_fcff075d..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 6.425, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 4.425, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 4.425, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face1,               !- Building Surface Name
  Room_648_fcff075d..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659323, 6.425, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659323, 4.425, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630823, 4.425, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630823, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_712_adf9555f..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 4.425, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 4.425, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 6.425, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_680_104f596b..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face3,               !- Building Surface Name
  Room_680_104f596b..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 6.425, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 4.425, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 4.425, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face3,               !- Building Surface Name
  Room_680_104f596b..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 6.425, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 4.425, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 4.425, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_664_eeac28c6..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_664_eeac28c6..Face3,               !- Building Surface Name
  Room_680_104f596b..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 6.425, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 4.425, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 4.425, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.07241631263363e-16, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_664_eeac28c6..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -2.07241631263363e-16, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -4.44089209850063e-16, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_664_eeac28c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227534200826, 0.0253999999999986, 6.56366816617476, !- X,Y,Z Vertex 1 {m}
  32.5227534200826, 0.0253999999999986, 4.387, !- X,Y,Z Vertex 2 {m}
  32.5227715597425, 66.2598085811398, 4.387, !- X,Y,Z Vertex 3 {m}
  32.5227715597425, 66.2598085811398, 6.56366816617476; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_664_eeac28c6_Space HVAC Off Infiltration, !- Name
  Room_664_eeac28c6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_664_eeac28c6_Space HVAC On Infiltration, !- Name
  Room_664_eeac28c6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_664_eeac28c6 Thermostat,           !- Name
  Room_664_eeac28c6,                      !- Zone or ZoneList Name
  Room_664_eeac28c6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 17,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_664_eeac28c6 Thermostat Schedule,  !- Name
  Room_664_eeac28c6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_664_eeac28c6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 17,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 11,             !- Name
  Room_664_eeac28c6,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_664_eeac28c6,                      !- Zone Name
  Room_664_eeac28c6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_664_eeac28c6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Room_664_eeac28c6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_664_eeac28c6 Inlet Node List,      !- Name
  Node 103;                               !- Node Name 1

NodeList,
  Room_664_eeac28c6 Return Node List,     !- Name
  Node 104;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 6, !- Name
  Node 103,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node 105,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 103,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 101,                               !- Water Inlet Node Name
  Node 102,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node 103,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_664_eeac28c6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 5,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_664_eeac28c6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_674_8ead6caa,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269228,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_674_8ead6caa_Space,                !- Name
  Room_674_8ead6caa,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 39.875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_658_6419a708..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, -3.08480932858982e-16, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face1,               !- Building Surface Name
  Room_658_6419a708..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 42.675, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 40.675, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 40.675, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face1,               !- Building Surface Name
  Room_658_6419a708..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 42.675, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 40.675, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 40.675, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face1,               !- Building Surface Name
  Room_658_6419a708..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.625449506149, 1.89730442659322, 42.675, !- X,Y,Z Vertex 1 {m}
  30.625449506149, 1.89730442659322, 40.675, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630819, 40.675, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630819, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_722_30e37786..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 40.675, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 40.675, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 42.675, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face2,               !- Building Surface Name
  Room_722_30e37786..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_690_403eef88..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face3,               !- Building Surface Name
  Room_690_403eef88..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 42.675, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 40.675, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 40.675, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face3,               !- Building Surface Name
  Room_690_403eef88..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 42.675, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 40.675, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 40.675, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_674_8ead6caa..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_674_8ead6caa..Face3,               !- Building Surface Name
  Room_690_403eef88..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 42.675, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 40.675, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 40.675, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -3.08480932858982e-16, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_674_8ead6caa..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, -3.08480932858982e-16, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -7.71202332147455e-16, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_674_8ead6caa..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227534200826, 0.0253999999999983, 42.8136681661748, !- X,Y,Z Vertex 1 {m}
  32.5227534200826, 0.0253999999999983, 40.637, !- X,Y,Z Vertex 2 {m}
  32.5227715597425, 66.2598085811398, 40.637, !- X,Y,Z Vertex 3 {m}
  32.5227715597425, 66.2598085811398, 42.8136681661748; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_674_8ead6caa_Space HVAC Off Infiltration, !- Name
  Room_674_8ead6caa_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_674_8ead6caa_Space HVAC On Infiltration, !- Name
  Room_674_8ead6caa_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_674_8ead6caa Thermostat,           !- Name
  Room_674_8ead6caa,                      !- Zone or ZoneList Name
  Room_674_8ead6caa Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 27,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_674_8ead6caa Thermostat Schedule,  !- Name
  Room_674_8ead6caa Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_674_8ead6caa Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 27,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 7,              !- Name
  Room_674_8ead6caa,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_674_8ead6caa,                      !- Zone Name
  Room_674_8ead6caa Equipment List,       !- Zone Conditioning Equipment List Name
  Room_674_8ead6caa Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Room_674_8ead6caa Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_674_8ead6caa Inlet Node List,      !- Name
  Node 108;                               !- Node Name 1

NodeList,
  Room_674_8ead6caa Return Node List,     !- Name
  Node 109;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 7, !- Name
  Node 108,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
  Node 110,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 108,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 106,                               !- Water Inlet Node Name
  Node 107,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
  Node 108,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 12,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_674_8ead6caa Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 12,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_674_8ead6caa,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_678_950f4409,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83775269227,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_678_950f4409_Space,                !- Name
  Room_678_950f4409,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_678_950f4409..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_678_950f4409,                      !- Zone Name
  Room_678_950f4409_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -6.15636763426408e-16, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 54.375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_678_950f4409..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_678_950f4409,                      !- Zone Name
  Room_678_950f4409_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_662_ddcaf489..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227534131263, -6.15636763426408e-16, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227534131263, 0, 58;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face1,               !- Building Surface Name
  Room_662_ddcaf489..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259042146072, 6.29685092304151, 57.175, !- X,Y,Z Vertex 1 {m}
  26.2259042146072, 6.29685092304151, 55.175, !- X,Y,Z Vertex 2 {m}
  27.8207393827911, 4.70201531807901, 55.175, !- X,Y,Z Vertex 3 {m}
  27.8207393827911, 4.70201531807901, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face1,               !- Building Surface Name
  Room_662_ddcaf489..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256768603781, 4.09707767481737, 57.175, !- X,Y,Z Vertex 1 {m}
  28.4256768603781, 4.09707767481737, 55.175, !- X,Y,Z Vertex 2 {m}
  30.020512028562, 2.50224206985487, 55.175, !- X,Y,Z Vertex 3 {m}
  30.020512028562, 2.50224206985487, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face1,               !- Building Surface Name
  Room_662_ddcaf489..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254495061489, 1.89730442659332, 57.175, !- X,Y,Z Vertex 1 {m}
  30.6254495061489, 1.89730442659332, 55.175, !- X,Y,Z Vertex 2 {m}
  32.2202846743328, 0.302468821630817, 55.175, !- X,Y,Z Vertex 3 {m}
  32.2202846743328, 0.302468821630817, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_678_950f4409..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_678_950f4409,                      !- Zone Name
  Room_678_950f4409_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_726_d5235ba2..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234499036066, 59.2803700209666, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234499036066, 59.2803700209666, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234493180139, 57.1421608425026, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234493180139, 57.1421608425026, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234490958925, 56.3311159817059, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234490958925, 56.3311159817059, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234485102998, 54.1929068032419, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234485102998, 54.1929068032419, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234418264657, 29.7878296283596, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234418264657, 29.7878296283596, 55.175, !- X,Y,Z Vertex 2 {m}
  25.923441240873, 27.6496204498956, 55.175, !- X,Y,Z Vertex 3 {m}
  25.923441240873, 27.6496204498956, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234410187516, 26.8385755890989, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234410187516, 26.8385755890989, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234404331589, 24.7003664106349, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234404331589, 24.7003664106349, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234402110375, 23.8893215498382, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234402110375, 23.8893215498382, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234396254448, 21.7511123713742, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234396254448, 21.7511123713742, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234394033235, 20.9400675105775, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234394033235, 20.9400675105775, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234388177307, 18.8018583321135, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234388177307, 18.8018583321135, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234385956094, 17.9908134713168, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234385956094, 17.9908134713168, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234380100167, 15.8526042928528, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234380100167, 15.8526042928528, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234377878953, 15.0415594320561, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234377878953, 15.0415594320561, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234372023026, 12.9033502535921, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234372023026, 12.9033502535921, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234369801812, 12.0923053927954, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234369801812, 12.0923053927954, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234363945885, 9.95409621433136, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234363945885, 9.95409621433136, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234361724671, 9.14305135353467, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234361724671, 9.14305135353467, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234355868744, 7.00484217507067, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234355868744, 7.00484217507067, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234482881784, 53.3818619424452, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234482881784, 53.3818619424452, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234477025857, 51.2436527639812, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234477025857, 51.2436527639812, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234474804643, 50.4326079031845, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234474804643, 50.4326079031845, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234468948716, 48.2943987247205, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234468948716, 48.2943987247205, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234466727503, 47.4833538639238, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234466727503, 47.4833538639238, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234460871575, 45.3451446854598, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234460871575, 45.3451446854598, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234458650362, 44.5340998246631, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234458650362, 44.5340998246631, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234452794435, 42.3958906461991, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234452794435, 42.3958906461991, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234450573221, 41.5848457854024, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234450573221, 41.5848457854024, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234444717294, 39.4466366069384, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234444717294, 39.4466366069384, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923444249608, 38.6355917461417, 57.175, !- X,Y,Z Vertex 1 {m}
  25.923444249608, 38.6355917461417, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234436640153, 36.4973825676777, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234436640153, 36.4973825676777, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234434418939, 35.686337706881, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234434418939, 35.686337706881, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234428563012, 33.548128528417, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234428563012, 33.548128528417, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234426341798, 32.7370836676203, 57.175, !- X,Y,Z Vertex 1 {m}
  25.9234426341798, 32.7370836676203, 55.175, !- X,Y,Z Vertex 2 {m}
  25.9234420485871, 30.5988744891563, 55.175, !- X,Y,Z Vertex 3 {m}
  25.9234420485871, 30.5988744891563, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_678_950f4409..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_678_950f4409,                      !- Zone Name
  Room_678_950f4409_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_694_428425f6..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face3,               !- Building Surface Name
  Room_694_428425f6..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2203026622307, 65.9827399251918, 57.175, !- X,Y,Z Vertex 1 {m}
  32.2203026622307, 65.9827399251918, 55.175, !- X,Y,Z Vertex 2 {m}
  30.6254666204897, 64.3879051938295, 55.175, !- X,Y,Z Vertex 3 {m}
  30.6254666204897, 64.3879051938295, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face3,               !- Building Surface Name
  Room_694_428425f6..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0205288115535, 63.7829678819335, 57.175, !- X,Y,Z Vertex 1 {m}
  30.0205288115535, 63.7829678819335, 55.175, !- X,Y,Z Vertex 2 {m}
  28.4256927698126, 62.1881331505712, 55.175, !- X,Y,Z Vertex 3 {m}
  28.4256927698126, 62.1881331505712, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_678_950f4409..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_678_950f4409..Face3,               !- Building Surface Name
  Room_694_428425f6..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.8207549608763, 61.5831958386752, 57.175, !- X,Y,Z Vertex 1 {m}
  27.8207549608763, 61.5831958386752, 55.175, !- X,Y,Z Vertex 2 {m}
  26.2259189191354, 59.988361107313, 55.175, !- X,Y,Z Vertex 3 {m}
  26.2259189191354, 59.988361107313, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_678_950f4409..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_678_950f4409,                      !- Zone Name
  Room_678_950f4409_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 58,                !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_678_950f4409..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_678_950f4409,                      !- Zone Name
  Room_678_950f4409_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227534131263, 0, 58,                !- X,Y,Z Vertex 1 {m}
  32.5227534131263, -6.15636763426408e-16, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_678_950f4409..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.5227534200826, 0.0253999999999984, 57.3136681661748, !- X,Y,Z Vertex 1 {m}
  32.5227534200826, 0.0253999999999984, 55.137, !- X,Y,Z Vertex 2 {m}
  32.5227715597425, 66.2598085811398, 55.137, !- X,Y,Z Vertex 3 {m}
  32.5227715597425, 66.2598085811398, 57.3136681661748; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_678_950f4409_Space HVAC Off Infiltration, !- Name
  Room_678_950f4409_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_678_950f4409_Space HVAC On Infiltration, !- Name
  Room_678_950f4409_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_678_950f4409 Thermostat,           !- Name
  Room_678_950f4409,                      !- Zone or ZoneList Name
  Room_678_950f4409 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 31,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_678_950f4409 Thermostat Schedule,  !- Name
  Room_678_950f4409 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_678_950f4409 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 31,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 4,              !- Name
  Room_678_950f4409,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_678_950f4409,                      !- Zone Name
  Room_678_950f4409 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_678_950f4409 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 32,                                !- Zone Air Node Name
  Room_678_950f4409 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_678_950f4409 Inlet Node List,      !- Name
  Node 113;                               !- Node Name 1

NodeList,
  Room_678_950f4409 Return Node List,     !- Name
  Node 114;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 8, !- Name
  Node 113,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
  Node 115,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 9,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 113,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 9,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 111,                               !- Water Inlet Node Name
  Node 112,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_678_950f4409 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 8,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_678_950f4409,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_679_82d674c6,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225220415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_679_82d674c6_Space,                !- Name
  Room_679_82d674c6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_679_82d674c6..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_679_82d674c6,                      !- Zone Name
  Room_679_82d674c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_663_7f73f60c..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face0,               !- Building Surface Name
  Room_663_7f73f60c..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 2.8, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 0.8, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 0.8, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face0,               !- Building Surface Name
  Room_663_7f73f60c..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 2.8, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 0.8, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 0.8, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face0,               !- Building Surface Name
  Room_663_7f73f60c..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 2.8, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 0.8, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 0.8, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_679_82d674c6..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_679_82d674c6,                      !- Zone Name
  Room_679_82d674c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_711_ded72a7d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 2.8, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 0.8, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 0.8, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 2.8, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 0.8, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 0.8, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 2.8, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 0.8, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 0.8, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 2.8, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 0.8, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 0.8, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 2.8, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 0.8, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 0.8, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face1,               !- Building Surface Name
  Room_711_ded72a7d..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 2.8, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 0.8, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 0.8, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_679_82d674c6..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_679_82d674c6,                      !- Zone Name
  Room_679_82d674c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_695_fed2c408..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186807922e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  1.81553186807922e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face2,               !- Building Surface Name
  Room_695_fed2c408..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104171, 65.9827574087561, 2.8, !- X,Y,Z Vertex 1 {m}
  0.302486894104171, 65.9827574087561, 0.8, !- X,Y,Z Vertex 2 {m}
  1.89732206224593, 64.3879209301934, 0.8, !- X,Y,Z Vertex 3 {m}
  1.89732206224593, 64.3879209301934, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face2,               !- Building Surface Name
  Room_695_fed2c408..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981691, 63.7829829555662, 2.8, !- X,Y,Z Vertex 1 {m}
  2.50225953981691, 63.7829829555662, 0.8, !- X,Y,Z Vertex 2 {m}
  4.09709470795866, 62.1881464770035, 0.8, !- X,Y,Z Vertex 3 {m}
  4.09709470795866, 62.1881464770035, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_679_82d674c6..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_679_82d674c6..Face2,               !- Building Surface Name
  Room_695_fed2c408..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 2.8, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 0.8, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 0.8, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_679_82d674c6..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_679_82d674c6,                      !- Zone Name
  Room_679_82d674c6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_680_104f596b..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_679_82d674c6..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_679_82d674c6,                      !- Zone Name
  Room_679_82d674c6_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_679_82d674c6..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_679_82d674c6,                      !- Zone Name
  Room_679_82d674c6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 0,  !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_679_82d674c6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4973715666988, 66.2852085950531, 2.94040262868082, !- X,Y,Z Vertex 1 {m}
  32.4973715666988, 66.2852085950531, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254181553186825, 66.2852263821564, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254181553186825, 66.2852263821564, 2.94040262868082; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_679_82d674c6_Space HVAC Off Infiltration, !- Name
  Room_679_82d674c6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_679_82d674c6_Space HVAC On Infiltration, !- Name
  Room_679_82d674c6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_679_82d674c6 Thermostat,           !- Name
  Room_679_82d674c6,                      !- Zone or ZoneList Name
  Room_679_82d674c6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 32,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_679_82d674c6 Thermostat Schedule,  !- Name
  Room_679_82d674c6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_679_82d674c6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 32,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 5,              !- Name
  Room_679_82d674c6,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_679_82d674c6,                      !- Zone Name
  Room_679_82d674c6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_679_82d674c6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 33,                                !- Zone Air Node Name
  Room_679_82d674c6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_679_82d674c6 Inlet Node List,      !- Name
  Node 118;                               !- Node Name 1

NodeList,
  Room_679_82d674c6 Return Node List,     !- Name
  Node 119;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 9, !- Name
  Node 118,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
  Node 120,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 10,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 118,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 10,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 116,                               !- Water Inlet Node Name
  Node 117,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
  Node 118,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_679_82d674c6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 6,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_679_82d674c6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_680_104f596b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225220415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_680_104f596b_Space,                !- Name
  Room_680_104f596b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_680_104f596b..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_680_104f596b,                      !- Zone Name
  Room_680_104f596b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_679_82d674c6..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186830996e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_680_104f596b..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_680_104f596b,                      !- Zone Name
  Room_680_104f596b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_664_eeac28c6..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face1,               !- Building Surface Name
  Room_664_eeac28c6..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 6.425, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 4.425, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 4.425, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face1,               !- Building Surface Name
  Room_664_eeac28c6..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 6.425, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 4.425, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 4.425, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face1,               !- Building Surface Name
  Room_664_eeac28c6..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 6.425, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 4.425, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 4.425, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_680_104f596b..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_680_104f596b,                      !- Zone Name
  Room_680_104f596b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_712_adf9555f..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 6.425, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 4.425, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 4.425, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 6.425, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 4.425, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 4.425, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 6.425, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 4.425, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 4.425, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 6.425, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 4.425, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 4.425, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 6.425, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 4.425, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 4.425, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face2,               !- Building Surface Name
  Room_712_adf9555f..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 6.425, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 4.425, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 4.425, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_680_104f596b..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_680_104f596b,                      !- Zone Name
  Room_680_104f596b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_696_076b939e..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186831588e-05, 66.2852263960697, 7.25, !- X,Y,Z Vertex 1 {m}
  1.81553186830996e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face3,               !- Building Surface Name
  Room_696_076b939e..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104177, 65.9827574087561, 6.425, !- X,Y,Z Vertex 1 {m}
  0.302486894104177, 65.9827574087561, 4.425, !- X,Y,Z Vertex 2 {m}
  1.89732206224593, 64.3879209301934, 4.425, !- X,Y,Z Vertex 3 {m}
  1.89732206224593, 64.3879209301934, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face3,               !- Building Surface Name
  Room_696_076b939e..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981691, 63.7829829555662, 6.425, !- X,Y,Z Vertex 1 {m}
  2.50225953981691, 63.7829829555662, 4.425, !- X,Y,Z Vertex 2 {m}
  4.09709470795866, 62.1881464770035, 4.425, !- X,Y,Z Vertex 3 {m}
  4.09709470795866, 62.1881464770035, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_680_104f596b..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_680_104f596b..Face3,               !- Building Surface Name
  Room_696_076b939e..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 6.425, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 4.425, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 4.425, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_680_104f596b..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_680_104f596b,                      !- Zone Name
  Room_680_104f596b_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 2 {m}
  1.81553186831588e-05, 66.2852263960697, 7.25, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_680_104f596b..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_680_104f596b,                      !- Zone Name
  Room_680_104f596b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 7.25, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 3.625, !- X,Y,Z Vertex 2 {m}
  1.81553186830996e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 3 {m}
  1.81553186831588e-05, 66.2852263960697, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_680_104f596b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4973715666988, 66.2852085950531, 6.56540262868083, !- X,Y,Z Vertex 1 {m}
  32.4973715666988, 66.2852085950531, 4.387, !- X,Y,Z Vertex 2 {m}
  0.0254181553186825, 66.2852263821564, 4.387, !- X,Y,Z Vertex 3 {m}
  0.0254181553186825, 66.2852263821564, 6.56540262868083; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_680_104f596b_Space HVAC Off Infiltration, !- Name
  Room_680_104f596b_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_680_104f596b_Space HVAC On Infiltration, !- Name
  Room_680_104f596b_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
