  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_680_104f596b Thermostat,           !- Name
  Room_680_104f596b,                      !- Zone or ZoneList Name
  Room_680_104f596b Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 33,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_680_104f596b Thermostat Schedule,  !- Name
  Room_680_104f596b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_680_104f596b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 33,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 10,             !- Name
  Room_680_104f596b,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_680_104f596b,                      !- Zone Name
  Room_680_104f596b Equipment List,       !- Zone Conditioning Equipment List Name
  Room_680_104f596b Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 34,                                !- Zone Air Node Name
  Room_680_104f596b Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_680_104f596b Inlet Node List,      !- Name
  Node 123;                               !- Node Name 1

NodeList,
  Room_680_104f596b Return Node List,     !- Name
  Node 124;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 10, !- Name
  Node 123,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
  Node 125,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 11,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 123,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 11,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 121,                               !- Water Inlet Node Name
  Node 122,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
  Node 123,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_680_104f596b Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 9,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_680_104f596b,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_690_403eef88,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.15422522042,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_690_403eef88_Space,                !- Name
  Room_690_403eef88,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_690_403eef88..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_690_403eef88,                      !- Zone Name
  Room_690_403eef88_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186827049e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 39.875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_690_403eef88..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_690_403eef88,                      !- Zone Name
  Room_690_403eef88_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_674_8ead6caa..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face1,               !- Building Surface Name
  Room_674_8ead6caa..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 42.675, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 40.675, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 40.675, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face1,               !- Building Surface Name
  Room_674_8ead6caa..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 42.675, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 40.675, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 40.675, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face1,               !- Building Surface Name
  Room_674_8ead6caa..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 42.675, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 40.675, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 40.675, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_690_403eef88..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_690_403eef88,                      !- Zone Name
  Room_690_403eef88_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_722_30e37786..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face2,               !- Building Surface Name
  Room_722_30e37786..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 42.675, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 40.675, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 40.675, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face2,               !- Building Surface Name
  Room_722_30e37786..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 42.675, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 40.675, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 40.675, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face2,               !- Building Surface Name
  Room_722_30e37786..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 42.675, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 40.675, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 40.675, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face2,               !- Building Surface Name
  Room_722_30e37786..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 42.675, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 40.675, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 40.675, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face2,               !- Building Surface Name
  Room_722_30e37786..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 42.675, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 40.675, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 40.675, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face2,               !- Building Surface Name
  Room_722_30e37786..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 42.675, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 40.675, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 40.675, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_690_403eef88..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_690_403eef88,                      !- Zone Name
  Room_690_403eef88_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_706_296f2b95..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186831193e-05, 66.2852263960697, 43.5, !- X,Y,Z Vertex 1 {m}
  1.81553186827049e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face3,               !- Building Surface Name
  Room_706_296f2b95..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104169, 65.9827574087561, 42.675, !- X,Y,Z Vertex 1 {m}
  0.302486894104169, 65.9827574087561, 40.675, !- X,Y,Z Vertex 2 {m}
  1.89732206224593, 64.3879209301934, 40.675, !- X,Y,Z Vertex 3 {m}
  1.89732206224593, 64.3879209301934, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face3,               !- Building Surface Name
  Room_706_296f2b95..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981691, 63.7829829555662, 42.675, !- X,Y,Z Vertex 1 {m}
  2.50225953981691, 63.7829829555662, 40.675, !- X,Y,Z Vertex 2 {m}
  4.09709470795866, 62.1881464770035, 40.675, !- X,Y,Z Vertex 3 {m}
  4.09709470795866, 62.1881464770035, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_690_403eef88..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_690_403eef88..Face3,               !- Building Surface Name
  Room_706_296f2b95..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 42.675, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 40.675, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 40.675, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_690_403eef88..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_690_403eef88,                      !- Zone Name
  Room_690_403eef88_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 2 {m}
  1.81553186831193e-05, 66.2852263960697, 43.5, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_690_403eef88..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_690_403eef88,                      !- Zone Name
  Room_690_403eef88_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 43.5, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 39.875, !- X,Y,Z Vertex 2 {m}
  1.81553186827049e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 3 {m}
  1.81553186831193e-05, 66.2852263960697, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_690_403eef88..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4973715666988, 66.2852085950531, 42.8154026286808, !- X,Y,Z Vertex 1 {m}
  32.4973715666988, 66.2852085950531, 40.637, !- X,Y,Z Vertex 2 {m}
  0.0254181553186825, 66.2852263821564, 40.637, !- X,Y,Z Vertex 3 {m}
  0.0254181553186825, 66.2852263821564, 42.8154026286808; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_690_403eef88_Space HVAC Off Infiltration, !- Name
  Room_690_403eef88_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_690_403eef88_Space HVAC On Infiltration, !- Name
  Room_690_403eef88_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_690_403eef88 Thermostat,           !- Name
  Room_690_403eef88,                      !- Zone or ZoneList Name
  Room_690_403eef88 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 43,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_690_403eef88 Thermostat Schedule,  !- Name
  Room_690_403eef88 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_690_403eef88 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 43,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 8,              !- Name
  Room_690_403eef88,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_690_403eef88,                      !- Zone Name
  Room_690_403eef88 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_690_403eef88 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 44,                                !- Zone Air Node Name
  Room_690_403eef88 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_690_403eef88 Inlet Node List,      !- Name
  Node 128;                               !- Node Name 1

NodeList,
  Room_690_403eef88 Return Node List,     !- Name
  Node 129;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 11, !- Name
  Node 128,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
  Node 130,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 12,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 128,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 12,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 126,                               !- Water Inlet Node Name
  Node 127,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
  Node 128,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_690_403eef88 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 2,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_690_403eef88,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_694_428425f6,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  620.154225220419,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_694_428425f6_Space,                !- Name
  Room_694_428425f6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_694_428425f6..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_694_428425f6,                      !- Zone Name
  Room_694_428425f6_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186829244e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 54.375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_694_428425f6..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_694_428425f6,                      !- Zone Name
  Room_694_428425f6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_678_950f4409..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 2 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 3 {m}
  32.5227715666988, 66.2852085811398, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face1,               !- Building Surface Name
  Room_678_950f4409..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2259189191354, 59.9883611073129, 57.175, !- X,Y,Z Vertex 1 {m}
  26.2259189191354, 59.9883611073129, 55.175, !- X,Y,Z Vertex 2 {m}
  27.8207549608763, 61.5831958386752, 55.175, !- X,Y,Z Vertex 3 {m}
  27.8207549608763, 61.5831958386752, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face1,               !- Building Surface Name
  Room_678_950f4409..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4256927698126, 62.1881331505712, 57.175, !- X,Y,Z Vertex 1 {m}
  28.4256927698126, 62.1881331505712, 55.175, !- X,Y,Z Vertex 2 {m}
  30.0205288115535, 63.7829678819335, 55.175, !- X,Y,Z Vertex 3 {m}
  30.0205288115535, 63.7829678819335, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face1,               !- Building Surface Name
  Room_678_950f4409..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.6254666204897, 64.3879051938295, 57.175, !- X,Y,Z Vertex 1 {m}
  30.6254666204897, 64.3879051938295, 55.175, !- X,Y,Z Vertex 2 {m}
  32.2203026622307, 65.9827399251918, 55.175, !- X,Y,Z Vertex 3 {m}
  32.2203026622307, 65.9827399251918, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_694_428425f6..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_694_428425f6,                      !- Zone Name
  Room_694_428425f6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_726_d5235ba2..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 54.375, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04218036984097, 59.6859027939239, 57.175, !- X,Y,Z Vertex 1 {m}
  7.04218036984097, 59.6859027939239, 55.175, !- X,Y,Z Vertex 2 {m}
  9.37717746877472, 59.6859015148867, 55.175, !- X,Y,Z Vertex 3 {m}
  9.37717746877472, 59.6859015148867, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628660235427, 59.6859010297347, 57.175, !- X,Y,Z Vertex 1 {m}
  10.2628660235427, 59.6859010297347, 55.175, !- X,Y,Z Vertex 2 {m}
  12.5978631224764, 59.6858997506976, 55.175, !- X,Y,Z Vertex 3 {m}
  12.5978631224764, 59.6858997506976, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835516772444, 59.6858992655456, 57.175, !- X,Y,Z Vertex 1 {m}
  13.4835516772444, 59.6858992655456, 55.175, !- X,Y,Z Vertex 2 {m}
  15.8185487761782, 59.6858979865084, 55.175, !- X,Y,Z Vertex 3 {m}
  15.8185487761782, 59.6858979865084, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042373309461, 59.6858975013564, 57.175, !- X,Y,Z Vertex 1 {m}
  16.7042373309461, 59.6858975013564, 55.175, !- X,Y,Z Vertex 2 {m}
  19.0392344298799, 59.6858962223192, 55.175, !- X,Y,Z Vertex 3 {m}
  19.0392344298799, 59.6858962223192, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249229846478, 59.6858957371672, 57.175, !- X,Y,Z Vertex 1 {m}
  19.9249229846478, 59.6858957371672, 55.175, !- X,Y,Z Vertex 2 {m}
  22.2599200835816, 59.6858944581301, 55.175, !- X,Y,Z Vertex 3 {m}
  22.2599200835816, 59.6858944581301, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face2,               !- Building Surface Name
  Room_726_d5235ba2..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1456086383496, 59.6858939729781, 57.175, !- X,Y,Z Vertex 1 {m}
  23.1456086383496, 59.6858939729781, 55.175, !- X,Y,Z Vertex 2 {m}
  25.4806057372833, 59.6858926939409, 55.175, !- X,Y,Z Vertex 3 {m}
  25.4806057372833, 59.6858926939409, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_694_428425f6..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_694_428425f6,                      !- Zone Name
  Room_694_428425f6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_710_e2dbc7ce..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186807922e-05, 66.2852263960697, 58, !- X,Y,Z Vertex 1 {m}
  1.81553186829245e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face3,               !- Building Surface Name
  Room_710_e2dbc7ce..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302486894104179, 65.9827574087561, 57.175, !- X,Y,Z Vertex 1 {m}
  0.302486894104178, 65.9827574087561, 55.175, !- X,Y,Z Vertex 2 {m}
  1.89732206224594, 64.3879209301934, 55.175, !- X,Y,Z Vertex 3 {m}
  1.89732206224594, 64.3879209301934, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face3,               !- Building Surface Name
  Room_710_e2dbc7ce..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50225953981691, 63.7829829555662, 57.175, !- X,Y,Z Vertex 1 {m}
  2.50225953981691, 63.7829829555662, 55.175, !- X,Y,Z Vertex 2 {m}
  4.09709470795866, 62.1881464770035, 55.175, !- X,Y,Z Vertex 3 {m}
  4.09709470795866, 62.1881464770035, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_694_428425f6..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_694_428425f6..Face3,               !- Building Surface Name
  Room_710_e2dbc7ce..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70203218552973, 61.5832085023762, 57.175, !- X,Y,Z Vertex 1 {m}
  4.70203218552973, 61.5832085023762, 55.175, !- X,Y,Z Vertex 2 {m}
  6.2968673536715, 59.9883720238135, 55.175, !- X,Y,Z Vertex 3 {m}
  6.2968673536715, 59.9883720238135, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_694_428425f6..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_694_428425f6,                      !- Zone Name
  Room_694_428425f6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 58, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 58, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 58; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_694_428425f6..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_694_428425f6,                      !- Zone Name
  Room_694_428425f6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.5227715666988, 66.2852085811398, 58, !- X,Y,Z Vertex 1 {m}
  32.5227715666988, 66.2852085811398, 54.375, !- X,Y,Z Vertex 2 {m}
  1.81553186829244e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_694_428425f6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.4973715666988, 66.2852085950531, 57.3154026286808, !- X,Y,Z Vertex 1 {m}
  32.4973715666988, 66.2852085950531, 55.137, !- X,Y,Z Vertex 2 {m}
  0.0254181553186825, 66.2852263821564, 55.137, !- X,Y,Z Vertex 3 {m}
  0.0254181553186825, 66.2852263821564, 57.3154026286808; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_694_428425f6_Space HVAC Off Infiltration, !- Name
  Room_694_428425f6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_694_428425f6_Space HVAC On Infiltration, !- Name
  Room_694_428425f6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_694_428425f6 Thermostat,           !- Name
  Room_694_428425f6,                      !- Zone or ZoneList Name
  Room_694_428425f6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 47,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_694_428425f6 Thermostat Schedule,  !- Name
  Room_694_428425f6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_694_428425f6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 47,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 6,              !- Name
  Room_694_428425f6,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_694_428425f6,                      !- Zone Name
  Room_694_428425f6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_694_428425f6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 48,                                !- Zone Air Node Name
  Room_694_428425f6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_694_428425f6 Inlet Node List,      !- Name
  Node 133;                               !- Node Name 1

NodeList,
  Room_694_428425f6 Return Node List,     !- Name
  Node 134;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 12, !- Name
  Node 133,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
  Node 135,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 13,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 133,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 13,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 131,                               !- Water Inlet Node Name
  Node 132,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_694_428425f6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 4,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_694_428425f6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_695_fed2c408,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239303,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_695_fed2c408_Space,                !- Name
  Room_695_fed2c408,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_695_fed2c408..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_695_fed2c408,                      !- Zone Name
  Room_695_fed2c408_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_679_82d674c6..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face0,               !- Building Surface Name
  Room_679_82d674c6..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 2.8, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 0.8, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 0.8, !- X,Y,Z Vertex 3 {m}
  4.70203218552973, 61.5832085023762, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face0,               !- Building Surface Name
  Room_679_82d674c6..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795876, 62.1881464770034, 2.8, !- X,Y,Z Vertex 1 {m}
  4.09709470795876, 62.1881464770034, 0.8, !- X,Y,Z Vertex 2 {m}
  2.50225953981692, 63.7829829555662, 0.8, !- X,Y,Z Vertex 3 {m}
  2.50225953981692, 63.7829829555662, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face0,               !- Building Surface Name
  Room_679_82d674c6..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224595, 64.3879209301934, 2.8, !- X,Y,Z Vertex 1 {m}
  1.89732206224595, 64.3879209301934, 0.8, !- X,Y,Z Vertex 2 {m}
  0.30248689410419, 65.9827574087561, 0.8, !- X,Y,Z Vertex 3 {m}
  0.302486894104189, 65.9827574087561, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_695_fed2c408..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_695_fed2c408,                      !- Zone Name
  Room_695_fed2c408_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_647_0b61b990..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.77035729926248e-15, 2.77035805805487e-15, 3.625, !- X,Y,Z Vertex 1 {m}
  2.40940158949635e-15, -2.4094022494241e-15, 4.75103973971557e-30, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, -3.96145588272166e-31, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face1,               !- Building Surface Name
  Room_647_0b61b990..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476102, 0.302468821630815, 2.8, !- X,Y,Z Vertex 1 {m}
  0.302468904476102, 0.302468821630815, 0.8, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 0.8, !- X,Y,Z Vertex 3 {m}
  1.89730494625919, 1.8973044265933, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face1,               !- Building Surface Name
  Room_647_0b61b990..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50224275521139, 2.50224206985493, 2.8, !- X,Y,Z Vertex 1 {m}
  2.50224275521139, 2.50224206985493, 0.8, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 0.8, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face1,               !- Building Surface Name
  Room_647_0b61b990..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594668, 4.70201531807904, 2.8, !- X,Y,Z Vertex 1 {m}
  4.70201660594668, 4.70201531807904, 0.8, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 0.8, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_695_fed2c408..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_695_fed2c408,                      !- Zone Name
  Room_695_fed2c408_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_711_ded72a7d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327723, 7.00484225592935, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932166327723, 7.00484225592935, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106896, 9.95409688325311, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932247106896, 9.95409688325311, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119452, 36.4973885291669, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932974119452, 36.4973885291669, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564906, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564906, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933113463525, 41.5848527613004, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933113463525, 41.5848527613004, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111382, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111382, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 2.8, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 0.8, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 0.8, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932327886069, 12.9033515105769, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932327886069, 12.9033515105769, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932386450969, 15.0415611153866, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932386450969, 15.0415611153866, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665242, 15.8526061379006, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932408665242, 15.8526061379006, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932467230142, 17.9908157427103, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932467230142, 17.9908157427103, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444415, 18.8018607652244, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932489444415, 18.8018607652244, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932548009315, 20.9400703700341, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932548009315, 20.9400703700341, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932628788488, 23.8893249973578, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932628788488, 23.8893249973578, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520054, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520054, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561106, 30.5988792745194, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932812561106, 30.5988792745194, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_695_fed2c408..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_695_fed2c408..Face2,               !- Building Surface Name
  Room_711_ded72a7d..Face0_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932893340279, 33.5481339018431, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932893340279, 33.5481339018431, 0.8, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 0.8, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_695_fed2c408..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_695_fed2c408,                      !- Zone Name
  Room_695_fed2c408_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_696_076b939e..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.625,                            !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_695_fed2c408..Face4,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_695_fed2c408,                      !- Zone Name
  Room_695_fed2c408_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_695_fed2c408..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_695_fed2c408,                      !- Zone Name
  Room_695_fed2c408_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  1.8155318684876e-05, 66.2852263960697, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.625;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_695_fed2c408..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81483617033634e-05, 66.2598263960697, 2.93866816572607, !- X,Y,Z Vertex 1 {m}
  1.81483617033634e-05, 66.2598263960697, 0.762, !- X,Y,Z Vertex 2 {m}
  6.95698151259873e-09, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  6.95698151259873e-09, 0.0253999999999905, 2.93866816572607; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_695_fed2c408_Space HVAC Off Infiltration, !- Name
  Room_695_fed2c408_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_695_fed2c408_Space HVAC On Infiltration, !- Name
  Room_695_fed2c408_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_695_fed2c408 Thermostat,           !- Name
  Room_695_fed2c408,                      !- Zone or ZoneList Name
  Room_695_fed2c408 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 48,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_695_fed2c408 Thermostat Schedule,  !- Name
  Room_695_fed2c408 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_695_fed2c408 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 48,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 9,              !- Name
  Room_695_fed2c408,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_695_fed2c408,                      !- Zone Name
  Room_695_fed2c408 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_695_fed2c408 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 49,                                !- Zone Air Node Name
  Room_695_fed2c408 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_695_fed2c408 Inlet Node List,      !- Name
  Node 138;                               !- Node Name 1

NodeList,
  Room_695_fed2c408 Return Node List,     !- Name
  Node 139;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 13, !- Name
  Node 138,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
  Node 140,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 14,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 138,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 14,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 136,                               !- Water Inlet Node Name
  Node 137,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
  Node 138,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_695_fed2c408 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 7,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_695_fed2c408,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_696_076b939e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239303,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_696_076b939e_Space,                !- Name
  Room_696_076b939e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_696_076b939e..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_696_076b939e,                      !- Zone Name
  Room_696_076b939e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_695_fed2c408..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186857641e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -4.44089209850063e-16, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_696_076b939e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_696_076b939e,                      !- Zone Name
  Room_696_076b939e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_680_104f596b..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  1.81553186857641e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 3 {m}
  1.81553186857345e-05, 66.2852263960697, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face1,               !- Building Surface Name
  Room_680_104f596b..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 6.425, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 4.425, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 4.425, !- X,Y,Z Vertex 3 {m}
  4.70203218552973, 61.5832085023762, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face1,               !- Building Surface Name
  Room_680_104f596b..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795876, 62.1881464770034, 6.425, !- X,Y,Z Vertex 1 {m}
  4.09709470795876, 62.1881464770034, 4.425, !- X,Y,Z Vertex 2 {m}
  2.50225953981692, 63.7829829555662, 4.425, !- X,Y,Z Vertex 3 {m}
  2.50225953981692, 63.7829829555662, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face1,               !- Building Surface Name
  Room_680_104f596b..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224595, 64.3879209301934, 6.425, !- X,Y,Z Vertex 1 {m}
  1.89732206224595, 64.3879209301934, 4.425, !- X,Y,Z Vertex 2 {m}
  0.302486894104188, 65.9827574087561, 4.425, !- X,Y,Z Vertex 3 {m}
  0.302486894104188, 65.9827574087561, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_696_076b939e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_696_076b939e,                      !- Zone Name
  Room_696_076b939e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_648_fcff075d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5202697981981e-17, -3.03760764028281e-15, 7.25, !- X,Y,Z Vertex 1 {m}
  1.75344980357058e-15, -1.30936083071571e-15, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467234, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face2,               !- Building Surface Name
  Room_648_fcff075d..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476102, 0.302468821630816, 6.425, !- X,Y,Z Vertex 1 {m}
  0.302468904476102, 0.302468821630816, 4.425, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 4.425, !- X,Y,Z Vertex 3 {m}
  1.89730494625918, 1.8973044265933, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face2,               !- Building Surface Name
  Room_648_fcff075d..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50224275521139, 2.50224206985492, 6.425, !- X,Y,Z Vertex 1 {m}
  2.50224275521139, 2.50224206985493, 4.425, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 4.425, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face2,               !- Building Surface Name
  Room_648_fcff075d..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594668, 4.70201531807904, 6.425, !- X,Y,Z Vertex 1 {m}
  4.70201660594668, 4.70201531807904, 4.425, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 4.425, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_696_076b939e..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_696_076b939e,                      !- Zone Name
  Room_696_076b939e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_712_adf9555f..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467234, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327723, 7.00484225592935, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932166327723, 7.00484225592935, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106896, 9.95409688325311, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932247106896, 9.95409688325311, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119452, 36.4973885291669, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932974119452, 36.4973885291669, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564907, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564907, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933113463525, 41.5848527613004, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933113463525, 41.5848527613004, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111382, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111382, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 6.425, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 4.425, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 4.425, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932327886069, 12.9033515105769, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932327886069, 12.9033515105769, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932386450969, 15.0415611153866, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932386450969, 15.0415611153866, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665242, 15.8526061379006, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932408665242, 15.8526061379006, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932467230142, 17.9908157427103, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932467230142, 17.9908157427103, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444415, 18.8018607652244, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932489444415, 18.8018607652244, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932548009315, 20.9400703700341, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932548009315, 20.9400703700341, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932628788488, 23.8893249973578, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932628788488, 23.8893249973578, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520053, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520053, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561106, 30.5988792745194, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932812561106, 30.5988792745194, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_696_076b939e..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_696_076b939e..Face3,               !- Building Surface Name
  Room_712_adf9555f..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932893340279, 33.5481339018431, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932893340279, 33.5481339018431, 4.425, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 4.425, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_696_076b939e..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_696_076b939e,                      !- Zone Name
  Room_696_076b939e_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.47550169914272e-16, -3.75995531006386e-15, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 7.25, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 3 {m}
  1.81553186857345e-05, 66.2852263960697, 7.25; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_696_076b939e..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_696_076b939e,                      !- Zone Name
  Room_696_076b939e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186857067e-05, 66.2852263960697, 7.25, !- X,Y,Z Vertex 1 {m}
  1.81553186857919e-05, 66.2852263960697, 3.625, !- X,Y,Z Vertex 2 {m}
  8.60447251813717e-16, -4.44089202254582e-16, 3.625, !- X,Y,Z Vertex 3 {m}
  7.75270641182455e-16, -3.75995531765641e-15, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_696_076b939e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81483617042102e-05, 66.2598263960697, 6.56366816572607, !- X,Y,Z Vertex 1 {m}
  1.81483617042614e-05, 66.2598263960697, 4.387, !- X,Y,Z Vertex 2 {m}
  6.95698235517289e-09, 0.0253999999999905, 4.387, !- X,Y,Z Vertex 3 {m}
  6.95698230402227e-09, 0.0253999999999905, 6.56366816572607; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_696_076b939e_Space HVAC Off Infiltration, !- Name
  Room_696_076b939e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_696_076b939e_Space HVAC On Infiltration, !- Name
  Room_696_076b939e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_696_076b939e Thermostat,           !- Name
  Room_696_076b939e,                      !- Zone or ZoneList Name
  Room_696_076b939e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 49,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_696_076b939e Thermostat Schedule,  !- Name
  Room_696_076b939e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_696_076b939e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 49,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 2,              !- Name
  Room_696_076b939e,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_696_076b939e,                      !- Zone Name
  Room_696_076b939e Equipment List,       !- Zone Conditioning Equipment List Name
  Room_696_076b939e Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 50,                                !- Zone Air Node Name
  Room_696_076b939e Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_696_076b939e Inlet Node List,      !- Name
  Node 143;                               !- Node Name 1

NodeList,
  Room_696_076b939e Return Node List,     !- Name
  Node 144;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 14, !- Name
  Node 143,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
  Node 145,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 15,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 143,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 15,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 141,                               !- Water Inlet Node Name
  Node 142,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 15,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_696_076b939e Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 15,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_696_076b939e,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_706_296f2b95,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239303,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_706_296f2b95_Space,                !- Name
  Room_706_296f2b95,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_706_296f2b95..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_706_296f2b95,                      !- Zone Name
  Room_706_296f2b95_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186848759e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220588, 6.59931974467234, 39.875, !- X,Y,Z Vertex 3 {m}
  2.31011054372201e-15, -7.71202332147455e-16, 39.875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_706_296f2b95..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_706_296f2b95,                      !- Zone Name
  Room_706_296f2b95_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_690_403eef88..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  1.81553186807922e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 3 {m}
  1.81553186806811e-05, 66.2852263960697, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face1,               !- Building Surface Name
  Room_690_403eef88..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 42.675, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 40.675, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 40.675, !- X,Y,Z Vertex 3 {m}
  4.70203218552973, 61.5832085023762, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face1,               !- Building Surface Name
  Room_690_403eef88..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795876, 62.1881464770034, 42.675, !- X,Y,Z Vertex 1 {m}
  4.09709470795876, 62.1881464770034, 40.675, !- X,Y,Z Vertex 2 {m}
  2.502259539817, 63.7829829555661, 40.675, !- X,Y,Z Vertex 3 {m}
  2.502259539817, 63.7829829555661, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face1,               !- Building Surface Name
  Room_690_403eef88..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224594, 64.3879209301934, 42.675, !- X,Y,Z Vertex 1 {m}
  1.89732206224594, 64.3879209301934, 40.675, !- X,Y,Z Vertex 2 {m}
  0.302486894104182, 65.9827574087561, 40.675, !- X,Y,Z Vertex 3 {m}
  0.302486894104182, 65.9827574087561, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_706_296f2b95..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_706_296f2b95,                      !- Zone Name
  Room_706_296f2b95_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_658_6419a708..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48382335574145e-15, -3.42177290739326e-15, 43.5, !- X,Y,Z Vertex 1 {m}
  3.06038478548589e-15, -1.52147677940915e-15, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220588, 6.59931974467234, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220588, 6.59931974467234, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face2,               !- Building Surface Name
  Room_658_6419a708..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476103, 0.302468821630817, 42.675, !- X,Y,Z Vertex 1 {m}
  0.302468904476103, 0.302468821630816, 40.675, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 40.675, !- X,Y,Z Vertex 3 {m}
  1.89730494625919, 1.89730442659329, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face2,               !- Building Surface Name
  Room_658_6419a708..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5022427552114, 2.50224206985493, 42.675, !- X,Y,Z Vertex 1 {m}
  2.5022427552114, 2.50224206985493, 40.675, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 40.675, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face2,               !- Building Surface Name
  Room_658_6419a708..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594669, 4.70201531807904, 42.675, !- X,Y,Z Vertex 1 {m}
  4.70201660594669, 4.70201531807904, 40.675, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 40.675, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_706_296f2b95..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_706_296f2b95,                      !- Zone Name
  Room_706_296f2b95_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_722_30e37786..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220588, 6.59931974467234, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220588, 6.59931974467234, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327724, 7.00484225592935, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932166327724, 7.00484225592935, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106897, 9.9540968832531, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932247106897, 9.9540968832531, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119453, 36.4973885291669, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932974119453, 36.4973885291669, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564906, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564906, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933113463526, 41.5848527613004, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933113463526, 41.5848527613004, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111381, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111381, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993232788607, 12.9033515105769, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993232788607, 12.9033515105769, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993238645097, 15.0415611153866, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993238645097, 15.0415611153866, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665243, 15.8526061379006, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932408665243, 15.8526061379006, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932467230143, 17.9908157427103, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932467230143, 17.9908157427103, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444416, 18.8018607652244, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932489444416, 18.8018607652244, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932548009316, 20.9400703700341, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932548009316, 20.9400703700341, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932628788489, 23.8893249973578, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932628788489, 23.8893249973578, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520053, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520053, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561107, 30.5988792745194, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932812561107, 30.5988792745194, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_706_296f2b95..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_706_296f2b95..Face3,               !- Building Surface Name
  Room_722_30e37786..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993289334028, 33.5481339018431, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993289334028, 33.5481339018431, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_706_296f2b95..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_706_296f2b95,                      !- Zone Name
  Room_706_296f2b95_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92324493965145e-15, -3.86119461165948e-15, 43.5, !- X,Y,Z Vertex 1 {m}
  6.59932155220588, 6.59931974467234, 43.5, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 43.5, !- X,Y,Z Vertex 3 {m}
  1.81553186847649e-05, 66.2852263960697, 43.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_706_296f2b95..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_706_296f2b95,                      !- Zone Name
  Room_706_296f2b95_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186846959e-05, 66.2852263960697, 43.5, !- X,Y,Z Vertex 1 {m}
  1.81553186849449e-05, 66.2852263960697, 39.875, !- X,Y,Z Vertex 2 {m}
  2.24116207829634e-15, -7.71202313262684e-16, 39.875, !- X,Y,Z Vertex 3 {m}
  1.99217856288124e-15, -3.86119463054019e-15, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_706_296f2b95..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81483617032313e-05, 66.2598263960697, 42.8136681657261, !- X,Y,Z Vertex 1 {m}
  1.81483617033808e-05, 66.2598263960697, 40.637, !- X,Y,Z Vertex 2 {m}
  6.95698370059325e-09, 0.0253999999999905, 40.637, !- X,Y,Z Vertex 3 {m}
  6.95698355108177e-09, 0.0253999999999905, 42.8136681657261; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_706_296f2b95_Space HVAC Off Infiltration, !- Name
  Room_706_296f2b95_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_706_296f2b95_Space HVAC On Infiltration, !- Name
  Room_706_296f2b95_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_706_296f2b95 Thermostat,           !- Name
  Room_706_296f2b95,                      !- Zone or ZoneList Name
  Room_706_296f2b95 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 59,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_706_296f2b95 Thermostat Schedule,  !- Name
  Room_706_296f2b95 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_706_296f2b95 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 59,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 3,              !- Name
  Room_706_296f2b95,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_706_296f2b95,                      !- Zone Name
  Room_706_296f2b95 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_706_296f2b95 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 60,                                !- Zone Air Node Name
  Room_706_296f2b95 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_706_296f2b95 Inlet Node List,      !- Name
  Node 148;                               !- Node Name 1

NodeList,
  Room_706_296f2b95 Return Node List,     !- Name
  Node 149;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 15, !- Name
  Node 148,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
  Node 150,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 16,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 148,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 16,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 146,                               !- Water Inlet Node Name
  Node 147,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 13,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_706_296f2b95 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 13,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_706_296f2b95,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_710_e2dbc7ce,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  1427.83809239302,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_710_e2dbc7ce_Space,                !- Name
  Room_710_e2dbc7ce,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_710_e2dbc7ce..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_710_e2dbc7ce,                      !- Zone Name
  Room_710_e2dbc7ce_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8155318684876e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 54.375, !- X,Y,Z Vertex 3 {m}
  1.84686658462022e-15, -6.15636763426408e-16, 54.375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_710_e2dbc7ce..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_710_e2dbc7ce,                      !- Zone Name
  Room_710_e2dbc7ce_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_694_428425f6..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 2 {m}
  1.81553186807922e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 3 {m}
  1.81553186807922e-05, 66.2852263960697, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face1,               !- Building Surface Name
  Room_694_428425f6..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.2968673536715, 59.9883720238135, 57.175, !- X,Y,Z Vertex 1 {m}
  6.2968673536715, 59.9883720238135, 55.175, !- X,Y,Z Vertex 2 {m}
  4.70203218552973, 61.5832085023762, 55.175, !- X,Y,Z Vertex 3 {m}
  4.70203218552974, 61.5832085023762, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face1,               !- Building Surface Name
  Room_694_428425f6..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.09709470795876, 62.1881464770034, 57.175, !- X,Y,Z Vertex 1 {m}
  4.09709470795876, 62.1881464770034, 55.175, !- X,Y,Z Vertex 2 {m}
  2.502259539817, 63.7829829555661, 55.175, !- X,Y,Z Vertex 3 {m}
  2.502259539817, 63.7829829555661, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face1,               !- Building Surface Name
  Room_694_428425f6..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.89732206224594, 64.3879209301934, 57.175, !- X,Y,Z Vertex 1 {m}
  1.89732206224594, 64.3879209301934, 55.175, !- X,Y,Z Vertex 2 {m}
  0.302486894104179, 65.9827574087561, 55.175, !- X,Y,Z Vertex 3 {m}
  0.30248689410418, 65.9827574087561, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_710_e2dbc7ce..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_710_e2dbc7ce,                      !- Zone Name
  Room_710_e2dbc7ce_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_662_ddcaf489..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01091036303728e-15, -2.0109109138195e-15, 58, !- X,Y,Z Vertex 1 {m}
  -1.90576358977423e-15, 3.13699443880199e-15, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467234, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face2,               !- Building Surface Name
  Room_662_ddcaf489..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.302468904476102, 0.302468821630816, 57.175, !- X,Y,Z Vertex 1 {m}
  0.302468904476103, 0.302468821630816, 55.175, !- X,Y,Z Vertex 2 {m}
  1.89730494625919, 1.8973044265933, 55.175, !- X,Y,Z Vertex 3 {m}
  1.89730494625919, 1.8973044265933, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face2,               !- Building Surface Name
  Room_662_ddcaf489..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.50224275521139, 2.50224206985493, 57.175, !- X,Y,Z Vertex 1 {m}
  2.50224275521139, 2.50224206985493, 55.175, !- X,Y,Z Vertex 2 {m}
  4.09707879699448, 4.09707767481741, 55.175, !- X,Y,Z Vertex 3 {m}
  4.09707879699448, 4.09707767481741, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face2,               !- Building Surface Name
  Room_662_ddcaf489..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70201660594668, 4.70201531807904, 57.175, !- X,Y,Z Vertex 1 {m}
  4.70201660594668, 4.70201531807904, 55.175, !- X,Y,Z Vertex 2 {m}
  6.29685264772977, 6.29685092304152, 55.175, !- X,Y,Z Vertex 3 {m}
  6.29685264772977, 6.29685092304152, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_710_e2dbc7ce..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_710_e2dbc7ce,                      !- Zone Name
  Room_710_e2dbc7ce_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_726_d5235ba2..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467234, 54.375, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 54.375, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932166327723, 7.00484225592935, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932166327723, 7.00484225592935, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932224892624, 9.14305186073907, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932224892624, 9.14305186073907, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932247106896, 9.9540968832531, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932247106896, 9.9540968832531, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932305671797, 12.0923064880628, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932305671797, 12.0923064880628, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932974119452, 36.4973885291669, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932974119452, 36.4973885291669, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933032684353, 38.6355981339766, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933032684353, 38.6355981339766, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933054898625, 39.4466431564906, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933054898625, 39.4466431564906, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933113463525, 41.5848527613004, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933113463525, 41.5848527613004, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933135677798, 42.3958977838144, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933135677798, 42.3958977838144, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933194242698, 44.5341073886241, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933194242698, 44.5341073886241, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933216456971, 45.3451524111381, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933216456971, 45.3451524111381, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933275021871, 47.4833620159479, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933275021871, 47.4833620159479, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933297236144, 48.2944070384619, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933297236144, 48.2944070384619, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933355801044, 50.4326166432716, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933355801044, 50.4326166432716, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933378015317, 51.2436616657857, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933378015317, 51.2436616657857, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933436580217, 53.3818712705954, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933436580217, 53.3818712705954, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993345879449, 54.1929162931094, 57.175, !- X,Y,Z Vertex 1 {m}
  6.5993345879449, 54.1929162931094, 55.175, !- X,Y,Z Vertex 2 {m}
  6.5993351735939, 56.3311258979191, 55.175, !- X,Y,Z Vertex 3 {m}
  6.5993351735939, 56.3311258979191, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933539573662, 57.1421709204332, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59933539573662, 57.1421709204332, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59933598138563, 59.2803805252429, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59933598138563, 59.2803805252429, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932327886069, 12.9033515105769, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932327886069, 12.9033515105769, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932386450969, 15.0415611153866, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932386450969, 15.0415611153866, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932408665242, 15.8526061379006, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932408665242, 15.8526061379006, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932467230142, 17.9908157427103, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932467230142, 17.9908157427103, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932489444415, 18.8018607652244, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932489444415, 18.8018607652244, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932548009315, 20.9400703700341, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932548009315, 20.9400703700341, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932570223588, 21.7511153925481, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932570223588, 21.7511153925481, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932628788488, 23.8893249973578, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932628788488, 23.8893249973578, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932651002761, 24.7003700198719, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932651002761, 24.7003700198719, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932709567661, 26.8385796246816, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932709567661, 26.8385796246816, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932731781934, 27.6496246471956, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932731781934, 27.6496246471956, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932790346834, 29.7878342520053, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932790346834, 29.7878342520053, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932812561106, 30.5988792745194, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932812561106, 30.5988792745194, 55.175, !- X,Y,Z Vertex 2 {m}
  6.59932871126007, 32.7370888793291, 55.175, !- X,Y,Z Vertex 3 {m}
  6.59932871126007, 32.7370888793291, 57.175; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_710_e2dbc7ce..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_710_e2dbc7ce..Face3,               !- Building Surface Name
  Room_726_d5235ba2..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932893340279, 33.5481339018431, 57.175, !- X,Y,Z Vertex 1 {m}
  6.59932893340279, 33.5481339018431, 55.175, !- X,Y,Z Vertex 2 {m}
  6.5993295190518, 35.6863435066529, 55.175, !- X,Y,Z Vertex 3 {m}
  6.5993295190518, 35.6863435066529, 57.175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_710_e2dbc7ce..Face4,               !- Name
  Roof,                                   !- Surface Type
  AQ_Office_2024_Office  roof 1980 2005 6A, !- Construction Name
  Room_710_e2dbc7ce,                      !- Zone Name
  Room_710_e2dbc7ce_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 58,                               !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 58, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 58, !- X,Y,Z Vertex 3 {m}
  1.8155318684876e-05, 66.2852263960697, 58; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_710_e2dbc7ce..Face5,               !- Name
  Wall,                                   !- Surface Type
  AQ_Office_2024_Office  Wall 1980 2005 6A, !- Construction Name
  Room_710_e2dbc7ce,                      !- Zone Name
  Room_710_e2dbc7ce_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.81553186844143e-05, 66.2852263960697, 58, !- X,Y,Z Vertex 1 {m}
  1.81553186853377e-05, 66.2852263960697, 54.375, !- X,Y,Z Vertex 2 {m}
  1.38513136270453e-15, -6.15636636958558e-16, 54.375, !- X,Y,Z Vertex 3 {m}
  4.61724827925205e-16, -1.26465003607082e-22, 58; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Double Glazing 2.96,                    !- Construction Name
  Room_710_e2dbc7ce..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81483617030769e-05, 66.2598263960697, 57.3136681657261, !- X,Y,Z Vertex 1 {m}
  1.81483617036314e-05, 66.2598263960697, 55.137, !- X,Y,Z Vertex 2 {m}
  6.95698270327633e-09, 0.0253999999999905, 55.137, !- X,Y,Z Vertex 3 {m}
  6.95698214881195e-09, 0.0253999999999905, 57.3136681657261; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_710_e2dbc7ce_Space HVAC Off Infiltration, !- Name
  Room_710_e2dbc7ce_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Room_710_e2dbc7ce_Space HVAC On Infiltration, !- Name
  Room_710_e2dbc7ce_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000309961629803695,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Room_710_e2dbc7ce Thermostat,           !- Name
  Room_710_e2dbc7ce,                      !- Zone or ZoneList Name
  Room_710_e2dbc7ce Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 63,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_710_e2dbc7ce Thermostat Schedule,  !- Name
  Room_710_e2dbc7ce Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_710_e2dbc7ce Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 63,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 17,             !- Name
  Room_710_e2dbc7ce,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_710_e2dbc7ce,                      !- Zone Name
  Room_710_e2dbc7ce Equipment List,       !- Zone Conditioning Equipment List Name
  Room_710_e2dbc7ce Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 64,                                !- Zone Air Node Name
  Room_710_e2dbc7ce Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_710_e2dbc7ce Inlet Node List,      !- Name
  Node 158;                               !- Node Name 1

NodeList,
  Room_710_e2dbc7ce Return Node List,     !- Name
  Node 159;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 17, !- Name
  Node 158,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 17, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
  Node 160,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 18,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 158,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 18,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 156,                               !- Water Inlet Node Name
  Node 157,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
  Node 158,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 17,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_710_e2dbc7ce Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 17, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 17,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_710_e2dbc7ce,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_711_ded72a7d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  3718.71016875252,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_711_ded72a7d_Space,                !- Name
  Room_711_ded72a7d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_711_ded72a7d..Face0,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_711_ded72a7d,                      !- Zone Name
  Room_711_ded72a7d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_695_fed2c408..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933598138563, 59.2803805252429, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933598138563, 59.2803805252429, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933539573662, 57.1421709204332, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933539573662, 57.1421709204332, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993351735939, 56.3311258979192, 2.8, !- X,Y,Z Vertex 1 {m}
  6.5993351735939, 56.3311258979192, 0.8, !- X,Y,Z Vertex 2 {m}
  6.5993345879449, 54.1929162931094, 0.8, !- X,Y,Z Vertex 3 {m}
  6.5993345879449, 54.1929162931094, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932790346834, 29.7878342520054, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932790346834, 29.7878342520054, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932731781934, 27.6496246471956, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932731781934, 27.6496246471956, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932709567661, 26.8385796246816, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932709567661, 26.8385796246816, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932651002761, 24.7003700198719, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932651002761, 24.7003700198719, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932628788488, 23.8893249973578, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932628788488, 23.8893249973578, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932570223588, 21.7511153925481, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932570223588, 21.7511153925481, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932548009315, 20.9400703700341, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932548009315, 20.9400703700341, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932489444415, 18.8018607652244, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932489444415, 18.8018607652244, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932467230142, 17.9908157427103, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932467230142, 17.9908157427103, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932408665242, 15.8526061379006, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932408665242, 15.8526061379006, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932386450969, 15.0415611153866, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932386450969, 15.0415611153866, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932327886069, 12.9033515105768, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932327886069, 12.9033515105768, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932305671797, 12.0923064880628, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932305671797, 12.0923064880628, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932247106896, 9.95409688325309, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932247106896, 9.95409688325309, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932224892624, 9.14305186073906, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932224892624, 9.14305186073906, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932166327723, 7.00484225592935, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932166327723, 7.00484225592935, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933436580217, 53.3818712705954, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933436580217, 53.3818712705954, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933378015317, 51.2436616657857, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933378015317, 51.2436616657857, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933355801044, 50.4326166432716, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933355801044, 50.4326166432716, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933297236144, 48.2944070384619, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933297236144, 48.2944070384619, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933275021871, 47.4833620159479, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933275021871, 47.4833620159479, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933216456971, 45.3451524111382, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933216456971, 45.3451524111382, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933194242698, 44.5341073886241, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933194242698, 44.5341073886241, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933135677798, 42.3958977838144, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933135677798, 42.3958977838144, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933113463525, 41.5848527613004, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933113463525, 41.5848527613004, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59933054898625, 39.4466431564906, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59933054898625, 39.4466431564906, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933032684353, 38.6355981339766, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59933032684353, 38.6355981339766, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932974119452, 36.4973885291669, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932974119452, 36.4973885291669, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993295190518, 35.6863435066529, 2.8, !- X,Y,Z Vertex 1 {m}
  6.5993295190518, 35.6863435066529, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932893340279, 33.5481339018431, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932893340279, 33.5481339018431, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face0_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face0,               !- Building Surface Name
  Room_695_fed2c408..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932871126007, 32.7370888793291, 2.8, !- X,Y,Z Vertex 1 {m}
  6.59932871126007, 32.7370888793291, 0.8, !- X,Y,Z Vertex 2 {m}
  6.59932812561106, 30.5988792745194, 0.8, !- X,Y,Z Vertex 3 {m}
  6.59932812561106, 30.5988792745194, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_711_ded72a7d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_711_ded72a7d,                      !- Zone Name
  Room_711_ded72a7d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_679_82d674c6..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face1,               !- Building Surface Name
  Room_679_82d674c6..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4806057372833, 59.6858926939409, 2.8, !- X,Y,Z Vertex 1 {m}
  25.4806057372833, 59.6858926939409, 0.8, !- X,Y,Z Vertex 2 {m}
  23.1456086383496, 59.6858939729781, 0.8, !- X,Y,Z Vertex 3 {m}
  23.1456086383496, 59.6858939729781, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face1,               !- Building Surface Name
  Room_679_82d674c6..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2599200835816, 59.6858944581301, 2.8, !- X,Y,Z Vertex 1 {m}
  22.2599200835816, 59.6858944581301, 0.8, !- X,Y,Z Vertex 2 {m}
  19.9249229846478, 59.6858957371672, 0.8, !- X,Y,Z Vertex 3 {m}
  19.9249229846478, 59.6858957371672, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face1,               !- Building Surface Name
  Room_679_82d674c6..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392344298799, 59.6858962223192, 2.8, !- X,Y,Z Vertex 1 {m}
  19.0392344298799, 59.6858962223192, 0.8, !- X,Y,Z Vertex 2 {m}
  16.7042373309461, 59.6858975013564, 0.8, !- X,Y,Z Vertex 3 {m}
  16.7042373309461, 59.6858975013564, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face1,               !- Building Surface Name
  Room_679_82d674c6..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185487761781, 59.6858979865084, 2.8, !- X,Y,Z Vertex 1 {m}
  15.8185487761781, 59.6858979865084, 0.8, !- X,Y,Z Vertex 2 {m}
  13.4835516772444, 59.6858992655456, 0.8, !- X,Y,Z Vertex 3 {m}
  13.4835516772444, 59.6858992655456, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face1,               !- Building Surface Name
  Room_679_82d674c6..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978631224764, 59.6858997506976, 2.8, !- X,Y,Z Vertex 1 {m}
  12.5978631224764, 59.6858997506976, 0.8, !- X,Y,Z Vertex 2 {m}
  10.2628660235427, 59.6859010297347, 0.8, !- X,Y,Z Vertex 3 {m}
  10.2628660235427, 59.6859010297347, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face1,               !- Building Surface Name
  Room_679_82d674c6..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37717746877472, 59.6859015148867, 2.8, !- X,Y,Z Vertex 1 {m}
  9.37717746877472, 59.6859015148867, 0.8, !- X,Y,Z Vertex 2 {m}
  7.04218036984098, 59.6859027939239, 0.8, !- X,Y,Z Vertex 3 {m}
  7.04218036984098, 59.6859027939239, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_711_ded72a7d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_711_ded72a7d,                      !- Zone Name
  Room_711_ded72a7d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_663_7f73f60c..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234355868744, 7.00484217507068, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234355868744, 7.00484217507068, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234361724671, 9.14305135353469, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234361724671, 9.14305135353469, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234363945885, 9.95409621433138, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234363945885, 9.95409621433138, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234369801812, 12.0923053927954, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234369801812, 12.0923053927954, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234436640153, 36.4973825676777, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234436640153, 36.4973825676777, 0.8, !- X,Y,Z Vertex 2 {m}
  25.923444249608, 38.6355917461417, 0.8, !- X,Y,Z Vertex 3 {m}
  25.923444249608, 38.6355917461417, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234444717294, 39.4466366069384, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234444717294, 39.4466366069384, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234450573221, 41.5848457854024, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234450573221, 41.5848457854024, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234452794435, 42.3958906461991, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234452794435, 42.3958906461991, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234458650362, 44.5340998246631, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234458650362, 44.5340998246631, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234460871575, 45.3451446854598, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234460871575, 45.3451446854598, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234466727503, 47.4833538639238, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234466727503, 47.4833538639238, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234468948716, 48.2943987247205, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234468948716, 48.2943987247205, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234474804643, 50.4326079031845, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234474804643, 50.4326079031845, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234477025857, 51.2436527639812, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234477025857, 51.2436527639812, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234482881784, 53.3818619424452, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234482881784, 53.3818619424452, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234485102998, 54.1929068032419, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234485102998, 54.1929068032419, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234490958925, 56.3311159817059, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234490958925, 56.3311159817059, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234493180139, 57.1421608425026, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234493180139, 57.1421608425026, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234499036066, 59.2803700209666, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234499036066, 59.2803700209666, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234372023026, 12.9033502535921, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234372023026, 12.9033502535921, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234377878953, 15.0415594320561, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234377878953, 15.0415594320561, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234380100167, 15.8526042928528, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234380100167, 15.8526042928528, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234385956094, 17.9908134713168, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234385956094, 17.9908134713168, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234388177307, 18.8018583321135, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234388177307, 18.8018583321135, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234394033235, 20.9400675105775, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234394033235, 20.9400675105775, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234396254448, 21.7511123713742, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234396254448, 21.7511123713742, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234402110375, 23.8893215498382, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234402110375, 23.8893215498382, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234404331589, 24.7003664106349, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234404331589, 24.7003664106349, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234410187516, 26.8385755890989, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234410187516, 26.8385755890989, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923441240873, 27.6496204498956, 2.8, !- X,Y,Z Vertex 1 {m}
  25.923441240873, 27.6496204498956, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234418264657, 29.7878296283596, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234418264657, 29.7878296283596, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234420485871, 30.5988744891563, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234420485871, 30.5988744891563, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234426341798, 32.7370836676203, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234426341798, 32.7370836676203, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face2_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face2,               !- Building Surface Name
  Room_663_7f73f60c..Face1_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234428563012, 33.548128528417, 2.8, !- X,Y,Z Vertex 1 {m}
  25.9234428563012, 33.548128528417, 0.8, !- X,Y,Z Vertex 2 {m}
  25.9234434418939, 35.686337706881, 0.8, !- X,Y,Z Vertex 3 {m}
  25.9234434418939, 35.686337706881, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_711_ded72a7d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_711_ded72a7d,                      !- Zone Name
  Room_711_ded72a7d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_647_0b61b990..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467234, 3.625, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, -1.61019263274267e-29, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 1.61019263274267e-29, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face3,               !- Building Surface Name
  Room_647_0b61b990..Face0_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04216582962188, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  7.04216582962188, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  9.37716292872449, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  9.37716292872449, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face3,               !- Building Surface Name
  Room_647_0b61b990..Face0_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628514835565, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  10.2628514835565, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  12.5978485826591, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  12.5978485826591, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face3,               !- Building Surface Name
  Room_647_0b61b990..Face0_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835371374911, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  13.4835371374911, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  15.8185342365938, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  15.8185342365938, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face3,               !- Building Surface Name
  Room_647_0b61b990..Face0_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042227914258, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  16.7042227914258, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  19.0392198905284, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  19.0392198905284, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face3,               !- Building Surface Name
  Room_647_0b61b990..Face0_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249084453604, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  19.9249084453604, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  22.259905544463, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  22.259905544463, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_711_ded72a7d..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_711_ded72a7d..Face3,               !- Building Surface Name
  Room_647_0b61b990..Face0_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.145594099295, 6.59931974467233, 2.8, !- X,Y,Z Vertex 1 {m}
  23.145594099295, 6.59931974467233, 0.8, !- X,Y,Z Vertex 2 {m}
  25.4805911983977, 6.59931974467233, 0.8, !- X,Y,Z Vertex 3 {m}
  25.4805911983977, 6.59931974467233, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_711_ded72a7d..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Room_711_ded72a7d,                      !- Zone Name
  Room_711_ded72a7d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_712_adf9555f..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467234, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_711_ded72a7d..Face5,               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Room_711_ded72a7d,                      !- Zone Name
  Room_711_ded72a7d_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 0,  !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 0,  !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 0,  !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 0;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_711_ded72a7d Thermostat,           !- Name
  Room_711_ded72a7d,                      !- Zone or ZoneList Name
  Room_711_ded72a7d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 64,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_711_ded72a7d Thermostat Schedule,  !- Name
  Room_711_ded72a7d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_711_ded72a7d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 64,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 19,             !- Name
  Room_711_ded72a7d,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_711_ded72a7d,                      !- Zone Name
  Room_711_ded72a7d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_711_ded72a7d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 65,                                !- Zone Air Node Name
  Room_711_ded72a7d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_711_ded72a7d Inlet Node List,      !- Name
  Node 153;                               !- Node Name 1

NodeList,
  Room_711_ded72a7d Return Node List,     !- Name
  Node 154;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 16, !- Name
  Node 153,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
  Node 155,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 17,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 153,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 17,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 151,                               !- Water Inlet Node Name
  Node 152,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
  Node 153,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Room_711_ded72a7d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 16, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Room_711_ded72a7d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_712_adf9555f,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  3718.71016875251,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_712_adf9555f_Space,                !- Name
  Room_712_adf9555f,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_712_adf9555f..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Room_712_adf9555f,                      !- Zone Name
  Room_712_adf9555f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_711_ded72a7d..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 3.625; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_712_adf9555f..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_712_adf9555f,                      !- Zone Name
  Room_712_adf9555f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_696_076b939e..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933598138563, 59.2803805252429, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933598138563, 59.2803805252429, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933539573662, 57.1421709204332, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933539573662, 57.1421709204332, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993351735939, 56.3311258979192, 6.425, !- X,Y,Z Vertex 1 {m}
  6.5993351735939, 56.3311258979192, 4.425, !- X,Y,Z Vertex 2 {m}
  6.5993345879449, 54.1929162931094, 4.425, !- X,Y,Z Vertex 3 {m}
  6.5993345879449, 54.1929162931094, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932790346834, 29.7878342520054, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932790346834, 29.7878342520054, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932731781934, 27.6496246471956, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932731781934, 27.6496246471956, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932709567661, 26.8385796246816, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932709567661, 26.8385796246816, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932651002761, 24.7003700198719, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932651002761, 24.7003700198719, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932628788488, 23.8893249973578, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932628788488, 23.8893249973578, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932570223588, 21.7511153925481, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932570223588, 21.7511153925481, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932548009315, 20.9400703700341, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932548009315, 20.9400703700341, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932489444415, 18.8018607652244, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932489444415, 18.8018607652244, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932467230142, 17.9908157427103, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932467230142, 17.9908157427103, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932408665242, 15.8526061379006, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932408665242, 15.8526061379006, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932386450969, 15.0415611153866, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932386450969, 15.0415611153866, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932327886069, 12.9033515105768, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932327886069, 12.9033515105768, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932305671797, 12.0923064880628, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932305671797, 12.0923064880628, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932247106896, 9.95409688325309, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932247106896, 9.95409688325309, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932224892624, 9.14305186073906, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932224892624, 9.14305186073906, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932166327723, 7.00484225592935, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932166327723, 7.00484225592935, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933436580217, 53.3818712705954, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933436580217, 53.3818712705954, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933378015317, 51.2436616657857, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933378015317, 51.2436616657857, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933355801044, 50.4326166432716, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933355801044, 50.4326166432716, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933297236144, 48.2944070384619, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933297236144, 48.2944070384619, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933275021871, 47.4833620159479, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933275021871, 47.4833620159479, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933216456971, 45.3451524111382, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933216456971, 45.3451524111382, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933194242698, 44.5341073886241, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933194242698, 44.5341073886241, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933135677798, 42.3958977838144, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933135677798, 42.3958977838144, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933113463525, 41.5848527613004, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933113463525, 41.5848527613004, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59933054898625, 39.4466431564906, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59933054898625, 39.4466431564906, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933032684353, 38.6355981339766, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59933032684353, 38.6355981339766, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932974119452, 36.4973885291669, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932974119452, 36.4973885291669, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993295190518, 35.6863435066529, 6.425, !- X,Y,Z Vertex 1 {m}
  6.5993295190518, 35.6863435066529, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932893340279, 33.5481339018431, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932893340279, 33.5481339018431, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face1,               !- Building Surface Name
  Room_696_076b939e..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932871126007, 32.7370888793291, 6.425, !- X,Y,Z Vertex 1 {m}
  6.59932871126007, 32.7370888793291, 4.425, !- X,Y,Z Vertex 2 {m}
  6.59932812561106, 30.5988792745194, 4.425, !- X,Y,Z Vertex 3 {m}
  6.59932812561106, 30.5988792745194, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_712_adf9555f..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_712_adf9555f,                      !- Zone Name
  Room_712_adf9555f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_680_104f596b..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 3.625, !- X,Y,Z Vertex 3 {m}
  6.59933609245699, 59.6859030364999, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face2,               !- Building Surface Name
  Room_680_104f596b..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4806057372833, 59.6858926939409, 6.425, !- X,Y,Z Vertex 1 {m}
  25.4806057372833, 59.6858926939409, 4.425, !- X,Y,Z Vertex 2 {m}
  23.1456086383496, 59.6858939729781, 4.425, !- X,Y,Z Vertex 3 {m}
  23.1456086383496, 59.6858939729781, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face2,               !- Building Surface Name
  Room_680_104f596b..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2599200835816, 59.6858944581301, 6.425, !- X,Y,Z Vertex 1 {m}
  22.2599200835816, 59.6858944581301, 4.425, !- X,Y,Z Vertex 2 {m}
  19.9249229846478, 59.6858957371672, 4.425, !- X,Y,Z Vertex 3 {m}
  19.9249229846478, 59.6858957371672, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face2,               !- Building Surface Name
  Room_680_104f596b..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392344298799, 59.6858962223192, 6.425, !- X,Y,Z Vertex 1 {m}
  19.0392344298799, 59.6858962223192, 4.425, !- X,Y,Z Vertex 2 {m}
  16.7042373309461, 59.6858975013564, 4.425, !- X,Y,Z Vertex 3 {m}
  16.7042373309461, 59.6858975013564, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face2,               !- Building Surface Name
  Room_680_104f596b..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185487761782, 59.6858979865084, 6.425, !- X,Y,Z Vertex 1 {m}
  15.8185487761782, 59.6858979865084, 4.425, !- X,Y,Z Vertex 2 {m}
  13.4835516772444, 59.6858992655456, 4.425, !- X,Y,Z Vertex 3 {m}
  13.4835516772444, 59.6858992655456, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face2,               !- Building Surface Name
  Room_680_104f596b..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978631224764, 59.6858997506976, 6.425, !- X,Y,Z Vertex 1 {m}
  12.5978631224764, 59.6858997506976, 4.425, !- X,Y,Z Vertex 2 {m}
  10.2628660235427, 59.6859010297347, 4.425, !- X,Y,Z Vertex 3 {m}
  10.2628660235427, 59.6859010297347, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face2,               !- Building Surface Name
  Room_680_104f596b..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37717746877472, 59.6859015148867, 6.425, !- X,Y,Z Vertex 1 {m}
  9.37717746877472, 59.6859015148867, 4.425, !- X,Y,Z Vertex 2 {m}
  7.04218036984098, 59.6859027939239, 4.425, !- X,Y,Z Vertex 3 {m}
  7.04218036984098, 59.6859027939239, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_712_adf9555f..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_712_adf9555f,                      !- Zone Name
  Room_712_adf9555f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_664_eeac28c6..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234355868744, 7.00484217507068, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234355868744, 7.00484217507068, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234361724671, 9.14305135353469, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234361724671, 9.14305135353469, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234363945885, 9.95409621433138, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234363945885, 9.95409621433138, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234369801812, 12.0923053927954, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234369801812, 12.0923053927954, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234436640153, 36.4973825676777, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234436640153, 36.4973825676777, 4.425, !- X,Y,Z Vertex 2 {m}
  25.923444249608, 38.6355917461417, 4.425, !- X,Y,Z Vertex 3 {m}
  25.923444249608, 38.6355917461417, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234444717294, 39.4466366069384, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234444717294, 39.4466366069384, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234450573221, 41.5848457854024, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234450573221, 41.5848457854024, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234452794435, 42.3958906461991, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234452794435, 42.3958906461991, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234458650362, 44.5340998246631, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234458650362, 44.5340998246631, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234460871575, 45.3451446854598, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234460871575, 45.3451446854598, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234466727503, 47.4833538639238, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234466727503, 47.4833538639238, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234468948716, 48.2943987247205, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234468948716, 48.2943987247205, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234474804643, 50.4326079031845, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234474804643, 50.4326079031845, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234477025857, 51.2436527639812, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234477025857, 51.2436527639812, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234482881784, 53.3818619424452, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234482881784, 53.3818619424452, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234485102998, 54.1929068032419, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234485102998, 54.1929068032419, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234490958925, 56.3311159817059, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234490958925, 56.3311159817059, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234493180139, 57.1421608425026, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234493180139, 57.1421608425026, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234499036066, 59.2803700209666, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234499036066, 59.2803700209666, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234372023026, 12.9033502535921, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234372023026, 12.9033502535921, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234377878953, 15.0415594320561, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234377878953, 15.0415594320561, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234380100167, 15.8526042928528, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234380100167, 15.8526042928528, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234385956094, 17.9908134713168, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234385956094, 17.9908134713168, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234388177307, 18.8018583321135, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234388177307, 18.8018583321135, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234394033235, 20.9400675105775, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234394033235, 20.9400675105775, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234396254448, 21.7511123713742, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234396254448, 21.7511123713742, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234402110375, 23.8893215498382, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234402110375, 23.8893215498382, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234404331589, 24.7003664106349, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234404331589, 24.7003664106349, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234410187516, 26.8385755890989, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234410187516, 26.8385755890989, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923441240873, 27.6496204498956, 6.425, !- X,Y,Z Vertex 1 {m}
  25.923441240873, 27.6496204498956, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234418264657, 29.7878296283596, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234418264657, 29.7878296283596, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234420485871, 30.5988744891563, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234420485871, 30.5988744891563, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234426341798, 32.7370836676203, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234426341798, 32.7370836676203, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face3,               !- Building Surface Name
  Room_664_eeac28c6..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234428563012, 33.548128528417, 6.425, !- X,Y,Z Vertex 1 {m}
  25.9234428563012, 33.548128528417, 4.425, !- X,Y,Z Vertex 2 {m}
  25.9234434418939, 35.686337706881, 4.425, !- X,Y,Z Vertex 3 {m}
  25.9234434418939, 35.686337706881, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_712_adf9555f..Face4,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_712_adf9555f,                      !- Zone Name
  Room_712_adf9555f_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_648_fcff075d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.59932155220587, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  6.59932155220587, 6.59931974467233, 3.625, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 3.625, !- X,Y,Z Vertex 3 {m}
  25.9234354758137, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face4_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face4,               !- Building Surface Name
  Room_648_fcff075d..Face1_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.04216582962188, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  7.04216582962188, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  9.37716292872449, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  9.37716292872449, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face4_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face4,               !- Building Surface Name
  Room_648_fcff075d..Face1_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2628514835565, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  10.2628514835565, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  12.5978485826591, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  12.5978485826591, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face4_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face4,               !- Building Surface Name
  Room_648_fcff075d..Face1_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4835371374911, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  13.4835371374911, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  15.8185342365938, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  15.8185342365938, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face4_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face4,               !- Building Surface Name
  Room_648_fcff075d..Face1_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7042227914258, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  16.7042227914258, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  19.0392198905284, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  19.0392198905284, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face4_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face4,               !- Building Surface Name
  Room_648_fcff075d..Face1_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9249084453604, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  19.9249084453604, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  22.259905544463, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  22.259905544463, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_712_adf9555f..Face4_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_712_adf9555f..Face4,               !- Building Surface Name
  Room_648_fcff075d..Face1_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.145594099295, 6.59931974467233, 6.425, !- X,Y,Z Vertex 1 {m}
  23.145594099295, 6.59931974467233, 4.425, !- X,Y,Z Vertex 2 {m}
  25.4805911983977, 6.59931974467233, 4.425, !- X,Y,Z Vertex 3 {m}
  25.4805911983977, 6.59931974467233, 6.425; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_712_adf9555f..Face5,               !- Name
  Ceiling,                                !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_712_adf9555f,                      !- Zone Name
  Room_712_adf9555f_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 7.25, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 7.25, !- X,Y,Z Vertex 2 {m}
  6.59933609245699, 59.6859030364999, 7.25, !- X,Y,Z Vertex 3 {m}
  6.59932155220587, 6.59931974467233, 7.25; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Room_712_adf9555f Thermostat,           !- Name
  Room_712_adf9555f,                      !- Zone or ZoneList Name
  Room_712_adf9555f Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  MediumOffice Building_Setpoint 65,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_712_adf9555f Thermostat Schedule,  !- Name
  Room_712_adf9555f Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_712_adf9555f Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  MediumOffice Building_Setpoint 65,      !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 16,             !- Name
  Room_712_adf9555f,                      !- Zone Name
  Humidistat 1;                           !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Room_712_adf9555f,                      !- Zone Name
  Room_712_adf9555f Equipment List,       !- Zone Conditioning Equipment List Name
  Room_712_adf9555f Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 66,                                !- Zone Air Node Name
  Room_712_adf9555f Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_712_adf9555f Inlet Node List,      !- Name
  Node 163;                               !- Node Name 1

NodeList,
  Room_712_adf9555f Return Node List,     !- Name
  Node 164;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 18, !- Name
  Node 163,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
  Node 165,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 19,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 163,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 19,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 161,                               !- Water Inlet Node Name
  Node 162,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 14,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Room_712_adf9555f Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 18, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard 14,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_712_adf9555f,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MediumOffice Building_Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Room_722_30e37786,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  20,                                     !- Multiplier
  3.625,                                  !- Ceiling Height {m}
  3718.71016875251,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_722_30e37786_Space,                !- Name
  Room_722_30e37786,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MediumOffice Building;                  !- Space Type

BuildingSurface:Detailed,
  Room_722_30e37786..Face0,               !- Name
  Floor,                                  !- Surface Type
  Interior Partition 3,                   !- Construction Name
  Room_722_30e37786,                      !- Zone Name
  Room_722_30e37786_Space,                !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.599336092457, 59.6859030364999, 39.875, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220588, 6.59931974467233, 39.875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_722_30e37786..Face1,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_722_30e37786,                      !- Zone Name
  Room_722_30e37786_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_706_296f2b95..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.599336092457, 59.6859030364999, 43.5, !- X,Y,Z Vertex 1 {m}
  6.599336092457, 59.6859030364999, 39.875, !- X,Y,Z Vertex 2 {m}
  6.59932155220588, 6.59931974467233, 39.875, !- X,Y,Z Vertex 3 {m}
  6.59932155220588, 6.59931974467233, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933598138564, 59.2803805252429, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933598138564, 59.2803805252429, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933539573663, 57.1421709204332, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933539573663, 57.1421709204332, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933517359391, 56.3311258979192, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933517359391, 56.3311258979192, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933458794491, 54.1929162931094, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933458794491, 54.1929162931094, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932790346835, 29.7878342520054, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932790346835, 29.7878342520054, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932731781934, 27.6496246471956, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932731781934, 27.6496246471956, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932709567662, 26.8385796246816, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932709567662, 26.8385796246816, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932651002762, 24.7003700198719, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932651002762, 24.7003700198719, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932628788489, 23.8893249973578, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932628788489, 23.8893249973578, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932570223589, 21.7511153925481, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932570223589, 21.7511153925481, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932548009316, 20.9400703700341, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932548009316, 20.9400703700341, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932489444416, 18.8018607652244, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932489444416, 18.8018607652244, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932467230143, 17.9908157427103, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932467230143, 17.9908157427103, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932408665243, 15.8526061379006, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932408665243, 15.8526061379006, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5993238645097, 15.0415611153866, 42.675, !- X,Y,Z Vertex 1 {m}
  6.5993238645097, 15.0415611153866, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993232788607, 12.9033515105768, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993232788607, 12.9033515105768, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932305671797, 12.0923064880628, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932305671797, 12.0923064880628, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932247106897, 9.95409688325309, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932247106897, 9.95409688325309, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932224892624, 9.14305186073906, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932224892624, 9.14305186073906, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932166327724, 7.00484225592935, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932166327724, 7.00484225592935, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933436580218, 53.3818712705954, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933436580218, 53.3818712705954, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933378015318, 51.2436616657857, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933378015318, 51.2436616657857, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933355801045, 50.4326166432716, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933355801045, 50.4326166432716, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933297236145, 48.2944070384619, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933297236145, 48.2944070384619, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933275021872, 47.4833620159479, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933275021872, 47.4833620159479, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933216456972, 45.3451524111382, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933216456972, 45.3451524111382, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933194242699, 44.5341073886241, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933194242699, 44.5341073886241, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933135677799, 42.3958977838144, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933135677799, 42.3958977838144, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933113463526, 41.5848527613004, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933113463526, 41.5848527613004, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59933054898626, 39.4466431564906, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59933054898626, 39.4466431564906, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59933032684353, 38.6355981339766, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59933032684353, 38.6355981339766, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932974119453, 36.4973885291669, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932974119453, 36.4973885291669, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932951905181, 35.6863435066529, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932951905181, 35.6863435066529, 40.675, !- X,Y,Z Vertex 2 {m}
  6.5993289334028, 33.5481339018431, 40.675, !- X,Y,Z Vertex 3 {m}
  6.5993289334028, 33.5481339018431, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face1_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face1,               !- Building Surface Name
  Room_706_296f2b95..Face3_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.59932871126008, 32.7370888793291, 42.675, !- X,Y,Z Vertex 1 {m}
  6.59932871126008, 32.7370888793291, 40.675, !- X,Y,Z Vertex 2 {m}
  6.59932812561107, 30.5988792745194, 40.675, !- X,Y,Z Vertex 3 {m}
  6.59932812561107, 30.5988792745194, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_722_30e37786..Face2,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_722_30e37786,                      !- Zone Name
  Room_722_30e37786_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_690_403eef88..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234500146673, 59.6858924513649, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 2 {m}
  6.599336092457, 59.6859030364999, 39.875, !- X,Y,Z Vertex 3 {m}
  6.599336092457, 59.6859030364999, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face2_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face2,               !- Building Surface Name
  Room_690_403eef88..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.4806057372833, 59.6858926939409, 42.675, !- X,Y,Z Vertex 1 {m}
  25.4806057372833, 59.6858926939409, 40.675, !- X,Y,Z Vertex 2 {m}
  23.1456086383496, 59.6858939729781, 40.675, !- X,Y,Z Vertex 3 {m}
  23.1456086383496, 59.6858939729781, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face2_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face2,               !- Building Surface Name
  Room_690_403eef88..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.2599200835816, 59.6858944581301, 42.675, !- X,Y,Z Vertex 1 {m}
  22.2599200835816, 59.6858944581301, 40.675, !- X,Y,Z Vertex 2 {m}
  19.9249229846479, 59.6858957371672, 40.675, !- X,Y,Z Vertex 3 {m}
  19.9249229846479, 59.6858957371672, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face2_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face2,               !- Building Surface Name
  Room_690_403eef88..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0392344298799, 59.6858962223192, 42.675, !- X,Y,Z Vertex 1 {m}
  19.0392344298799, 59.6858962223192, 40.675, !- X,Y,Z Vertex 2 {m}
  16.7042373309461, 59.6858975013564, 40.675, !- X,Y,Z Vertex 3 {m}
  16.7042373309461, 59.6858975013564, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face2_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face2,               !- Building Surface Name
  Room_690_403eef88..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8185487761782, 59.6858979865084, 42.675, !- X,Y,Z Vertex 1 {m}
  15.8185487761782, 59.6858979865084, 40.675, !- X,Y,Z Vertex 2 {m}
  13.4835516772444, 59.6858992655456, 40.675, !- X,Y,Z Vertex 3 {m}
  13.4835516772444, 59.6858992655456, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face2_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face2,               !- Building Surface Name
  Room_690_403eef88..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5978631224764, 59.6858997506976, 42.675, !- X,Y,Z Vertex 1 {m}
  12.5978631224764, 59.6858997506976, 40.675, !- X,Y,Z Vertex 2 {m}
  10.2628660235427, 59.6859010297347, 40.675, !- X,Y,Z Vertex 3 {m}
  10.2628660235427, 59.6859010297347, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face2_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face2,               !- Building Surface Name
  Room_690_403eef88..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37717746877473, 59.6859015148867, 42.675, !- X,Y,Z Vertex 1 {m}
  9.37717746877473, 59.6859015148867, 40.675, !- X,Y,Z Vertex 2 {m}
  7.04218036984099, 59.6859027939239, 40.675, !- X,Y,Z Vertex 3 {m}
  7.04218036984099, 59.6859027939239, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_722_30e37786..Face3,               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Room_722_30e37786,                      !- Zone Name
  Room_722_30e37786_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_674_8ead6caa..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9234354758137, 6.59931974467233, 43.5, !- X,Y,Z Vertex 1 {m}
  25.9234354758137, 6.59931974467233, 39.875, !- X,Y,Z Vertex 2 {m}
  25.9234500146673, 59.6858924513649, 39.875, !- X,Y,Z Vertex 3 {m}
  25.9234500146673, 59.6858924513649, 43.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz0,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz17,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234355868744, 7.00484217507068, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234355868744, 7.00484217507068, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234361724671, 9.14305135353469, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234361724671, 9.14305135353469, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz1,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz16,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234363945885, 9.95409621433138, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234363945885, 9.95409621433138, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234369801812, 12.0923053927954, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234369801812, 12.0923053927954, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz10,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz7,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234436640153, 36.4973825676777, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234436640153, 36.4973825676777, 40.675, !- X,Y,Z Vertex 2 {m}
  25.923444249608, 38.6355917461417, 40.675, !- X,Y,Z Vertex 3 {m}
  25.923444249608, 38.6355917461417, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz11,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz6,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234444717294, 39.4466366069384, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234444717294, 39.4466366069384, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234450573221, 41.5848457854024, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234450573221, 41.5848457854024, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz12,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz5,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234452794435, 42.3958906461991, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234452794435, 42.3958906461991, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234458650362, 44.5340998246631, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234458650362, 44.5340998246631, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz13,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz4,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234460871575, 45.3451446854598, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234460871575, 45.3451446854598, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234466727503, 47.4833538639238, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234466727503, 47.4833538639238, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz14,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz3,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234468948716, 48.2943987247205, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234468948716, 48.2943987247205, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234474804643, 50.4326079031845, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234474804643, 50.4326079031845, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz15,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz2,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234477025857, 51.2436527639812, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234477025857, 51.2436527639812, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234482881784, 53.3818619424452, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234482881784, 53.3818619424452, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz16,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz1,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234485102998, 54.1929068032419, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234485102998, 54.1929068032419, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234490958925, 56.3311159817059, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234490958925, 56.3311159817059, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz17,         !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz0,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234493180139, 57.1421608425026, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234493180139, 57.1421608425026, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234499036066, 59.2803700209666, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234499036066, 59.2803700209666, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz2,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz15,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234372023026, 12.9033502535921, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234372023026, 12.9033502535921, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234377878953, 15.0415594320561, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234377878953, 15.0415594320561, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz3,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz14,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234380100167, 15.8526042928528, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234380100167, 15.8526042928528, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234385956094, 17.9908134713168, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234385956094, 17.9908134713168, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz4,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz13,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234388177307, 18.8018583321135, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234388177307, 18.8018583321135, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234394033235, 20.9400675105775, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234394033235, 20.9400675105775, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz5,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz12,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234396254448, 21.7511123713742, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234396254448, 21.7511123713742, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234402110375, 23.8893215498382, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234402110375, 23.8893215498382, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz6,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz11,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234404331589, 24.7003664106349, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234404331589, 24.7003664106349, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234410187516, 26.8385755890989, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234410187516, 26.8385755890989, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz7,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz10,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.923441240873, 27.6496204498956, 42.675, !- X,Y,Z Vertex 1 {m}
  25.923441240873, 27.6496204498956, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234418264657, 29.7878296283596, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234418264657, 29.7878296283596, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz8,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz9,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234420485871, 30.5988744891563, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234420485871, 30.5988744891563, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234426341798, 32.7370836676203, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234426341798, 32.7370836676203, 42.675; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Room_722_30e37786..Face3_Glz9,          !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Room_722_30e37786..Face3,               !- Building Surface Name
  Room_674_8ead6caa..Face2_Glz8,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9234428563012, 33.548128528417, 42.675, !- X,Y,Z Vertex 1 {m}
  25.9234428563012, 33.548128528417, 40.675, !- X,Y,Z Vertex 2 {m}
  25.9234434418939, 35.686337706881, 40.675, !- X,Y,Z Vertex 3 {m}
  25.9234434418939, 35.686337706881, 42.675; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_722_30e37786..Face4,               !- Name
  Wall,                                   !- Surface Type
